l", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "-"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "-"], ["", "", "460", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "575", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 18. Customer wire selection - units larger than 300 tons, 50Hz", "page": 48, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block Ckt 1 & 2", "Circuit Breaker Ckt 1", "Ckt 2", "Single Point Power Terminal Block", "Circuit Breaker(b)"], "quantities": [null, "current", "voltage", null, null, null, "power", null], "rows": [["375", "9-10V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["380", "11V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["440", "9-10V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["450", "11V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["500(b)", "11V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "-"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "-"], ["500(b)", "11V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "-"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "-"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 19. Weights — 150 to 275 ton units", "page": 54, "orientation": "column", "header": ["Unit Size (tons)", "Condenser Length(a)", "Standard Length(b) Shipping", "", "Operating", "", "Extended Length(b) Shipping", "", "Operating", ""], "quantities": [null, "current", null, null, null, null, null, null, null, null], "rows": [["", "", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg"], ["Units without Seismic or Direct Free-Cooling Options(b)", "", "", "", "", "", "", "", "", ""], ["150", "4V", "12000", "5443", "12200", "5534", "14200", "6441", "14400", "6532"], ["165", "4V", "12100", "5489", "12200", "5534", "14200", "6441", "14400", "6532"], ["", "5V", "13100", "5942", "13200", "5987", "15200", "6895", "15400", "6985"], ["180", "4V", "12200", "5534", "12400", "5625", "14600", "6623", "14800", "6713"], ["", "5V", "13400", "6078", "13500", "6124", "15500", "7031", "15700", "7121"], ["200", "5V", "13400", "6078", "13600", "6169", "15600", "7076", "15700", "7121"], ["", "6V", "14600", "6623", "14800", "6713", "16600", "7530", "16800", "7620"], ["225", "5V", "14800", "6713", "15000", "6804", "17000", "7711", "17200", "7802"], ["", "6V", "15900", "7212", "16100", "7303", "18100", "8210", "18300", "8301"], ["250", "5V", "14900", "6759", "15100", "6849", "17000", "7711", "17200", "7802"], ["", "6V", "16300", "7394", "16500", "7484", "18400", "8346", "18700", "8482"], ["275", "6V", "16300", "7394", "16600", "7530", "18500", "8392", "18800", "8528"], ["", "7V", "17400", "7893", "17700", "8029", "19600", "8891", "19800", "8981"], ["Units with Direct Free-Cooling Option (no Seismic)(b)", "", "", "", "", "", "", "", "", ""], ["150", "4V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["165", "4V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "5V", "16000", "7258", "17200", "7802", "18800", "8528", "20100", "9117"], ["180", "4V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "5V", "16800", "7620", "18000", "8165", "19700", "8936", "19900", "9027"], ["200", "5V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "6V", "18600", "8437", "20000", "9072", "20900", "9480", "22400", "10161"], ["225", "5V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "6V", "19900", "9027", "21300", "9662", "22300", "10115", "23800", "10796"], ["250", "5V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "6V", "20300", "9208", "21700", "9843", "22700", "10297", "24200", "10977"], ["275", "6V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "7V", "23900", "10900", "24200", "10950", "26400", "12000", "26600", "12050"], ["Units with Seismic Option (no Direct Free-Cooling)(b)", "", "", "", "", "", "", "", "", ""], ["150", "4V", "12600", "5727", "12800", "5818", "14800", "6727", "15000", "6818"], ["165", "4V", "12700", "5773", "12800", "5818", "14800", "6727", "15000", "6818"], ["", "5V", "13750", "6250", "13850", "6295", "15850", "7205", "16050", "7295"], ["180", "4V", "12800", "5818", "13000", "5909", "15200", "6909", "15400", "7000"], ["", "5V", "14050", "6386", "14150", "6432", "16150", "7341", "16350", "7432"], ["200", "5V", "14050", "6386", "14250", "6477", "16250", "7386", "16350", "7432"], ["", "6V", "15400", "7000", "15600", "7091", "17400", "7909", "17600", "8000"], ["225", "5V", "15450", "7023", "15650", "7114", "17650", "8023", "17850", "8114"], ["", "6V", "16700", "7591", "16900", "7682", "18900", "8591", "19100", "8682"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 19. Weights — 150 to 275 ton units (continued)", "page": 55, "orientation": "column", "header": ["Unit Size (tons)", "Condenser Length(a)", "Standard Length(b) Shipping", "", "Operating", "", "Extended Length(b) Shipping", "", "Operating", ""], "quantities": [null, "current", null, null, null, null, null, null, null, null], "rows": [["", "", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg"], ["250", "5V", "15550", "7068", "15750", "7159", "17650", "8023", "17850", "8114"], ["", "6V", "17100", "7773", "17300", "7864", "19200", "8727", "19500", "8864"], ["275", "6V", "17100", "7773", "17400", "7909", "19300", "8773", "19600", "8909"], ["", "7V", "18250", "8295", "18550", "8432", "20450", "9295", "20650", "9386"], ["Units with Seismic and Direct Free-Cooling Options(b)", "", "", "", "", "", "", "", "", ""], ["150", "4V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["165", "4V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "5V", "16650", "7568", "17850", "8114", "19450", "8841", "20750", "9432"], ["180", "4V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "5V", "17450", "7932", "18650", "8477", "20350", "9250", "20550", "9341"], ["200", "5V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "6V", "19400", "8818", "20800", "9455", "21700", "9864", "23200", "10545"], ["225", "5V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "6V", "20700", "9409", "22100", "10045", "23100", "10500", "24600", "11182"], ["250", "5V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "6V", "21100", "9591", "22500", "10227", "23500", "10682", "25000", "11364"], ["275", "6V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "7V", "24750", "11250", "25050", "11386", "27250", "12386", "27450", "12477"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 20. Weights — 300 ton units", "page": 55, "orientation": "column", "header": ["Unit Size (tons)", "Condenser Length(a)", "With Pump Package(b)", "Free-Cooling Type(c)", "Standard Length Shipping", "", "Operating", "", "Extended Length(d) Shipping", "", "Operating", ""], "quantities": [null, "current", null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg"], ["Without Seismic Option(e)", "", "", "", "", "", "", "", "", "", "", ""], ["300", "7V", "n/a", "n/a", "17500", "7938", "17700", "8029", "19600", "8891", "19900", "9027"], ["300", "8V", "n/a", "n/a", "18500", "8392", "18800", "8528", "20700", "9389", "20900", "9480"], ["", "", "n/a", "TDFC", "23400", "10590", "25300", "11460", "25800", "11670", "27700", "12560"], ["", "", "PUMP", "TDFC", "27600", "12470", "31100", "14080", "26900", "12160", "33500", "15180"], ["", "", "n/a", "DFCP", "25600", "11600", "27500", "12470", "27800", "12540", "30000", "13570"], ["", "", "PUMP", "DFCP", "29800", "13490", "33300", "15090", "31900", "14420", "35700", "16190"], ["", "", "n/a", "TIFC", "26300", "11900", "29500", "13350", "28700", "12980", "31900", "14460"], ["", "", "n/a", "IFCP", "28200", "12770", "31700", "14370", "30700", "13850", "34200", "15470"], ["", "", "PUMP", "IFCP", "32400", "14660", "37500", "16990", "34800", "15730", "39900", "18090"], ["With Seismic Option(e)", "", "", "", "", "", "", "", "", "", "", ""], ["300", "7V", "n/a", "n/a", "18350", "8324", "18550", "8414", "20450", "9276", "20750", "9412"], ["300", "8V", "n/a", "n/a", "19500", "8845", "19800", "8981", "21700", "9843", "21900", "9934"], ["", "", "n/a", "TDFC", "24400", "11068", "26300", "11930", "26800", "12156", "28700", "13018"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 21. Weights — units larger than 300 tons", "page": 56, "orientation": "column", "header": ["Unit Size (tons)", "Standard Unit with SPP(a) Shipping", "", "Operating", "", "Std Unit with SPP and Options Box(b) Shipping", "", "Operating", "", "Additional Option Weight(c) Louver", ""], "quantities": [null, "current", null, null, null, null, null, null, null, "weight", null], "rows": [["", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg"], ["Units without Direct Free-Cooling(d)", "", "", "", "", "", "", "", "", "", ""], ["375", "17300", "7847", "17676", "8018", "19554", "8869", "19931", "9040", "757 / 839", "343 / 381"], ["380", "18797", "8526", "19174", "8697", "20484", "9291", "20860", "9462", "921", "418"], ["440", "17300", "7847", "17676", "8018", "19554", "8869", "19931", "9040", "757 / 839", "343 / 381"], ["450", "18797", "8526", "19174", "8697", "20484", "9291", "20860", "9462", "921", "418"], ["500", "20678", "9379", "21169", "9602", "22365", "10144", "22856", "10367", "921", "418"], ["550", "20678", "9379", "21169", "9602", "22365", "10144", "22856", "10367", "921", "418"], ["Units with Direct Free-Cooling(d)", "", "", "", "", "", "", "", "", "", ""], ["375", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["380", "26000", "11890", "26500", "12010", "27700", "12660", "28200", "12780", "1136", "515"], ["440", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["450", "26000", "11890", "26500", "12010", "27700", "12660", "28200", "12780", "1136", "515"], ["500", "27900", "12770", "28500", "12890", "29600", "13530", "30100", "13650", "1136", "515"], ["550", "27900", "12770", "28500", "12890", "29600", "13530", "30100", "13650", "1136", "515"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Dimensions and Weights", "page": 61, "orientation": "column", "header": ["8V", "IFCP", "Pump", "mm", "13863", "13716", "300", "1600", "3500", "5000", "10500", "7908", "11408", "13158", "400", "2100", "3500", "5000", "7908", "10000", "11408", "13158", "635", "1674", "2024", "4686", "12369"], "quantities": [null, null, null, "dimension", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "in", "545.8", "540.0", "11.8", "63.0", "137.8", "196.9", "413.4", "311.3", "449.1", "518.0", "15.7", "82.7", "137.8", "196.9", "311.3", "393.7", "449.1", "518.0", "25.0", "65.9", "79.7", "184.5", "487.0"], ["", "DFCP", "Pump", "mm", "13863", "13716", "300", "1600", "3500", "5000", "7908", "6060", "10500", "13158", "400", "2100", "3500", "5000", "6060", "7908", "10000", "13158", "635", "1674", "2024", "4686", "12369"], ["", "", "", "in", "545.8", "540.0", "11.8", "63.0", "137.8", "196.9", "311.3", "238.6", "413.4", "518.0", "15.7", "82.7", "137.8", "196.9", "238.6", "311.3", "393.7", "518.0", "25.0", "65.9", "79.7", "184.5", "487.0"], ["", "DFCP, IFCP", "None", "mm", "13863", "13716", "300", "1600", "3500", "5000", "10500", "7908", "13158", "n/a", "400", "2100", "3500", "5000", "7908", "10000", "13158", "n/a", "635", "1674", "2024", "4686", "12369"], ["", "", "", "in", "545.8", "540.0", "11.8", "63.0", "137.8", "196.9", "413.4", "311.3", "518.0", "n/a", "15.7", "82.7", "137.8", "196.9", "311.3", "393.7", "518.0", "n/a", "25.0", "65.9", "79.7", "184.5", "487.0"], ["", "TDFC", "Pump", "mm", "11181", "11032", "300", "1600", "3500", "5000", "7908", "6060", "10500", "n/a", "400", "2100", "3500", "5000", "6060", "7908", "10000", "n/a", "635", "1674", "2024", "4686", "n/a"], ["", "", "", "in", "440.2", "434.3", "11.8", "63.0", "137.8", "196.9", "311.3", "238.6", "413.4", "n/a", "15.7", "82.7", "137.8", "196.9", "238.6", "311.3", "393.7", "n/a", "25.0", "65.9", "79.7", "184.5", "n/a"], ["", "TIFC", "None", "mm", "11181", "11032", "300", "1600", "3500", "5000", "10500", "7908", "n/a", "n/a", "400", "2100", "3500", "5000", "7908", "10000", "n/a", "n/a", "635", "1674", "2024", "4686", "n/a"], ["", "", "", "in", "440.2", "434.3", "11.8", "63.0", "137.8", "196.9", "413.4", "311.3", "n/a", "n/a", "15.7", "82.7", "137.8", "196.9", "311.3", "393.7", "n/a", "n/a", "25.0", "65.9", "79.7", "184.5", "n/a"], ["", "TDFC", "None", "mm", "11181", "11032", "300", "1600", "3500", "5000", "7908", "10500", "n/a", "n/a", "400", "2100", "3500", "5000", "7908", "10000", "n/a", "n/a", "635", "1674", "2024", "4686", "n/a"], ["", "", "", "in", "440.2", "434.3", "11.8", "63.0", "137.8", "196.9", "311.3", "413.4", "n/a", "n/a", "15.7", "82.7", "137.8", "196.9", "311.3", "393.7", "n/a", "n/a", "25.0", "65.9", "79.7", "184.5", "n/a"], ["", "None", "None", "mm", "11181", "11032", "300", "1600", "3500", "6060", "n/a", "10500", "n/a", "n/a", "400", "2100", "3500", "6060", "n/a", "10000", "n/a", "n/a", "635", "1674", "2024", "4686", "n/a"], ["", "", "", "in", "440.2", "434.3", "11.8", "63.0", "137.8", "238.6", "n/a", "413.4", "n/a", "n/a", "15.7", "82.7", "137.8", "238.6", "n/a", "393.7", "n/a", "n/a", "25.0", "65.9", "79.7", "184.5", "n/a"], ["7V", "n/a", "n/a", "mm", "9839", "9690", "300", "1600", "3160", "5000", "n/a", "8500", "n/a", "n/a", "400", "2100", "3160", "5000", "n/a", "8500", "n/a", "n/a", "635", "1674", "4026", "n/a", "n/a"], ["", "", "", "in", "387.4", "381.5", "11.8", "63.0", "124.4", "196.9", "n/a", "334.6", "n/a", "n/a", "15.7", "82.7", "124.4", "196.9", "n/a", "334.6", "n/a", "n/a", "25.0", "65.9", "158.5", "n/a", "n/a"], ["Cond Length(a)", "Free- Cooling(b)", "Pump Option(c)", "Dim", "A", "B", "C", "D", "E", "F", "G", "H", "I", "J", "K", "L", "M", "N", "O", "P", "Q", "R", "S", "T", "U", "V", "W"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 24. Dimensions — 300 ton units, standard length, with seismic option", "page": 62, "orientation": "column", "header": ["Cond Length(a) Free- Cooling(b)", "8V None", "", "TDFC", ""], "quantities": ["current", null, null, null, null], "rows": [["Pump Option(c)", "None", "", "None", ""], ["Dim", "in", "mm", "in", "mm"], ["A", "440.2", "11181", "440.2", "11181"], ["B", "434.3", "11032", "434.3", "11032"], ["C", "11.8", "300", "11.8", "300"], ["D", "63.0", "1600", "63.0", "1600"], ["E", "137.8", "3500", "137.8", "3500"], ["F", "238.6", "6060", "238.6", "6060"], ["G", "311.3", "7908", "311.3", "7908"], ["H", "413.4", "10500", "413.4", "10500"], ["I", "n/a", "n/a", "n/a", "n/a"], ["J", "n/a", "n/a", "n/a", "n/a"], ["K", "15.7", "400", "15.7", "400"], ["L", "82.7", "2100", "82.7", "2100"], ["M", "137.8", "3500", "137.8", "3500"], ["N", "238.6", "6060", "238.6", "6060"], ["O", "311.3", "7908", "311.3", "7908"], ["P", "393.7", "10000", "393.7", "10000"], ["Q", "n/a", "n/a", "n/a", "n/a"], ["R", "n/a", "n/a", "n/a", "n/a"], ["S", "25.0", "635", "25.0", "635"], ["T", "65.9", "1674", "65.9", "1674"], ["U", "79.7", "2024", "79.7", "2024"], ["V", "184.5", "4686", "184.5", "4686"], ["W", "n/a", "n/a", "n/a", "n/a"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 25. Water connection dimensions — 150 to 300 ton units, standard length, without fre", "page": 63, "orientation": "column", "header": ["Unit Size (tons) Dim", "150, 165 in", "mm", "180, 200 in", "mm", "225, 250 in", "mm", "275, 300 in", "mm"], "quantities": [null, null, "dimension", null, "dimension", null, "dimension", null, "dimension"], "rows": [["X", "20.4", "519.5", "19.6", "497.5", "21.8", "553.6", "20.6", "522.5"], ["Y", "17.7", "449.5", "15.4", "390.5", "17.6", "446.6", "16.1", "407.7"], ["Z", "49.3", "1252.5", "49.9", "1268.0", "49.9", "1268.0", "51.3", "1303.3"], ["AA", "38.5", "977.5", "37.9", "962.0", "37.9", "962.0", "36.5", "927.3"], ["AB", "19.3", "489.5", "17.6", "447.5", "19.8", "503.6", "18.2", "462.5"], ["AC", "19.7", "499.5", "18.2", "462.5", "20.4", "518.6", "18.9", "480.5"], ["AD", "176.5", "4483.1", "178.2", "4526.3", "178.1", "4523.7", "178.4", "4531.4"], ["AE", "70.3", "1785.6", "69.2", "1757.7", "69.2", "1757.7", "69.3", "1760.2"], ["AF", "175.3", "4452.6", "176.2", "4475.5", "176.2", "4475.5", "177.1", "4498.3"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Dimensions and Weights", "page": 66, "orientation": "column", "header": ["8V", "DFCP, IFCP None TDFC TIFC TDFC DFCP IFCP", "Pump", "mm", "15204", "15053", "1300", "2900", "4843", "6342", "7402", "9250", "11843", "14500", "1300", "2900", "4843", "6342", "7402", "9250", "11343", "14500", "1482", "2169", "2024", "4686", "3550"], "quantities": [null, null, null, "dimension", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "in", "598.6", "592.7", "51.2", "114.2", "190.7", "249.7", "291.4", "364.2", "466.3", "570.9", "51.2", "114.2", "190.7", "249.7", "291.4", "364.2", "446.6", "570.9", "58.3", "85.4", "79.7", "184.5", "131.2"], ["", "", "None", "mm", "15204", "15053", "1300", "2900", "4843", "6342", "7402", "9250", "11843", "14500", "1300", "2900", "4843", "6342", "7402", "9250", "11343", "14500", "1482", "2169", "2024", "4686", "3550"], ["", "", "", "in", "598.6", "592.7", "51.2", "114.2", "190.7", "249.7", "291.4", "364.2", "466.3", "570.9", "51.2", "114.2", "190.7", "249.7", "291.4", "364.2", "446.6", "570.9", "58.3", "85.4", "79.7", "184.5", "131.2"], ["", "", "None", "mm", "15204", "15053", "1300", "2900", "4843", "6342", "7402", "9250", "12750", "14500", "1300", "2900", "4843", "6342", "7402", "9250", "12750", "14500", "1482", "2169", "2024", "4686", "3550"], ["", "", "", "in", "598.6", "592.7", "51.2", "114.2", "190.7", "249.7", "291.4", "364.2", "502.0", "570.9", "51.2", "114.2", "190.7", "249.7", "291.4", "364.2", "502.0", "570.9", "58.3", "85.4", "79.7", "184.5", "131.2"], ["", "", "Pump", "mm", "12523", "12374", "1300", "2900", "4843", "6342", "7402", "9250", "11842", "n/a", "1300", "2900", "4843", "6342", "7402", "9250", "11343", "n/a", "1482", "2169", "2024", "4686", "n/a"], ["", "", "", "in", "493.0", "487.1", "51.2", "114.2", "190.7", "249.7", "291.4", "364.2", "466.2", "n/a", "51.2", "114.2", "190.7", "249.7", "291.4", "364.2", "446.6", "n/a", "58.3", "85.4", "79.7", "184.5", "n/a"], ["", "", "None", "mm", "12523", "12374", "1300", "2900", "4843", "6342", "7402", "11843", "n/a", "n/a", "1300", "2900", "4843", "6342", "7402", "11342", "n/a", "n/a", "1482", "2169", "2024", "4686", "n/a"], ["", "", "", "in", "493.0", "487.1", "51.2", "114.2", "190.7", "249.7", "291.4", "466.3", "n/a", "n/a", "51.2", "114.2", "190.7", "249.7", "291.4", "446.5", "n/a", "n/a", "58.3", "85.4", "79.7", "184.5", "n/a"], ["", "", "None", "mm", "12523", "12374", "1300", "2900", "4843", "6342", "7402", "11843", "n/a", "n/a", "1300", "2900", "4843", "6342", "7402", "11342", "n/a", "n/a", "1482", "2169", "2024", "4686", "n/a"], ["", "", "", "in", "493.0", "487.1", "51.2", "114.2", "190.7", "249.7", "291.4", "466.3", "n/a", "n/a", "51.2", "114.2", "190.7", "249.7", "291.4", "446.5", "n/a", "n/a", "58.3", "85.4", "79.7", "184.5", "n/a"], ["", "", "None", "mm", "12523", "12374", "1300", "2900", "4842", "7402", "n/a", "11842", "n/a", "n/a", "1300", "2900", "4842", "7402", "n/a", "11342", "n/a", "n/a", "1482", "2169", "2024", "4686", "n/a"], ["", "", "", "in", "493.0", "487.1", "51.2", "114.2", "190.6", "291.4", "n/a", "466.2", "n/a", "n/a", "51.2", "114.2", "190.6", "291.4", "n/a", "446.5", "n/a", "n/a", "58.3", "85.4", "79.7", "184.5", "n/a"], ["7V", "n/a", "n/a", "mm", "11181", "11032", "1300", "2900", "4502", "6342", "n/a", "9842", "n/a", "n/a", "1300", "2900", "4502", "6342", "n/a", "9842", "n/a", "n/a", "1482", "2169", "4026", "n/a", "n/a"], ["", "", "", "in", "440.2", "434.3", "51.2", "114.2", "177.2", "249.7", "n/a", "387.5", "n/a", "n/a", "51.2", "114.2", "177.2", "249.7", "n/a", "387.5", "n/a", "n/a", "58.3", "85.4", "158.5", "n/a", "n/a"], ["Cond Length(a)", "Free- Cooling(b)", "Pump Option(c)", "Dim", "A", "B", "C", "D", "E", "F", "G", "H", "I", "J", "K", "L", "M", "N", "O", "P", "Q", "R", "S", "T", "U", "V", "W"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 30. Water connection dimensions — 150 to 300 ton units with free-cooling (no pump pa", "page": 70, "orientation": "column", "header": ["Unit Size (tons) Dim", "165 in", "mm", "180, 200 in", "mm", "225, 250 in", "mm", "275 in", "mm", "300 in", "mm"], "quantities": [null, null, "dimension", null, "dimension", null, "dimension", null, "dimension", null, "dimension"], "rows": [["Standard Length", "", "", "", "", "", "", "", "", "", ""], ["X", "20.4", "519.5", "19.6", "497.5", "21.8", "553.6", "20.6", "523.2", "20.6", "523.2"], ["Z", "49.3", "1252.5", "49.9", "1268.0", "49.9", "1268.0", "51.3", "1303.0", "51.3", "1303.0"], ["AC", "19.7", "499.5", "18.2", "462.5", "20.4", "518.6", "18.9", "480.1", "18.9", "480.1"], ["AD(a)", "270.9", "6881.6", "270.9", "6880.9", "270.9", "6880.9", "298.8", "7588.3", "298.8", "7588.3"], ["AE", "70.3", "1785.6", "69.2", "1757.7", "69.2", "1757.7", "69.3", "1760.2", "69.3", "1760.2"], ["AF", "176.2", "4475.5", "176.2", "4475.5", "176.2", "4475.5", "177.1", "4498.3", "177.1", "4498.3"], ["AG", "270.9", "6880.9", "270.9", "6880.9", "270.9", "6880.9", "298.8", "7588.3", "298.8", "7588.3"], ["AK(b)", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "404.1", "10264.2"], ["Extended Length(c)", "", "", "", "", "", "", "", "", "", ""], ["X", "20.4", "519.5", "19.6", "497.5", "21.8", "553.6", "20.6", "523.2", "20.6", "523.2"], ["Z", "49.3", "1252.5", "49.9", "1268.0", "49.9", "1268.0", "51.3", "1303.0", "51.3", "1303.0"], ["AC", "19.7", "499.5", "18.2", "462.5", "20.4", "518.6", "18.9", "480.1", "18.9", "480.1"], ["AD(a)", "323.7", "8222.0", "323.7", "8222.0", "323.7", "8222.0", "351.6", "8930.4", "351.6", "8930.4"], ["AE", "123.1", "3126.7", "122.0", "3099.8", "122.0", "3099.8", "122.0", "3099.8", "122.0", "3099.8"], ["AF", "228.0", "5791.2", "229.1", "5819.1", "229.1", "5819.1", "229.1", "5819.1", "229.1", "5819.1"], ["AG", "323.7", "8222.0", "323.7", "8222.0", "326.5", "8293.1", "351.6", "8930.4", "351.6", "8930.4"], ["AK(b)", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "456.9", "11606.2"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 31. Water connection inlet dimensions — 300 ton unit with pump package option", "page": 71, "orientation": "column", "header": ["Unit Option Dim", "Indirect Free-Cooling in", "mm", "Direct Free-Cooling in", "mm"], "quantities": [null, null, "dimension", null, "dimension"], "rows": [["Standard Length", "", "", "", ""], ["AK", "489.0", "12419.7", "383.5", "9741.0"], ["AL", "3.0", "75.0", "2.9", "72.6"], ["AM", "27.2", "691.3", "27.2", "690.8"], ["Extended Length(a)", "", "", "", ""], ["AK", "541.9", "13763.7", "436.3", "11081.0"], ["AL", "3.0", "75.0", "2.9", "72.6"], ["AM", "27.2", "691.3", "27.2", "690.8"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 32. Water connection outlet dimensions — 300 ton unit with pump package option", "page": 71, "orientation": "column", "header": ["Unit Option Dim", "50HP 2-Pass in", "mm", "60HP or 75HP 2-Pass in", "mm", "50HP 3-Pass in", "mm", "60HP or 75HP 3-Pass in", "mm"], "quantities": [null, null, "dimension", null, "dimension", null, "dimension", null, "dimension"], "rows": [["Standard Length", "", "", "", "", "", "", "", ""], ["AH", "54.5", "1384.5", "52.3", "1327.4", "191.6", "4866.4", "193.4", "4913.1"], ["AI", "7.7", "196.0", "8.0", "203.8", "7.7", "196.1", "0.6", "15.5"], ["AJ", "20.8", "528.6", "19.8", "503.2", "18.9", "480.2", "18.9", "480.2"], ["Extended Length(a)", "", "", "", "", "", "", "", ""], ["AH", "244.4", "6208.4", "246.3", "6255.1", "107.3", "2726.5", "105.1", "2669.4"], ["AI", "7.7", "196", "8", "203.8", "7.7", "196.1", "0.6", "15.5"], ["AJ", "20.8", "528.9", "19.8", "503.5", "18.9", "480.5", "18.9", "480.5"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 33. Dimensions — units larger than 300 tons", "page": 73, "orientation": "column", "header": ["Unit Size (tons) Unit Voltage(a)", "375, 440 All except 575V", "", "375, 440 575V", "", "380, 450 All", "", "500, 550 All", ""], "quantities": ["current", null, null, null, null, null, null, null, null], "rows": [["Harmonic Filter(b)", "Standard", "", "Low", "", "Low and Standard", "", "Low and Standard", ""], ["Dimension", "in", "mm", "in", "mm", "in", "mm", "in", "mm"], ["A", "55.1", "1400", "78.7", "2000", "78.7", "2000", "78.7", "2000"], ["B", "102.4", "2600", "149.6", "3800", "149.6", "3800", "149.6", "3800"], ["C", "183.4", "4658", "236.2", "6000", "236.2", "6000", "236.2", "6000"], ["D", "301.5", "7658", "354.3", "9000", "354.3", "9000", "354.3", "9000"], ["E", "498.3", "9658", "433.1", "11000", "433.1", "11000", "433.1", "11000"], ["F", "n/a", "n/a", "551.2", "14000", "551.2", "14000", "551.2", "14000"], ["G", "80.0", "2032", "80.0", "2032", "80.0", "2032", "80.0", "2032"], ["H", "199.2", "5060", "252.0", "6402", "252.0", "6402", "252.0", "6402"], ["I", "335.6", "8525", "388.5", "9867", "388.5", "9867", "388.5", "9867"], ["J", "446.9", "11350", "545.4", "13852", "545.4", "13852", "545.4", "13852"], ["K", "504.3", "12810", "610.0", "15494", "610.0", "15494", "610.0", "15494"], ["L", "510.4", "12965", "616.1", "15648", "616.1", "15648", "616.1", "15648"], ["M", "200.7", "5098", "200.7", "5098", "253.5", "6440", "253.5", "6440"], ["N", "333.9", "8480", "333.9", "8480", "386.7", "9822", "389.8", "9902"], ["O", "200.7", "5098", "200.7", "5098", "253.5", "6440", "253.5", "6440"], ["P", "200.7", "5098", "200.7", "5098", "253.5", "6440", "253.5", "6440"]], "source": "AC-PRC001G-EN_01302022.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAEIAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAEFBgcCAwQI/8QATRAAAQMDAgMEBwUDCAcHBQAAAQIDBAAFEQYhEjFBBxNRYRQiMnGBkaEjQlKxwRVi0QgzQ1NygqLhFhckNGNzsiUmNWSS0vE2RHSD8P/EABkBAAMBAQEAAAAAAAAAAAAAAAABAgMEBf/EADARAAICAQQBAgMIAQUAAAAAAAABAhEDBBIhMUEiUTJhoQUTFEKBkbHwcVLB0eHx/9oADAMBAAIRAxEAPwD0jRRRQAUUUUAFFFFABRRRQAUYoooAKKKKACiiigAooooAKCM0UUAFJS0cxQIKKQDagZzSGLmikPypOIAbnei0AvWuO43aBa2+OfNjREHq84Efma4dR6qtOmbY9KudwjxAhtS+FxYClYBOyeZ5V4lTrT0uY7Mu4kXCa8sqW+48SDk55c8DoKmcmlcVZUUm+XR7Me7SNIMHCr7GX/ygpz/pBrn/ANaukAcftMj/APQ5/wC2vKjWrLY6Ehl1LB6haT/CnWPfLW6AF3GJv0KsV5WXV54dR+jO6GDFLz/B6ba7T9HuKwb2w2f+IlaPzAp2g6oslzUEwbxAlKP3G5CVK+Wc15XM3TxOXp7B979NU93SaSXBdmwefCgqX+lXh1s5fFH6MnJpoR6f8HtIEEZpSM15K7Ne19OmNXMxJN5nybC8lSXG3UlzgVj1SkEkjfw28qvGV23aQZ4BHflTMjKgyyfV9+cYr0HkilulwcqxybqPJYeKKq1ztytBP+z2ic6nxJSk/LesP9eVsTu5ZZqR5OJNYPWYOtxp+Hy+xa1FVg127aZGz8aex58AUPzp2g9seh5y0o/bjUZw/dkJLf1Ix9a2jmxz+FmcsU49onPOjFc0O4RLhHTIhyWZTKvZcZWFpPxG1dOa2MwpMUA5paACiiigAooooAKKKQUALRRRQAUUUUAGaKKKQBRRRTAKKxKxxcPU033LUFosqM3K5xYfgHnQkn3A7n4VLaXY0m+hyoqDSu1/RsXOLouQfBlhR+pAFN6+3HSyfYZuTnuZAH/VWL1GJdyRosOR9RZZJpCcDNVmrt20whBJi3Li6ANJ3/xVFr92/THW3E2K0BBHJcg5V8gQPmaa1GJ/mQnhyLtEj7Se1qTpW/I0/ZbWmbcVMpfddeVwtsoUSAcc1HY1XC+0vV94Kw7qJiKtJ3ZiICcfME/Wqf1dqLUGodTvXu5vuiWoBHeIwkJSOQ9Xamli/wA5hWS4l4+LiAT8+dZ5ccsiuLKxzUX6kXP/AKVXdxwh7UlzUR+GQtI+QOKF3e7yP93vtwOeipSxn4Zqqo+tJbPtRmXPgU4pwa7RZDY3tzKvPjIry8mjz3cV9TvjqMVU/wCCZyNPS7kVLkvNOqX7XfnjKveTvUcuOglAqIhd2n8TWcfrXKO1CYj2Lax71LUa45naRfpSSlCo8VPQtN4V8zXThwamPfH6mU8mF/8AgzXayPWxwIypzO+CgggePupr4TnfINSfTCJl6vbj6pbrkkgcXG7jiHXiPhU/jWqHLQHX5EJTzeQUcAUofPeuueo+6W18s544d7vpFNpCz6oBVmuyHZLjPClR4rhbR7TivVQn3qO1XEwm3okIZ9KSgr5DhAz7tq3uxmnnOFp3vCn7pGBXHk+0pQ7hx/k6Fo0+pfQpJxAgvoU3IQ48g793kp+fWpHB17KikpMZhtsgAhpGPjVhf6PqllX2bGfNANMd20O8pzItzLo/E0gp/Kqjq4Zl6o/UT08sfwyGyPrSK4+HXJbrH7pRkU5M6otS18RuSCTz40kfpUTumlFxAVALbUdggpJGfDPSo0pspUQehxVPSYs64bEtRPH4Rb6NQafKfWnQwTz3rhl3bShBKprZV4NIUT+VVdkbbCt8SDIuMpMeGwt55XJCBk1cNDGHG5/QUtU5dpE5sHaCdK6whT7JImlhD6TIY4uFL6M7px4kda9A27+UZpiQUJmWq7xHHOQSyl7/AKTn6V57snZxLbeZl3OSmKUKCg02eJYI358qnK0tMJccjshTgSSXCADtXVGocI4Z5LZ6P05qy16pZcctq3ld1jvEutFBSTuAc9aeyM1WPYYla9HSpzoHeSpJyQOYAGPzqzuVa9ggooopjCig0lAC0lLRQAUUhOKCds0ALRypuuV+tVnb47lcYsMf8Z0JJ9wPOorN7YtGxDwpuTktQ6R2VK+pAH1qJZIR+J0UoSl8KJ3RVWSO3nT7SsMW64ve9KU/ma5FfygbWhWP2FOx494msvxOH/UX9zk9i3qQkA1TMr+UVbW2yGLBNW504nUgVCtUdtmqLlFPoCnYSFckxkAEf3jk/Kms+NvhkvHNeCddu2urjptu02e2XFFsdunGXZR9pCEjYA/dyTzqj5D0aC8h2SZFweWeJbvecZV55zv8TUG1HebhfLkZNydeeeA4eJ1alH603sTZMRQLDy2yPBVLLh+85sqGTb4LcVdre4njiMqQfwrQR9eVdEW4LXFHexwpWTnHhVVI1PdUnJkBf9pIrtZ1zdWvusKx1KD/ABrzsmhyS+FI7IaqK7ss9uIw8oEpcST0rsVZLa83wuMEn8akE4qq/wDWFevupjAeaM/rWC+0PUqmyETwyP8AhoSCKjHos8H2v7+g5ajE/cntx0fFSlT7cptLaRnclA+J5VX1xt9tkXhTEefHZSlOS7kltavAGmqbd7jdHAudNfknO3eLJA+FTux6URChCY6llsKSFd4+OJR8gnl867FF6dXN2zGTWXiPBE16RuJTxxyzLQdwWV5+hrQjS16dXwotzxPngVc0W12563NyGJqHwU8Sm0kDh94HKsIsi0rlqjLcShSehUd/dWE9bm/LFGkdNjfciqoWhrq+8Eyu7gt9VOqzj4DJNb5mnmLZ6seHLubg5uKTwN/ADJ+dWrIhQH+IsOJQtP3VnetLWm1Sv6UHyScD61jD7RyN7WlZUtHFK7dFIyBKZld6WlRV52CElPD7q2x77OjkDvA4kHOHE5+vOrgumkJqGgI7jziTzStIx8B1qH3PRz2CZDIbV+PuiFfIbV3rURmqyROZ4nF+hjNH1o43u7CbV5hRzTwx2jRUoCXrc4oD8KhUSnWV6NKWzHS5KCUhZUhByB5im5SVtqKSkpUOYNU9Jgyc7RLPkg6ss1HajAaA4IEn3cQrF/tbax9jZcn994j8hVZE55042ew3S+yO5tsNyQepA9VPvPIVMdBgj0inq8r7Y73vXd0vaC0EtxmT91GSfmac7BZ7zcNOsrgv2+UySfsHkBSkHPXbIzzp6tHZRFhNiTf5iXVDf0do4ST4FXX4VOYcKPbI4jW+EzEawDlAGfj1Nb+mCqKOPJlb7IfB0DFU2p2/RITZAzwxVFAHvVnFSS3QodsiFi2QW4zZ3xwkE+eeZrTqlXd6ck4WVOOEJSeXIgn6CnXiSvu1p5LQCPlQ7oytjQ+Fv6hQhTiyltjjxnbOfCluTyWLPKdV0QR89h+dZM+vqGWocm2ko+J3ps1S8Ux4UNPtSpSB70p3P5UkJHoTsng+g9m9tRjBc4nD/wCoj9KmmRTNpKL6FpC1R8bpioz7yM/rTsUnO1bo3RnRRRTGFFFJnbJpALSYx51qfktRmy4+4hpAG6lq4QPiaiF67VtM2gKQmS5PdT92KniAP9o4FFi4JmpQ4TxDbrXnHWPbDqHVFzkQdLufs+0MrLapCD9o7g44uL7oPQDfHWt+qv5Rs5DTzNqhRoRwQFPKLrnyGAPnXny3akn2zgQw7hCFEgDbn4+NZzUpLg0hJJ8liP8AoUSUF3Set55xXruKWSfeSck07d1aCz38V9DgI8lf51XB1HDnL7ychZe6lIAFdUe7WviBQ+2z58Bz868vLg94tnfDJfknEd6ItSkvoKfwnFdAisPeoFBSD94DGKjkfUttaSAuWyr35z+VdqNZWFtPrTkpPglBP6VxLFNP0p/sb74+WPjWmYqzxd4Fp8lgmtUvR8Z1J7poIJ6leSaZV9o1hZOAJEgjlwthP1JpquPas6UFFtt6Wv3n1cf0FdePHnfGyjGU8a8mN60u1EjvOS1LbZQD6xIPuAPOopHsAmRm3I1wiqcWMlpZKSn9KcFi+6rWHp8sojg7d4eFI/sp60/wNEQ1RW/sX5JTklwZbzXWs0NOqnK38jmeKWV3BUiFyNO3WKkqXBcWgffa+0T805rgLLiThTSwfAjFW/C00IwCmEhoDkS6VkU5KtEpaMuLJT0URWT+0orqLLWjl5aKYgWa43R4NQoL8hZ6NoJx7zyHxp6c0cm2sl27z2mSnmzF+2cHkcbD51PJMaXGSptx9aEK5hOcK94ptesrklOBHHAepQQD8Bzq467d3El6V+JFfyZENLC0RYJCDsHXVZX/AAFbGNS3NqCIS5HexhyQ4M4+POpTcdPtiOWXIjzY/Hy+lReXYlN5DDneY6EYNdUc0MnDMnilDkcYGpYjKcPMvIP/AAlc6eYGq7S28FpJZUeZWjJ+dV+tBQspOxGxpNhyNRLSY5e5UdROJb8fVtkU5xOTWRnmSFfwpxRrTT7Q/wDEo+B0wr+FUfmjI8Kwf2djbu2afi5exdrnaNptlJ4Zbzh8Gm1frio9eO1NpxCm7bCWpZ27ySeXwFVpjAzxU/WDRl61G4DEiqSx1fd9RA+PX4VtHR4ocmc9TKXyOvTjV11Je5a40/0aSGisqGwVg8qko09q5xwJcZhXBHVTyQUj3k08WHs1tFoCZFwWudISc4BKUJx5Dc71MC46sYa+zR446eGK2brhHJObbsjjGh7QWmnrpChOPtjiPcJ7trP4T+Kn+OW2I4jwYyI7I5J4OBI9wFMd/kBm7WZorKy0+l5W+wB9X9akmRxlP4altmPIzXtrvFW5KyXFGSASo9MU6qUCrYcI5YpuuB7y82xrxWpfypw4M8R68WwpVY6IjrG4BV2ZtSTlXcKeI8zkAfKpHGXxQIbn4mkE+WwqubhIM3tEuEzj3jcLbXhgD/5qfWhz0ixxFL9UrbGffk1TdxNpxqKs57ZlUy5O8/t+H5CmS75m68tcFHrFlKlY8zjH50+Wc5gKe/rn1KPuBwKZNDH9u9sLKvaSmQ2j4BQJ+gqF2TBcNnryO0GYzTSdghISPcBittIKWuotATikUcClOAN+VcpnxxCdlJdQ4y2krKm1cQwOfKgDoKgOoyOlMmsb6jT2kp9xKXVrabwhLWCviPqggHwJzVNXLtrvM27rS1GcYt3CvhRGwl5Wx4SVqBA6HYVU868X6XNXKuc6U/IIGFKcUvHz2+lZuQrJU7qK7S0IdvKZkp0J9Z1xRV8eHkPhXFMlekML/Zq0uvrSQUqISU+7Nc025PO2ZtJKlOOtZJ5HNRyLKdCAlaCCDzIxQlZDG2ZpmchLjsvjYcIyeIe2ffUZWhSFlJG4NWbFuz7Y4W3lBPVJPEk/A1hNhWi7nilwkJc/ro/2aviORqropOis8b4NLipu5oKFI/3K790r8MpvH+IZrSvswvhHEy5EfR+JDuR+VPcityIbS5I6VL0dl+pFr4UsMH97vRgV1sdn0eFlV6uzYWP/ALeEO9V8VchRaC0QcnCd8gmuyNDcZdjyZjDiYhWMqI9oeWedSCdKhWxZYs9rQ05/XvHvXM/kPhTFdPTlBLsx5xwr/Ef0o7VAi2rZCt8C2KmNli5ut+sVhWQ35BPQedYWrtBNtL7b0VcxtxfFxKwOAeA8RVQRbjJiZDTiglWxGedPcTVDDTSe/hFxxP3uPb5V509PKPw8nbHMn2WRc9UNXZJ/ZkZSV+7gPz5U5xLjOat7aHkCQoc8HIP/AMVWTWq4a1AurdbA+6lOAPgKeImr7WhICZ6mv7SSa4suHJJU4s6IZIp3ZYTKy4Qr0dI8icn613NrijZfeoUevACB8RUARrizox3lzKv7Lav4VsX2k2CP7LsmQfJvH5moxYs0H6YsuWXG+2ibyYFumoKXH+98sf5VGrlp+EkL4UJUkb4cQCB5551HZ3a2wpsoh2nvFdFSFbfIVDrxrG8XkFD8gtsn+iaPCkfqa7YafLJ3JUc880F0dMmRaReJTUiGmUyMBLjJKcHqRjbr9KwTbNOTVYYuL8NZ5JdSFgfHal0RcoFtvjirmAWHmSjPDxYVkY2qyl6Js96YS83GLKHEhQWRwqweuK9GlDg8/JPkr9rQSHyCzf7eoeCuJJ/KuiJ2VXp+cW3XI7McDPfk5B9wG9WRaNH2PTuX2Wi8+Bs68eIj3J5V3Q7q3cw/6ITwsOd0tR2wr3VLmZ72Mdk7P7DYSl2Qn0+QNwt0bA/up5fOn66XJ2La3nmG8d2kBIWMDnjkK3NoS2o5ypR5lRzTbqVRFjdSnmVpH1qd19kWxxhqLkGO456zhQFEkYOSM1v4yQU8yeVaIgCYLPk2kf4RSPvhmM7IJwGEF0+5Iz+lIOyv7rcTM1RdAlWfQ1JZR/dAJ+uasJKwoJWOTiQr571TOlXlvXZ6fJ+0aedUXW8+2Tknf41btrd76zRVk8R7tI93T9KuVNceDXJDakcsglWqIeP6JlSvnThNkCNBfk/1SCse/wD+ab0jj1O6fwRwB5b1ya0nC36Ve39ZwgfDn/Cs26ROOG6aRW1mlek6hlqUc8R5+6rLszhOl2l9Ww58wTVSaWcDd5aWvGHld3uetWhAe4NJTuHYtuOpHxP+dXVKjoz81L+9mxUr9naPMnlhgrT7zsPzrD+T7BMrtDRIIyEKKyfMJP8AGm/WD3o+mo0QHHeBG3kBmpn/ACZ4XFcpkojZLZ38yQP0qoowR6PHKigbJFLWpoYOBJSUqGQoEGvIapE6yS5trjSn2WWX1sraS4oJXwqIyQDvXr5XL3V5V7QIfoHaPfmgMAyu9H99IV+pqWTI4GLgAOCQ2COQ4RTgy3EfbTwhPrc0nnTGPXIB2rkeKY95jnKvXBGysCs2jMlwt8fAPcggcjWl6yR304LSSPAiuFuW/Hwlt35jNODF3wkB5Gf3hU8ol2NMjSiRkthQ8ODlTVIss6KcpSleOg51O48yPJ2aXv4K2rpUwlacFKfhT3DTKvLslg/boU2P3q6os4tcSuJRChj7NXCfnU5fs7DwPElPxGaZZmlGXSS2kpPiD+lUpIu0NkC5pjRjHX3kthRyUSHFFXzB3rqWbXNx3qnop/CQFI/SuF+wTWc92e9A6EcOK4VpfiK4XWlJPu4hTFQ8HTTLp72EpqQegbV63yO9RPV9pkFlCgwtKmeaSkg06IlpCshZCvAbU5s36U23wLd71s7FDqeMH50lwC4KkIIPDjcUY8as6bZ9O3gZdhKgPHcuxTt8UnamZ/s87/KrZeI746IfSWlfPcfWrUjRSRCtqAfKpM/2d6lYGfQO9T+JtxKgfjmuQ6M1DyFqfJ8sH9aY7GTPhtQBnrXemxXNdxEAQnTLUcBrHrVNLL2UT3+F28upgtdWkELc+mwpOSQnJFfoQt1YbbQVqUcJSBkmplYuzO6XDgduGLdHO/rjKz7k9PjVoWvT9j040BCiNsrx/PLPG4r+FJMu7ou8OH3BDbywVLUdyPDHSoeT2IcvY0WbSth00lKo7HHJI/nnvWX8PCnhS3XfZ9RPir2vhQpIK+I4J5bishgDc1F32ZM55brdvgvzXDx+jtKdKlc9hmovomWVTpTaj/vDaXveQd/zro7RJpg6KlBJ9eWtLA92cn8qjeiJ3FOtryjg/wAwr4jA/IU1HhstRbVlmg5OfGmbU6uC1hQ3y6nb507nZeOtNGpPWiRk/ieAqCGO4R3TaUA52pl1ZK9C08+AcGQtLI+PP6A0+LAS+TmoJ2lzu7ZYjA7oaW6ryKjwj9aT6NcCvIr6/wCOSF6ffCFBSR6pfUOHxyNqtnTS+Oxtpznu3FJ+Gcj86pjTzuH+A+ylxBHzx+tW/pVWIktvoh1Kh8R/lWlcNfM3zu1FnTBAXfbmvPIIQPlUR7TJQcaagFfD3aQ4cnqTj8qllnBXPuTn/mCkee1Nrsy1szYVwct7F/nPXVxJgH1ldy22W20kYPtLJOMZwKiXzDTRbnaVlWWtxlMxghHEoOAJz0x/E1ZkNX/ZFzjgZ/20JHxCTTPrHSE6xzmZ95hxLZNnq9JYtsJGER0A4wdzg7DbfOaz09Oly7imOtgNIkSEuqPFniIGPhWlrqx5W2lwadcPLlXVMGOCtUZoJV4JJ3yauf8Ak3wjH09NeUkZ9RORyOSTVC6meU9PmrCynvXlE45nfHOvTfYTB9F7P+MjBcex8gP4mtEYlm0UdaKooQ1507Z4fo/aQ47jCZUVtfvIyM/QV6MPKqP7e4nDebJOA9VbTjCvgQf41LJkVWgbJNN14HdvxHR0Xj5mnJAyR4Vw31GISV/gWk/WoZA7cAK/dS53weVIyriaQr8Sc1kcUiWJ1yknNdUea+wRhxRx908q5R1xQMgZp0MeY+oWnQS4z7JweDxrvamsPDKHEjP3TzqDWhZ4JqFZy3JUPnvTgF45ZFLaIl60d4n1kpUPOuR62sOgg9eg5UxMzpbByy4QOoVvTkzfzsmQ0D++KimI5Jel4zgKkshJ8Uc6ZZOm32ye7cUB4LqbMTo7/sPDfx2rcpltYycKFNNoZWLkWXFOHY7oHRQGRWCZQSeqiPOrFegMOZwjFNMzTjUkk8KVe4cNVusLI5Gu78ZXE2+tryB2p7iXi53BtTMREZ+SrBT3hKdhz5U2u6QkEOLZeDCW9z3p9X586dbdYGtPxnbnIlKdUw0pxSUDCSnh3A60AP0CUl62sTMJaW4jKyhOTz5Gti33Xj6ie6QeZV7XwrhsK0v6ZgkDZbfF9TXeKhsmzFDSG84ySfvK3NMtzX/3wtwHv+WaelnGaYZxzrG3/wBk/kaaKRIlbLI8DSnc1iVZPnSgZWPCoYite1yeoLttuSfYSp5Q8zgD9aadNqNvh5HC88tIcwvk3vkEee1Za/mG43W4rISURn0x2j12HrfWuS2PBVyYUPYfj8OPNJ/zq07pHfGG2DfyX1LqDgfCXgAOMBQx4EU0X0gu21B5F+t9he76wRFE5U0nu1H+zt/Cue6jivNqQeXeFX1FC7OFoeVDLx4uShVPdoly7+/S2854Vhr+6kfxJq3VOpaS864cIaSVHPgBVJKst4veoIQVBWH7u6VxQv1UvkrIwCemdqKt2dGBNXQ3x2g02nu3AhwYdx1IG+PfVsaZfCp8xpJylxltwY9+KqiXb7hbr7JYkMgS4jqmnW8g8KkkpKRjn8KsbS7halxX1JLaDCU2ri2CSn1gCfHnWlUmisrtJkk0+29KhyCwUh1xbqwTyTwgnJ8tqlsCTpTsbsEZb7Kblq6SwkuN44nELWMlOw9ROTjA9Y+dV66xd16HbXZrfKnuLJU6YwVltB5klPLO4pq0zrlGk9SKuk22uCaearhHL3ArOSpKuaVefOs1FyY8T2wbfn+8jn2gnVk65Qr1qVkQ3p7ZMeOdlNNJOwKfu8+u56+FNWmgEXcuY3bSV/HFPGu9ZntJuMKfHeiMKiMlnu0u+1k5JwcEU12Vty2+myJbHEltkrIQrPEKrbtM8kpS7IxcVekTGU9Vryfia9hdmEX0Ts6tacYU4lTh+Kj+mK8hzIno+rojA3aeUH2ldC2dwPhyr2rpeN6HpS1xyMFEZvPv4Rn61oiIjoDRR1oqixaqvt2id5o+DLxvGl4PuUlX8BVqdNqhPa3EEzszuZIz3AQ98ljP0JpMlnm1l5p1S+6cDnAcK4TyrC6ILtqcyOW/ypz09pHTeobXc1vSHod6YnfZKYeAc7paRwqKD7SQc8qaE96g3a3PyhNXCeWx34TwhwAbHHjUNEnZa197bWVn8FdRpvsDgctCB1R6td9IliilT7QpAKUc6YDbbgBPujfLDwcHnlNOPDkZxTdG9W+zk/ibQsfUU55xSAwG4PSkbU24klv7QdSDnFZ8QQUqV7IOTVdsuot6p5RMdhTkvngJUUpKSfw9aTaStm+DC8zai0uG+eOiwTgHYg1vamyWP6ZZT0TnaodbtRzkzY8WamPKQ+rhbeaWMg+JAqTlZCyPCnRnkxSxS2zVMeY984jwyEe4t/rXa864/CKouAVA4KqjOTzxUjsy+K1N539oVLRkdjGUwmQ9wrUUbnGxrh1Avh01cyOQjrwPhXeE4bCfAYps1ECdPXD/APHX+VIZr00rGk7ckdG8fWnJKt6j9skmJ2eR5qRlTDXEpPXHHv8ATNP3q8KFtniQsZBFKSJaMlbk+6mOZvq+Cr8Kf/dT5jOTTLJGdWRPJP6KoTGh9xvSPPojxnXnDhtlCnFHyAz+lKDlI86ZNbyzE0dKSg+vKKY6f7x3+gNLyEU26RUF4kLcixws/aPFclzzKjmtttkBESG9/UP8J9yq4bu4FXFaEnZrDY+A/jmlSHGrctpCSSshS8DOMcquPCi/1PTv1SXiqLo0i9mPMik+wsLHuI/iK6Z2FaltjfRKVmo9o2eFzo7mdpcYg/2hv/Gn6Srj1dDQP6NpRPvOacuzgfYmp3uDT80AHjf+yTg457/lUXl3Zq/ak0rabRN/ZKLPBRFEyUQyGnTlbiicnAydvGnfV7dxksMM26G9LUCeJLYzudsVGbdp5mwXSEdWsut+kJW6qM279snHs94PupPLxrCeoxwi03b9l3+x04YSu0hYmmZy4txuiYzslqK4oCaQe7WePHGFK9rPPrVk6C05O1HqJmdOjRpMSO2XWYL6yhgHHtED2jz57VAperLnqWUwErYahxFBMS35w3xeePvdATtVh2PWUm0WY3SCwEd8wtpxt1J+zPUeWDRpvvJR3ZlT8Jf7vy/2RplkkqXJLuyG5Ro7MhcvjZcuLgDSyjDalHiPBxcgd9gcZ6VZNz01Zb2goudriygfxtjPz515rRfJ9taiWhta1Q3EIUpviIBUMEKI8QQCPCvQGjdRx7jYIaJFwbeuHCQ4hSglfM4292K649HIuiI37+Txoy7cS4jTtsd5hTRyAfcf41Vt97PpukZs3TsK7GZIeYQ4284McAKjsfgK9Cak1dHs2Yscpk3JScoZB2T5qPQVVEC33GZfpVzuFxcucyQrHed2EhsdG0J6gZxTfIMiTWkGrba437R47jLDyWI5QjHo/eHBKj4Zr1KhAQhDaBhKUgADoKimntHNMBqVPaBcQQptknIQfFXial9CQ0FJilozTGINxTTquCblpC7QwMqeiuJSPPhOPrTuNhWKkhYIO4IwRQDPGS4cabwPuJLb6d0OtqKHE+5QrZBhKjuzHHZDshcncqdAzkDHPrXXLi+g3KXDUMKjyHGv/Soj9KEq4iBWbZmxv0/6rEpv8DpBp3ApntZ7u6zmvxKKqeAd8UiQHOsvPyrAc6zzQA2j1dSD9+KfoacSN6bpA7u9wF/1iXEfQGnRQ9agDDYjB59K5plviTmwiZGaeSOSlD1vga6SN6RQKqOfAURr/QyI1cWZcJ5TPdOBfdr3BweQNSEjCcHHF5VmPVGKxV40WDbZgThJqQ2P/wALbPgpQqOrOEmpBYDm248FH9KliY4lW1cF7HFp64nwjrP+E13BORXLdhmyT0/+XX/0mpEhgta89m6HB7XcK/M046ZkB6xtoJyY57o+Y6fQ0yRFKR2ROrScFMdRz7lCt2lJaVzEBJwzOZDiB4KFXVplUSweyaZH/wD6ri/2f0VT0vZPwplfP/fOOnG3d/oahIlD2CEJSo8huahPaVcRGZtzGOJQWXwjz5D9am+OLhTjIOxqN33RTF51TFl6luX+j1lfbUlmW8pPEoITxeqg74JOATzxtQlbNsS9W5FPqjB58kEqUo5Jp1kQ7jbYjclUSQhhbgK3gg8JR90Z5b4J+BrtKYce8obtrPp0KLJ40uvJ4PSEJVtxDpxAcvOprOcZ1VfoV17Rb2xbLW6gqahwCC422nBQgNpyUJUCQFK326VcpRcqR1xjOMb88kY0xKajiFIadWpLEsJIWMYSrb9anqlBOrwvmAzkkVDlWSZqfW05jQtqkG2yHAY0Yp/m2wAApZJOBkZyTVjXnSjmlb5CYnT/AE65S4alylI2Qg8QAQhPQAeO55020+Uc+WDXMiMXvVN10VdZLqdOuNTHgltmXPZVwIRjcJHJWTvmoaxf3ZVwXNuChIlvKytxY3I8PcK9J2KPqvtHgS2dTMS7FaFr4fQ20htbqQNk8ZyrhPMkYqM6h/k8vRFFOm3m5URR/mJy8LQfJeNx76wjpMSm8sV6n5/vj5G8M7Udr6KljORLtdCiNajkpAS5HTkg59pSR8q6Loub/pDFbWj0Rt0YVGSSkoPI8Q8SPGrPgdkupdF2wyrRZ7ddLkXEOlXpSkKSBuUJCtiPjVXSbRebdqsOX62TIUl95ThDzZCSonJCVcj8DUYcmeWSW+NRXT8v/oWSONx9I63yLc0zRIYbdUw22AFNjPKn3TMC7SGS7Me4GAOLgdSAtPmVdPIU42WBIWX3n5azHcVxNo4ccI8B1JqQxNITNSXGPHC+CDGWh4MtqwA4k5CnVdR+7XdFUjnSpG22Wp2VKRHabcdW7zP3l+/wT5mrLsGmWLS0hx4JdkjkcbI8h/Guy02aPa2yWwFOr/nHSN1H9B5U4kHpTAXfHnRnA3rEHoayxmgYg3paAMUUAFIaWkPKgDy12gRfQe0S+M4wDJ74e5aQr8yaZUD1gam/bPEEftGW7jCZURtzPmCUn9KgzZ39wrKRlI4GvstSuj+tZz8c07p9r4U0Sj3WooaxycSAadwMLIHKkIBzNL0pOtL0piG+5epLtrng+UfNOKc8+sabLz6sWO5+B9B+ZxTgdlUDMlVjQo8qByoAxVWFbDSFNAkalj1afrAf9jX4cX6UwucqfdPnMZ1P4VfpUyBjqK5rgOK2TB4x3B/hNdArROBNvk/8lf5VCJItbk992QyGx7Sozg+u1RbR9yP7OSjP2kF0KHjwdR+dSqzHHZi+o8ksrJ+FV1p18w9QBDmzckFB8N+VbR5k0dEVcbLyCw6grTuFjiB8jTO+OHWkfbP2X6Gt2nJIes4bUftI6izv+Hp9K1PkK1uwBzDOfzrPp0YjvxhHrK2SgFRx4YqonmGp9xkSZPed46vjwpWSckkJHlVsS4z82K9Eij7Z1BSD+EdT8qhkadbrKy821EZuLjj7jRW/uEAHhScfOsppuvCPQ0aSUnVsaXrDMMLvn3G4jecobHNXx8afNDaLTqjUNthS8x4jiy2qQloZVgEhIPU7Yz0p5jaNcFmNzuS14bTxtsJHso8AOnuqf9mmn7hdJ0C4pYXFtENZdbUsY704wAkeGTnPlWscXFVS/vZU8qTu7l7+F/glEbsjt1ruDjtrvFztMF9hDMiNEcCFPqRnC1OY4gTnfGKg2rdOWuy9o8S2WuMIzamGVOHiK1uKU7upSlEknA6mr6A9XCt6pXV323btHbznAhp/xkmtGklwcc25dl1JwSccxzpVEDGetYoTwk+e9QrVvaAxan1W21hMu4+wo80MnwPiry6dcVY0PGqNVQdMRMu/bS1glqOk+srzP4R5mqbvcOZq6/xrrerhJLjOe4gt7NNg+A6dMk7ny5V2ssvyJrkiQ6uTMWcuPOHIB6Z6HHQDYVNNN6TXMSmTJSUME5PEMKd/gPzp17lHBpvTDtwUj7sdv1e9HJvyR51Y8G3x7ZGSxGbCUDntuT4nxrcww1FaSww2ltpIwlKRgCttFkhRyFFFAGOKyFJS0AFFFFABRQKDQBSPb1E4LpZJmNltuMqPuIP6mqqQd6vHt4hl7SUCWB/u0xIPuUkj9KoxvrWcjKRw3c93KgPfhdAPup5Rvv1O9M1+H/ZyHPwL4qdmD9ignmUJP0qRIzPOgcqDQPZNMRw3xJNndV1RwrHwIrvJBTkcjg1zXNHe2eUjr3RxW2MvvYjTnRSEn6UFGxQ5UvShXSjpQSYmsSaU1iaBmJ3Bp408dpA91M55GnbT5wqQPdUyJY9AVhISFQ5CfFpf5Vszg1i5u2v+wr8qlIEQ6zBbnZTLAHtR3U4+AqtURpBipbdBadYIcbUr8PWrN09k9mUtI5927j/01XDDL0nIkOFKx7JJ5jwqm6R1YFdli6Qn97LB4wpExkkFPLjT/lTqsga4ZUNx3GPzqEQ7kbGYbTbSnFtrDiAjfYnf9dqmFsfl3G8RLs6y0wxKDjbDSVcSglI34j0O9VJeURONeo3XyZLSDHhl5riIS68nb1SM4Bp7gaIswsBUkmS5MQD6Q5sW89R51xXtZTY2BsT3uwA8q6bLqNz9gotvowMhBIaKjsUAA5+ZxVQgo8s0U3s2romumIrt/wBRRI5R38KIjMniR6pIGwJ5ZJ6e+reSlLaAlKQlKdgAMAVEOzfT8rT2nFJly0ynJjhlAhooKEqGQgg9RmpBdLvHtbaC8FuSHSUsR2vWceV4JH6nYdSKtsgLnfLfZy16fIRGDx4ULcBCM+BVyHxNVBcH25P8oQrK0pZbeYHGSAkBLRVnPxqyzFUhDl71PJZaajoLiY5X9hFTg5Kidlqx947DfAqiVSYGrdZ3a4WkA2t+SFIX3XCAgISCcHxIOKye5vnoUkWNqjX0m6LXbtPrUiMrZyYNlLA/q/AfvfLxqPQbanh+xyQPadxkkk7hP/8Ab10W+2mSUR0MrUhZ9VJ3U77/AMIqydPaXZgFEqShK5AHqpx6rXu8/Otqoqzg0zpIsoRKntcGN2453+K/PyqZDCemDRnelI2pCFopE5paQCHNLRRTAKKKKACiiigAoNFB5UAQrtbieldmN2IGVMBD4/urGfpmvN3EANuor1fqiH+0dJXaIBkvRHUAefCcfWvJTBK2kE9Ug1nIiRjdU95Z5HXhbyK6re53luaVz9UCsJCO8guoG+UVz2NzNobB/EofWpJHXnR0rFJ2rIHIpiMXE94w4jxSR9K5rOvjscQ9e7APw2/SusAZweR51wWQ4tSUHmlxace5RoAcD0pelJS9KAMTSHlWXWkUNqYGo8jTrYf518eQNNXjTnYVYmvD9wVEhMfVc6xUcoUP3TRmkxlXlioQkRLTp4uzq4Jzj1HR7vVqHxO5lQERwyFOsLyVjmUkfxqY6TSlzRE5tRxxqeSfIYpkhW+NGbwyviKuZ8aqMdzOrFLan7mmPCU+vv8AgxHZBU8OIAeXvJNSbT3swcnADj2B4bJplcjITlXgNx405WB8qltthvhDZdIVnPHsBn6Vpt2Ra8CyTc+X2Ot7ktFtiK2+kvA8bgzsyj8SjyAqI2We5I1e5xrHo0olpeHOEhsciOo5fWrBf7MJutLYbjZ7oyJQUS5bHSGuIj7+R7W2w4htVe6l0vfdKTFRbvaX2+XC73eUK8gobGrT4Ej0FpHtHTareiBdGpkhtB9WSpwOEJ6Ajnge+n6DrLT026zb3FmNyIqWEMJX99TgUSUISd8b7nln3V5n0zarrdHgUuOt28HCw6s8K/3QOtWrBtSGFtNrbDiwPs2sbJ8zQXSHTUN9narcBmAsW0HLUQblzwJ8TW2z2NcqSiNFipDgGQygcLbY8VY604WXTsq5SVJQQVJP2j5GUoHgnxNWPbLTFtUUMxkY6qWfaWfEmn0QzksViYtLfEVd9LX/ADj2MZ8h5U8HY7ClAA5UUAFFFFABRRRQAUUUUAFFFFABSZpaTFAC0UUUAYrTxDhwCk7EGvKGqdK3bSM9bdxhuMx1uEMvD1m1jJx6w5HHQ16wwTkE860S4kebFXGlMtvsuDhW24kKSoeYNS1ZLR5AbcBVw9CN64bEsCO830Q4SPiavjVfYlHkLVL028IrifW9DdJLRP7p5p924qnLjo+/6TnPKvEFcVqUrDSiQUkjnuDipaIoAvmKzQqtDaxjPjWQVipFRvB9c1w2v1Uy2zzbkqA+ODXWg7k+VccE8M+4p/fSr5j/ACoAcaXpWKjvSg7UwENIVbUprUs0wFOBzIFOFj2uKh4o3qGagnTWLrDixVY7zK1Z6gVLbA5x3AH8SSKmQMkIPKlGeMDodjSHpSIVlwCsxIYezuI1cIabdJCu4kTlMOhKuE8KlYO/TnUo1J/J0ult45OkLv6U3zEKacKHklY2+YqOdmSwJzST0ug/669V/dB91bw4s1ieLZNvv1tuAtl2tciDPdPdIQ8jAUT1BGxHXIPSnm0uMN3xtiMeNqO2poKH3iOZ+JzV2XpCdd9rUezEBy06fb76UMbLeWNk58k4+dQvtB0la9J6wt6bQ2tlqUw66ppS+JKSFAernenLlCaI6zfoUW5KbkPLjyGlYS7kgfAjlU8i6vu79uVbH1s3Nt5GB6U2HCBjmc8/jUGtOmGpV0eurqg8VHiSHBhDSfHzNTGHFSGV4+xYGynMbq93hTiNGq329uMA20EFaRguAYQjyFS/T+lnLgnjd42Y+c99nC3fIeXnXZpvR/fIRInJU3FHrNxzzX5r/hU5SkISEgABIwAByFUVZqixWojCGmUJQhAwEprfnFFFIAooooAKKM0UAFFFFABRRRQAUUUUAFFFFABRQKKACig0CgBOEdd64rraLdfIS4dyhtSmFfdcTkA+I8D5iu6k5mkIpDVnYjKjlyVpmQX2+ZiPnCgP3FdfcfnVVvxZcGW5Hmx3Yslo4W08gpUPP/OvYeMimbUGlbRqiL3F1hofwMIcA4XG/NKhuPyqWhNHlfjHCcHfFcjJ4b/JHRbSFe85IqzNVdjV3syVybItV1iJOe6xh5A93JXw3qsTxpvZ4kKQUtltaVDBSoHkQd6RDHEqyo0oXWhKjxHNZZqSTbxZrFXT30gNLzqhkf1AAi/WxRxlXGn4YqTWE8NxaH7prkditSHm3XGg4pokpJ6V22ocN1bx4GpkDJGTuPdWAOHPfSk+oD5VpK8OJJ6HNQSNPZueC7JBO4uqef8AzBXpfVeoGdLaWnXh4cfozf2bWf5xw7IQPMqIFeWdKvLabuy2yUPMy3FpUNiCCSKztF2v2qZvc3S6SpTMc95wOOFSQ6RgEDrgfnWy8m0S+NCtM6M0KbxfncXC6LMuQoDKnFqOcAfHOOgwOlV5qCZetb6rj3SZDTAtzKHGGgVDKUEgg5+8o48gOW9dUO3dxHaVJcdkBAwhLqipaj4nwp7gwZEqU00GS9IPssj2UDxJqxsh4tMrVMOZYeGdbLZHfQyFJRhycB7SQPDlvyq6dO6RERLcm4hDjzYAaaA9VoDlnxVjFd1h06i0pLz7npE1zZThGyB+FPlT4nlyxQMANt96AN85paKACikzS0CCg0UGkMSlFJRTAWiiigAooooAKKKKACiiigAooooAMUUUUAFFFFABikxS0UUAhSCAD0qPam0RZdUwnWZsVCH3MYlNJCXUkcvWxnHlUiopUKjzbqrsvv2mSt9ppV0gpGS9HQStI/eRz+IzULS6kp4sK4fE17F57HnUG1b2U2HUynJTTX7NuCt+/YGyz+8nkffzpNEuJ524t8Dc1kFHw3p81LoG/aOUp2bHMiGk/wC9sAqb/vDmn47edR0O8RBGPW32Oajklo3pf7s44Qc1ugOcFyaXjO+Poa4SrJz4VuhuBU9vpvSZJKVrCUhNaFEFYpFryQOtZQ4r9wlhiMOJXUnkPealIKI5plH295bIJ45i07ee1TrTumY9hYMeOFSpa1Fwk8kE0wOQLTbL49DtzynJHGl2ac5AWeWPCrX07pt65K+xKmoiThyQRu4eoT/GtkjRWclqscq4yiyyeN7+kfI9VofqfKrIs9jjWWL3TAKnFe26rdS/fXTb7fGt0RMeMjgbA5dT7zXVjFUWYBBAAJzjrWeaKQUALRRRQAYooooAKKKKADFGKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKCcUAFIKM5paAMHG0OIKVoCkkYUkjII86rXVnYxabuXJNlUm0zFesUpTllZ/s/d94+VWaeVIB40qE0eStR6Yu+k5Pd3eIprjOEPI9Zpz3K/Q4NNkI5mNq/eH517BmQYtwiuRpkduQw6OFbbiQpKh7jVW3vsNty7szMscgwmgvLsRzKkEfunmN8bHNS0Kis2nWXLhGhvOKbW8SPVGVbDJ/KplEjBmP3bOGYaeayPWUfM9fdTFc9NK0P2n263TYku5Q5jH+zzu5278gkpGOu3vwat/Tuklh0Trm2kEEFmMdw35nxP5U0gojNj7MYl2u6bzJa9GhrSOJtJIVII5FXgn61arTTbDSG20BKEAJSAOQrLFLVDoKKKKBhRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUhoooABS0UUAFHOiigBDQAR7qKKQCKQleONIUAcjPQ1lRRTATNKKKKGMKKKKBBRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFAH//2Q==", "photoSource": "AC-PRC001G-EN_01302022.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 ACRB Small (UC800)", "Trane", "BAS-PTS025A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS025A-EN_12062024.pdf", "취입 완료"]], "points": [{"inst": 30010, "type": "MB", "unitDisp": "—", "name": "Active Chilled Water Setpoint", "note": "Active Chilled Water Setpoint · Modbus TEMPERATURE 30010"}, {"inst": 30012, "type": "MB", "unitDisp": "—", "name": "Evaporator Entering Water Temperature", "note": "Evaporator Entering Water Temperature · Modbus TEMPERATURE 30012"}, {"inst": 30014, "type": "MB", "unitDisp": "—", "name": "Evaporator Leaving Water Temperature", "note": "Evaporator Leaving Water Temperature · Modbus TEMPERATURE 30014"}, {"inst": 30016, "type": "MB", "unitDisp": "—", "name": "Calculated Chiller Capacity", "note": "Calculated Chiller Capacity · Modbus POWER COOLING _ 30016"}, {"inst": 30018, "type": "MB", "unitDisp": "—", "name": "Active Demand Limit Setpoint", "note": "Active Demand Limit Setpoint · Modbus PERCENTAGE 30018"}, {"inst": 30020, "type": "MB", "unitDisp": "—", "name": "Unit Power Consumption", "note": "Unit Power Consumption · Modbus POWER ELECTRICAL _ 30020"}, {"inst": 30024, "type": "MB", "unitDisp": "—", "name": "Outdoor Air Temperature", "note": "Outdoor Air Temperature · Modbus TEMPERATURE 30024"}, {"inst": 30026, "type": "MB", "unitDisp": "—", "name": "Evaporator Refrigerant Gauge Pressure Circuit 1", "note": "Evaporator Refrigerant Gauge Pressure Ckt1 · Modbus PRESSURE FLUIDIC _ 30026"}, {"inst": 30028, "type": "MB", "unitDisp": "—", "name": "Condenser Refrigerant Gauge Pressure Circuit 1", "note": "Condenser Refrigerant Gauge Pressure Ckt1 · Modbus PRESSURE FLUIDIC _ 30028"}, {"inst": 30030, "type": "MB", "unitDisp": "—", "name": "Differential Refrigerant Pressure Circuit 1", "note": "Differential Refrigerant Pressure Ckt1 · Modbus PRESSURE FLUIDIC _ 30030"}, {"inst": 30032, "type": "MB", "unitDisp": "—", "name": "Evaporator Saturated Refrigerant Temperature Circuit 1", "note": "Evaporator Saturated Rfgt Temp Ckt1 · Modbus TEMPERATURE 30032"}, {"inst": 30034, "type": "MB", "unitDisp": "—", "name": "Condenser Saturated Refrigerant Temperature Circuit 1", "note": "Condenser Saturated Rfgt Temp Ckt1 · Modbus TEMPERATURE 30034"}, {"inst": 30036, "type": "MB", "unitDisp": "—", "name": "Evaporator Refrigerant Gauge Pressure Circuit 2", "note": "Evaporator Refrigerant Gauge Pressure Ckt2 · Modbus PRESSURE FLUIDIC _ 30036"}, {"inst": 30038, "type": "MB", "unitDisp": "—", "name": "Condenser Refrigerant Gauge Pressure Circuit 2", "note": "Condenser Refrigerant Gauge Pressure Ckt2 · Modbus PRESSURE FLUIDIC _ 30038"}, {"inst": 30040, "type": "MB", "unitDisp": "—", "name": "Differential Refrigerant Pressure Circuit 2", "note": "Differential Refrigerant Pressure Ckt2 · Modbus PRESSURE FLUIDIC _ 30040"}, {"inst": 30042, "type": "MB", "unitDisp": "—", "name": "Evaporator Saturated Refrigerant Temperature Circuit 2", "note": "Evaporator Saturated Rfgt Temp Ckt2 · Modbus TEMPERATURE 30042"}, {"inst": 30044, "type": "MB", "unitDisp": "—", "name": "Condenser Saturated Refrigerant Temperature Circuit 2", "note": "Condenser Saturated Rfgt Temp Ckt2 · Modbus TEMPERATURE 30044"}, {"inst": 30046, "type": "MB", "unitDisp": "—", "name": "Refrigerant Discharge Temperature - Compressor 1A", "note": "Discharge Temperature Cprsr1A · Modbus TEMPERATURE 30046"}, {"inst": 30048, "type": "MB", "unitDisp": "—", "name": "Oil Gauge Pressure - Compressor 1A", "note": "Oil Gauge Pressure - Compressor 1A · Modbus PRESSURE FLUIDIC _ 30048"}, {"inst": 30050, "type": "MB", "unitDisp": "—", "name": "Refrigerant Discharge Temperature - Compressor 2A", "note": "Discharge Temperature Cprsr2A · Modbus TEMPERATURE 30050"}, {"inst": 30052, "type": "MB", "unitDisp": "—", "name": "Oil Gauge Pressure - Compressor 2A", "note": "Oil Gauge Pressure Cprsr2A · Modbus PRESSURE FLUIDIC _ 30052"}, {"inst": 30054, "type": "MB", "unitDisp": "—", "name": "Air Flow Percentage Circuit 1", "note": "Air Flow Ckt1 · Modbus PERCENTAGE 30054"}, {"inst": 30056, "type": "MB", "unitDisp": "—", "name": "Air Flow Percentage Circuit 2", "note": "Air Flow Ckt2 · Modbus PERCENTAGE 30056"}, {"inst": 30058, "type": "MB", "unitDisp": "—", "name": "Starts - Compressor 1A", "note": "Starts Cprsr1A · Modbus NONE 30058"}, {"inst": 30060, "type": "MB", "unitDisp": "—", "name": "Run Time - Compressor 1A", "note": "Running Time Cprsr1A · Modbus NONE 30060"}, {"inst": 30062, "type": "MB", "unitDisp": "—", "name": "Compressor 1A Speed Status", "note": "Percent Speed Cprsr1A · Modbus PERCENTAGE 30062"}, {"inst": 30064, "type": "MB", "unitDisp": "—", "name": "Motor Winding Temperature 1 Circuit 1", "note": "Winding Temp #1 Motor 1A · Modbus TEMPERATURE 30064"}, {"inst": 30066, "type": "MB", "unitDisp": "—", "name": "Motor Winding Temperature 2 Circuit 1", "note": "Winding Temp #2 Motor 1A · Modbus TEMPERATURE 30066"}, {"inst": 30068, "type": "MB", "unitDisp": "—", "name": "Drive Motor Current U RLA Compressor 1A", "note": "Motor Current U % RLA AFD 1A · Modbus PERCENTAGE 30068"}, {"inst": 30070, "type": "MB", "unitDisp": "—", "name": "Drive Motor Current V RLA Compressor 1A", "note": "Motor Current V % RLA AFD 1A · Modbus PERCENTAGE 30070"}, {"inst": 30072, "type": "MB", "unitDisp": "—", "name": "Drive Motor Current W RLA Compressor 1A", "note": "Motor Current W % RLA AFD 1A · Modbus PERCENTAGE 30072"}, {"inst": 30074, "type": "MB", "unitDisp": "—", "name": "Drive Motor Average Current RLA Compressor 1A", "note": "Average Motor Current % RLA AFD 1A · Modbus PERCENTAGE 30074"}, {"inst": 30076, "type": "MB", "unitDisp": "—", "name": "Drive Motor Current U Compressor 1A", "note": "Motor Current U AFD 1A · Modbus CURRENT 30076"}, {"inst": 30078, "type": "MB", "unitDisp": "—", "name": "Drive Motor Current V Compressor 1A", "note": "Motor Current V AFD 1A · Modbus CURRENT 30078"}, {"inst": 30080, "type": "MB", "unitDisp": "—", "name": "Drive Motor Current W Compressor 1A", "note": "Motor Current W AFD 1A · Modbus CURRENT 30080"}, {"inst": 30082, "type": "MB", "unitDisp": "—", "name": "Drive Motor Voltage UV Circuit 1", "note": "Motor Voltage UV AFD 1A · Modbus VOLTAGE 30082"}, {"inst": 30084, "type": "MB", "unitDisp": "—", "name": "Drive Motor Voltage VW Circuit 1", "note": "Motor Voltage VW AFD 1A · Modbus VOLTAGE 30084"}, {"inst": 30086, "type": "MB", "unitDisp": "—", "name": "Drive Motor Voltage WU Circuit 1", "note": "Motor Voltage WU AFD 1A · Modbus VOLTAGE 30086"}, {"inst": 30088, "type": "MB", "unitDisp": "—", "name": "Drive Motor Average Voltage Circuit 1", "note": "Average Motor Voltage AFD 1A · Modbus VOLTAGE 30088"}, {"inst": 30090, "type": "MB", "unitDisp": "—", "name": "Drive DC Bus Voltage Circuit 1", "note": "DC Bus Voltage AFD 1A · Modbus VOLTAGE 30090"}, {"inst": 30092, "type": "MB", "unitDisp": "—", "name": "Drive Output Power Circuit 1", "note": "Output Power AFD 1A · Modbus POWER ELECTRICAL _ 30092"}, {"inst": 30094, "type": "MB", "unitDisp": "—", "name": "Drive Input Power Circuit 1", "note": "Input Power AFD 1A · Modbus POWER ELECTRICAL _ 30094"}, {"inst": 30096, "type": "MB", "unitDisp": "—", "name": "Drive Line Average Voltage Circuit 1", "note": "Average Input Voltage AFD 1A · Modbus VOLTAGE 30096"}, {"inst": 30098, "type": "MB", "unitDisp": "—", "name": "Drive Average Line Current Circuit 1", "note": "Average Input Current AFD 1A · Modbus CURRENT 30098"}, {"inst": 30100, "type": "MB", "unitDisp": "—", "name": "Drive Line Frequency Circuit 1", "note": "Estimated Input Frequency AFD 1A · Modbus NONE 30100"}, {"inst": 30102, "type": "MB", "unitDisp": "—", "name": "AFD Frequency Circuit 1", "note": "Stator Frequency AFD 1A · Modbus NONE 30102"}, {"inst": 30104, "type": "MB", "unitDisp": "—", "name": "AFD Transistor Temperature Circuit 1", "note": "Transistor Temperature AFD 1A · Modbus TEMPERATURE 30104"}, {"inst": 30106, "type": "MB", "unitDisp": "—", "name": "Drive Inverter Base Temperature Circuit 1", "note": "Inverter Base Temperature AFD 1A · Modbus TEMPERATURE 30106"}, {"inst": 30108, "type": "MB", "unitDisp": "—", "name": "Drive Rectifier Base Temperature Circuit 1", "note": "Rectifier Base Temperature AFD 1A · Modbus TEMPERATURE 30108"}, {"inst": 30110, "type": "MB", "unitDisp": "—", "name": "Starts - Compressor 2A", "note": "Starts Cprsr2A · Modbus NONE 30110"}, {"inst": 30112, "type": "MB", "unitDisp": "—", "name": "Run Time - Compressor 2A", "note": "Running Time Cprsr2A · Modbus NONE 30112"}, {"inst": 30114, "type": "MB", "unitDisp": "—", "name": "Compressor 2A Speed Status", "note": "Percent Speed Cprsr2A · Modbus PERCENTAGE 30114"}, {"inst": 30116, "type": "MB", "unitDisp": "—", "name": "Motor Winding Temperature 1 Circuit 2", "note": "Winding Temp #1 Motor 2A · Modbus TEMPERATURE 30116"}, {"inst": 30118, "type": "MB", "unitDisp": "—", "name": "Motor Winding Temperature 2 Circuit 2", "note": "Winding Temp #2 Motor 2A · Modbus TEMPERATURE 30118"}, {"inst": 30120, "type": "MB", "unitDisp": "—", "name": "Drive Motor Current U RLA Compressor 2A", "note": "Motor Current U % RLA AFD 2A · Modbus PERCENTAGE 30120"}, {"inst": 30122, "type": "MB", "unitDisp": "—", "name": "Drive Motor Current V RLA Compressor 2A", "note": "Motor Current V % RLA AFD 2A · Modbus PERCENTAGE 30122"}, {"inst": 30124, "type": "MB", "unitDisp": "—", "name": "Drive Motor Current W RLA Compressor 2A", "note": "Motor Current W % RLA AFD 2A · Modbus PERCENTAGE 30124"}, {"inst": 30126, "type": "MB", "unitDisp": "—", "name": "Drive Motor Average Current RLA Compressor 2A", "note": "Average Motor Current % RLA AFD 2A · Modbus PERCENTAGE 30126"}, {"inst": 30128, "type": "MB", "unitDisp": "—", "name": "Drive Motor Current U Compressor 2A", "note": "Motor Current U AFD 2A · Modbus CURRENT 30128"}, {"inst": 30130, "type": "MB", "unitDisp": "—", "name": "Drive Motor Current V Compressor 2A", "note": "Motor Current V AFD 2A · Modbus CURRENT 30130"}, {"inst": 30132, "type": "MB", "unitDisp": "—", "name": "Drive Motor Current W Compressor 2A", "note": "Motor Current W AFD 2A · Modbus CURRENT 30132"}, {"inst": 30134, "type": "MB", "unitDisp": "—", "name": "Drive Motor Voltage UV Circuit 2", "note": "Motor Voltage UV AFD 2A · Modbus VOLTAGE 30134"}, {"inst": 30136, "type": "MB", "unitDisp": "—", "name": "Drive Motor Voltage VW Circuit 2", "note": "Motor Voltage VW AFD 2A · Modbus VOLTAGE 30136"}, {"inst": 30138, "type": "MB", "unitDisp": "—", "name": "Drive Motor Voltage WU Circuit 2", "note": "Motor Voltage WU AFD 2A · Modbus VOLTAGE 30138"}, {"inst": 30140, "type": "MB", "unitDisp": "—", "name": "Drive Motor Average Voltage Circuit 2", "note": "Average Motor Voltage AFD 2A · Modbus VOLTAGE 30140"}, {"inst": 30142, "type": "MB", "unitDisp": "—", "name": "Drive DC Bus Voltage Circuit 2", "note": "DC Bus Voltage AFD 2A · Modbus VOLTAGE 30142"}, {"inst": 30144, "type": "MB", "unitDisp": "—", "name": "Drive Output Power Circuit 2", "note": "Output Power AFD 2A · Modbus POWER ELECTRICAL _ 30144"}, {"inst": 30146, "type": "MB", "unitDisp": "—", "name": "Drive Input Power Circuit 2", "note": "Input Power AFD 2A · Modbus POWER ELECTRICAL _ 30146"}, {"inst": 30148, "type": "MB", "unitDisp": "—", "name": "Drive Line Average Voltage Circuit 2", "note": "Average Input Voltage AFD 2A · Modbus VOLTAGE 30148"}, {"inst": 30150, "type": "MB", "unitDisp": "—", "name": "Drive Average Line Current Circuit 2", "note": "Average Input Current AFD 2A · Modbus CURRENT 30150"}, {"inst": 30152, "type": "MB", "unitDisp": "—", "name": "Drive Line Frequency Circuit 2", "note": "Estimated Input Frequency AFD 2A · Modbus NONE 30152"}, {"inst": 30154, "type": "MB", "unitDisp": "—", "name": "AFD Frequency Circuit 2", "note": "Stator Frequency AFD 2A · Modbus NONE 30154"}, {"inst": 30156, "type": "MB", "unitDisp": "—", "name": "AFD Transistor Temperature Circuit 2", "note": "Transistor Temperature AFD 2A · Modbus TEMPERATURE 30156"}, {"inst": 30158, "type": "MB", "unitDisp": "—", "name": "Drive Inverter Base Temperature Circuit 2", "note": "Inverter Base Temperature AFD 2A · Modbus TEMPERATURE 30158"}, {"inst": 30160, "type": "MB", "unitDisp": "—", "name": "Drive Rectifier Base Temperature Circuit 2", "note": "Rectifier Base Temperature AFD 2A · Modbus TEMPERATURE 30160"}, {"inst": 30162, "type": "MB", "unitDisp": "—", "name": "Number Of Circuits", "note": "Number Of Circuits · Modbus NONE 30162"}, {"inst": 30164, "type": "MB", "unitDisp": "—", "name": "Number Of Compressors Circuit 1", "note": "Number Of Compressors, Circuit 1 · Modbus NONE 30164"}, {"inst": 30166, "type": "MB", "unitDisp": "—", "name": "Number Of Compressors Circuit 2", "note": "Number Of Compressors, Circuit 2 · Modbus NONE 30166"}, {"inst": 30168, "type": "MB", "unitDisp": "—", "name": "Free Cooling Capacity Status", "note": "Free Cooling Capacity · Modbus PERCENTAGE 30168"}, {"inst": 30170, "type": "MB", "unitDisp": "—", "name": "Free Cooling Entering Water Temperature", "note": "Free Cooling Entering Water Temperature · Modbus TEMPERATURE 30170"}, {"inst": 30172, "type": "MB", "unitDisp": "—", "name": "Energy Consumption Lifetime", "note": "Energy Consumption Lifetime · Modbus ENERGY ELECTRICAL _ 30172"}, {"inst": 30174, "type": "MB", "unitDisp": "—", "name": "Energy Consumption", "note": "Energy Consumption · Modbus ENERGY ELECTRICAL _ 30174"}, {"inst": 30176, "type": "MB", "unitDisp": "—", "name": "Unit Source ID", "note": "Last Logged Diagnostic Spec BAS · Modbus NONE 30176"}, {"inst": 30178, "type": "MB", "unitDisp": "—", "name": "Chiller Design Capacity", "note": "Chiller Design Capacity · Modbus POWER COOLING _ 30178"}, {"inst": 30180, "type": "MB", "unitDisp": "—", "name": "Active Cool/Heat Setpoint Temperature", "note": "Active Chilled Water Setpoint · Modbus TEMPERATURE 30180"}, {"inst": 30182, "type": "MB", "unitDisp": "—", "name": "Actual Running Capacity", "note": "Chiller Power · Modbus PERCENTAGE 30182"}, {"inst": 30184, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Flow Rate", "note": "Approximate Evaporator Water Flow · Modbus FLOW FLUIDIC _ 30184"}, {"inst": 30186, "type": "MB", "unitDisp": "—", "name": "Evaporator Differential Water Pressure", "note": "Evaporator Differential Water Pressure · Modbus PRESSURE FLUIDIC _ 30186"}, {"inst": 30188, "type": "MB", "unitDisp": "—", "name": "Entering Evaporator Water Gauge Pressure", "note": "Evaporator Entering Water Gauge Pressure · Modbus PRESSURE FLUIDIC _ 30188"}, {"inst": 30190, "type": "MB", "unitDisp": "—", "name": "Leaving Evaporator Water Gauge Pressure", "note": "Evaporator Leaving Water Gauge Pressure · Modbus PRESSURE FLUIDIC _ 30190"}, {"inst": 30192, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Pump Speed Command", "note": "Evaporator Water Pump Speed Command · Modbus PERCENTAGE 30192"}, {"inst": 30194, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Pump Speed Feedback", "note": "Evaporator Water Pump Speed Feedback · Modbus PERCENTAGE 30194"}, {"inst": 30196, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Pump Speed Setpoint Active", "note": "Active Evap Water Pump Speed Setpt · Modbus PERCENTAGE 30196"}, {"inst": 30198, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Pump Flow Rate Setpt Active", "note": "Active Evap Water Flow Rate Setpt · Modbus FLOW FLUIDIC _ 30198"}, {"inst": 30200, "type": "MB", "unitDisp": "—", "name": "Discharge Superheat Compressor 1A", "note": "Discharge Superheat Cprsr 1A · Modbus TEMPERATURE DELTA _ 30200"}, {"inst": 30202, "type": "MB", "unitDisp": "—", "name": "Discharge Superheat Compressor 2A", "note": "Discharge Superheat Cprsr 2A · Modbus TEMPERATURE DELTA _ 30202"}, {"inst": 30204, "type": "MB", "unitDisp": "—", "name": "Current L1", "note": "Meter Line Current L1 · Modbus CURRENT 30204"}, {"inst": 30206, "type": "MB", "unitDisp": "—", "name": "Current L2", "note": "Meter Line Current L2 · Modbus CURRENT 30206"}, {"inst": 30208, "type": "MB", "unitDisp": "—", "name": "Current L3", "note": "Meter Line Current L3 · Modbus CURRENT 30208"}, {"inst": 30210, "type": "MB", "unitDisp": "—", "name": "Average Current", "note": "Meter Average Line Current · Modbus CURRENT 30210"}, {"inst": 30212, "type": "MB", "unitDisp": "—", "name": "Voltage L1-L2", "note": "Meter Line Voltage L1-L2 · Modbus VOLTAGE 30212"}, {"inst": 30214, "type": "MB", "unitDisp": "—", "name": "Voltage L2-L3", "note": "Meter Line Voltage L2-L3 · Modbus VOLTAGE 30214"}, {"inst": 30216, "type": "MB", "unitDisp": "—", "name": "Voltage L1-L3", "note": "Meter Line Voltage L1-L3 · Modbus VOLTAGE 30216"}, {"inst": 30218, "type": "MB", "unitDisp": "—", "name": "Average Voltage L-L", "note": "Meter Average Line Voltage · Modbus VOLTAGE 30218"}, {"inst": 30220, "type": "MB", "unitDisp": "—", "name": "Line Frequency", "note": "Unit Line Frequency · Modbus NONE 30220"}, {"inst": 30222, "type": "MB", "unitDisp": "—", "name": "Power Factor", "note": "Unit Power Factor · Modbus NONE 30222"}, {"inst": 30224, "type": "MB", "unitDisp": "—", "name": "Unit Power Demand", "note": "Chiller Power Demand · Modbus POWER ELECTRICAL _ 30224"}, {"inst": 30226, "type": "MB", "unitDisp": "—", "name": "Free Cooling Entering Glycol Temperature", "note": "Free Cooling Entering Glycol Temperature · Modbus TEMPERATURE 30226"}, {"inst": 30228, "type": "MB", "unitDisp": "—", "name": "Free Cooling Leaving Glycol Temperature", "note": "Free Cooling Leaving Glycol Temperature · Modbus TEMPERATURE 30228"}, {"inst": 30230, "type": "MB", "unitDisp": "—", "name": "Free Cooling Glycol Pressure", "note": "Free Cooling Glycol Pressure · Modbus PRESSURE FLUIDIC _ 30230"}, {"inst": 30232, "type": "MB", "unitDisp": "—", "name": "Free Cooling Valve Position Status", "note": "Free Cooling Valve Percent Open · Modbus PERCENTAGE 30232"}, {"inst": 30234, "type": "MB", "unitDisp": "—", "name": "Free Cooling Bypass Valve Position Status", "note": "Free Cooling Bypass Valve Percent Open · Modbus PERCENTAGE 30234"}, {"inst": 30236, "type": "MB", "unitDisp": "—", "name": "Free Cooling Pump Override Time Remaining", "note": "Free Cooling Pump Override Time Remaining · Modbus NONE 30236"}, {"inst": 30238, "type": "MB", "unitDisp": "—", "name": "Free Cooling Target Offset", "note": "Free Cooling Target Offset · Modbus TEMPERATURE DELTA _ 30238"}, {"inst": 30240, "type": "MB", "unitDisp": "—", "name": "Free Cooling Dedicated Fans Airflow", "note": "Free Cooling Dedicated Fan Air Flow · Modbus PERCENTAGE 30240"}, {"inst": 30242, "type": "MB", "unitDisp": "—", "name": "Free Cooling Waterside Bypass Valve Status", "note": "Free Cooling Waterside Byp Vlv Pct Open · Modbus PERCENTAGE 30242"}, {"inst": 30244, "type": "MB", "unitDisp": "—", "name": "Evaporator Refrigerant Pressure Circuit 1", "note": "Evaporator Refrigerant Absolute Pressure Ckt1 · Modbus PRESSURE FLUIDIC _ 30244"}, {"inst": 30246, "type": "MB", "unitDisp": "—", "name": "Condenser Refrigerant Pressure Circuit 1", "note": "Condenser Refrigerant Absolute Pressure Ckt1 · Modbus PRESSURE FLUIDIC _ 30246"}, {"inst": 30248, "type": "MB", "unitDisp": "—", "name": "Evaporator Refrigerant Pressure Circuit 2", "note": "Evaporator Refrigerant Absolute Pressure Ckt2 · Modbus PRESSURE FLUIDIC _ 30248"}, {"inst": 30250, "type": "MB", "unitDisp": "—", "name": "Condenser Refrigerant Pressure Circuit 2", "note": "Condenser Refrigerant Absolute Pressure Ckt2 · Modbus PRESSURE FLUIDIC _ 30250"}, {"inst": 30252, "type": "MB", "unitDisp": "—", "name": "Oil Pressure - Compressor 1A", "note": "Oil Absolute Pressure - Compressor 1A · Modbus PRESSURE FLUIDIC _ 30252"}, {"inst": 30254, "type": "MB", "unitDisp": "—", "name": "Oil Pressure - Compressor 2A", "note": "Oil Absolute Pressure Cprsr2A · Modbus PRESSURE FLUIDIC _ 30254"}, {"inst": 30256, "type": "MB", "unitDisp": "—", "name": "Entering Evaporator Water Pressure", "note": "Evaporator Entering Water Absolute Pressure · Modbus PRESSURE FLUIDIC _ 30256"}, {"inst": 30258, "type": "MB", "unitDisp": "—", "name": "Leaving Evaporator Water Pressure", "note": "Evaporator Leaving Water Absolute Pressure · Modbus PRESSURE FLUIDIC _ 30258"}, {"inst": 30260, "type": "MB", "unitDisp": "—", "name": "AFD Coolant Supply Temperature Compressor 1A", "note": "Drive Cooling Supply Temperature Ckt1 · Modbus TEMPERATURE 30260"}, {"inst": 30262, "type": "MB", "unitDisp": "—", "name": "AFD Coolant Supply Temperature Compressor 2A", "note": "Drive Cooling Supply Temperature Ckt2 · Modbus TEMPERATURE 30262"}, {"inst": 30264, "type": "MB", "unitDisp": "—", "name": "Evaporator Approach Temperature Circuit 1", "note": "Evaporator Approach Temperature Ckt1 · Modbus TEMPERATURE DELTA _ 30264"}, {"inst": 30266, "type": "MB", "unitDisp": "—", "name": "Evaporator Approach Temperature Circuit 2", "note": "Evaporator Approach Temperature Ckt2 · Modbus TEMPERATURE DELTA _ 30266"}, {"inst": 32010, "type": "MB", "unitDisp": "—", "name": "Running Mode", "note": "Chiller Running Status · Modbus ENNUM 32010"}, {"inst": 32011, "type": "MB", "unitDisp": "—", "name": "Operating Mode", "note": "Operating Mode · Modbus ENNUM 32011"}, {"inst": 32012, "type": "MB", "unitDisp": "—", "name": "Chiller Setpoint Source", "note": "Setpoint Source · Modbus ENNUM 32012"}, {"inst": 32013, "type": "MB", "unitDisp": "—", "name": "Refrigerant Type", "note": "Refrigerant Type · Modbus ENNUM 32013"}, {"inst": 32014, "type": "MB", "unitDisp": "—", "name": "Cooling Type", "note": "Cooling Type · Modbus ENNUM 32014"}, {"inst": 32015, "type": "MB", "unitDisp": "—", "name": "Manufacture Location", "note": "Manufacture Location · Modbus ENNUM 32015"}, {"inst": 32016, "type": "MB", "unitDisp": "—", "name": "Model Information [GEN2]", "note": "Model Information · Modbus ENNUM 32016"}, {"inst": 33010, "type": "MB", "unitDisp": "—", "name": "Run Enable", "note": "Run Enable · Modbus BINARY 33010"}, {"inst": 33011, "type": "MB", "unitDisp": "—", "name": "Local Setpoint Control", "note": "Local Setpoint Control · Modbus BINARY 33011"}, {"inst": 33012, "type": "MB", "unitDisp": "—", "name": "Limit Mode Relay Status", "note": "Limit Mode Relay Status · Modbus BINARY 33012"}, {"inst": 33013, "type": "MB", "unitDisp": "—", "name": "Chiller Running State", "note": "Chiller Running State · Modbus BINARY 33013"}, {"inst": 33014, "type": "MB", "unitDisp": "—", "name": "Maximum Capacity", "note": "Maximum Capacity Relay · Modbus BINARY 33014"}, {"inst": 33015, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Pump Command", "note": "Evaporator Water Pump Command · Modbus BINARY 33015"}, {"inst": 33016, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Flow Status", "note": "Evaporator Water Flow Status · Modbus BINARY 33016"}, {"inst": 33017, "type": "MB", "unitDisp": "—", "name": "Manual Override Exists", "note": "Manual Override Exists · Modbus BINARY 33017"}, {"inst": 33018, "type": "MB", "unitDisp": "—", "name": "Emergency Stop", "note": "Emergency Stop · Modbus BINARY 33018"}, {"inst": 33027, "type": "MB", "unitDisp": "—", "name": "Compressor 1A Running Status", "note": "Running Status Cprsr1A · Modbus BINARY 33027"}, {"inst": 33028, "type": "MB", "unitDisp": "—", "name": "Compressor 2A Running Status", "note": "Running Status Cprsr2A · Modbus BINARY 33028"}, {"inst": 33029, "type": "MB", "unitDisp": "—", "name": "Free Cooling Active", "note": "Free Cooling Active · Modbus BINARY 33029"}, {"inst": 33030, "type": "MB", "unitDisp": "—", "name": "External Auto Stop Status", "note": "External Auto Stop · Modbus BINARY 33030"}, {"inst": 33031, "type": "MB", "unitDisp": "—", "name": "Front Panel Auto Stop Status", "note": "Front Panel Auto/Stop · Modbus BINARY 33031"}, {"inst": 33032, "type": "MB", "unitDisp": "—", "name": "Noise Reduction Request Active", "note": "Noise Reduction Request Active · Modbus BINARY 33032"}, {"inst": 33033, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Pump 1 Inverter Running Status", "note": "Evap Water Pump 1 Inverter Running Status · Modbus BINARY 33033"}, {"inst": 33034, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Pump 1 Fault Status", "note": "Evaporator Water Pump 1 Fault Status · Modbus BINARY 33034"}, {"inst": 33035, "type": "MB", "unitDisp": "—", "name": "Circuit 1 Cooling Available", "note": "Circuit is available to start · Modbus BINARY 33035"}, {"inst": 33036, "type": "MB", "unitDisp": "—", "name": "Circuit 2 Cooling Available", "note": "Circuit is available to start · Modbus BINARY 33036"}, {"inst": 33037, "type": "MB", "unitDisp": "—", "name": "Oil Sensor Circuit 1", "note": "Oil Loss Level Sensor Ckt1 · Modbus BINARY 33037"}, {"inst": 33038, "type": "MB", "unitDisp": "—", "name": "Oil Sensor Circuit 2", "note": "Oil Loss Level Sensor Ckt2 · Modbus BINARY 33038"}, {"inst": 33039, "type": "MB", "unitDisp": "—", "name": "Free Cooling Pump Command Status", "note": "Free Cooling Pump Command · Modbus BINARY 33039"}, {"inst": 33040, "type": "MB", "unitDisp": "—", "name": "Free Cooling Front Panel Command Status", "note": "Front Panel Free Cooling Command · Modbus BINARY 33040"}, {"inst": 33041, "type": "MB", "unitDisp": "—", "name": "Free Cooling Glycol Flow Status", "note": "Free Cooling Glycol Flow Status · Modbus BINARY 33041"}, {"inst": 40010, "type": "MB", "unitDisp": "—", "name": "Chilled Water Setpoint", "note": "BAS Chilled Water Setpoint · Modbus TEMPERATURE 40010"}, {"inst": 40012, "type": "MB", "unitDisp": "—", "name": "Demand Limit Setpoint", "note": "BAS Demand Limit Setpoint · Modbus PERCENTAGE 40012"}, {"inst": 40014, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Pump Flow Rate Setpt BAS", "note": "BAS Evap Water Flow Rate Setpt · Modbus FLOW FLUIDIC _ 40014"}, {"inst": 40016, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Pump Speed Setpt BAS", "note": "BAS Evap Water Pump Speed Setpt · Modbus PERCENTAGE 40016"}, {"inst": 42010, "type": "MB", "unitDisp": "—", "name": "Chiller Mode Command BAS", "note": "BAS Chiller Mode Command · Modbus ENNUM 42010"}, {"inst": 43010, "type": "MB", "unitDisp": "—", "name": "Reset Diagnostic", "note": "BAS Reset Diagnostic · Modbus NA 43010"}, {"inst": 43011, "type": "MB", "unitDisp": "—", "name": "Noise Reduction Request BAS", "note": "BAS Noise Reduction Request · Modbus BINARY 43011"}, {"inst": 43012, "type": "MB", "unitDisp": "—", "name": "Chiller Auto Stop Command BAS", "note": "BAS Chiller Auto Stop Command · Modbus BINARY 43012"}, {"inst": 43013, "type": "MB", "unitDisp": "—", "name": "Free Cooling Auto Stop Command BAS", "note": "BAS Free Cooling Auto Stop Command · Modbus BINARY 43013"}, {"inst": 43014, "type": "MB", "unitDisp": "—", "name": "Free Cooling Compressor Lockout", "note": "BAS Free Cooling Compressor Lockout · Modbus BINARY 43014"}, {"inst": 43015, "type": "MB", "unitDisp": "—", "name": "Circuit 1 Lockout BAS", "note": "BAS Lockout of Circuit 1 · Modbus BINARY 43015"}, {"inst": 43016, "type": "MB", "unitDisp": "—", "name": "Circuit 2 Lockout BAS", "note": "BAS Lockout of Circuit 2 · Modbus BINARY 43016"}, {"inst": 43017, "type": "MB", "unitDisp": "—", "name": "Energy Consumption Reset", "note": "Energy Consumption Reset · Modbus NA 43017"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — ACSA (UC800) (BACnet)", "name": "Symbio™ 800 ACSA (UC800)", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 342점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 1. General data – ACS (IP)", "page": 16, "orientation": "row", "header": ["Unit Size (tons) Refrigerant", "", "140 R-454B", "160", "180", "200", "215", "230"], "quantities": [null, null, "current", null, null, null, null, null, null, null, null, "pressure", "pressure", null, null, null, "dimension", "dimension", null, null, null, null, "airflow", "airflow", "power", "power", "speed", "speed", "speed", "speed", "speed", "speed", null, null, "capacity", null, null, "current", "current"], "rows": [["Compressor Model", "", "", "", "", "", "", ""], ["Quantity", "#", "4", "4", "6", "6", "6", "6"], ["Tonnage/ckt(a)", "", "30+40", "40+40", "30+30+30", "30+30+40", "40+40+30", "40+40+40"], ["Evaporator", "", "", "", "", "", "", ""], ["Water storage - Standard Cooling", "gal", "17.4", "17.4", "17.4", "17.4", "17.4", "21.6"], ["Min. flow(b)", "gpm", "168", "192", "216", "240", "258", "276"], ["Max. flow(b)", "gpm", "504", "576", "648", "720", "774", "828"], ["Water storage - Other Applications", "gal", "14", "14", "14", "14", "14", "14"], ["Water connection", "in.", "4", "4", "4", "4", "4", "4"], ["Max. initial water temp at start-up", "°F", "105", "105", "105", "105", "105", "105"], ["Max chilled water setpoint", "°F", "68", "68", "68", "68", "68", "68"], ["Min. Water Pressure", "psig", "0", "0", "0", "0", "0", "0"], ["Max. Water Pressure", "psig", "150", "150", "150", "150", "150", "150"], ["Condenser", "", "", "", "", "", "", ""], ["Quantity of coils", "#", "8", "8", "10", "10", "12", "12"], ["Coil length", "in.", "75", "75", "75", "75", "75", "75"], ["Coil height", "in.", "49", "49", "49", "49", "49", "49"], ["Tube width", "in.", "1", "1", "1", "1", "1", "1"], ["Fins per foot", "fpf", "276", "276", "276", "276", "276", "276"], ["Fan", "", "", "", "", "", "", ""], ["Quantity", "#", "8", "8", "10", "10", "12", "12"], ["Diameter", "in.", "37.5", "37.5", "37.5", "37.5", "37.5", "37.5"], ["EC - Airflow per fan", "cfm", "11338", "11336", "11337", "11336", "11338", "11336"], ["AC - Airflow per fan", "cfm", "11644", "11642", "11643", "11642", "11644", "11642"], ["EC Motor Power per motor", "HP", "2.4", "2.4", "2.4", "2.4", "2.4", "2.4"], ["AC Motor Power per motor", "HP", "1.8", "1.8", "1.8", "1.8", "1.8", "1.8"], ["EC Motor RPM", "rpm", "820", "820", "820", "820", "820", "820"], ["EC Tip speed", "ft/min", "7728", "7728", "7728", "7728", "7728", "7728"], ["PHR EC Motor RPM", "rpm", "905", "905", "905", "905", "905", "905"], ["PHR EC Tip speed", "ft/min", "8529", "8529", "8529", "8529", "8529", "8529"], ["AC Motor RPM", "rpm", "840", "840", "840", "840", "840", "840"], ["AC Tip speed", "ft/min", "7916", "7916", "7916", "7916", "7916", "7916"], ["General Unit", "", "", "", "", "", "", ""], ["Refrigerant circuits", "#", "2", "2", "2", "2", "2", "2"], ["Capacity steps", "%", "21-43- 71-100", "25-50- 75-100", "17-33-50- 67-83-100", "15-30-50- 65-80-100", "14-32-50- 64-82-100", "17-33-50- 67-83-100"], ["Min ambient - low/wide", "°F", "-20", "-20", "-20", "-20", "-20", "-20"], ["Min ambient - std/high", "°F", "32", "32", "32", "32", "32", "32"], ["Refrig charge/ckt(a)", "lb", "50", "54", "63", "63", "75", "82"], ["With PHR Refrig charge/ckt(a)", "lb", "69", "69", "91", "91", "106", "108"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 1. General data – ACS (IP) (continued)", "page": 17, "orientation": "column", "header": ["Oil charge/ckt(a)", "gal", "3.2", "3.2", "4.8", "4.8", "4.8", "4.8"], "quantities": ["current", null, null, null, null, null, null, null], "rows": [["With PHR Oil charge/ckt(a)", "gal", "3.5", "3.5", "5.1", "5.1", "5.1", "5.1"], ["Lower Process Cooling - Oil charge/ckt(a)", "gal", "-19", "-19", "-19", "-19", "-19", "-19"], ["Partial Heat Recovery", "", "", "", "", "", "", ""], ["Water storage", "gal", "7.4", "7.4", "10.1", "10.1", "10.5", "10.5"], ["Min. flow(b)", "gpm", "65", "68", "80", "82", "86", "89"], ["Max. flow(b)", "gpm", "194", "205", "240", "247", "258", "268"], ["Water connection", "in.", "2.5", "2.5", "3", "3", "3", "3"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 2. General data – ACS (SI)", "page": 17, "orientation": "row", "header": ["Unit Size (tons) Refrigerant", "", "140 R-454B", "160", "180", "200", "215", "230"], "quantities": [null, null, "current", null, null, null, null, null, null, null, null, "pressure", "pressure", null, null, null, "dimension", "dimension", null, null, null, null, "airflow", "airflow", "power", "power", "speed", "speed", "speed"], "rows": [["Compressor Model", "", "", "", "", "", "", ""], ["Quantity", "#", "4", "4", "6", "6", "6", "6"], ["Tonnage/ckt(a)", "", "30+40", "40+40", "30+30+30", "30+30+40", "40+40+30", "40+40+40"], ["Evaporator", "", "", "", "", "", "", ""], ["Water storage - Standard Cooling", "l", "66.0", "66.0", "66.0", "66.0", "66.0", "81.8"], ["Min. flow(b)", "l/s", "10.6", "12.1", "13.6", "15.1", "16.3", "17.4"], ["Max. flow(b)", "l/s", "31.8", "36.3", "40.9", "45.4", "48.8", "52.2"], ["Water storage - Other Applications", "l", "53", "53", "53", "53", "53", "53"], ["Water connection", "mm", "101.6", "101.6", "101.6", "101.6", "101.6", "101.6"], ["Max. initial water temp at start-up", "°C", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5"], ["Max chilled water setpoint", "°C", "20", "20", "20", "20", "20", "20"], ["Min. Water Pressure", "kPa", "0", "0", "0", "0", "0", "0"], ["Max. Water Pressure", "kPa", "1034.2", "1034.2", "1034.2", "1034.2", "1034.2", "1034.2"], ["Condenser", "", "", "", "", "", "", ""], ["Quantity of coils", "#", "8", "8", "10", "10", "12", "12"], ["Coil length", "mm", "1914", "1914", "1914", "1914", "1914", "1914"], ["Coil height", "mm", "1252", "1252", "1252", "1252", "1252", "1252"], ["Tube width", "mm", "25.4", "25.4", "25.4", "25.4", "25.4", "25.4"], ["Fins per foot", "(fpf)", "276", "276", "276", "276", "276", "276"], ["Fan", "", "", "", "", "", "", ""], ["Quantity", "#", "8", "8", "10", "10", "12", "12"], ["Diameter", "mm", "953", "953", "953", "953", "953", "953"], ["EC - Airflow per fan", "m3/h", "19263", "19260", "19262", "19260", "19263", "19260"], ["AC - Airflow per fan", "m3/h", "19783", "19780", "19782", "19780", "19783", "19780"], ["EC Motor Power per motor", "kW", "1.8", "1.8", "1.8", "1.8", "1.8", "1.8"], ["AC Motor Power per motor", "Kw", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3"], ["EC Motor RPM", "rpm", "820", "820", "820", "820", "820", "820"], ["EC Tip speed", "m/s", "39.3", "39.3", "39.3", "39.3", "39.3", "39.3"], ["PHR EC Motor RPM", "rpm", "905", "905", "905", "905", "905", "905"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 2. General data – ACS (SI) (continued)", "page": 18, "orientation": "column", "header": ["PHR EC Tip speed", "m/s", "43", "43", "43", "43", "43", "43"], "quantities": ["speed", null, null, null, null, null, null, null], "rows": [["AC Motor RPM", "rpm", "840", "840", "840", "840", "840", "840"], ["AC Tip speed", "m/s", "40", "40", "40", "40", "40", "40"], ["General Unit", "", "", "", "", "", "", ""], ["Refrigerant circuits", "#", "2", "2", "2", "2", "2", "2"], ["Capacity steps", "%", "21-43- 71-100", "25-50- 75-100", "17-33-50- 67-83-100", "15-30-50- 65-80-100", "14-32-50- 64-82-100", "17-33-50- 67-83-100"], ["Min ambient - low/wide", "°C", "-29", "-29", "-29", "-29", "-29", "-29"], ["Min ambient - std/high", "°C", "0", "0", "0", "0", "0", "0"], ["Refrig charge/ckt(a)", "kg", "22.5", "24.5", "28.5", "28.5", "34.0", "37.0"], ["With PHR Refrig charge/ckt(a)", "kg", "31", "31", "41", "41", "48", "49"], ["Oil charge/ckt(a)", "l", "12", "12", "18", "18", "18", "18"], ["With PHR Oil charge/ckt(a)", "l", "13", "13", "19", "19", "19", "19"], ["Lower Process Cooling - Oil charge/ckt(a)", "l", "15", "15", "22.5", "22.5", "22.5", "22.5"], ["Partial Heat Recovery", "", "", "", "", "", "", ""], ["Water storage", "l", "28.0", "28.0", "38.2", "38.2", "39.9", "39.9"], ["Min. flow(b)", "l/s", "4.1", "4.3", "5.0", "5.2", "5.4", "5.6"], ["Max. flow(b)", "l/s", "12.2", "12.9", "15.1", "15.6", "16.3", "16.9"], ["Water connection", "mm", "63.5", "63.5", "76.2", "76.2", "76.2", "76.2"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 3. General data – ACX (I-P)", "page": 19, "orientation": "row", "header": ["Unit Size (Tons) Refrigerant", "", "080 R-454B", "100", "120", "140", "160", "180", "200", "215", "230"], "quantities": [null, null, "current", "temperature", null, null, null, null, null, null, null, null, null, null, "pressure", "pressure", null, null, null, "dimension", "dimension", null, null, null, null, "airflow", "airflow", "power", "power", "speed", "speed", "speed", "speed", null, "capacity", null, null, null, null, null, "current", "current"], "rows": [["Compressor Model", "", "", "", "", "", "", "", "", "", ""], ["Quantity", "#", "4", "4", "4", "4", "4", "6", "6", "6", "6"], ["Tonnage/ckt(a)", "", "20+20", "25+25", "30+30", "30+40", "40+40", "30+30+30", "30+30+40", "40+40+30", "40+40+40"], ["EvaporatorThe water temperature through the braze plate heat exchanger must never exceed 150F (running or non-running).", "", "", "", "", "", "", "", "", "", ""], ["Water storage", "gal", "10.6", "14", "14", "17.4", "17.4", "17.4", "17.4", "17.4", "21.6"], ["Water storage - Ice Making", "gal", "10.6", "14", "14", "14", "14", "14", "14", "14", "14"], ["Min. flow(b) Cooling", "gpm", "96", "120", "144", "168", "192", "216", "240", "258", "276"], ["Min. flow Heating", "gpm", "66", "80", "100", "168", "192", "216", "240", "258", "276"], ["Max. flow(b)", "gpm", "300", "360", "450", "504", "576", "648", "720", "774", "828"], ["Water connection", "in.", "4", "4", "4", "4", "4", "4", "4", "4", "4"], ["Max initial water temp at start-up(cooling)", "°F", "105", "105", "105", "105", "105", "105", "105", "105", "105"], ["Max chilled water setpoint (cooling)", "°F", "68", "68", "68", "68", "68", "68", "68", "68", "68"], ["Max hot water setpoint (heating, without water-side reversing valve)", "°F", "140", "140", "140", "140", "140", "140", "140", "140", "140"], ["Max hot water setpoint (heating, with water- side reversing valve)", "°F", "145", "145", "145", "145", "145", "145", "145", "145", "145"], ["Min. Water Pressure", "psig", "0", "0", "0", "0", "0", "0", "0", "0", "0"], ["Max. Water Pressure", "psig", "150", "150", "150", "150", "150", "150", "150", "150", "150"], ["Condenser", "", "", "", "", "", "", "", "", "", ""], ["Quantity of coils", "#", "6", "8", "8", "8", "8", "10", "10", "12", "12"], ["Coil length", "in.", "83.6", "83.6", "83.6", "83.6", "83.6", "83.6", "83.6", "83.6", "83.6"], ["Coil height", "in.", "49.2", "49.2", "49.2", "49.2", "49.2", "49.2", "49.2", "49.2", "49.2"], ["Coil width", "in.", "3.4", "3.4", "3.4", "3.4", "3.4", "3.4", "3.4", "3.4", "3.4"], ["Fins per foot", "fpf", "180", "180", "180", "180", "180", "180", "180", "180", "180"], ["Fans", "", "", "", "", "", "", "", "", "", ""], ["Quantity", "#", "6", "8", "8", "8", "8", "10", "10", "12", "12"], ["Diameter", "in.", "37.5", "37.5", "37.5", "37.5", "37.5", "37.5", "37.5", "37.5", "37.5"], ["Airflow per fan - cooling mode", "cfm", "12288", "12288", "12288", "12288", "12288", "12288", "12288", "12288", "12288"], ["Airflow per fan - heating mode", "cfm", "10510", "10510", "10510", "10510", "10510", "10510", "10510", "10510", "10510"], ["Power per motor cooling mode", "HP", "1.7", "1.7", "1.7", "1.7", "1.7", "1.7", "1.7", "1.7", "1.7"], ["Power per motor heating mode", "HP", "1.5", "1.5", "1.5", "1.5", "1.5", "1.5", "1.5", "1.5", "1.5"], ["Motor RPM - cooling mode", "rpm", "820", "820", "820", "820", "820", "820", "820", "820", "820"], ["Motor RPM - heating mode", "rpm", "740", "740", "740", "740", "740", "740", "740", "740", "740"], ["Tip speed cooling mode", "ft/min", "7728", "7728", "7728", "7728", "7728", "7728", "7728", "7728", "7728"], ["Tip speed heating mode", "ft/min", "6785", "6785", "6785", "6785", "6785", "6785", "6785", "6785", "6785"], ["General Unit", "", "", "", "", "", "", "", "", "", ""], ["Capacity steps", "%", "25-50- 75-100", "25-50- 75-100", "25-50- 75-100", "21-43- 71-100", "25-50- 75-100", "17-33-50- 67-83-100", "15-30-50- 65-80-100", "14-32-50- 64-82-100", "17-33-50- 67-83-100"], ["Min. ambient - heating mode", "°F", "-15", "-15", "-15", "0", "0", "0", "0", "0", "0"], ["Max. ambient - heating mode", "°F", "95", "95", "95", "95", "95", "95", "95", "95", "95"], ["Min. ambient - cooling mode", "°F", "-4", "-4", "-4", "-4", "-4", "-4", "-4", "-4", "-4"], ["Max. ambient - cooling mode", "°F", "125", "125", "125", "125", "125", "125", "125", "125", "125"], ["Refrigerant charge/ckt", "", "", "", "", "", "", "", "", "", ""], ["R-454B(a)", "lb", "92", "115", "115", "121", "121", "163", "163", "187", "189"], ["Oil charge/ckt(a)", "gal", "4.6", "5.1", "5.1", "5.1", "5.1", "7", "7", "7", "7"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 4. General data – ACX (SI)", "page": 21, "orientation": "row", "header": ["Unit Size (Tons) Refrigerant", "", "080 R-454B", "100", "120", "140", "160", "180", "200", "215", "230"], "quantities": [null, null, "current", "temperature", null, null, null, null, null, null, null, null, null, null, "pressure", "pressure", null, null, null, "dimension", "dimension", null, null, null, null, "airflow", "airflow", "power", "power", "speed", "speed", "speed", "speed", null, null, "capacity", null, null, null, null, null], "rows": [["Compressor Model", "", "", "", "", "", "", "", "", "", ""], ["Quantity", "#", "4", "4", "4", "4", "4", "6", "6", "6", "6"], ["Tonnage/ckt(a)", "", "20+20", "25+25", "30+30", "30+40", "40+40", "30+30+30", "30+30+40", "40+40+30", "40+40+40"], ["EvaporatorThe water temperature through the braze plate heat exchanger must never exceed 65.6C (running or non-running).", "", "", "", "", "", "", "", "", "", ""], ["Water storage", "l", "40.2", "53", "53", "65.9", "65.9", "65.9", "65.9", "65.9", "81.8"], ["Water storage - Ice Making", "l", "40.2", "53", "53", "53", "53", "53", "53", "53", "53"], ["Min. flow(b) Cooling", "l/s", "6.1", "7.6", "9.1", "10.6", "12.1", "13.6", "15.1", "16.3", "17.4"], ["Min. flow Heating", "l/s", "4.2", "5.0", "6.3", "10.6", "12.1", "13.6", "15.1", "16.3", "17.4"], ["Max. flow(b)", "l/s", "18.9", "22.7", "28.4", "31.8", "36.3", "40.9", "45.4", "48.8", "52.2"], ["Water connection", "mm", "101.6", "101.6", "101.6", "101.6", "101.6", "101.6", "101.6", "101.6", "101.6"], ["Max initial water temp at start-up(cooling)", "°C", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5"], ["Max chilled water setpoint (cooling)", "°C", "20", "20", "20", "20", "20", "20", "20", "20", "20"], ["Max hot water setpoint (heating, without water-side reversing valve)", "°C", "60", "60", "60", "60", "60", "60", "60", "60", "60"], ["Max hot water setpoint (heating, with water- side reversing valve)", "°C", "62.7", "62.7", "62.7", "62.7", "62.7", "62.7", "62.7", "62.7", "62.7"], ["Min. Water Pressure", "kPa", "0", "0", "0", "0", "0", "0", "0", "0", "0"], ["Max. Water Pressure", "kPa", "1034.2", "1034.2", "1034.2", "1034.2", "1034.2", "1034.2", "1034.2", "1034.2", "1034.2"], ["Condenser", "", "", "", "", "", "", "", "", "", ""], ["Quantity of coils", "#", "6", "8", "8", "8", "8", "10", "10", "12", "12"], ["Coil length", "mm", "2123", "2123", "2123", "2123", "2123", "2123", "2123", "2123", "2123"], ["Coil height", "mm", "1250", "1250", "1250", "1250", "1250", "1250", "1250", "1250", "1250"], ["Coil width", "mm", "86", "86", "86", "86", "86", "86", "86", "86", "86"], ["Fins per foot", "fpf", "180", "180", "180", "180", "180", "180", "180", "180", "180"], ["Fans", "", "", "", "", "", "", "", "", "", ""], ["Quantity", "#", "6", "8", "8", "8", "8", "10", "10", "12", "12"], ["Diameter", "mm", "953", "953", "953", "953", "953", "953", "953", "953", "953"], ["Airflow per fan - cooling mode", "m3/h", "20877", "20877", "20877", "20877", "20877", "20877", "20877", "20877", "20877"], ["Airflow per fan - heating mode", "m3/h", "17856", "17856", "17856", "17856", "17856", "17856", "17856", "17856", "17856"], ["Power per motor cooling mode", "kW", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3"], ["Power per motor heating mode", "kW", "1.1", "1.1", "1.1", "1.1", "1.1", "1.1", "1.1", "1.1", "1.1"], ["Motor RPM - cooling mode", "rpm", "820", "820", "820", "820", "820", "820", "820", "820", "820"], ["Motor RPM - heating mode", "rpm", "740", "740", "740", "740", "740", "740", "740", "740", "740"], ["Tip speed cooling mode", "m/s", "39.3", "39.3", "39.3", "39.3", "39.3", "39.3", "39.3", "39.3", "39.3"], ["Tip speed heating mode", "m/s", "34.5", "34.5", "34.5", "34.5", "34.5", "34.5", "34.5", "34.5", "34.5"], ["General Unit", "", "", "", "", "", "", "", "", "", ""], ["Refrigerant circuits", "#", "2", "2", "2", "2", "2", "2", "2", "2", "2"], ["Capacity steps", "%", "25-50- 75-100", "25-50- 75-100", "25-50- 75-100", "21-43- 71-100", "25-50- 75-100", "17-33-50- 67-83-100", "15-30-50- 65-80-100", "14-32-50- 64-82-100", "17-33-50- 67-83-100"], ["Min. ambient - heating mode", "°C", "-26", "-26", "-26", "-18", "-18", "-18", "-18", "-18", "-18"], ["Max. ambient - heating mode", "°C", "35", "35", "35", "35", "35", "35", "35", "35", "35"], ["Min. ambient - cooling mode", "°C", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20"], ["Max. ambient - cooling mode", "°C", "52", "52", "52", "52", "52", "52", "52", "52", "52"], ["Refrig charge/ckt", "", "", "", "", "", "", "", "", "", ""]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 5. Electrical data — RLA and LRA information", "page": 28, "orientation": "column", "header": ["Unit Size", "Rated Voltage(a)", "RLA Compressor (Circuit 1)", "", "", "Compressor (Circuit 2)", "", "", "LRA Compressor (Circuit 1)", "", "", "Compressor (Circuit 2)", "", ""], "quantities": [null, "current", null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "1A", "1B", "1C", "2A", "2B", "2C", "1A", "1B", "1C", "2A", "2B", "2C"], ["80", "200/60/3", "75", "75", "-", "75", "75", "-", "455", "455", "-", "455", "455", "-"], ["", "230/60/3", "75", "75", "-", "75", "75", "-", "455", "455", "-", "455", "455", "-"], ["", "460/60/3", "35", "35", "-", "35", "35", "-", "230", "230", "-", "230", "230", "-"], ["", "575/60/3", "29", "29", "-", "29", "29", "-", "175", "175", "-", "175", "175", "-"], ["100", "200/60/3", "88", "88", "-", "88", "88", "-", "600", "600", "-", "600", "600", "-"], ["", "230/60/3", "88", "88", "-", "88", "88", "-", "600", "600", "-", "600", "600", "-"], ["", "460/60/3", "42", "42", "-", "42", "42", "-", "290", "290", "-", "290", "290", "-"], ["", "575/60/3", "33", "33", "-", "33", "33", "-", "220", "220", "-", "220", "220", "-"], ["120", "200/60/3", "119", "119", "-", "119", "119", "-", "735", "735", "-", "735", "735", "-"], ["", "230/60/3", "119", "119", "-", "119", "119", "-", "735", "735", "-", "735", "735", "-"], ["", "460/60/3", "54", "54", "-", "54", "54", "-", "310", "310", "-", "310", "310", "-"], ["", "575/60/3", "44", "44", "-", "44", "44", "-", "260", "260", "-", "260", "260", "-"], ["140", "200/60/3", "119", "150", "-", "119", "150", "-", "717", "761", "-", "717", "761", "-"], ["", "230/60/3", "119", "150", "-", "119", "150", "-", "717", "761", "-", "717", "761", "-"], ["", "380/60/3", "69", "83", "-", "69", "83", "-", "424", "475", "-", "424", "475", "-"], ["", "400/60/3", "66", "79", "-", "66", "79", "-", "424", "475", "-", "424", "475", "-"], ["", "460/60/3", "54", "69", "-", "54", "69", "-", "294", "389", "-", "294", "389", "-"], ["", "575/60/3", "44", "55", "-", "44", "55", "-", "235", "296", "-", "235", "296", "-"], ["160", "200/60/3", "150", "150", "-", "150", "150", "-", "761", "761", "-", "761", "761", "-"], ["", "230/60/3", "150", "150", "-", "150", "150", "-", "761", "761", "-", "761", "761", "-"], ["", "380/60/3", "83", "83", "-", "83", "83", "-", "475", "475", "-", "475", "475", "-"], ["", "400/60/3", "79", "79", "-", "79", "79", "-", "475", "475", "-", "475", "475", "-"], ["", "460/60/3", "69", "69", "-", "69", "69", "-", "389", "389", "-", "389", "389", "-"], ["", "575/60/3", "55", "55", "-", "55", "55", "-", "296", "296", "-", "296", "296", "-"], ["180", "200/60/3", "119", "119", "119", "119", "119", "119", "717", "717", "717", "717", "717", "717"], ["", "230/60/3", "119", "119", "119", "119", "119", "119", "717", "717", "717", "717", "717", "717"], ["", "380/60/3", "69", "69", "69", "69", "69", "69", "424", "424", "424", "424", "424", "424"], ["", "400/60/3", "66", "66", "66", "66", "66", "66", "424", "424", "424", "424", "424", "424"], ["", "460/60/3", "54", "54", "54", "54", "54", "54", "294", "294", "294", "294", "294", "294"], ["", "575/60/3", "44", "44", "44", "44", "44", "44", "235", "235", "235", "235", "235", "235"], ["200", "200/60/3", "119", "119", "150", "119", "119", "150", "717", "717", "761", "717", "717", "761"], ["", "230/60/3", "119", "119", "150", "119", "119", "150", "717", "717", "761", "717", "717", "761"], ["", "380/60/3", "69", "69", "83", "69", "69", "83", "424", "424", "475", "424", "424", "475"], ["", "400/60/3", "66", "66", "79", "66", "66", "79", "424", "424", "475", "424", "424", "475"], ["", "460/60/3", "54", "54", "69", "54", "54", "69", "294", "294", "389", "294", "294", "389"], ["", "575/60/3", "44", "44", "55", "44", "44", "55", "235", "235", "296", "235", "235", "296"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 5. Electrical data — RLA and LRA information (continued)", "page": 29, "orientation": "column", "header": ["Unit Size", "Rated Voltage(a)", "RLA Compressor (Circuit 1)", "", "", "Compressor (Circuit 2)", "", "", "LRA Compressor (Circuit 1)", "", "", "Compressor (Circuit 2)", "", ""], "quantities": [null, "current", null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "1A", "1B", "1C", "2A", "2B", "2C", "1A", "1B", "1C", "2A", "2B", "2C"], ["215", "200/60/3", "150", "150", "119", "150", "150", "119", "761", "761", "717", "761", "761", "717"], ["", "230/60/3", "150", "150", "119", "150", "150", "119", "761", "761", "717", "761", "761", "717"], ["", "380/60/3", "83", "83", "69", "83", "83", "69", "475", "475", "424", "475", "475", "424"], ["", "400/60/3", "79", "79", "66", "79", "79", "66", "475", "475", "424", "475", "475", "424"], ["", "460/60/3", "69", "69", "54", "69", "69", "54", "389", "389", "294", "389", "389", "294"], ["", "575/60/3", "55", "55", "44", "55", "55", "44", "296", "296", "235", "296", "296", "235"], ["230", "200/60/3", "150", "150", "150", "150", "150", "150", "761", "761", "761", "761", "761", "761"], ["", "230/60/3", "150", "150", "150", "150", "150", "150", "761", "761", "761", "761", "761", "761"], ["", "380/60/3", "83", "83", "83", "83", "83", "83", "475", "475", "475", "475", "475", "475"], ["", "400/60/3", "79", "79", "79", "79", "79", "79", "475", "475", "475", "475", "475", "475"], ["", "460/60/3", "69", "69", "69", "69", "69", "69", "389", "389", "389", "389", "389", "389"], ["", "575/60/3", "55", "55", "55", "55", "55", "55", "296", "296", "296", "296", "296", "296"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 6. Electrical data — condenser fan information, MCA and MOP values", "page": 29, "orientation": "column", "header": ["Unit Size", "Rated Voltage(a)", "Compr Qty", "Condenser Fans Qty(b)", "EC Motor", "", "AC Motor", "", "CPT Amps", "No Pump", "", "", "Pump", "", ""], "quantities": [null, "current", null, null, null, null, null, null, "current", null, null, null, null, null, null], "rows": [["", "", "", "", "", "", "", "", "", "MCA", "", "MOP", "MCA", "", "MOP"], ["", "", "", "", "HP", "FLA", "HP", "FLA", "", "EC Fan", "AC Fan", "", "EC Fan", "AC Fan", ""], ["80", "200/60/3", "4", "3/3", "2.5", "3.2", "-", "-", "5.6", "363", "-", "400", "417", "-", "450"], ["", "230/60/3", "4", "3/3", "2.5", "2.8", "-", "-", "4.8", "357", "-", "400", "411", "-", "450"], ["", "460/60/3", "4", "3/3", "2.5", "2.8", "-", "-", "2.4", "168", "-", "200", "197", "-", "225"], ["", "575/60/3", "4", "3/3", "2.5", "2.8", "-", "-", "1.9", "139", "-", "175", "160", "-", "200"], ["100", "200/60/3", "4", "4/4", "2.5", "3.2", "-", "-", "5.6", "431", "-", "500", "485", "-", "600"], ["", "230/60/3", "4", "4/4", "2.5", "2.8", "-", "-", "4.8", "424", "-", "500", "478", "-", "600"], ["", "460/60/3", "4", "4/4", "2.5", "2.8", "-", "-", "2.4", "203", "-", "250", "232", "-", "250"], ["", "575/60/3", "4", "4/4", "2.5", "2.8", "-", "-", "1.9", "160", "-", "200", "181", "-", "200"], ["120", "200/60/3", "4", "4/4", "2.5", "3.2", "-", "-", "5.6", "563", "-", "600", "631", "-", "700"], ["", "230/60/3", "4", "4/4", "2.5", "2.8", "-", "-", "4.8", "555", "-", "600", "623", "-", "700"], ["", "460/60/3", "4", "4/4", "2.5", "2.8", "-", "-", "2.4", "254", "-", "300", "288", "-", "350"], ["", "575/60/3", "4", "4/4", "2.5", "2.8", "-", "-", "1.9", "207", "-", "250", "232", "-", "250"], ["140", "200/60/3", "4", "4/4", "2.4", "2.7", "-", "-", "5.6", "627", "-", "700", "687", "-", "800"], ["", "230/60/3", "4", "4/4", "2.4", "2.5", "-", "-", "4.8", "623", "-", "700", "683", "-", "800"], ["", "380/60/3", "4", "4/4", "2.4", "2.9", "-", "-", "2.9", "353", "-", "400", "-", "-", "-"], ["", "400/60/3", "4", "4/4", "2.4", "2.7", "-", "-", "2.8", "336", "-", "400", "-", "-", "-"], ["", "460/60/3", "4", "4/4", "2.4", "2.5", "1.8", "3.7", "2.4", "287", "297", "350", "317", "326", "400"], ["", "575/60/3", "4", "4/4", "2.4", "2.5", "-", "-", "1.9", "231", "-", "300", "254", "-", "300"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 6. Electrical data — condenser fan information, MCA and MOP values (continued)", "page": 30, "orientation": "column", "header": ["Unit Size", "Rated Voltage(a)", "Compr Qty", "Condenser Fans Qty(b)", "EC Motor", "", "AC Motor", "", "CPT Amps", "No Pump", "", "", "Pump", "", ""], "quantities": [null, "current", null, null, null, null, null, null, "current", null, null, null, null, null, null], "rows": [["", "", "", "", "", "", "", "", "", "MCA", "", "MOP", "MCA", "", "MOP"], ["", "", "", "", "HP", "FLA", "HP", "FLA", "", "EC Fan", "AC Fan", "", "EC Fan", "AC Fan", ""], ["160", "200/60/3", "4", "4/4", "2.4", "2.7", "-", "-", "5.6", "689", "-", "800", "749", "-", "1000"], ["", "230/60/3", "4", "4/4", "2.4", "2.5", "-", "-", "4.8", "685", "-", "800", "745", "-", "1000"], ["", "380/60/3", "4", "4/4", "2.4", "2.9", "-", "-", "2.9", "381", "-", "450", "-", "-", "-"], ["", "400/60/3", "4", "4/4", "2.4", "2.7", "-", "-", "2.8", "362", "-", "400", "-", "-", "-"], ["", "460/60/3", "4", "4/4", "2.4", "2.5", "1.8", "3.7", "2.4", "317", "327", "400", "347", "356", "400"], ["", "575/60/3", "4", "4/4", "2.4", "2.5", "-", "-", "1.9", "253", "-", "300", "276", "-", "300"], ["180", "200/60/3", "6", "5/5", "2.4", "2.7", "-", "-", "5.6", "808", "-", "1000", "868", "-", "1000"], ["", "230/60/3", "6", "5/5", "2.4", "2.5", "-", "-", "4.8", "803", "-", "1000", "862", "-", "1000"], ["", "380/60/3", "6", "5/5", "2.4", "2.9", "-", "-", "2.9", "466", "-", "500", "-", "-", "-"], ["", "400/60/3", "6", "5/5", "2.4", "2.7", "-", "-", "2.8", "445", "-", "500", "-", "-", "-"], ["", "460/60/3", "6", "5/5", "2.4", "2.5", "1.8", "3.7", "2.4", "367", "379", "450", "397", "409", "450"], ["", "575/60/3", "6", "5/5", "2.4", "2.5", "-", "-", "1.9", "299", "-", "350", "322", "-", "350"], ["200", "200/60/3", "6", "5/5", "2.4", "2.7", "-", "-", "5.6", "878", "-", "1000", "937", "-", "1000"], ["", "230/60/3", "6", "5/5", "2.4", "2.5", "-", "-", "4.8", "873", "-", "1000", "932", "-", "1000"], ["", "380/60/3", "6", "5/5", "2.4", "2.9", "-", "-", "2.9", "497", "-", "600", "-", "-", "-"], ["", "400/60/3", "6", "5/5", "2.4", "2.7", "-", "-", "2.8", "474", "-", "500", "-", "-", "-"], ["", "460/60/3", "6", "5/5", "2.4", "2.5", "1.8", "3.7", "2.4", "401", "413", "500", "430", "442", "500"], ["", "575/60/3", "6", "5/5", "2.4", "2.5", "-", "-", "1.9", "323", "-", "400", "347", "-", "400"], ["215", "200/60/3", "6", "6/6", "2.4", "2.7", "-", "-", "5.6", "951", "-", "1000", "1022", "-", "1200"], ["", "230/60/3", "6", "6/6", "2.4", "2.5", "-", "-", "4.8", "945", "-", "1000", "1016", "-", "1200"], ["", "380/60/3", "6", "6/6", "2.4", "2.9", "-", "-", "2.9", "531", "-", "600", "-", "-", "-"], ["", "400/60/3", "6", "6/6", "2.4", "2.7", "-", "-", "2.8", "505", "-", "600", "-", "-", "-"], ["", "460/60/3", "6", "6/6", "2.4", "2.5", "1.8", "3.7", "2.4", "436", "450", "500", "471", "486", "600"], ["", "575/60/3", "6", "6/6", "2.4", "2.5", "-", "-", "1.9", "349", "-", "400", "378", "-", "450"], ["230", "200/60/3", "6", "6/6", "2.4", "2.7", "-", "-", "5.6", "1013", "-", "1200", "-", "-", "-"], ["", "230/60/3", "6", "6/6", "2.4", "2.5", "-", "-", "4.8", "1007", "-", "1200", "-", "-", "-"], ["", "380/60/3", "6", "6/6", "2.4", "2.9", "-", "-", "2.9", "559", "-", "600", "-", "-", "-"], ["", "400/60/3", "6", "6/6", "2.4", "2.7", "-", "-", "2.8", "531", "-", "600", "-", "-", "-"], ["", "460/60/3", "6", "6/6", "2.4", "2.5", "1.8", "3.7", "2.4", "466", "480", "500", "501", "516", "600"], ["", "575/60/3", "6", "6/6", "2.4", "2.5", "-", "-", "1.9", "371", "-", "450", "400", "-", "450"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Electrical Data", "page": 31, "orientation": "column", "header": ["Pump(a)", "High Fault SCCR", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "-", "-", "65kA", "25kA", "65kA", "65kA", "-", "-", "65kA", "25kA", "65kA", "65kA", "-", "-", "65kA 25kA"], "quantities": ["current", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "Circuit Breaker", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "-", "-", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "-", "-", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "-", "-", "(2) 2/0 - 500 MCM (2) 2/0 - 500 MCM"], ["", "Standard Fault SCCR", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "-", "-", "10kA", "10kA", "10kA", "10kA", "-", "-", "10kA", "10kA", "10kA", "10kA", "-", "-", "10kA 10kA"], ["", "Circuit Breaker", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(1) 3/0 - 350 MCM", "(1) 3/0 - 350 MCM", "(3) 2/0 - 400 MCM", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM", "(1) 3/0 - 350 MCM", "(3) 2/0 - 400 MCM", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "-", "-", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "-", "-", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "-", "-", "(2) 2/0 - 500 MCM (2) 2/0 - 500 MCM"], ["No Pump", "High Fault SCCR", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "65kA", "65kA 25kA"], ["", "Circuit Breaker", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(1) #4 - 4/0 AWG", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM (2) 2/0 - 500 MCM"], ["", "Standard Fault SCCR", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA 10kA"], ["", "Circuit Breaker", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(1) 3/0 - 350 MCM", "(1) 3/0 - 350 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(1) 3/0 - 350 MCM", "(3) 2/0 - 400 MCM", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(3) 2/0 - 400 MCM", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM (2) 2/0 - 500 MCM"], ["", "SCCR", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA 10kA"], ["", "Terminal Block", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(4) #2 - 600 MCM", "(4) #2 - 600 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM (2) #4 - 500 MCM"], ["Rated Voltage", "", "200/60/3", "230/60/3", "460/60/3", "575/60/3", "200/60/3", "230/60/3", "460/60/3", "575/60/3", "200/60/3", "230/60/3", "460/60/3", "575/60/3", "200/60/3", "230/60/3", "380/60/3", "400/60/3", "460/60/3", "575/60/3", "200/60/3", "230/60/3", "380/60/3", "400/60/3", "460/60/3", "575/60/3", "200/60/3", "230/60/3", "380/60/3", "400/60/3", "460/60/3 575/60/3"], ["Unit Size", "", "80", "", "", "", "100", "", "", "", "120", "", "", "", "140", "", "", "", "", "", "160", "", "", "", "", "", "180", "", "", "", ""]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Electrical Data", "page": 32, "orientation": "column", "header": ["Pump(a)", "High Fault SCCR", "65kA", "65kA", "-", "-", "65kA", "25kA", "65kA", "65kA", "-", "-", "65kA", "25kA", "-", "-", "-", "-", "65kA", "25kA"], "quantities": ["current", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "Circuit Breaker", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "-", "-", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "-", "-", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "-", "-", "-", "-", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM"], ["", "Standard Fault SCCR", "10kA", "10kA", "-", "-", "10kA", "10kA", "10kA", "10kA", "-", "-", "10kA", "10kA", "-", "-", "-", "-", "10kA", "10kA"], ["", "Circuit Breaker", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "-", "-", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "-", "-", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM", "-", "-", "-", "-", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM"], ["No Pump", "High Fault SCCR", "65kA", "65kA", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "65kA", "65kA", "25kA"], ["", "Circuit Breaker", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM"], ["", "Standard Fault SCCR", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA"], ["", "Circuit Breaker", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(3) 2/0 - 400 MCM", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(3) 2/0 - 400 MCM", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM"], ["", "SCCR", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA"], ["", "Terminal Block", "(4) #2 - 600 MCM", "(4) #2 - 600 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(4) #2 - 600 MCM", "(4) #2 - 600 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(4) #2 - 600 MCM", "(4) #2 - 600 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM"], ["Rated Voltage", "", "200/60/3", "230/60/3", "380/60/3", "400/60/3", "460/60/3", "575/60/3", "200/60/3", "230/60/3", "380/60/3", "400/60/3", "460/60/3", "575/60/3", "200/60/3", "230/60/3", "380/60/3", "400/60/3", "460/60/3", "575/60/3"], ["Unit Size", "", "200", "", "", "", "", "", "215", "", "", "", "", "", "230", "", "", "", "", ""]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 8. Unit weights", "page": 38, "orientation": "column", "header": ["Unit Size (tons)", "", "Standard Unit Shipping", "", "Operating", "", "Options - Additional Weight Pump Package", "", "Water Reversing Valve Only", "", "Water Reversing Valve and Pump", "", "PHR", ""], "quantities": [null, null, null, null, null, null, "weight", null, null, null, null, null, null, null], "rows": [["", "", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg"], ["ACS", "140", "7754", "3517", "7897", "3581", "2970", "1347", "N/A", "N/A", "N/A", "N/A", "518", "235"], ["", "160", "7754", "3517", "7897", "3581", "2970", "1347", "N/A", "N/A", "N/A", "N/A", "518", "235"], ["", "180", "9434", "4278", "9577", "4343", "3205", "1454", "N/A", "N/A", "N/A", "N/A", "626", "284"], ["", "200", "9434", "4278", "9577", "4343", "3205", "1454", "N/A", "N/A", "N/A", "N/A", "626", "284"], ["", "215", "10376", "4706", "10520", "4771", "3711", "1683", "N/A", "N/A", "N/A", "N/A", "525", "238"], ["", "230", "10523", "4772", "10701", "4853", "3711", "1683", "N/A", "N/A", "N/A", "N/A", "524", "238"], ["ACX", "80", "8051", "3652", "8139", "3692", "3318", "1505", "662", "300", "3634", "1645", "N/A", "N/A"], ["", "100", "9137", "4145", "9254", "4198", "2970", "1347", "316", "143", "3286", "1487", "N/A", "N/A"], ["", "120", "9516", "4223", "9633", "4276", "2970", "1347", "316", "143", "3286", "1487", "N/A", "N/A"], ["", "140", "9667", "4389", "9809", "4453", "2970", "1347", "N/A", "N/A", "N/A", "N/A", "N/A", "N/A"], ["", "160", "9667", "4389", "9809", "4453", "2970", "1347", "N/A", "N/A", "N/A", "N/A", "N/A", "N/A"], ["", "180", "11735", "5328", "11877", "5392", "3205", "1454", "N/A", "N/A", "N/A", "N/A", "N/A", "N/A"], ["", "200", "11735", "5328", "11877", "5392", "3205", "1454", "N/A", "N/A", "N/A", "N/A", "N/A", "N/A"], ["", "215", "13020", "5911", "13162", "5976", "3711", "1683", "N/A", "N/A", "N/A", "N/A", "N/A", "N/A"], ["", "230", "13135", "5963", "13311", "6043", "3711", "1683", "N/A", "N/A", "N/A", "N/A", "N/A", "N/A"]], "source": "AC-PRC002K-EN_05162025.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADpAUADASIAAhEBAxEB/8QAHAAAAgIDAQEAAAAAAAAAAAAAAAYFBwMECAIB/8QAThAAAQMDAgIGBQgHBQUHBQAAAQIDBAAFEQYSITEHE0FRYYEUInGRoSMyQlJyscHRFSQzYoKSoggWQ1OyY2RzwvA0RIOj0uHxNlR0k+L/xAAYAQEBAQEBAAAAAAAAAAAAAAAAAQIDBP/EACYRAQEAAgEFAAICAgMAAAAAAAABAhEhAxIxQVEi8DJxEyNS0fH/2gAMAwEAAhEDEQA/AOkaKKKAooooCiiigKKKKAooooCiiigKKKKAooooCiiigKKKKAooooCiioyZqSyW9ZRLu8JhY5pW+kK92c0EnRUEjW+m3P2d4jL+ySa9u6usjIBXMwFcjsUQfhU7p9XVTVFL1x1laY9rlOsTmjIQ0pTSF+ruUAdo495xXMMrXHSA84py7Sr2vPFQhyUpQPYlAwBU7p6Xtrr+jI7xXIlv6TGozv63dNRIUDxB2LIP8SqnUdMFiV1fXSLs4U83CygL+HD31nuvxe2fXT1Fcsy+li1k7o97v+PqhsIPvChUQ90z3iI7utl+vmByS+W1p/qBNamV+JZPrr2iqM0z/aKjPaZhpudukz71hQfEZKEI+cdp4nmRjkMVMx+nP0lwJTpiYgE44uA/cKXKTyklq2qKr6P0nqktkptDzRH+aFJT/NjFe3ek9MZOX7S+Rjm2CR78Yqd+LXZT9RVbq6aLWygLfs1yDf12kpc+AOaltPdKuldSXJq3RZjsea9kNsSmVNKWRxwM8CfOtSys2WHKiiiqgooooCiiigKKKKAooooCiiigKKKKAorHIksRGVPSHm2Wk81uKCQPM0tS+kvR8NakLvsVxxPNLSt5+FTeg00UljpU04s4aVIdJ5YbwD7zX17pMtjTHXCJKW39YbcffU7o12050UjnpTtSEb3YcptPiUZ92awq6ZdKNDLzslv/AMLd9xNO+HbTBedcaZ0+6Wbpe4cV4c2lOArH8I41CDph0e4oiPOXIA7W0cPiRXK93nXxd6uNwaWJDMmQ6/8AJrS7gKUT2HI51iY1tKRj0iFHkEcMlS05Hkalt9HE8utmukuzSE5YS653cUD8a8q6S7Y2T10SSyB/mbU/ea5gj9Jq46AlFljpxxG108D5g1uo6X5IRtcs7To7Nz5P/LWfza/Beesek61T9G3WDa332bhJjLaYWUkJSpQxncnOOdc2oTe4frpiwbhj6SEIWo+PDCqkH+k55S97VmitKHEEuKPGoi667u14CWpAihPIEtbyPNWausr5TePpvxddJhuYesLCnEHBHWrRg+ypmP0uejJ2M2NLSDxUlEg+sfH1aXYFmgSHQpxaJ61HipUso3eQSSPM0y2+yWpKwlWnWHuPEEuL+JrN7fcand9YZPSpEkZJ0y0F89wkkfcmoed0hLkM9U3ZoTac5yrJV7wAfjVix9M6bc9V/TkNlJ5OhBA9xOa+vaJ042yFpsMOTnkoFSB7Mc6ndjPS9uV9qfbkt3qWVz5KGUp+ajcUjx9ZW7FM1r09Z3yAmEiWT9WcpfwSE1PStHWeS5tas0SIMcw66kfBX4Uv3TQjEYFcfrgcZ3R19ckHx3BJHvq90vhnVnk4QNFWJxoKf0mMdpMlxJA81Vtq6ONJu5LVqDxH+El9xB95OD5VSzr0mHIU23MdIHJSHFJyPfwrIm83JPK4yx7H1fnV7L9O6fFnTujyzHKWbG7GI4bjKcwPPBqCm6VetJPoFwuUfHIsyQtPhzKDSeq83Fed9wlqzzy+o/jXuHHn3l8NQ40q4O8trTanT8M1ZjfqXKfG1I1NqCI6WE6gnOoByD16iD5EnFek621KhO0X2cB3daaa7L0O6quid8uK3bGjy9JdG7H2EhR9+KbmehXT1sjLfvV0dlKbSVqQ2lLKcDny9YjGe0VrhjuU+9qm8vgh+7y1BXA5dPGpzSNv1i9foN2sltmyJER0ONPvNnqknxUsgY86vHTmmNP2Zsqtlgjpc4FLzraSrBGQdysnj50xKMl357oQO5A/E0TbUsd/6QkIDt/l2BhoDKg2wtSgPFW8JHxp/sdyXdrWmWpKAFqO0oOUqT2EHtzzqs9VMttaRuzigVqEVwArO48U47fbVh6PY9H0jbmsY2spHwpCJqiiitKKKKKAooqv+l7X0nQWm4kiElBkTX+pStQzsASVEgdvIDz7aCwK1Xrpb4ytr86M0ruW6kH765Il621FqF3Mm/TJhOVBpt5KE+zbj8K22m5K46VNyHg6QApEgJXk9uCM/cK53PTcxdPOatsDWd12i8O5efurWXr3TDZwq7tD+FX5VQFvkTGUL9KcC9w4ZBAB9wzW+Hokl8eoG1H/ABEr3DPfg8BXO9WtzpyrxTrvTKxkXdgDvUFAfEVstarsDySpF4hYHE5eCfvqhJcJlxO5cx0K7CpQAP3YpfmtWOO4Fy5sRfD6b5CveFZrUzrNwiZ/tDaxRJ1RaoltmNS4jcRS1oBC21KUsjPtwnmKrCBqePGdKnbegpII2pSgj4pz8a37zcLDIR6NbUTLg8TjqlKU8jj9U4Ck/GoJGlb24kKEFTaVcutWlv4KINb4vlnmeDIxq2woWFrhTAoHIwUnB8iKmmuk+2sKK20zUqXwUQMEjxIVxpSj9H1/kcAiInvzIBx7s1lX0c3ttOVuwU+HXH/01i44e2pc/Rqc6TbA4hW+DKWs81BpCSfHnUc/0kWxshUW2Siscip0JHwzUGej29qQVpVEKfrdYoD37axjQF1CVqfkQ2Ep7es3FXs5D3kVZMC3JuStW3HURUiPBjxktDcXQklSM9o2AHPka1o+mYj2XpTt0cJ4rU3E2Jyc9quPwqMftFytDylMMzdiebwbxn+UqGPOvsLUU6E8XEKQongrhtKh3EpxWtf8Wd/TdB0nppxxttxue4pasDc6UeXzAB7SaYEdHemH9zbMOR16eO1cojPnnHxpHj64UwQf0PCJHaAQfec1Ip6SnCAFW7yD2R7imsWZty4mF3o408whXXw5ocA4pbdUQD9riKiH9FWENqajQpfWE4DipSNw9meH40J6U3AnH6M4gYHy2BjyTWFzpLfWkhu1sJz9dwqx91JMy3FGz9BSoranUpmMITj15DKSgfxpV+FQS5V0tS0touDqEkbkqYkFSDxxwIPeKmpWsbnJzt9HYB4eo3kjzOah3FuXCUpT569xQKiV7ifb6pFdJv253Xp7Rqm+pGBd5mPFwn76zt6x1C2CE3mWndwOF1sWvRtzvittstUmUe0slW0e0qTge+myJ0FX15KVTJTVvJ9ZSCQ8oJ7yUkJHbzNNRO6klzVV7eBDl3lqB/2pFaTs12S4A++48s8gtZUT5Ve9k6E9IQGUPXWTJuLmT6rj4bbODjglvifead7XZ7HZEBNksMeL++2yls/zH1jTcTbnrT/R1qi/tF6PaH2mMjC5ISylXiAscR7KeLb0B5QHLzdmWkAZUiMyCR/Gdo+FW+VS3jlTqWh+4Mn3n8qxmMwPlJBLiUespThKsAcTz8KbQh2Ho50Xb5IW3axcVJJBL4L4Ch9HicZB/dp5Z3x2QzDiMw2RySlIAH8KcD40ndEd5VfNKTpLn7T9JSFkZ5BagsfeaeqgwFlbn7Z9av3Qdo9wpZ6RZSLN0bXuQylLbi45YQQMcXCEfcSfKmztpR6QnGTCtMR0JWXp6VhtQBSvYk8weYClJ4UvHK4zd0m9PSUzdL2uSCCHojS/egVvml7QchL2hrdtUCGw40MdyXFAfDFMGaF44L2uZAY0fLH0n1NsJ8SpxI+7NWpZUdXZIiMYw2KpbpGlY/u9bgcqm3JKiP3UJJPxUmrwhJ2QGE9yB91WEZ6KKK0rBNlpgwnZK23HEtjJS2MqPgBS6vXlvcc6uJ1bqycALeSjPbyJzyqcvCSqzygMZ2EjPLNUjrS8v6S9HlM26PcEOsrW806vZhSMcUqx3Ejj2VKhn1t0sHSsIuPOx0SCnc3HaT1i1DsyTwSPE+QNc7626ULv0hejtz0BtiItTjaQvdxUMceAHId3bVoQNZQ5Fvb/AElpS8x0FIKnYzAlMnvPqHgPKtV0dFt+X1a5VsYd5bH2jEcB9pCfvoKN6yvYfUn5q1D2Grrd6GdO3NHWWqY5tPIxpKXU/Hd99QM/oNntE+iXRK8djzOPikn7qbFaelvjk+6P4zXwzJJ/7y9w5fKGnBXRFqoSUtJairQTguh0gJ4gDII3cz2A1jXoAwSfTlXKQU8xEh7Uf/scI/0GnBsmqdWc5Wo+deGFNKlIS5kozlYScHHbTHNNqtaSGLTGU52GZIW+r+VOxPwNRUiXd3mAZDRjwlK9VLcdLLalcxwAGaonY8yMEbIry22zx6lDqWh5+rx95pigslyIhTQuEV0JwcuJU0o9+eB+GKrgLr2l9STlKik+BrFwbmS2LYZLEsLkOtvtgH1Tu9+QE/fU43NjOeo9HYcSTkBxakqSfDBHxqkU3GWnimU+n2OEfjWRN3uCeU6SP/FP51i9O323OppeATDfjlJU8SexK9pHhyxio2RZo4SFrLf/AIqArHtyaqNV5uKwQq4SiDxOXVcfjWFUt139o8tf2lE1Z00uazJq9NRcKfaiIdRxJjSCyo+SOdIV9XCmvj0VSQAeDziNhxj5qiM7vbgc6jS6hA4qAph07o3UWo5sf0C0TVxlLAXI6vYhKc8TuVgHhW5jpi5bLaYMhZw31T2f8t5Cj7s5r45ElMDLsZ5sd6myB76vCD0FS3Fg3C7sNN9qEsB1fv4AfGmqH0VaPsLJddZVIfCThUl0pST9hG0H2cabZ25liMSJz4YhsOynjybZQVqPkKdLP0P62u21RtYtzSvpzXA3w+zxV8Kvq0vwC5IatEP1Yr/Uv7Pk9riQgkYSACrGOPHj7TU5umO81tsDuSNx95/KmzapbR/Z7YQA5er+45j5zcJoIH868/cKdrFofRumXest9sbelAbeuWVSHPefVHkBTEYaF8XSp4/7VRI93KthKEpG1KcAVEYvSZC0hLUdLSBy6w5x/CPzpO1reVWm66YYkSCf0jc0suJACU9UEnI7/nLQefZTvVK9Lwm3rW0SBAKOstEZMn5RW1IUSVHj3n5NI7yQKLJu6i42YjTAwltKT24/Osm0VihzET4Eea2ctyWkPJ9ikhX41kJ40R976hNZSFRdD3t1DgbWIboSo95Tj8cedTJNV701XU2/o9Uwg4cmyW2vHak7z/pHvosjD0VsxrZJuVuiJKWlx48nirJWspO9XhncjgOVWLmqe6Opxb17AQVfJz7OpIGeam14/wBLaauAkYqTw1n/AC4BNVL0k3op6S7LBCvVhxi8ofvqUFfc2PfVr8Scdprm7Vd2/SXS5OlBWWxM9GQc/RSOr/A1dbTHjlb3RivZpibDz/2K5SGPIKyKcCeNIXRs7tuWpo+eCpLUoD/iNAn409k93OpLwZTWVVrq2T6f0zact4OUw2wsj95Zz9wTXRjI2sIT3JArnBbHpH9o1xGUnqFIaAHbtbSD8c10kOAxWoCiiitDBPTvt0hPe2r7qoXpYb6yzRVjByH2j5oH5VfzydzDie9JHwqjOkRjrNPxVrbQlz0naop7QUqxx/67al8op+HKkSNJsSWXXG5FvAdS424pC9nAKwRxxjieP0RUm1qe8PtdXJnmc2B8yc23JT/5iVH41j0KwdtwsE1oplQHFYQrmUklK0Hzz76h1MOWq4yLc8cqjOFAJ7U80q80kHzrUE4h62OOBx7TdtSv/OhKdgrHmhW3+mpOPqFUI7It/wBU2ztCXHmrg0PYHAhWKXWns493Gvcj1mw52p5nGTiroOjOu72hKQnUGn7ikKSrbPhvQHDhQI9YZR2d9TEfWk99JXK0YuWkc3bROZmA/wAIIVVVFzPPgfDnWutpAWFhAC+8Yz7+ys6FuOaz0Wt0Iufploe+rcoK2yPPBFErTOiNZJQWbhbpq0ghCmJIS4nPgkj4iqxjaivcNvq494mpbx+zLpcR5heR8K8u3hMokz7JZLgTzWuGGV/ztFFTRo6z+giGQVRJ0xju3bXE/cD8aW5vQpe2CoxZ0Z9I5BxCmz8NwrFBvUCJgxEX2zEcjbbspTY/gdHH30wQ9cXZofq2tQ6nsbvNp4ebjWffTkIkzo41XCzm1l8DtYdSvPlnPwqLZ0xf5E4QmrJcFySM9UI6847+XLxq8rLra93G5RIkm36fuDL7qW1ybdcAC2CcbuqX6xxzxVitQw2cIbZVxB9YEclJPZ28CR4hPjTY56snQdq67IQ7J9DtjKuO554OKx9lGfiRT9Z/7Plhi4XdrpNuKhzQ0Aw38Mq+IqyGm5baltIMdkZypbbWN5xzxnA4ADt5CvfoSXOL61vn/aKyPdy+FTaIi06W0dpxQ/RlnhJeT9NLXXufzHJHvFTRlyXMdWwRgY3Pr/5R+dZEtJQkBACQDyAr1xyeWPjUGuWZDv7aSvH1W/UHw4/GvqYsaPl4oSgJG5ajxO0cT8BWxUBrp99jQN8VFKfSFQ3UNhSsZJSQceO3cR7KBC6G76bhqTVUZ4ndLfTdGwTy3khQ8tyR5VblUN0aojWy+6fvKXHA9c0FhwZ+TDKlKbSPtB1KSe4LAq9803trLHQor5mvhVRl97cd9UZqG9KuPS1eYzZCtkEstjvW2OuSP5wkeVXXJeDMZ11SsJQgn2eNcs2q9lXSG1eVng9NLqs9qSrOPdwqWbdMOOXQnRzc2rp0e2p9gkoQhTIzzAQohP8ATtplJ499Vv0OLMK136wKV61pubjaR+6cgf6asbNVi+QTmqQ6e7n1l3tNqSrgwyuQseKztHwSffV27q5j6Trkbr0kXZ1KgUMLEZHsQAD/AFbqTysTmipvUXnRk3PBMx2Gs+DjacfELq/Sa5jtUpcHSseQtKkqYuTD7JPbtK9xHh6w866ZUsLO5PzVcR7DUi5+mrdrozZrPMuT6whuIyp0k94HAeZwPOuWYLKnn/T5DpZaQ6FrdxkqXnO1I7VE+Q5mr46W0T5OgXYlviuyFyH20ubE52oTlZJ80iqR1JFkRrrJjpjPpiRiW2cIJSEjt4d54k1THWt1avRvIdGs7slaFpakxG+q3dvVhCSPaAoZ9tWrb2w/c47R5KcGffVO6LkuI1xZSv1fSba6FJIwQoq3f8o99XXpIMTrkt9K0uNx0k7gcgK5fDjSGflVunkif/aOusgEKxKcHDlwOPwromueOi9t6V0v3Ka6lIL0h11Izx2lw4V4A9ldD1qIKKKKoCMjFUj0iBLmlntiweolJSrHHB9YEHx4iruqm+kJJ/Qdza6olKHQrfkYHynLHOpUqv8ApPtR0jr6w6vjJKYV7YbU/wBwc2pC/eNqvbmobpCt6G5kK8M56t4CO4Rnnjc2rzG5P8Iq6dZaY/vx/Z+jNNI6yZHhNS4xxxK0I4ge0bh51Tlokf3r6MHIqsrksJDRwMqCgQUK9+PImqpaYyQNrnkoA/dittIWUlJAVngcK/PFQsKQSgbhtUOCh3HtqSbf8a0jEtRbyFpWnHek/fy+NeAtK0nYQofunIrZec9cKzzFa7gQvitCVnvIBNNDGTw7PwFeSc8T7z+AoUhPYVp9is/6sivOF44OJP2hj45/CpoewePHn48T7q9pPrDnn+Y/+1YAVj6Bx3pUDn34Pwr71qUAbvUH74KB7zjNNCa07t/vXaFqCVFM1g8fWI+UHurphB+UNcvWNZF+tiwfVEtkgjl+0T766ebC0uKC1BRzzAx+Pfms0rIP2i/bXusQUOsX4HHwr3mso9V8zXyvhNB9zSF0v3T0DRL7aVYW6hSRjvVhv7nFH+GnpRyMA48apPp3um52Hb0niVgkfYTn73v6aNY/SfZ7m5F0AZTXF2yzuIzxDTu1YI+y4yD/APNdMR5SJsViW0R1chtLqcdygCPvrl3RYE1272ZXK529xKU/7Rv5RPwSoedXn0VXU3XoztSlqy7FSqK57UHA+GKe61lzIcST2GvmeJr4TXzNHMsdJF0/RPR/dH0q2uLaLSPar1R8VCuX219SpCx9Ag+41d/Txc+psEC3A8ZL+9Q7wkZ+8pqk4kRc57qWUgEglSidqUJ7VKPYBVn1vV4kXT0ezQz0o3JO47L1bGJg7itKQFH3hdWuVZrn/Sd2aj660m806XGGgq3KdKSneFFXEjuys4/Or9J41meDP+TQv92Fi05cbqoBXoUdbwSeSlAeqPM4HnXLTQ65Dt4uALyXX1DaDjrnT6ysnsSMgn24rqa7WCPqu0v2CQ8W/TkbUKHapPrDPhlIzVa2Tobj6hgzbM/chZ5trkuOFpwbt+UoClcxgDCe/nntFVcOOVbWlQuguBm5dS2yp4oB2jahtSgkY5DKByronTU70/SdpllW4vRGlE952gH4iqRm6di6KmzEi9Rbk282uP1ra8N7CCFK3EAE53JwDnINWJ0fXcydL2G1RXW+uWpaFKUD6jQyrdgd44Dxp74XKXU2sBWoINltVxS/JSZMlgoYjtgrcKsKAJA5DJHE47aW7ndL3fIEW2MWGFFjttob+XbDsp4AAZCceoOAOT2dtPMDRi3H/SZjqWirHBgYWodmVniPYnFSs2VY9GWlUl1LcZvkAkZcdV3DtUTWNZ5X5HWZdPCTjdc2m0ah0jqZC7tGLct4ZZX1RCG8jJKTyUcZB7u6rcs9huN30na4Tcv0GzCMHZqm+Dj55hsHsGDknx7a0daovl4025fbxvt8UOITDtw5jcfnu/vYzgdmfe62f9T6OHFkgdXDJ48uDQrrJpxyy3VQdAjSntY3CSs7lHPEnPfiuiaob+z3H/XJjxHNANXzSMiiivLjrbLZcdWltCeJUo4A86o9VUXSCnbBv4KyR88A4wnBSeH3043DpP0bbZqIr99jF1agg9WS4lGe1SkggDxJqv8ApSuqYl0nwk7VKlIz7ElA4jz/ABqVKsXo3d6/o3sqjg4j7PcSMfCufbpaRoHpruljUNlsu4L8fuwvJwPYdw8hV59ED/X9GNtzj1FOo9ziqTf7SGm3ZWl4GqITWZdleBcUOYaUeZ8AoJ95qqovV9vVaNVvbU7GZg9IQOwKzhY/mBPsUK0WX8gU36uDWo9FRr3HGVsAP4HPbgBwe7B/gpEaPHgr3jNWIlVu72j3p4jwrCHwR+NY0KWOzPsNYHFhtRB9Ud54VRsKV7u6vHWDOfieysHWHHga8ldQbIdwc8fxrKh4pPAkE88Hj5mtAOV7DnZTYl7WpoXqC5sRkSWjuAwfnjt5mupM/rCvtGuToT2yfGVnOHkH+oV1aTiQr7RrOSIaBdUHX19tCleulmNMQk9xQEKx/Kn41Pbjxz5VXGoJZsvTRZrkr1GJjSYDpPIhYOw+SgasU91ZWvRUccMedfNxz5c685oJoj0OKgM8ziuY+lO6/pLXDmFeq02Mce1ZLn3KSPKuj7m8WLVJWlW1fVlKT3KV6qfiRXJd6uAuN/nzE/MefWpH2c4SPcBVnlqeGfT1y/Q2pLbcT82NIQtQ705wofyk1dvRYoWjUGqtNFXCPK9KZGeaFcCR4fNqioMBVwcUgFLTSE7nXlcEtp7zj4Dtq0dIX1o9JtouCHD1V0imAtShgqUlCdmfE4HnUvlrX48rs3g8q8lWR215Jrwt9EdCn3ThtsFavAAZP3Uc3NvS5e5F36Q7g2CpcW3H0VkJHAbQN54dpVn3DuqDup/Rbn6IZUAgIbceUObqlISvj4DdgDwzWpqy1zLfrC8MuvdY8iU4pTiTjfk7s+YIqWvO9/WzrDhStgpbSUqQFYwynjxHhV82Os3JWzZ5a42kJ8pjPXxJUc8OZSXQvHvT8K6WTJS+yh9JBQ6gOA+BGfxrm6eIlidTam3EqYcYS5KLLJ3B7bxHE4IAPDB4ZPbmrZ0Ze0X9mwW1l59KGGVJkersLhbB2p78EJGfbU88plPXxL3zUr2nb/CntuRkNx2F568khTiyAkbU+scAE8OZIpWvcpN5uKrhe5qGJMghQRIHUlacAEBoHdjCQOPDxq7LXpO0ulE97E10pKULVyQO4fn31H3Xoh0hdipTtvLa1c1IXkn+bNY/x3K812nVmGMmM5/f30q6XZdNXJmLHYEZ1LjbiUqOGkQ1lQKVEq3bkjK+855Yzms2krCnT+u24CLgzcUISt5MhnO1QLZxzzgjuqdnf2d7bkrtd4kxFdg4j4g4+FRGkbFJ09r+RaH5Zmvw2XB1pOdxUE4GcD6wFdMcZj4cs+pc/K373qKNYI7MVllUue6AmPDZ4qX4nuT41pWbS0h+5Jvmo3Ey7n/hMji1FHckd/j/APNUeq3dJWnJiZjtnU48gY9IjuLQrHdniOzvxUhF6a9UWs7Ljb5gCefWMJdHvRg1phZ/S4sf3RZayQXJKeHfhKj+VZJ85proyvrKVJ3xIbiVAnllvh94+FVvP6TWukGNHgJbbQ5GdS6vaFA8fVGQocOdbOor3F/TN9sUSSlD12hqiLQ6sBIlJR6gBzw3pAHHHEUEl0CxuqYmqxySlP3VclVb0Hx5DVlmLlRHobyikll5O1aQRwyPHFWlQR17uLtshofabSvKwkhXdg/lVX9I0e5a1ENpl8RYccKUtgesXFnkrPAcB395qx9VjNiWr6q0n44/Gqzk6kt0SR1Lz5Sr7BwPOs1KUXNFNrcZM4OvdU2hoF9W7CUjASAOAAHKst6tyJr3yynF7UgJO85AHZTzEnxZjeWn23EHng5x5UraNWi/2qWbg2lT8eQpkLaJHqgD45zURMaC1U9pawJtyYiZMdLq15K9qxk558vhTXI13pjUVvl2W5h6MiWypl1Lre5OFDB4jPfSqdOhlspiyccc4dTn4jFQ50/cI8l151oOhXIt8f8A3q7Nq/0i07a5l10pN+WSw4vqVYyl9vJB2ntBH30jSoqrZcZMBSt3o7hQlX1k80nzGKtya0VSSFBSSnkFcCKg7jpmBcnS8+0oPEYLiFkKP4Gr3GyC29w516W5wCs47KYZOhlpyqJNz3JeT+I/KoqTp67RkkKiF1Pe0d/w5/CrKqOISeO0Z8OB+FYzwPBR8+P/AL15UpTSyhxKkLH0VDB91fWm3pLvVMNrecP0W0lR+FUBKu4H2Hj/ANedG/A45A8fz5VuvWC8MNha7e8U4z6uFEe0A5qOKlNr2rBQodihg1OBtsO4eaVkEBaTnzrrRBWH17nOsyokeqAQO7hzrkIODduIGR29vvrpy1Xl5+4ssuD9orGfKpkUr9KCFXFU+OycSoDbEho9o3bik/ztgfx0/wBiuyL7p6BdGz6sthDp8CRxHvzVc6tkFrphMVRwzOtKWlnsSQVqQo+AUlPHxqX6KZ22z3CzKPG3SSptJ7GnPWT7jkVifGspxKfs0bhWPJCQBxx3mvm7jy86rBO6VL89ZNFERkByZLdDLQCgnBwSVYJ44wDjvxXOMa2yHZHUraXGShJWtbySlKEDmo5q4+mqKi83axWlby2j1brzZCQpJUSAdw58kjHtqrbL18CPqJlD6z1MIhBzwBD7YyB2dtXXG43jzdVrSbg24ymHDBRDbO7j851X11fgOymKzz1RdFvzWch+2z4ywe3ZvU4cd3FP9NKTcx19ZS7CiylgZOGti/ejHxpvYDNmjTrY4wW2FH9acccykOBJTtBPEhO5XLJJJ7hUupw3jvL8nRyH0PtNvN8UOpC0nwIyKh9WOSf7qz0Q2wp91IaRuUEgZIBUSeGAM0s6b1V6ZoKzIhS2lznVJijfxKQFbdxA7MY9teekq8RbKGLXIYdnuNoEwb3OrbKvWSN2zBUMgnAxzHE1LvXDOE/Kb8E6+6VTPvcq4hiVdpkxwupjsYQygAJBLrp+anx4Z7DUH6PaI9+cmXe7JulzdUt1Ua24DKDtJIU8RjAHDCAr21L6oXcdXpajwcw7RHKlOLWeqaWeeSOAJGDzyeNKCIlriTgxGddlyEblekAhLQwkkBKeauXM+6uePze3ozs861+/P+1h6bhOayuaIXVsxHJsltsR46MYbA3OOOKOVKISAME49YcKc7FpqLpXpOlWqE666xHQ4tKnSCslaQo5I58Vc6hehe9WDT94XOvcoR5dyX6LDUpB2g81ZI4JzlOM99OO4OdMl5UPooUP6WxXTHGTw59TO5cVbjQwygdyRXuviRhIHhX2ujiKpjr1o6U9UTEtqcXHZWUpRzUUhGAPE7cVc9VFpdxDvSnfniQE+kkEnsw4f/TQWVp68x79YotwjuBxDzYUCO3IzWefBtshlS7hGiuNgcVPISQPM1Wlhubml9X3m1Wpoy7Mv9ZjPDgywpR9donuByoY7CRWV6/u3yY4hh0T3WcFwk7WWc8uHlQauqrLbRc4UqwwI8aO0vdKeKi2FAKBASO3t7qypiwnHnJkeFGY3ul1ct1sZWs/SAI4q8TxqQt1lk3R4OoHpiwf+0O5DCPsj6Xl76cbdp6LCWl94mXKHJxwcE/ZTyTQQ3R9arjbYtycuL70lUmUXGnnhtUpBHAbewDOBy5cqb6KKCK1MndpyX4JCvcRSA6y1IRteaQ6nuWkGrGvSOssc1Peyr7qrRUpprHWK2Z7SDj31mpSDGeNt6SnYzXqMFSilA5DasYx5KqX0H8jcNTxuQauayB4Eq/Koq4QZL/SQqTGbK2k5JWCNp3JQeB7eVSelVFrXermPol9t0eYJ/Goh1Br1WIGvoVQenGGZRCJDTbqScYWkKpS09aYF90+iStqRGkIddYcy4FeuhZQTyxjI4eHvpuSrBBpe0Z6luujI4dTd5ife5u/5qDVk6OkJyY77bo7lDYfyqIlWSZFz18VxKR9IDI94qwwSKHHkMMqdccS22gZUpRwAPE1CTd1FTyrciU2UuMMvp+q5gj4ivMRo22IllNvSy0BybbBSfHKePvq0PR7XdWA+lqPJQrk4jt8xWm5pqOR+rvLaxyChvH50LjcbqkNuREeOMYP7pz8K8SoVtktfrIadR3OI3feKbJelXVj147Mkd6efxqBuFgYZRtWJTR/ywo8ezt40QhXyw2X9C3OZDZcYdiNJcTtXhJyrHFJzw91WNpS5GVeYe5R4qSRkY4EcP8A5pjtuibPZyytqI05J3J6511HXFYAOUjPBIzjjjs8ajdUz22OkLSiBsLj7ikEpPrFIUgDPhkqx51VJXTPPcj6rajM/Jl+C2XHBzUAtYCfZz/6zW1oK5eh6jtNxcdPV3xK4CknGS4hO8KJHD5x2DtrT6Zrc9M1pDXHWwpfoCB1SnQlw/KL4gHGaiIzcmHoy34bWzOgyXpjaCMEFC0Ee/ChTw6TeU59Ogs18zWrHnMzbczObUOoebS8k54AEZrG1co7oW4y8lwNp3eqrOefLzGKMKf1ld27h0mNISVLVDdeQrAJwMJSkf0E/wAQqFY0jIgCfMukpFvYlpVvQrJcLZWDwSOI47R50zNOPQJIS6mJppL5K1Nq+XuL5OSSUj5nf6xTXjTTM+9Xl9rTGm5jil7kOXV5SXpCVZ4K3L+TQAfo8/GuO88pqeHumPT6d/Lm/v7zpDfoNuLbutRGZtNvUMiZdDtKx3tspypft418ucy0z0rnQ48iWmVIdUHpQ2JT835qB2ccDcTyPDnVxWjoascR1U7V9yM2aUF1wSJW47RzUonHAezh30qdJl6iydNQY9js6Iem2pJSw+U7PSXAk5UBz2gE8TzJq44au6mXV3NT9/f2lnRjChdoLvVqS27Ka2E/NVhYBI86YOliQheo1xupS44IqClTpK0IJ3cQjlnxOfYKgNAuKkXyMpThcUJjKcnsAI4VLdKsd93Vjz3WNMtiK0hvKsrdPHglAyScnGeA8a63UnLzy23gp9I0ZMB+129qRIkKS0sKSpZOcEBPDly7hSwxZprLZmytkFgtq2B9W1xzhg7ED1j28cY8aaL3eVWJ1tTEA+nSmysyZZC1p7DhPIceXspPjuO3O/EvPbn5AUFuK449U1nHd8TUMu2ebup2UhFwt8FHpaYDfpDii4pJVtAQ0AAB7PdVv6NuK7pqq4XBbgfW5FKusAwFnKOOOzOKr202hEaIwZJbWpDi1pUoZ4HbySfZTvo9ZMm8PNhSj6KvAHEnjw+6umtMb3ytvSetbdeNPRJT8lEdbg2YeVtIUPnIOfpA5B9/bTS2628gLbcStJ7UnIrlPRlxnRH1WmQxNMS44aUttorUw8B6rmMdmMK8OfKn+2xZVtjoRPnOOyFjiiOkIUryB4D3+VVFp3PVUOCtTEcGZKH+G2eCftK5Cqst0J6Jd7m6taJz9xdLimWQcN5UTtKv4vh21LNw3nAhp7MVtfzIrA3Oue3tpptWknVND0kegx/8ho/KK+0rs9goF2PbH57wYdSZbo/7qx6rbf2lchTPY9DQ7fHQmS22oJA/V2gQ3kDAKieLhHeqmWJDjwY4ZjMoZbTySkYrNQfEpShISlISkcAAMAV9oooCiiigwy0dZCfR9ZtQ+FVUUhSACM1bRGUkd9VOobXFIPNJIqVKwIitpXvCQDS5Zz1PSrqBv/Nisue3gimnNKjR6npieHL0i2JPtwf/AOayhyBr7msYNegaDIDUDpX1JepGuWy8PH+ZttX41N7qgdPHZqTVbf8AvzTn80dH5UDIFcKjNRRxLsqmlbtnWJKtpwcZ/PFSANCkpcbUhaQpChhQPIis5492Nxduh1b0epj1J6u0PYbczaZy4sZ5x1LrSXFJUoEBWfDwrcjX+G/hLm6M4UhW1eDwJwMEZ5miBZ4luluyWetU86kIK3V7ylI+iPCssi2QpXFxgBXYpBKSOGM8O7szXLDDLDHUe7rdfodbq3Lqbu9c+Lv+vH/jdbdQ6nc24lae9JBrA6ymSt0D1HHGi0olI3JT6wBHnWlAsjFunekMrUU7CkJWMlOcZOfYKkwfWrrjbZzHh6uPTxy/15bn9aAbVjClJCQcpSgbQnhyFV/rVKW+krRqkpAy8c4HM9ajjVglVV7r47dd6NX/ALyR/wCY1WnF5120P792579HNOqcjNsImLG4sFTqxwB4ZAOeVITsmW5JR1LfVKSNqYzBKisd6+ZPjgCnnpGuaLZqm2vPtuPsNxus6pDvV7nA4Sgk4PAHn2moVvSHSBq2zLcs9l/R1sHrBhvEYPD+I7nPao4rGsrXpxywmDY09qmRI0j/AHeejqalMJVueSr1QjdlISOeePbTj0mPLtOj7c1b56LUgOdWMEgqGwnakjKgc8eHmarWz2O+6duchi9WyVA3NYR1zZCVHPYeR8qfumZLa9L2hLgCgZXI/wDCNdZPVct87imWX0jUWE53bQSe0+r2nvrs/TxisaRgORW0dQIqHAGUjB9UE4A5k1xu3bo4eDze5tzvSacLfrXVNvsCbNEvj7MNIwkIQkKQMkkBWMgce+tMpXpH1PMv96bvDsGPbW2EdXHiykkyJLe8EhTY44zx44A7+NIuqrzqjWSmjeZTYhsH5CG0A0ywnlwSPDt4mpBTb7m9wjrnVcVLJJKj45PP21CXe4SLUwh9SAl0LwgEpIz7OOcc6zJrem7lLrfg6dHyY5uNtTGS7tRJbClrBG85zkA8k93fzqW6UbJMTd1ajt7qXktoQxIQBlTDgSOrUf3SCOfbjsPBd6IHnZkgSZDq3nVXEKUtasknamnO+3Y2XW0yWhtT7DzbbUyNzDzewch9YcSO/JHbScTlm3d4V25ZJ1/komXeQFIQClCUDYkJznHDir/rjWd22woHVphx0lzIAURy9g7Pvp7VplE1301m5xkWRxCXW5bi/onkkJ5qVwPAD3VLW6LEht9bZoiWgkcbrPSN3tbRyHt4+0VULkPSDqIzc6+ShbYqxlKVJ3PO/YRzPtOBUrpuHItD8959DkKPITiMtah1u3ceO0cQrBBqaixlOvl+MFyHzxXOlHKvaM8v+udTFpsbs1/fFbMtzOFSnuDafZ3+wcKCGjwdsVzYkQoiuC5Dpy654Z5+7vpksmmZD4C47JhsK4mQ+Mur8UpPLzpntumosJ1MiQozJY5OODgjwSnkBUzQaNts0O1oPo7eXFfPdWdy1e01vUUUBRRRQFFFFAUUUUBVVXBPVXOUj6ryx8TVq1V9/HV6hmp5fKk+/j+NSpWnmlSeeq6W7Qvl10BxHuKzTQDSpqFQa6Q9KvE46zrmvgPzrKHEGvuaxg19zQZQagbR8nrjUyPrphu+9tSf+WpsKqChHZ0i3gf5tvir9ynU1Qxg16BrDuo31Bm3V93Vh34o30GcKr0Fca199eg4NyUk8SDgezH50GYmq+6Q1bdXaPV3SyP/ADGqfSrhVe9I+E3/AEo4AAfTTkjt9Zr8qC39N2C03Ccu6TLexImxsNsuup3FtOSeAPAHPbzp0pa0acsTP+IPuplrUaVl02cLLbD/ALZf+it5ekbNrSCiDeY6nmmkB1soWUKQrGMgjwJ51odN/Cw20/7wv/Qa34t6TZ3oK1LCfSdrKQoeqs7chOewnHDvPCqFK7f2d2gVLsV9dZ7mpaN4/mH5Ul3Tot1tZMqXaxcGk/TiL3/08/hXTUSW1NjpeZVlJ5jtB7jWag43ekOQnS1LZdiujml1BSRWpJiwbhlSuCiCCpODwPgc12LdLVa7nFUm6QoslkDj17aVAD2nlVLas0loebJXG03b5BmfSciuEMo9u7h7sDxoFHo5hswJqEMqBS7MLuAkJCSUjgAOQ4U4LanK1hNkRYEWTjalLslBKGVBCfW54J8Dn2Vp2rScGxvMuIeefmsrC0tNLylJ7dxI48PZ4Zpm9EdkbEzVqwv5kZrJKvLmfPhQRFns8e3suRo6nLm46+qQQ5+wbcUcqKE8gMk8OXsqejWx2XLCVhdwlDk0jghv2nkPvpitelJD6AZf6lH/AMls/KK+0rs9gprhwo0COGYrKWmx2JHP299BA27SaQErua0u44pjt8Gk+363nTIhCW0BCEhKUjAAGAK+0UBRRRQFFFFAUUUUBRRRQFFFFAVWerR1eqJQ+ttV/SKsyoa8aXgXh0vu72pBAHWIV3csg8KlFaBdK2sD1d+0rI+rP2e/b+VTOortB0xql+yzlSW1NgKRIVHV1TiSkKyFDPLjnu2ml7WL6ZttssuG40+hNwbWhxCwUqHHOFDh2VGTtuwcV93DvrTVI9c476A6TUG5vHfUElezpIc7nbQn+l8/+qpPrD31CPLCekCCs/4lsfRn7LrZ/GgZd/jRvrBur7mgzb6r3pSv13tzdsh2Z+S0/JU4tQjI3LUEhOB3gZJzT7u4UqageWzrvTe3G19uWyr2bEq+9IpBM6TuM24abivXFBRN27XkkYIUOdTqFcBUBYcpivDBA69eM9vGppKvVFBnUuq+6S1Yn6ZX9Wafvb/KnIONtqw0kuLUcFXP3qpH6SlOA2Fa1JO2dwwMY4D8qC9dFKyieO5xP400Uo6FVuNxHctP/NTdWo1FZdOH/wBO27/8lX+hVTNjt8S8RH4E5lL8Z6MkLQry4+BHYeyoXpxx/du3Z/8AuT/oVWzbtSRNORRKlpcc6xpDbbbYyVqwDjuHKqPTMq4aLvbUCc6uRGkHbFlL5SB/lrPY6ByP0h45FTd213b4CUNRW3Js1xIKWEJIxn6x7PLNJOops/V0UtXtYt1pKgoRGyQ4sg5GTzzkAjl7DUFNud1cmTLRp2GpuUIYdEyUrcSc4SFKVkccHio8xy50E7dblOvTh/TU3Y2DwgRj5jJ7eY7/AGivjUdwxwkBFvhg/NRwKvaeefj4mtnTdjnSIbDSUCXMQ2lMmWsnqi5gbiFEAq4092vS8WEpL8k+lyR9NY9VP2U8hQLNn03JloSY7PoUY/4zifXV9lP4mnG2WSFakksN7nVfOdWdy1edSFFAUUUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUBRRRQY3mGZDam3mkOIUkpKVJBBBGCPYRWs9ZrZIgphO2+MuMgYS0WhtT7B2eVbtFAo3Lo+gSMrgvLiL+qfXR+YpUuGk7xbMqVHMhofTZ9b4c6tmippNKOCyDgjBHYaiJ6gNaWNXYtiW2fH1UK/Cr3uNhtl0B9KiIUs/TA2q94pJvXRap65wZ1tmJ/Uy4Q0+OJ3p28FD8qmjRcCq9BVZJ1puNrViZEcbH18ZSfMcK1kryKiM4VWvIgRZUmNJfYQ49FKlMrPNsqGDj2jhWQKr0FUA02GxgcqJh/UHhx4oUOBx2V9BrDNV+ovY/y1fcaDZWoJO0cAOAHdSH0mrzGtBwfVmD/Sfyp2Wvv59tInScvFqtqu6YP9CqB4c1dctMz0fo9xnD+4radTkL2kY8e08u+me19L0N0BF0t7sdf12TvSfI4I+NV5fNNK1NPiDaoojFZUd+xIyRjJHHs5DjUxBt1vt2EsNidIRw3q/ZoPhz/E+ytTwsbOr5lw6Q2mEFtNptcdRdQ66MrWcYzjhkYJ4cB41kYkvPJYDLSFKbQEpdUn5pxjKe3iMd3tNezGW+6hctxTqycpbSM5Pgnt9p99NVq0lKkgLmkw2D/hpPyih4nsqqXYtuVImBKUOTZfcPo+08kinC26QGEuXRzrAOKYzfBtJ8e1RphhW+Lbo4ZiMpaQO4cT7T21sUHlttDLaW20JQhIwEpGAK9UUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUHxSUrSUqAUDzBHOoK4aOtM/cpLPozh+kz6vw5VPUUFcXDQlxi5VEWiWgdg9VfuPCl99h+K6W5DS2Vj6K04NXPWGTEjzGi3JYbeQexac1NJpTYVWKXkxXAASShQAHbwNWLcNBwZGVw3VxV/VPrJ/Oq/1naJem4TK5khphDrwbbeDgSFEg8OOMHFTSNFUl2S4WYLK33wAVJxtSgY+ko8E+furUvkOzW22vT9SAXH0ZPW+iMpyhJAOO4k8+JKR4Gt3T6ZH6MebbdS2x17h+T4E4wCVHOOOM54HB51OQdPG8trisQ0SWF+q4V/ssHnk/S8vjV0qDtTZfbWXHlFBQjrMqwlXA8/jwHOm6zaalz0oLDQiRh/iuJ4kfup/E1OaY0DBsLSXJLhnS9qQVKGG04+qn8TTZSKjbVYYNpTuZb3vH5zznFZ8+ypKiiqCiiigKKKKAooooCiiigKKKKAooooCiiigKKKKAooooCiiigKKKKAooooCiiigKKKKAooooCiiigK1LhaoF1S0mdEZkhlfWN9agK2KwRuGeRwTxrbooK80j0PWrSapjKbhMnQX3uuTGfUMJJABBx87kOwVYDLLcdpLTLaW20jASkYA8q90UBRRRQFFFFAUUUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUH//Z", "photoSource": "AC-PRC002K-EN_05162025.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 Integration Points List — BACnet ACSA (UC800)", "Trane Technologies", "BAS-PTS026A-EN", "2024-12-06", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS026A-EN_12062024.pdf", "확보"], ["포인트리스트", "Symbio™ 800 — BACnet CGAM (CH530)", "Trane Technologies", "BAS-PTS027A-EN", "2024-12-06", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS027A-EN_12062024.pdf", "미추출"], ["포인트리스트", "Symbio™ 800 — BACnet CTV-Simplex (UC800)", "Trane Technologies", "BAS-PTS029A-EN", "2024-12-06", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS029A-EN_12062024.pdf", "미추출"], ["포인트리스트", "Symbio™ 800 ACSA (UC800)", "Trane", "BAS-PTS026A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS026A-EN_12062024.pdf", "취입 완료"]], "points": [{"inst": 1, "type": "AI", "unitDisp": "—", "name": "Active Cool/Heat Water Setpoint Temperature", "note": ""}, {"inst": 2, "type": "AI", "unitDisp": "—", "name": "Front Panel Chilled Water Setpoint", "note": ""}, {"inst": 3, "type": "AI", "unitDisp": "—", "name": "Evaporator Entering Water Temperature", "note": ""}, {"inst": 4, "type": "AI", "unitDisp": "—", "name": "Evaporator Leaving Water Temperature", "note": ""}, {"inst": 5, "type": "AI", "unitDisp": "—", "name": "Active Demand Limit Setpoint", "note": ""}, {"inst": 6, "type": "AI", "unitDisp": "—", "name": "Front Panel Demand Limit Setpoint", "note": ""}, {"inst": 7, "type": "AI", "unitDisp": "—", "name": "Unit Power Consumption", "note": ""}, {"inst": 8, "type": "AI", "unitDisp": "—", "name": "Outdoor Air Temperature", "note": ""}, {"inst": 9, "type": "AI", "unitDisp": "—", "name": "External Chilled/Hot Water Setpoint", "note": ""}, {"inst": 10, "type": "AI", "unitDisp": "—", "name": "External Demand Limit Setpoint", "note": ""}, {"inst": 11, "type": "AI", "unitDisp": "—", "name": "Evaporator Refrigerant Pressure Ckt1", "note": ""}, {"inst": 12, "type": "AI", "unitDisp": "—", "name": "Condenser Refrigerant Pressure Ckt1", "note": ""}, {"inst": 13, "type": "AI", "unitDisp": "—", "name": "Differential Refrigerant Pressure Ckt1", "note": ""}, {"inst": 14, "type": "AI", "unitDisp": "—", "name": "Suction(Evaporator) Saturated Rfgt Temp Ckt1", "note": ""}, {"inst": 15, "type": "AI", "unitDisp": "—", "name": "Condenser Saturated Rfgt Temp Ckt1", "note": ""}, {"inst": 16, "type": "AI", "unitDisp": "—", "name": "Evaporator Refrigerant Pressure Ckt2", "note": ""}, {"inst": 17, "type": "AI", "unitDisp": "—", "name": "Condenser Refrigerant Pressure Ckt2", "note": ""}, {"inst": 18, "type": "AI", "unitDisp": "—", "name": "Differential Refrigerant Pressure Ckt2", "note": ""}, {"inst": 19, "type": "AI", "unitDisp": "—", "name": "Suction(Evaporator) Saturated Rfgt Temp Ckt2", "note": ""}, {"inst": 20, "type": "AI", "unitDisp": "—", "name": "Condenser Saturated Rfgt Temp Ckt2", "note": ""}, {"inst": 21, "type": "AI", "unitDisp": "—", "name": "Actual Running Capacity", "note": ""}, {"inst": 22, "type": "AI", "unitDisp": "—", "name": "Active Heat Recovery Setpoint", "note": ""}, {"inst": 23, "type": "AI", "unitDisp": "—", "name": "Front Panel Hot Water Setpoint", "note": ""}, {"inst": 24, "type": "AI", "unitDisp": "—", "name": "Active Hot Water Setpoint", "note": ""}, {"inst": 25, "type": "AI", "unitDisp": "—", "name": "Liquid Line Temperature Ckt1", "note": ""}, {"inst": 26, "type": "AI", "unitDisp": "—", "name": "Liquid Line Temperature Ckt2", "note": ""}, {"inst": 27, "type": "AI", "unitDisp": "—", "name": "Liquid Line Pressure Ckt1", "note": ""}, {"inst": 28, "type": "AI", "unitDisp": "—", "name": "Liquid Line Pressure Ckt2", "note": ""}, {"inst": 30, "type": "AI", "unitDisp": "—", "name": "Air Flow Ckt1", "note": ""}, {"inst": 31, "type": "AI", "unitDisp": "—", "name": "Air Flow Ckt2", "note": ""}, {"inst": 35, "type": "AI", "unitDisp": "—", "name": "Starts Cprsr1A", "note": ""}, {"inst": 36, "type": "AI", "unitDisp": "—", "name": "Run Time Cprsr1A", "note": ""}, {"inst": 51, "type": "AI", "unitDisp": "—", "name": "Starts Cprsr2A", "note": ""}, {"inst": 52, "type": "AI", "unitDisp": "—", "name": "Run Time Cprsr2A", "note": ""}, {"inst": 69, "type": "AI", "unitDisp": "—", "name": "Heat Recovery Entering Water Temp", "note": ""}, {"inst": 70, "type": "AI", "unitDisp": "—", "name": "Heat Recovery Leaving Water Temp", "note": ""}, {"inst": 71, "type": "AI", "unitDisp": "—", "name": "Chiller Design Capacity", "note": ""}, {"inst": 128, "type": "AI", "unitDisp": "—", "name": "Starts Cprsr1B", "note": ""}, {"inst": 129, "type": "AI", "unitDisp": "—", "name": "Run Time Cprsr1B", "note": ""}, {"inst": 130, "type": "AI", "unitDisp": "—", "name": "Starts Cprsr2B", "note": ""}, {"inst": 131, "type": "AI", "unitDisp": "—", "name": "Run Time Cprsr2B", "note": ""}, {"inst": 132, "type": "AI", "unitDisp": "—", "name": "Number of Circuits", "note": ""}, {"inst": 133, "type": "AI", "unitDisp": "—", "name": "Number of Compressors, Circuit 1", "note": ""}, {"inst": 134, "type": "AI", "unitDisp": "—", "name": "Number of Compressors, Circuit 2", "note": ""}, {"inst": 136, "type": "AI", "unitDisp": "—", "name": "Free Cooling Capacity", "note": ""}, {"inst": 137, "type": "AI", "unitDisp": "—", "name": "Free Cooling Entering Water Temperature", "note": ""}, {"inst": 138, "type": "AI", "unitDisp": "—", "name": "Free Cooling Entering Glycol Temperature", "note": ""}, {"inst": 139, "type": "AI", "unitDisp": "—", "name": "Free Cooling Leaving Glycol Temperature", "note": ""}, {"inst": 141, "type": "AI", "unitDisp": "—", "name": "Energy Consumption NonReset", "note": ""}, {"inst": 142, "type": "AI", "unitDisp": "—", "name": "Energy Consumption Resettable", "note": ""}, {"inst": 143, "type": "AI", "unitDisp": "—", "name": "Starts Cprsr1C", "note": ""}, {"inst": 144, "type": "AI", "unitDisp": "—", "name": "Run Time Cprsr1C", "note": ""}, {"inst": 145, "type": "AI", "unitDisp": "—", "name": "Starts Cprsr2C", "note": ""}, {"inst": 146, "type": "AI", "unitDisp": "—", "name": "Run Time Cprsr2C", "note": ""}, {"inst": 147, "type": "AI", "unitDisp": "—", "name": "Discharge Temperature Ckt1", "note": ""}, {"inst": 148, "type": "AI", "unitDisp": "—", "name": "Discharge Temperature Ckt2", "note": ""}, {"inst": 149, "type": "AI", "unitDisp": "—", "name": "Compressor Discharge Temperature Ckt1", "note": ""}, {"inst": 150, "type": "AI", "unitDisp": "—", "name": "Compressor Discharge Temperature Ckt2", "note": ""}, {"inst": 1, "type": "AV", "unitDisp": "—", "name": "Chilled Water Setpoint", "note": ""}, {"inst": 2, "type": "AV", "unitDisp": "—", "name": "Hot Water Setpoint", "note": ""}, {"inst": 3, "type": "AV", "unitDisp": "—", "name": "Demand Limit Setpoint", "note": ""}, {"inst": 4, "type": "AV", "unitDisp": "—", "name": "BAS Heat Recovery Setpoint", "note": ""}, {"inst": 1, "type": "BI", "unitDisp": "—", "name": "Run Enable", "note": ""}, {"inst": 2, "type": "BI", "unitDisp": "—", "name": "Local Setpoint Control", "note": ""}, {"inst": 3, "type": "BI", "unitDisp": "—", "name": "Limit Mode Relay Status", "note": ""}, {"inst": 4, "type": "BI", "unitDisp": "—", "name": "Chiller Running State", "note": ""}, {"inst": 5, "type": "BI", "unitDisp": "—", "name": "Maximum Capacity Relay", "note": ""}, {"inst": 6, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Pump Command", "note": ""}, {"inst": 7, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Status", "note": ""}, {"inst": 8, "type": "BI", "unitDisp": "—", "name": "Manual Override Exists", "note": ""}, {"inst": 9, "type": "BI", "unitDisp": "—", "name": "Emergency Stop Input", "note": ""}, {"inst": 10, "type": "BI", "unitDisp": "—", "name": "Alarm Present", "note": ""}, {"inst": 11, "type": "BI", "unitDisp": "—", "name": "Running Status Cprsr1A", "note": ""}, {"inst": 12, "type": "BI", "unitDisp": "—", "name": "Running Status Cprsr2A", "note": ""}, {"inst": 13, "type": "BI", "unitDisp": "—", "name": "Running Status Cprsr1B", "note": ""}, {"inst": 14, "type": "BI", "unitDisp": "—", "name": "Running Status Cprsr2B", "note": ""}, {"inst": 15, "type": "BI", "unitDisp": "—", "name": "Free Cooling Active", "note": ""}, {"inst": 16, "type": "BI", "unitDisp": "—", "name": "Heat Recovery Active", "note": ""}, {"inst": 17, "type": "BI", "unitDisp": "—", "name": "Active Heat Recovery Command", "note": ""}, {"inst": 18, "type": "BI", "unitDisp": "—", "name": "Latching Alarm Present, Circuit 1", "note": ""}, {"inst": 19, "type": "BI", "unitDisp": "—", "name": "Latching Alarm Present, Circuit 2", "note": ""}, {"inst": 20, "type": "BI", "unitDisp": "—", "name": "Non-Latching Alarm Present, Circuit 1", "note": ""}, {"inst": 21, "type": "BI", "unitDisp": "—", "name": "Non-Latching Alarm Present, Circuit 2", "note": ""}, {"inst": 22, "type": "BI", "unitDisp": "—", "name": "Running Status Cprsr1C", "note": ""}, {"inst": 23, "type": "BI", "unitDisp": "—", "name": "Running Status Cprsr2C", "note": ""}, {"inst": 24, "type": "BI", "unitDisp": "—", "name": "Emergency Stop Unit Status", "note": ""}, {"inst": 25, "type": "BI", "unitDisp": "—", "name": "Noise Reduction Active", "note": ""}, {"inst": 26, "type": "BI", "unitDisp": "—", "name": "No assignment - reserved as obsolete", "note": ""}, {"inst": 506, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Anti-Freeze Heater", "note": ""}, {"inst": 507, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Auxiliary Setpoint Command", "note": ""}, {"inst": 508, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Flow Switch", "note": ""}, {"inst": 509, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor Fault Input", "note": ""}, {"inst": 510, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor Fault Input", "note": ""}, {"inst": 511, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor Fault Input", "note": ""}, {"inst": 512, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor Fault Input", "note": ""}, {"inst": 513, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor Fault Input", "note": ""}, {"inst": 514, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor Fault Input", "note": ""}, {"inst": 518, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Fan Enbl Shared Ckt 1&2", "note": ""}, {"inst": 520, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Fan Enable", "note": ""}, {"inst": 521, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Fan Enable", "note": ""}, {"inst": 533, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Discharge Temperature Sensor", "note": ""}, {"inst": 534, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Discharge Temperature Sensor", "note": ""}, {"inst": 535, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Discharge Pressure Transducer", "note": ""}, {"inst": 536, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Discharge Pressure Transducer", "note": ""}, {"inst": 537, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve", "note": ""}, {"inst": 538, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve", "note": ""}, {"inst": 539, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Emergency Stop Feedback Input", "note": ""}, {"inst": 541, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Entering Water Temp", "note": ""}, {"inst": 543, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Leaving Water Temp", "note": ""}, {"inst": 545, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Pump Inv1 Fault Input", "note": ""}, {"inst": 546, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Pump Inv1 Freq Feedback", "note": ""}, {"inst": 547, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Pump Inv1 Run Command", "note": ""}, {"inst": 550, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump 1 Relay", "note": ""}, {"inst": 551, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump 2 Relay", "note": ""}, {"inst": 556, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Chilled Water Setpoint", "note": ""}, {"inst": 557, "type": "BI", "unitDisp": "—", "name": "External Demand Limit Setpoint", "note": ""}, {"inst": 558, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Noise Reduction Request", "note": ""}, {"inst": 559, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Auto/Stop", "note": ""}, {"inst": 560, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ckt Lockout", "note": ""}, {"inst": 561, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ckt Lockout", "note": ""}, {"inst": 562, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Heat Recovery Command", "note": ""}, {"inst": 563, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ice Building Command", "note": ""}, {"inst": 564, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Board 1 Relay 1", "note": ""}, {"inst": 565, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Board 1 Relay 1", "note": ""}, {"inst": 566, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Board 1 Relay 2", "note": ""}, {"inst": 567, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Board 1 Relay 2", "note": ""}, {"inst": 568, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Board 1 Relay 3", "note": ""}, {"inst": 569, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Board 1 Relay 3", "note": ""}, {"inst": 570, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Board 1 Relay 4", "note": ""}, {"inst": 571, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Board 1 Relay 4", "note": ""}, {"inst": 572, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Speed Select Board Relay 1", "note": ""}, {"inst": 574, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Speed Select Board Relay 2", "note": ""}, {"inst": 577, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Speed Select Board Relay 3", "note": ""}, {"inst": 579, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Speed Select Board Relay 4", "note": ""}, {"inst": 582, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inv Spd Cmd, Shrd Ckt1&2", "note": ""}, {"inst": 585, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Speed Command", "note": ""}, {"inst": 586, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Speed Command", "note": ""}, {"inst": 590, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Switch", "note": ""}, {"inst": 591, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Switch", "note": ""}, {"inst": 596, "type": "BI", "unitDisp": "—", "name": "Comm Loss: HR Entering Water Temp Sensor", "note": ""}, {"inst": 597, "type": "BI", "unitDisp": "—", "name": "Comm Loss: HR Leaving Water Temp Sensor", "note": ""}, {"inst": 598, "type": "BI", "unitDisp": "—", "name": "Comm Loss: HR Three Way Valve", "note": ""}, {"inst": 600, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Local BAS Interface", "note": ""}, {"inst": 602, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Programmable Relay Board 1", "note": ""}, {"inst": 603, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outdoor Air Temperature", "note": ""}, {"inst": 604, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Percent Capacity Output", "note": ""}, {"inst": 605, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Phase Protection Fault Input", "note": ""}, {"inst": 606, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Programmable Relay Board 2", "note": ""}, {"inst": 617, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Run Command Compressor A", "note": ""}, {"inst": 618, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Run Command Compressor A", "note": ""}, {"inst": 619, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Run Command Compressor B", "note": ""}, {"inst": 620, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Run Command Compressor B", "note": ""}, {"inst": 621, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Run Command Compressor C", "note": ""}, {"inst": 622, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Run Command Compressor C", "note": ""}, {"inst": 628, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure", "note": ""}, {"inst": 629, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure", "note": ""}, {"inst": 630, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Temperature", "note": ""}, {"inst": 631, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Temperature", "note": ""}, {"inst": 636, "type": "BI", "unitDisp": "—", "name": "Compressor A Fault", "note": ""}, {"inst": 637, "type": "BI", "unitDisp": "—", "name": "Compressor A Fault", "note": ""}, {"inst": 638, "type": "BI", "unitDisp": "—", "name": "Compressor B Fault", "note": ""}, {"inst": 639, "type": "BI", "unitDisp": "—", "name": "Compressor B Fault", "note": ""}, {"inst": 640, "type": "BI", "unitDisp": "—", "name": "Compressor C Fault", "note": ""}, {"inst": 641, "type": "BI", "unitDisp": "—", "name": "Compressor C Fault", "note": ""}, {"inst": 642, "type": "BI", "unitDisp": "—", "name": "Compressor Fault Lockout", "note": ""}, {"inst": 643, "type": "BI", "unitDisp": "—", "name": "Compressor Fault Lockout", "note": ""}, {"inst": 644, "type": "BI", "unitDisp": "—", "name": "Compressor Fault Lockout", "note": ""}, {"inst": 645, "type": "BI", "unitDisp": "—", "name": "Compressor Fault Lockout", "note": ""}, {"inst": 646, "type": "BI", "unitDisp": "—", "name": "Compressor Fault Lockout", "note": ""}, {"inst": 647, "type": "BI", "unitDisp": "—", "name": "Compressor Fault Lockout", "note": ""}, {"inst": 650, "type": "BI", "unitDisp": "—", "name": "Discharge Pressure Transducer", "note": ""}, {"inst": 651, "type": "BI", "unitDisp": "—", "name": "Discharge Pressure Transducer", "note": ""}, {"inst": 669, "type": "BI", "unitDisp": "—", "name": "Emergency Stop", "note": ""}, {"inst": 691, "type": "BI", "unitDisp": "—", "name": "Evap Pump 1 Starts/Hours Modified", "note": ""}, {"inst": 692, "type": "BI", "unitDisp": "—", "name": "Evap Pump 2 Starts/Hours Modified", "note": ""}, {"inst": 694, "type": "BI", "unitDisp": "—", "name": "Evaporator Entering Water Temp Sensor", "note": ""}, {"inst": 696, "type": "BI", "unitDisp": "—", "name": "Evaporator Leaving Water Temp Sensor", "note": ""}, {"inst": 698, "type": "BI", "unitDisp": "—", "name": "Evaporator Pump 1 Fault", "note": ""}, {"inst": 699, "type": "BI", "unitDisp": "—", "name": "Evaporator Pump 2 Fault", "note": ""}, {"inst": 700, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Lost", "note": ""}, {"inst": 701, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Lost Lockout", "note": ""}, {"inst": 702, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Lost - Pump1", "note": ""}, {"inst": 703, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Lost - Pump2", "note": ""}, {"inst": 704, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Overdue", "note": ""}, {"inst": 705, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Overdue - Pump1", "note": ""}, {"inst": 706, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Overdue - Pump2", "note": ""}, {"inst": 707, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Too Low", "note": ""}, {"inst": 708, "type": "BI", "unitDisp": "—", "name": "External Chilled/Hot Water Setpoint", "note": ""}, {"inst": 711, "type": "BI", "unitDisp": "—", "name": "Heat Recovery Entering Water Temp Sensor", "note": ""}, {"inst": 712, "type": "BI", "unitDisp": "—", "name": "Heat Recovery Leaving Water Temp Sensor", "note": ""}, {"inst": 713, "type": "BI", "unitDisp": "—", "name": "High Compressor Pressure Differential", "note": ""}, {"inst": 714, "type": "BI", "unitDisp": "—", "name": "High Compressor Pressure Differential", "note": ""}, {"inst": 715, "type": "BI", "unitDisp": "—", "name": "High Discharge Refrigerant Pressure", "note": ""}, {"inst": 716, "type": "BI", "unitDisp": "—", "name": "High Discharge Refrigerant Pressure", "note": ""}, {"inst": 717, "type": "BI", "unitDisp": "—", "name": "High Discharge Temperature", "note": ""}, {"inst": 718, "type": "BI", "unitDisp": "—", "name": "High Discharge Temperature", "note": ""}, {"inst": 731, "type": "BI", "unitDisp": "—", "name": "High Discharge Temperature Lockout", "note": ""}, {"inst": 732, "type": "BI", "unitDisp": "—", "name": "High Discharge Temperature Lockout", "note": ""}, {"inst": 733, "type": "BI", "unitDisp": "—", "name": "High Evaporator Water Temperature", "note": ""}, {"inst": 746, "type": "BI", "unitDisp": "—", "name": "High Pressure Cutout", "note": ""}, {"inst": 747, "type": "BI", "unitDisp": "—", "name": "High Pressure Cutout", "note": ""}, {"inst": 748, "type": "BI", "unitDisp": "—", "name": "High Suction Rfgt Pressure", "note": ""}, {"inst": 768, "type": "BI", "unitDisp": "—", "name": "Inverted Evaporator Water Temperature", "note": ""}, {"inst": 769, "type": "BI", "unitDisp": "—", "name": "Inverted Water Temp (Heating)", "note": ""}, {"inst": 770, "type": "BI", "unitDisp": "—", "name": "LCI-C Software Mismatch: Use BAS Tool", "note": ""}, {"inst": 771, "type": "BI", "unitDisp": "—", "name": "Loss of Charge", "note": ""}, {"inst": 772, "type": "BI", "unitDisp": "—", "name": "Loss of Charge", "note": ""}, {"inst": 775, "type": "BI", "unitDisp": "—", "name": "Low Discharge Saturated Temperature", "note": ""}, {"inst": 776, "type": "BI", "unitDisp": "—", "name": "Low Discharge Saturated Temperature", "note": ""}, {"inst": 777, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Water Temp (Unit Off)", "note": ""}, {"inst": 778, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Water Temp (Unit On)", "note": ""}, {"inst": 779, "type": "BI", "unitDisp": "—", "name": "Low Suction Refrigerant Temperature", "note": ""}, {"inst": 780, "type": "BI", "unitDisp": "—", "name": "Low Suction Refrigerant Temperature", "note": ""}, {"inst": 782, "type": "BI", "unitDisp": "—", "name": "Low Suction Refrigerant Pressure", "note": ""}, {"inst": 783, "type": "BI", "unitDisp": "—", "name": "Low Refrigerant Pressure Ratio", "note": ""}, {"inst": 784, "type": "BI", "unitDisp": "—", "name": "Low Refrigerant Pressure Ratio", "note": ""}, {"inst": 785, "type": "BI", "unitDisp": "—", "name": "Low Suction Refrigerant Pressure", "note": ""}, {"inst": 786, "type": "BI", "unitDisp": "—", "name": "Low Suction Superheat", "note": ""}, {"inst": 787, "type": "BI", "unitDisp": "—", "name": "Low Suction Superheat", "note": ""}, {"inst": 827, "type": "BI", "unitDisp": "—", "name": "MP: Invalid Configuration", "note": ""}, {"inst": 829, "type": "BI", "unitDisp": "—", "name": "MP: Reset Has Occurred", "note": ""}, {"inst": 832, "type": "BI", "unitDisp": "—", "name": "Pumpdown Terminated By Time", "note": ""}, {"inst": 833, "type": "BI", "unitDisp": "—", "name": "Outdoor Air Temperature Sensor", "note": ""}, {"inst": 834, "type": "BI", "unitDisp": "—", "name": "Phase Protection Fault", "note": ""}, {"inst": 835, "type": "BI", "unitDisp": "—", "name": "No Total Heat Recovery", "note": ""}, {"inst": 838, "type": "BI", "unitDisp": "—", "name": "Restart Inhibit Invoked - 1A", "note": ""}, {"inst": 839, "type": "BI", "unitDisp": "—", "name": "Restart Inhibit Invoked - 2A", "note": ""}, {"inst": 840, "type": "BI", "unitDisp": "—", "name": "Restart Inhibit Invoked - 1B", "note": ""}, {"inst": 841, "type": "BI", "unitDisp": "—", "name": "Restart Inhibit Invoked - 2B", "note": ""}, {"inst": 842, "type": "BI", "unitDisp": "—", "name": "Restart Inhibit Invoked - 1C", "note": ""}, {"inst": 843, "type": "BI", "unitDisp": "—", "name": "Restart Inhibit Invoked - 2C", "note": ""}, {"inst": 848, "type": "BI", "unitDisp": "—", "name": "Starts/Hours Modified 1C", "note": ""}, {"inst": 849, "type": "BI", "unitDisp": "—", "name": "Starts/Hours Modified 2A", "note": ""}, {"inst": 850, "type": "BI", "unitDisp": "—", "name": "Starts/Hours Modified 1B", "note": ""}, {"inst": 851, "type": "BI", "unitDisp": "—", "name": "Starts/Hours Modified 1A", "note": ""}, {"inst": 852, "type": "BI", "unitDisp": "—", "name": "Starts/Hours Modified 2B", "note": ""}, {"inst": 853, "type": "BI", "unitDisp": "—", "name": "Starts/Hours Modified 2C", "note": ""}, {"inst": 856, "type": "BI", "unitDisp": "—", "name": "Suction Pressure Transducer", "note": ""}, {"inst": 857, "type": "BI", "unitDisp": "—", "name": "Suction Pressure Transducer", "note": ""}, {"inst": 858, "type": "BI", "unitDisp": "—", "name": "Suction Temperature Sensor", "note": ""}, {"inst": 859, "type": "BI", "unitDisp": "—", "name": "Suction Temperature Sensor", "note": ""}, {"inst": 860, "type": "BI", "unitDisp": "—", "name": "Suction Temperature Too High", "note": ""}, {"inst": 861, "type": "BI", "unitDisp": "—", "name": "Suction Temperature Too High", "note": ""}, {"inst": 862, "type": "BI", "unitDisp": "—", "name": "Very Low Suction Pressure - Circuit 1", "note": ""}, {"inst": 863, "type": "BI", "unitDisp": "—", "name": "Very Low Suction Pressure - Circuit 2", "note": ""}, {"inst": 864, "type": "BI", "unitDisp": "—", "name": "Chiller Service Recommended", "note": ""}, {"inst": 865, "type": "BI", "unitDisp": "—", "name": "Pumpdown Terminated By Time", "note": ""}, {"inst": 866, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Energy Meter Pulse Input", "note": ""}, {"inst": 867, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Pump Inverter 1 Speed", "note": ""}, {"inst": 868, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Demand Limit Stpt", "note": ""}, {"inst": 869, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Heat Recovery Anti-Freeze Heater", "note": ""}, {"inst": 871, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Pump 1 Fault Input", "note": ""}, {"inst": 872, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Pump 2 Fault Input", "note": ""}, {"inst": 873, "type": "BI", "unitDisp": "—", "name": "Evap Water Pump 1 Svc Recommended", "note": ""}, {"inst": 874, "type": "BI", "unitDisp": "—", "name": "Evap Water Pump 2 Svc Recommended", "note": ""}, {"inst": 875, "type": "BI", "unitDisp": "—", "name": "Mfr Maintenance Recommended - 1A", "note": ""}, {"inst": 876, "type": "BI", "unitDisp": "—", "name": "Mfr Maintenance Recommended - 1B", "note": ""}, {"inst": 877, "type": "BI", "unitDisp": "—", "name": "Mfr Maintenance Recommended - 1C", "note": ""}, {"inst": 878, "type": "BI", "unitDisp": "—", "name": "Mfr Maintenance Recommended - 2A", "note": ""}, {"inst": 879, "type": "BI", "unitDisp": "—", "name": "Mfr Maintenance Recommended - 2B", "note": ""}, {"inst": 880, "type": "BI", "unitDisp": "—", "name": "Mfr Maintenance Recommended - 2C", "note": ""}, {"inst": 881, "type": "BI", "unitDisp": "—", "name": "BAS Communication Lost", "note": ""}, {"inst": 882, "type": "BI", "unitDisp": "—", "name": "BAS Failed to Establish Communication", "note": ""}, {"inst": 883, "type": "BI", "unitDisp": "—", "name": "Comm Loss: FC Entering Glycol Temp", "note": ""}, {"inst": 884, "type": "BI", "unitDisp": "—", "name": "Comm Loss: FC Entering Water Temp", "note": ""}, {"inst": 885, "type": "BI", "unitDisp": "—", "name": "Comm Loss: FC Leaving Glycol Temp", "note": ""}, {"inst": 886, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Free Cooling Pump", "note": ""}, {"inst": 887, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Free Cooling Valve", "note": ""}, {"inst": 888, "type": "BI", "unitDisp": "—", "name": "Free Cooling Entering Glycol Temperature", "note": ""}, {"inst": 889, "type": "BI", "unitDisp": "—", "name": "Free Cooling Entering Water Temperature", "note": ""}, {"inst": 890, "type": "BI", "unitDisp": "—", "name": "Free Cooling Glycol Temp Equalization Overdue", "note": ""}, {"inst": 891, "type": "BI", "unitDisp": "—", "name": "Free Cooling Leaving Glycol Temperature", "note": ""}, {"inst": 892, "type": "BI", "unitDisp": "—", "name": "Low Glycol Temperature Free Cooling", "note": ""}, {"inst": 893, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Heat Recovery Setpoint", "note": ""}, {"inst": 894, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Board 2 Relay 1", "note": ""}, {"inst": 895, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Board 2 Relay 1", "note": ""}, {"inst": 896, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Board 2 Relay 2", "note": ""}, {"inst": 897, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Board 2 Relay 2", "note": ""}, {"inst": 898, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Board 2 Relay 3", "note": ""}, {"inst": 899, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Board 2 Relay 3", "note": ""}, {"inst": 900, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Board 2 Relay 4", "note": ""}, {"inst": 901, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Board 2 Relay 4", "note": ""}, {"inst": 902, "type": "BI", "unitDisp": "—", "name": "External Heat Recovery Setpoint", "note": ""}, {"inst": 903, "type": "BI", "unitDisp": "—", "name": "Comm Loss: HR Refrigerant Bypass Valve", "note": ""}, {"inst": 904, "type": "BI", "unitDisp": "—", "name": "Comm Loss: HR Refrigerant Bypass Valve", "note": ""}, {"inst": 905, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Reversing Valve", "note": ""}, {"inst": 906, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Reversing Valve", "note": ""}, {"inst": 907, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Hot Gas Bypass Valve", "note": ""}, {"inst": 908, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Dynamic Receiver Fill Valve", "note": ""}, {"inst": 909, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Hot Gas Bypass Valve", "note": ""}, {"inst": 910, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Dynamic Receiver Fill Valve", "note": ""}, {"inst": 912, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Hot Water Command", "note": ""}, {"inst": 913, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Supplemental Heater Relay 1", "note": ""}, {"inst": 915, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Supplemental Heater Relay 2", "note": ""}, {"inst": 916, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Supplemental Heater Relay 3", "note": ""}, {"inst": 917, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Supplemental Heater Relay 4", "note": ""}, {"inst": 918, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Liquid Line Temperature", "note": ""}, {"inst": 919, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Liquid Line Pressure", "note": ""}, {"inst": 920, "type": "BI", "unitDisp": "—", "name": "Liquid Line Temp Sensor", "note": ""}, {"inst": 921, "type": "BI", "unitDisp": "—", "name": "Liquid Line Pressure Transducer", "note": ""}, {"inst": 922, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Liquid Line Temperature", "note": ""}, {"inst": 923, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Liquid Line Pressure", "note": ""}, {"inst": 924, "type": "BI", "unitDisp": "—", "name": "Liquid Line Temp Sensor", "note": ""}, {"inst": 925, "type": "BI", "unitDisp": "—", "name": "Liquid Line Pressure Transducer", "note": ""}, {"inst": 926, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Shared V Coil Isolation Valve", "note": ""}, {"inst": 927, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Shared V Coil Isolation Valve", "note": ""}, {"inst": 928, "type": "BI", "unitDisp": "—", "name": "Free Cooling Glycol Flow Overdue", "note": ""}, {"inst": 929, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Free Cooling Glycol Flow Switch", "note": ""}, {"inst": 930, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Free Cooling Glycol Pressure", "note": ""}, {"inst": 931, "type": "BI", "unitDisp": "—", "name": "Free Cooling Glycol Pressure", "note": ""}, {"inst": 932, "type": "BI", "unitDisp": "—", "name": "Low Glycol Pressure Free Cooling", "note": ""}, {"inst": 933, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Free Cooling Glycol Pump Fault", "note": ""}, {"inst": 934, "type": "BI", "unitDisp": "—", "name": "Free Cooling Glycol Pump Fault", "note": ""}, {"inst": 935, "type": "BI", "unitDisp": "—", "name": "Free Cooling Glycol Flow Lost", "note": ""}, {"inst": 936, "type": "BI", "unitDisp": "—", "name": "SLHX Entering Temp Sensor - Ckt1", "note": ""}, {"inst": 937, "type": "BI", "unitDisp": "—", "name": "Comm Loss: SLHX Valve - Ckt1", "note": ""}, {"inst": 938, "type": "BI", "unitDisp": "—", "name": "Comm Loss: SLHX Entering Refrigerant Temp - Ckt1", "note": ""}, {"inst": 939, "type": "BI", "unitDisp": "—", "name": "SLHX Entering Temp Sensor - Ckt2", "note": ""}, {"inst": 940, "type": "BI", "unitDisp": "—", "name": "Comm Loss: SLHX Valve - Ckt2", "note": ""}, {"inst": 941, "type": "BI", "unitDisp": "—", "name": "Comm Loss: SLHX Entering Refrigerant Temp - Ckt2", "note": ""}, {"inst": 942, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Sump Heater - Ckt1", "note": ""}, {"inst": 943, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Sump Heater - Ckt2", "note": ""}, {"inst": 2, "type": "BV", "unitDisp": "—", "name": "Reset Diagnostic", "note": ""}, {"inst": 3, "type": "BV", "unitDisp": "—", "name": "BAS Noise Reduction Command", "note": ""}, {"inst": 4, "type": "BV", "unitDisp": "—", "name": "BAS Heat Recovery Command", "note": ""}, {"inst": 5, "type": "BV", "unitDisp": "—", "name": "Clear Energy Consumption", "note": ""}, {"inst": 6, "type": "BV", "unitDisp": "—", "name": "BAS Circuit 1 Lockout", "note": ""}, {"inst": 7, "type": "BV", "unitDisp": "—", "name": "BAS Circuit 2 Lockout", "note": ""}, {"inst": 1, "type": "MSI", "unitDisp": "—", "name": "Chiller Running Status", "note": "1=not running; 2=starting; 3= running; 4= stopping"}, {"inst": 2, "type": "MSI", "unitDisp": "—", "name": "Operating Mode", "note": "1=cool; 2= heat; 3=ice; 4=free cooling"}, {"inst": 3, "type": "MSI", "unitDisp": "—", "name": "Front Panel Chiller Mode", "note": "1=cool; 2= heat; 3=ice; 4=free cooling"}, {"inst": 4, "type": "MSI", "unitDisp": "—", "name": "Setpoint Source", "note": "1=BAS/Ext/ FP; 2=Ext/FP; 3=front panel"}, {"inst": 5, "type": "MSI", "unitDisp": "—", "name": "Active Chilled Water Setpoint Source", "note": "1=front panel; 2=external; 3= ice machine; 4=BAS"}, {"inst": 6, "type": "MSI", "unitDisp": "—", "name": "Active Demand Limit Setpoint Source", "note": "1=front panel; 2=external; 3= ice machine; 4=BAS"}, {"inst": 7, "type": "MSI", "unitDisp": "—", "name": "External Auto Stop", "note": "1=stop; 2= auto"}, {"inst": 8, "type": "MSI", "unitDisp": "—", "name": "Front Panel Auto/Stop", "note": "1=stop; 2= auto"}, {"inst": 9, "type": "MSI", "unitDisp": "—", "name": "Active Hot Water Setpoint Source", "note": "1=front panel; 2=external; 3= BAS"}, {"inst": 10, "type": "MSI", "unitDisp": "—", "name": "Capacity Control Mode Status Ckt1", "note": "1=available; 3=cooling; 4=heating; 5=defrost; 6=not"}, {"inst": 11, "type": "MSI", "unitDisp": "—", "name": "Capacity Control Mode Status Ckt2", "note": "1=availaavbaleil;a 3b=lecooling; 4=heating; 5=defrost; 6=not"}, {"inst": 1, "type": "MSV", "unitDisp": "—", "name": "BAS Chiller Auto Stop Command", "note": ""}, {"inst": 2, "type": "MSV", "unitDisp": "—", "name": "BAS Chiller Mode Command", "note": ""}, {"inst": 3, "type": "MSV", "unitDisp": "—", "name": "BAS Free Cooling Auto Stop Command", "note": ""}]}, {"vendor": "Trane", "model": "Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk)", "name": "Symbio™ 800 Agility™ Water-cooled Chillers", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 73점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["LonTalk", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 1. Operating pressure comparison at AHRI conditions", "page": 9, "orientation": "column", "header": ["Evaporator", "Low Pressure • Always at negative pressure • Air leaks inward • Refrigerant lost: (# air leak in) x purge efficiency(a) • No refrigerant loss into equipment room", "Medium Pressure • Operates at positive pressure • Refrigerant leaks outward at moderate rate • Refrigerant loss is difficult to know, performance is degraded • Refrigerant loss is into equipment room"], "quantities": [null, "current", "loss"], "rows": [["Condenser", "• Usually at neutral to negative pressure during inactivity (air might leak inward) • At slightly positive pressure during operation • In the event of a leak, refrigerant could leak outward, but at a very low rate", "• Always at high positive pressure • In the event of a leak, refrigerant would leak outward at a very high rate"], ["Monitoring of leak rate", "• Unit purge is able to continuously monitor in leakage with the run meter, whether the chiller is on or off. • Refrigerant monitor as required by ASHRAE. • Purge can be connected to a building automation system for notification of increased purge operation (in-leak). Similarly, the BACnet® module allows the refrigerant monitor to be connected to the building automation system.", "• Only ways to monitor leak rate on medium pressure chiller are: – periodic leak checks – purchase refrigerant monitor • Refrigerant monitor as required by ASHRAE. • Typically, the only time a leak is detected on a medium pressure chiller is during spring startup. This means that a chiller which develops a leak in the summer may leak continuously until the following spring."], ["Typical Pressures Evaporator: 38°F (3.3°C) Condenser: 100°F (37.8°C)", "R-514A Evaporator: -9.5 psig (-65.4 kPaG) Condenser: 5.3 psig (36.3 kPaG) R-1233zd Evaporator: -6.6 psig (-45.8 kPaG) Condenser: 14.4 psig (99.3 kPaG)", "R-134a Evaporator: 33.1 psig (228.5 kPaG) Condenser: 124.2 psig (856.0 kPaG) R-513A Evaporator: 37.6 psig (259.0 kPaG) Condenser: 130.7 psig (901.2 kPaG) R-1234ze Evaporator: 20.8 psig (143.1 kPaG) Condenser: 89.9 psig (619.8 kPaG)"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 3. Comparison of low-voltage starter and drive types", "page": 18, "orientation": "column", "header": ["Starter Type (closed- transition) Constant Speed", "Inrush Current % LRA", "Percent Rated Torque", "Advantages", "Disadvantages", "Typical Acceleration Time (seconds)"], "quantities": ["speed", "current", "torque", null, null, null], "rows": [["Wye-Delta (Star-Delta)", "33", "33", "• Equal reduction of torque and inrush current • Simple, easy to service and maintain • Lower cost", "• Only applicable up to 600V • Small “spike” at transition", "5–12"], ["Variable Speed", "", "", "", "", ""], ["Adaptive Frequency Drive (AFD)", "<13 (<RLA)", "Varies", "• Lowest inrush current • Better chiller efficiency at reduced lift", "• Most expensive • Efficiency losses at full load • Harmonics may be an issue", "8–30"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "800-ton (2800-kW) Centrifugal Water-Cooled Chiller", "page": 21, "orientation": "column", "header": ["ECWT 85°F (29.4°C)", ""], "quantities": ["temperature", null], "rows": [["", "ECWT 85°F (29.4°C)"], ["", "ECWT 75°F (23.9°C)"], ["", "ECWT 65°F (18.3°C)"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 4. Comparison of medium-voltage starter types", "page": 22, "orientation": "column", "header": ["Starter Type (closed- transition) Constant Speed", "Inrush Current % LRA", "Percent Rated Torque", "Advantages", "Disadvantages", "Typical Acceleration Time (seconds)"], "quantities": ["speed", "current", "torque", null, null, null], "rows": [["Across-the-Line (Full Voltage)", "100", "100", "• Low cost • Least complex • Least maintenance", "• Draws highest inrush current at startup", "3–5"], ["Primary Reactor 65% TAP", "65", "42", "• Good compromise between first cost and reduced inrush current", "• More expensive than Across-the- Line • Larger than Across-the-Line", "5–12"], ["Autotransformer 65% TAP", "45", "42", "• Almost equal reduction of torque and inrush current • Lowest inrush current", "• More expensive than Primary Reactor • Larger than Across-the-Line", "5–12"], ["Variable Speed", "", "", "", "", ""], ["Adaptive Frequency Drive (AFD)", "<13 (<RLA)", "Varies", "• Efficiency at part lift • Power factor", "• Most expensive • Large and heavy • Complex", "5–12"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 10. Representative weights, 60 Hz chillers (lb)—CVHM, CVHE, CVHF, and CDHF chillers", "page": 55, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping", "Weights with Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null, "weight", null], "rows": [["CVHM", "300", "210", "030A", "030A", "—", "—", "22430", "19870"], ["", "300", "210", "030B", "030B", "—", "—", "23822", "20931"], ["CVHE", "230–320", "233", "032S", "032S", "14828", "13469", "—", "—"], ["", "", "289", "", "", "—", "—", "16508", "15149"], ["", "230–320", "289", "032S", "032L", "15433", "13924", "17113", "15604"], ["", "230–320", "289", "032L", "032L", "16277", "14574", "17957", "16254"], ["", "230–320", "289", "050S", "050S", "20035", "17599", "21715", "19279"], ["", "230–320", "289", "050S", "050L", "21001", "18356", "22681", "20036"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 10. Representative weights, 60 Hz chillers (lb)—CVHM, CVHE, CVHF, and CDHF chillers ", "page": 56, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping", "Weights with Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null, "weight", null], "rows": [["", "230–320 360–500 360–500 360–500 360–500 360–500 360–500 360–500 360–500", "289", "050L", "050L", "22352", "19304", "24032", "20984"], ["", "", "455", "050S", "050S", "20717", "18281", "22397", "19961"], ["", "", "455", "050S", "050L", "21683", "19038", "23363", "20718"], ["", "", "455", "050L", "050L", "23034", "19986", "24714", "21666"], ["", "", "455", "050S", "080S", "23200", "20265", "24880", "21945"], ["", "", "455", "050L", "080L", "26793", "22976", "28473", "24656"], ["", "", "455", "080S", "080S", "29854", "25634", "31534", "27314"], ["", "", "455", "080S", "080L", "31442", "26917", "33122", "28597"], ["", "", "455", "080L", "080L", "33463", "28333", "35143", "30013"], ["CVHF", "350–570 350–570 350–570 350–570 350–570 350–570 350–570 350–570 350–910 350–910 350–910 350–910 350–910 350–910 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1470 1470–1720 1470–1720", "588", "050S", "050S", "20487", "17984", "22167", "19664"], ["", "", "588", "050S", "050L", "21453", "18741", "23133", "20421"], ["", "", "588", "050L", "050L", "22703", "19567", "24383", "21247"], ["", "", "588", "050S", "080S", "22970", "19968", "24650", "21648"], ["", "", "588", "050L", "080L", "26512", "22557", "28192", "24237"], ["", "", "588", "080S", "080S", "31845", "26997", "32173", "27715"], ["", "", "588", "080S", "080L", "32131", "27318", "33811", "28998"], ["", "", "588", "080L", "080L", "34319", "28855", "35999", "30535"], ["", "", "957", "080S", "080S", "32843", "28385", "35843", "31385"], ["", "", "957", "080S", "080L", "34481", "29668", "37481", "32668"], ["", "", "957", "080L", "080L", "36669", "31205", "39669", "34205"], ["", "", "957", "080L", "142L", "44814", "37663", "47814", "40663"], ["", "", "957", "142M", "142L", "48446", "40540", "51446", "43540"], ["", "", "957", "142L", "142L", "49667", "41453", "52667", "44453"], ["", "", "1062", "080L", "142L", "45710", "38559", "48710", "41559"], ["", "", "1062", "142M", "142L", "49116", "41210", "52116", "44210"], ["", "", "1062", "142L", "142L", "50337", "42123", "53337", "45123"], ["", "", "1062", "142E", "142L", "51762", "43109", "54762", "46109"], ["", "", "1062", "142M", "210L", "55062", "46057", "58062", "49057"], ["", "", "1062", "142L", "210L", "56333", "46970", "59333", "49970"], ["", "", "1062", "142E", "210L", "57758", "47956", "60758", "50956"], ["", "", "1062", "210L", "210L", "61899", "51929", "64899", "54929"], ["", "", "1062", "250E", "250L", "76152", "63330", "79152", "66330"], ["", "", "1340", "210L", "210L", "64550", "54580", "67550", "57580"], ["", "", "1340", "142L", "210L", "58984", "49621", "61984", "52621"], ["", "", "1340", "250E", "250L", "78803", "65981", "81803", "68981"], ["CDHF", "1500–2000 2170–2550 3000 3500", "745", "210D", "210D", "95319", "80069", "101319", "86069"], ["", "", "1062", "250D", "250D", "110325", "91405", "116325", "97405"], ["", "", "1062", "250M", "250M", "125690", "103670", "131690", "109670"], ["", "", "957", "250X", "250X", "—", "—", "133835", "109305"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 11. Representative weights, 60 Hz chillers (lb)", "page": 57, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null], "rows": [["CVHH", "900–1200", "1228", "100M", "100M", "47451", "41071"], ["", "900–1200", "1228", "100L", "100L", "49252", "42368"], ["", "900–1200", "1340", "100M", "10HM", "54999", "47798"], ["", "900–1200", "1340", "130M", "130M", "52868", "44894"], ["", "900–1200", "1340", "130M", "13HM", "62184", "53398"], ["", "900–1200", "1340", "160M", "200M", "63653", "53621"], ["", "900–1200", "1340", "200L", "220L", "71963", "58931"], ["", "900–1200", "1340", "220L", "220L", "79082", "64664"], ["", "1500–1700", "1340", "200L", "200L", "70921", "59137"], ["", "1500–1700", "1340", "200L", "20HL", "80262", "67562"], ["", "1500–1700", "1340", "220L", "220L", "79082", "64664"], ["", "1500–1700", "1340", "220L", "22HL", "93396", "78060"], ["CDHH", "2000–2600", "1340", "400M", "440M", "124422", "100930"], ["", "2800–3300", "1340", "440M", "440M", "134278", "108299"], ["", "2800–3300", "1340", "440X", "440X", "141614", "113420"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 12. Representative weights, 50 Hz chillers (lb)—CVHE, CVHG, and CDHG chillers", "page": 57, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping", "Weights with Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null, "weight", null], "rows": [["CVHE", "190–320", "215", "032S", "032S", "14785", "13426", "—", "—"], ["", "", "231", "", "", "—", "—", "16456", "15097"], ["", "190–320", "215", "032S", "032L", "15390", "13881", "—", "—"], ["", "", "231", "", "", "—", "—", "17061", "15552"], ["", "190–320", "215", "032L", "032L", "16234", "14531", "—", "—"], ["", "", "231", "", "", "—", "—", "17905", "16202"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 12. Representative weights, 50 Hz chillers (lb)—CVHE, CVHG, and CDHG chillers (conti", "page": 58, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping", "Weights with Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null, "weight", null], "rows": [["", "190–320 190–320 190–320 300–500 300–500 300–500 300–500 300–500 300–500 300–500", "215", "050S", "050S", "19696", "17195", "—", "—"], ["", "", "231", "", "", "—", "—", "21419", "18918"], ["", "", "215", "050S", "050L", "20712", "17952", "—", "—"], ["", "", "231", "", "", "—", "—", "22435", "19675"], ["", "", "215", "050L", "050L", "21829", "18682", "—", "—"], ["", "", "231", "", "", "—", "—", "23636", "20502"], ["", "", "360", "050S", "050S", "21307", "18806", "—", "—"], ["", "", "379", "", "", "—", "—", "22608", "20107"], ["", "", "360", "050S", "050L", "22323", "19563", "—", "—"], ["", "", "379", "", "", "—", "—", "23624", "20864"], ["", "", "360", "050L", "050L", "23524", "20390", "—", "—"], ["", "", "379", "", "", "—", "—", "24825", "21691"], ["", "", "360", "050S", "080S", "24923", "21589", "—", "—"], ["", "", "379", "", "", "—", "—", "26224", "22890"], ["", "", "360", "080S", "080S", "30740", "26520", "—", "—"], ["", "", "379", "", "", "—", "—", "32041", "27821"], ["", "", "360", "080S", "080L", "32328", "27803", "—", "—"], ["", "", "379", "", "", "—", "—", "33629", "29104"], ["", "", "360", "080L", "080L", "34349", "29219", "—", "—"], ["", "", "379", "", "", "—", "—", "35650", "30520"], ["CVHG", "480–565 480–565 480–565 480–565 480–565 480–565 670–780 670–780 670–780 670–780 670–780 670–780 920–1100 920–1100 920–1100 920–1100 920–1100 920–1100 920–1100", "489", "050S", "050S", "22258", "19747", "22815", "20304"], ["", "", "489", "050S", "050L", "23274", "20504", "23831", "21061"], ["", "", "489", "050L", "050L", "24391", "21244", "24948", "21801"], ["", "", "489", "050S", "080S", "25874", "22538", "26431", "23095"], ["", "", "489", "050L", "080L", "28712", "24647", "29269", "25204"], ["", "", "489", "080S", "080L", "33279", "28754", "33836", "29311"], ["", "", "621", "080S", "080S", "32952", "28732", "33509", "29289"], ["", "", "621", "080S", "080L", "34540", "30015", "35097", "30572"], ["", "", "621", "080L", "080L", "36561", "31431", "37118", "31988"], ["", "", "621", "080L", "142L", "45020", "38203", "45577", "38760"], ["", "", "621", "142M", "142L", "49518", "41562", "50075", "42119"], ["", "", "621", "142L", "142L", "50789", "42475", "51346", "43032"], ["", "", "621", "080L", "142L", "46086", "39269", "46643", "39826"], ["", "", "892", "142M", "142L", "50988", "43032", "51545", "43589"], ["", "", "892", "142L", "142L", "52259", "43945", "52816", "44502"], ["", "", "892", "142M", "210L", "56984", "47879", "57541", "48436"], ["", "", "892", "142L", "210L", "58205", "48792", "58762", "49349"], ["", "", "892", "142E", "210L", "59630", "49778", "60187", "50335"], ["", "", "892", "210L", "210L", "63821", "53751", "64378", "54308"], ["CDHG", "1250 1750 2150", "621", "210D", "210D", "99463", "84013", "100577", "85127"], ["", "", "621", "210D", "210D", "99463", "84013", "100577", "85127"], ["", "", "892", "210D", "210D", "103720", "88298", "104834", "89412"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 14. Maximum weights, unit-mounted starters/Adaptive Frequency™Drives (AFDs) (lb)", "page": 59, "orientation": "column", "header": ["Low Voltage (less than 600 volts)", "Wye-delta", "557"], "quantities": ["voltage", null, null], "rows": [["Adaptive Frequency Drive (less than 600 volts)", "900 amp", "3000"], ["", "1210 amp", "3000"], ["Medium Voltage (2300–6600 volts)", "Across-the-line", "652"], ["", "Primary Reactor", "1602"], ["", "Autotransformer", "1702"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 17. Physical dimensions for 60 Hz compressor chillers (in.)—CVHE, CVHF, and CVHM chi", "page": 61, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "LV Unit Mounted Starters(a)", "LV Unit Mounted AFD", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["CVHM", "300", "030", "A", "353", "—", "—", "142.7", "156", "47", "150.0", "80.6", "88.7"], ["", "", "", "B", "414", "—", "—", "142.7", "186", "47", "180.3", "80.6", "88.7"], ["CVHE", "230–320", "032", "SS", "317", "132", "134", "150", "141", "41", "135.0", "93.8", "69.1"], ["", "", "", "SL / LL", "408", "132", "134", "150", "186", "41", "180.3", "93.8", "69.1"], ["", "", "050", "SS", "318", "135", "147", "158", "141", "42", "135.0", "98.3", "80.6"], ["", "", "", "SL / LL", "409", "135", "147", "158", "186", "42", "180.3", "98.3", "80.6"], ["", "360–500", "050", "SS", "318", "135", "147", "158", "141", "42", "135.0", "98.7", "80.5"], ["", "", "", "SL / LL", "409", "135", "147", "158", "186", "42", "180.3", "98.7", "80.5"], ["", "", "050/080", "SS", "328", "144", "149", "167", "141", "52", "135.0", "103.8", "90.3"], ["", "", "", "LL", "419", "144", "149", "167", "186", "52", "180.3", "103.8", "90.3"], ["", "", "080", "SS", "328", "153", "158", "168", "141", "52", "135.0", "114.9", "96.8"], ["", "", "", "SL / LL", "419", "153", "158", "168", "186", "52", "180.3", "114.9", "96.8"], ["CVHF", "350–570", "050", "SS", "318", "134", "147", "149", "141", "42", "135.0", "100.0", "80.4"], ["", "", "", "SL / LL", "409", "134", "147", "149", "186", "42", "180.3", "100.0", "80.4"], ["", "", "050/080", "SS", "328", "144", "149", "167", "141", "52", "135.0", "103.6", "90.2"], ["", "", "", "LL", "419", "144", "149", "167", "186", "52", "180.3", "103.6", "90.2"], ["", "", "080", "SS", "328", "152", "157", "167", "141", "52", "135.0", "114.7", "96.7"], ["", "", "", "SL / LL", "419", "152", "157", "167", "186", "52", "180.3", "114.7", "96.7"], ["", "650–910", "080", "SS", "328", "161", "157", "175", "141", "52", "135.0", "114.9", "97.2"], ["", "", "", "SL / LL", "419", "161", "157", "175", "186", "52", "180.3", "114.9", "97.2"], ["", "", "080/142", "LL", "426", "175", "175", "198", "186", "59", "180.3", "117.8", "120.9"], ["", "", "142", "ML / LL", "426", "172", "169", "196", "186", "59", "180.3", "121.3", "115.4"], ["", "1070–1300", "080/142", "LL", "426", "177", "176", "199", "186", "59", "180.3", "121.6", "121.7"], ["", "", "142", "ML / LL", "426", "177", "173", "199", "186", "59", "180.3", "121.5", "118.3"], ["", "", "", "EL", "471", "177", "173", "199", "209", "59", "202.8", "121.5", "118.3"], ["", "", "142/210", "ML / LL", "426", "185", "181", "210", "186", "59", "180.3", "128.9", "126.8"], ["", "", "", "EL", "471", "185", "181", "210", "209", "59", "202.8", "128.9", "126.8"], ["", "", "210", "LL", "426", "182", "178", "204", "186", "59", "180.3", "135.2", "124.8"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 17. Physical dimensions for 60 Hz compressor chillers (in.)—CVHE, CVHF, and CVHM chi", "page": 62, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "LV Unit Mounted Starters(a)", "LV Unit Mounted AFD", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["14", "", "250", "EL", "474", "191", "195", "212", "209", "62", "202.8", "139.3", "137.3"], ["", "70–1720", "142/210", "LL", "426", "181", "187", "207", "186", "59", "180.3", "130.9", "126.9"], ["", "", "", "EL", "471", "181", "187", "207", "209", "59", "202.8", "130.9", "126.9"], ["", "", "210", "LL", "426", "189", "186", "205", "186", "59", "180.3", "137.2", "124.7"], ["", "", "250", "EL", "474", "191", "195", "212", "209", "62", "202.8", "141.4", "137.3"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 18. Physical dimensions for 50 and 60 Hz single compressor chillers (in.)—CVHH chill", "page": 62, "orientation": "column", "header": ["Units", "Comp Size", "Shell Configuration Evap/Cond", "Space Envelope Length (EL)", "Terminal Box Only (EW)", "Clearance Tube Pull", "", "Base Unit Dimensions Length", "Height", "Width"], "quantities": [null, null, null, null, null, null, null, null, "dimension", "dimension"], "rows": [["", "", "", "", "", "CL1", "CL2", "", "", ""], ["CVHH (50 Hz)", "950 1050 1550", "100M/100M", "373.0", "176.0", "166.0", "47.0", "160.0", "121.2", "122.0"], ["", "", "100L/100L", "413.5", "176.0", "186.0", "47.0", "180.3", "121.2", "122.0"], ["", "", "130M/130M", "373.0", "178.1", "166.0", "47.0", "160.0", "127.9", "124.1"], ["", "", "160M/200M", "373.0", "180.1", "166.0", "47.0", "160.0", "135.4", "126.1"], ["", "", "200L/220L", "413.5", "185.2", "186.0", "47.0", "180.3", "137.7", "131.2"], ["", "", "220L/220L", "413.5", "192.1", "186.0", "47.0", "180.3", "141.6", "138.1"], ["", "", "200L/200L", "413.5", "181.1", "186.0", "47.0", "180.3", "137.7", "127.1"], ["", "", "220L/220L", "413.5", "192.1", "186.0", "47.0", "180.3", "141.6", "138.1"], ["CVHH Heat Recovery (50 Hz)", "950 1050 1550", "100M/10HM", "373.0", "191.8", "166.0", "47.0", "160.0", "121.2", "137.8"], ["", "", "130M/13HM", "373.0", "194.0", "166.0", "47.0", "160.0", "127.9", "140.0"], ["", "", "160M/20HM", "373.0", "200.7", "166.0", "47.0", "160.0", "135.4", "146.7"], ["", "", "200L/20HL", "413.5", "203.8", "186.0", "47.0", "180.3", "137.7", "149.8"], ["", "", "220L/22HL", "413.5", "225.5", "186.0", "47.0", "180.3", "141.6", "171.5"], ["CVHH (60 Hz)", "900 1000 1200 1500 1700", "100M/100M", "373.0", "176.0", "166.0", "47.0", "160.0", "121.2", "122.0"], ["", "", "100L/100L", "413.5", "176.0", "186.0", "47.0", "180.3", "121.2", "122.0"], ["", "", "130M/130M", "373.0", "178.0", "166.0", "47.0", "160.0", "127.9", "124.0"], ["", "", "160M/200M", "373.0", "180.1", "166.0", "47.0", "160.0", "135.4", "126.1"], ["", "", "200L/220L", "413.5", "185.2", "186.0", "47.0", "180.3", "137.7", "131.2"], ["", "", "220L/220L", "413.5", "192.1", "186.0", "47.0", "180.3", "141.6", "138.1"], ["", "", "200L/200L", "413.5", "181.1", "186.0", "47.0", "180.3", "137.7", "127.1"], ["", "", "220L/220L", "413.5", "192.1", "186.0", "47.0", "180.3", "141.6", "138.1"], ["CVHH Heat Recovery (60 Hz)", "900 1000 1200 1500 1700", "100M/10HM", "373.0", "191.8", "166.0", "47.0", "160.0", "121.2", "137.8"], ["", "", "130M/13HM", "373.0", "194.0", "166.0", "47.0", "160.0", "127.9", "140.0"], ["", "", "160M/20HM", "373.0", "200.7", "166.0", "47.0", "160.0", "135.4", "146.7"], ["", "", "200L/20HL", "413.5", "203.8", "186.0", "47.0", "180.3", "137.7", "149.8"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 18. Physical dimensions for 50 and 60 Hz single compressor chillers (in.)—CVHH chill", "page": 63, "orientation": "column", "header": ["Units", "Comp Size", "Shell Configuration Evap/Cond", "Space Envelope Length (EL)", "Terminal Box Only (EW)", "Clearance Tube Pull", "", "Base Unit Dimensions Length", "Height", "Width"], "quantities": [null, null, null, null, null, null, null, null, "dimension", "dimension"], "rows": [["", "", "", "", "", "CL1", "CL2", "", "", ""], ["", "", "220L/22HL", "413.5", "222.0", "186.0", "47.0", "180.3", "141.6", "168.0"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 19. Physical dimensions for 50 Hz compressor chillers (in.)—CVHE and CVHG chillers", "page": 63, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "LV Unit Mounted Starters(a)", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["CVHE", "190–270", "032", "SS", "317", "132", "134", "141", "41", "135.0", "93.8", "69.1"], ["", "", "", "SL / LL", "408", "132", "134", "186", "41", "180.3", "93.8", "69.1"], ["", "", "050", "SS", "318", "135", "147", "141", "42", "135.0", "98.3", "80.6"], ["", "", "", "SL / LL", "409", "135", "147", "186", "42", "180.3", "98.3", "80.6"], ["", "300–420", "050", "SS", "318", "135", "147", "141", "42", "135.0", "98.7", "80.6"], ["", "", "", "SL / LL", "409", "135", "147", "186", "42", "180.3", "98.7", "80.6"], ["", "", "050/080", "SS", "328", "144", "149", "141", "52", "135.0", "103.8", "90.3"], ["", "", "", "LL", "419", "144", "149", "186", "52", "180.3", "103.8", "90.3"], ["", "", "080", "SS", "328", "153", "158", "141", "52", "135.0", "114.9", "96.9"], ["", "", "", "SL / LL", "419", "153", "158", "186", "52", "180.3", "114.9", "96.9"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 19. Physical dimensions for 50 Hz compressor chillers (in.)—CVHE and CVHG chillers (", "page": 64, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "LV Unit Mounted Starters(a)", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["CVHG", "480–565", "050", "SS", "318", "135", "148", "141", "42", "135.0", "102.9", "80.8"], ["", "", "", "SL / LL", "409", "135", "148", "186", "42", "180.3", "102.9", "80.8"], ["", "", "050/080", "SS", "328", "146", "152", "141", "52", "135.0", "104.7", "91.4"], ["", "", "", "LL", "419", "146", "152", "186", "52", "180.3", "104.7", "91.4"], ["", "", "080", "SS", "328", "155", "151", "141", "52", "135.0", "115.8", "97.1"], ["", "", "", "SL / LL", "419", "155", "151", "186", "52", "180.3", "115.8", "97.1"], ["", "670–780", "080", "SS", "328", "153", "159", "141", "52", "135.0", "114.9", "97.1"], ["", "", "", "SL / LL", "419", "153", "159", "186", "52", "180.3", "114.9", "97.1"], ["", "", "080/142", "LL", "426", "175", "175", "186", "59", "180.3", "117.8", "120.9"], ["", "", "142", "ML / LL", "426", "174", "170", "186", "59", "180.3", "121.3", "115.5"], ["", "920–1067", "080/142", "LL", "426", "177", "176", "186", "59", "180.3", "119.2", "121.8"], ["", "", "142", "ML / LL", "426", "174", "170", "186", "59", "180.3", "121.1", "115.4"], ["", "", "142/210", "ML / LL", "426", "185", "181", "186", "59", "180.3", "126.6", "126.8"], ["", "", "", "EL", "471", "185", "181", "209", "59", "202.8", "126.6", "126.8"], ["", "", "210", "LL", "426", "182", "179", "186", "59", "180.3", "132.8", "124.6"], ["", "1100", "080/142", "LL", "426", "177", "176", "186", "59", "180.3", "121.6", "121.8"], ["", "", "142", "ML / LL", "426", "177", "173", "186", "59", "180.3", "121.5", "118.3"], ["", "", "210", "LL", "426", "182", "179", "186", "59", "180.3", "135.2", "124.6"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 22. Physical dimensions dual 60 and 50 Hz compressor units (in.)—CDHF and CDHG chill", "page": 65, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "MV Unit Mounted Starters", "LV Unit Mounted AFD", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["CDHF", "1500", "210", "DD", "606", "183", "203", "208", "264", "84", "258", "133.0", "125.0"], ["", "2000", "", "", "", "", "", "", "", "", "", "", ""], ["", "2170", "250", "DD", "606", "194", "207", "215", "264", "84", "258", "139.3", "136.8"], ["", "2550", "", "", "", "", "", "", "", "", "", "", ""], ["", "3000", "250", "MM", "714", "194", "207", "215", "318", "84", "312", "141.2", "136.7"], ["", "3500", "250", "XX", "810", "194", "207", "215", "366", "84", "360", "141.2", "136.7"], ["CDHG", "1250", "210", "DD", "606", "185", "205", "N/A", "264", "84", "258", "133.0", "124.9"], ["", "1750", "", "", "", "", "", "", "", "", "", "", ""], ["", "2250", "210", "DD", "606", "184", "204", "N/A", "264", "84", "258", "135.2", "124.9"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 23. Physical dimensions for 60 and 50 Hz dual compressor chillers (in.)—CDHH chiller", "page": 65, "orientation": "column", "header": ["Units", "Comp Size", "Shell Configuration EVAP/COND", "Space Envelope Length (EL)", "Terminal Box Only (EW)", "Clearance Tube Pull", "", "Base Unit Dimensions Length", "Height", "Width"], "quantities": [null, null, null, null, null, null, null, null, "dimension", "dimension"], "rows": [["", "", "", "", "", "CL1", "CL2", "", "", ""], ["CDHH (50 Hz)", "1750", "400M/440M", "698.0", "185.2", "318.0", "68.0", "312.0", "137.7", "131.2"], ["", "2250", "", "", "", "", "", "", "", ""], ["", "3050", "440M/440M", "706.0", "192.1", "318.0", "76.0", "312.0", "141.6", "138.1"], ["", "", "440X/440X", "802.0", "192.1", "366.0", "76.0", "360.0", "141.6", "138.1"], ["CDHH (60 Hz)", "2000", "400M/440M", "698.0", "185.2", "318.0", "68.0", "312.0", "137.7", "131.2"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 23. Physical dimensions for 60 and 50 Hz dual compressor chillers (in.)—CDHH chiller", "page": 66, "orientation": "column", "header": ["Units", "Comp Size", "Shell Configuration EVAP/COND", "Space Envelope Length (EL)", "Terminal Box Only (EW)", "Clearance Tube Pull", "", "Base Unit Dimensions Length", "Height", "Width"], "quantities": [null, null, null, null, null, null, null, null, "dimension", "dimension"], "rows": [["", "", "", "", "", "CL1", "CL2", "", "", ""], ["", "2600 2800 3300", "", "", "", "", "", "", "", ""], ["", "", "440M/440M", "706.0", "192.1", "318.0", "76.0", "312.0", "141.6", "138.1"], ["", "", "440X/440X", "802.0", "192.1", "366.0", "76.0", "360.0", "141.6", "138.1"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 36. Maximum weights, unit-mounted starters/Adaptive Frequency™Drives (AFD) (kg)", "page": 79, "orientation": "column", "header": ["Low Voltage (less than 600 volts)", "Wye-delta", "253"], "quantities": ["voltage", null, null], "rows": [["Adaptive Frequency Drive (less than 600 volts)", "900 amp", "1361"], ["", "1210 amp", "1361"], ["Medium Voltage (2300–6600 volts)", "Across-the-line", "296"], ["", "Primary Reactor", "727"], ["", "Autotransformer", "772"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 39. Physical dimensions for 60 Hz compressor chillers (mm)—CVHM, CVHE, and CVHFchill", "page": 80, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "LV Unit Mounted Starters(a)", "LV Unit Mounted AFD", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["CVHM", "300", "030", "A", "9017", "", "—", "3625", "3962", "1194", "3810", "2047", "2253"], ["", "", "", "B", "10566", "", "—", "3625", "4732", "1194", "4580", "2047", "2253"], ["CVHE", "230–320", "032", "SS", "8052", "3353", "3404", "3810", "3581", "1041", "3429", "2383", "1755"], ["", "", "", "SL / LL", "10351", "3353", "3404", "3810", "4731", "1041", "4578", "2383", "1755"], ["", "", "050", "SS", "8077", "3429", "3734", "4013", "3581", "1067", "3429", "2497", "2407"], ["", "", "", "SL / LL", "10376", "3429", "3734", "4013", "4731", "1067", "4578", "2497", "2047"], ["", "360–500", "050", "SS", "8077", "3429", "3734", "4013", "3581", "1067", "3429", "2507", "2045"], ["", "", "", "SL / LL", "10376", "3429", "3734", "4013", "4731", "1067", "4578", "2507", "2045"], ["", "", "050/080", "SS", "8331", "3658", "3785", "4242", "3581", "1321", "3429", "2637", "2293"], ["", "", "", "LL", "10630", "3658", "3785", "4242", "4731", "1321", "4578", "2637", "2293"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 39. Physical dimensions for 60 Hz compressor chillers (mm)—CVHM, CVHE, and CVHFchill", "page": 81, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "LV Unit Mounted Starters(a)", "LV Unit Mounted AFD", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["", "", "080", "SS", "8331", "3886", "4013", "4267", "3581", "1321", "3429", "2918", "2459"], ["", "", "", "SL / LL", "10630", "3886", "4013", "4267", "4731", "1321", "4578", "2918", "2459"], ["CVHF", "350–570", "050", "SS", "8077", "3404", "3734", "3785", "3581", "1067", "3429", "2540", "2042"], ["", "", "", "SL / LL", "10376", "3404", "3734", "3785", "4731", "1067", "4578", "2540", "2042"], ["", "", "050/080", "SS", "8331", "3658", "3785", "4242", "3581", "1321", "3429", "2631", "2291"], ["", "", "", "LL", "10630", "3658", "3785", "4242", "4731", "1321", "4578", "2631", "2291"], ["", "", "080", "SS", "8331", "3861", "3988", "4242", "3581", "1321", "3429", "2913", "2456"], ["", "", "", "SL / LL", "10630", "3861", "3988", "4242", "4731", "1321", "4578", "2913", "2456"], ["", "650–910", "080", "SS", "8331", "4089", "3988", "4445", "3581", "1321", "3429", "2918", "2469"], ["", "", "", "SL / LL", "10630", "4089", "3988", "4445", "4731", "1321", "4578", "2918", "2469"], ["", "", "080/142", "LL", "10808", "4445", "4445", "5029", "4731", "1499", "4578", "2992", "3071"], ["", "", "142", "ML / LL", "10808", "4369", "4293", "4978", "4731", "1499", "4578", "3081", "2931"], ["", "1070–1300", "080/142", "LL", "10808", "4496", "4470", "5055", "4731", "1499", "4578", "3089", "3091"], ["", "", "142", "ML / LL", "10808", "4496", "4394", "5055", "4731", "1499", "4578", "3086", "3005"], ["", "", "", "EL", "11951", "4496", "4394", "5055", "5302", "1499", "5150", "3086", "3005"], ["", "", "142/210", "ML / LL", "10820", "4699", "4597", "5334", "4731", "1499", "4578", "3274", "3221"], ["", "", "", "EL", "11963", "4699", "4597", "5334", "5302", "1499", "5150", "3274", "3221"], ["", "", "210", "LL", "10808", "4623", "4521", "5182", "4731", "1499", "4578", "3434", "3170"], ["", "", "250", "EL", "12027", "4581", "4953", "5385", "5302", "1575", "5150", "3538", "3487"], ["", "1470–1720", "142/210", "LL", "10820", "4609", "4750", "5258", "4731", "1499", "4578", "3326", "3223"], ["", "", "", "EL", "11963", "4597", "4750", "5258", "5302", "1499", "5150", "3326", "3223"], ["", "", "210", "LL", "10808", "4801", "4724", "5207", "4731", "1499", "4578", "3485", "3167"], ["", "", "250", "EL", "12027", "4851", "4953", "5385", "5302", "1575", "5150", "3592", "3487"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 40. Physical dimensions for 60 and 50 Hz single compressor chillers (mm)—CVHH chille", "page": 81, "orientation": "column", "header": ["Units", "Comp Size", "Shell Configuration Evap/Cond", "Space Envelope Length (EL)", "Terminal Box Only (EW)", "Clearance Tube Pull", "", "Base Unit Dimensions Length", "Height", "Width"], "quantities": [null, null, null, null, null, null, null, null, "dimension", "dimension"], "rows": [["", "", "", "", "", "CL1", "CL2", "", "", ""], ["CVHH (50 Hz)", "950 1050", "100M/100M", "9474", "4470", "4216", "1194", "4064", "3078", "3099"], ["", "", "100L/100L", "10503", "4470", "4731", "1194", "4578", "3078", "3099"], ["", "", "130M/130M", "9474", "4524", "4216", "1194", "4064", "3248", "3152"], ["", "", "160M/200M", "9474", "4575", "4216", "1194", "4064", "3439", "3203"], ["", "", "200L/220L", "10503", "4704", "4731", "1194", "4578", "3498", "3332"], ["", "", "220L/220L", "10503", "4878", "4731", "1194", "4578", "3597", "3507"], ["", "1550", "200L/200L", "10503", "4600", "4731", "1194", "4578", "3498", "3228"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 40. Physical dimensions for 60 and 50 Hz single compressor chillers (mm)—CVHH chille", "page": 82, "orientation": "column", "header": ["Units", "Comp Size", "Shell Configuration Evap/Cond", "Space Envelope Length (EL)", "Terminal Box Only (EW)", "Clearance Tube Pull", "", "Base Unit Dimensions Length", "Height", "Width"], "quantities": [null, null, null, null, null, null, null, null, "dimension", "dimension"], "rows": [["", "", "", "", "", "CL1", "CL2", "", "", ""], ["", "", "220L/220L", "10503", "4878", "4731", "1194", "4578", "3597", "3507"], ["CVHH Heat Recovery (50 Hz)", "950 1050 1550", "100M/10HM", "9474", "4872", "4216", "1194", "4064", "3078", "3500"], ["", "", "130M/13HM", "9474", "4928", "4216", "1194", "4064", "3248", "3556"], ["", "", "160M/20HM", "9474", "5097", "4216", "1194", "4064", "3439", "3725"], ["", "", "200L/20HL", "10503", "5177", "4731", "1194", "4578", "3498", "3805"], ["", "", "220L/22HL", "10503", "5728", "4731", "1194", "4578", "3597", "4356"], ["CVHH (60 Hz)", "900 1000 1200 1500 1700", "100M/100M", "9474", "4470", "4216", "1194", "4064", "3078", "3099"], ["", "", "100L/100L", "10503", "4470", "4731", "1194", "4578", "3078", "3099"], ["", "", "130M/130M", "9474", "4521", "4216", "1194", "4064", "3248", "3150"], ["", "", "160M/200M", "9474", "4575", "4216", "1194", "4064", "3439", "3203"], ["", "", "200L/220L", "10503", "4704", "4731", "1194", "4578", "3498", "3332"], ["", "", "220L/220L", "10503", "4878", "4731", "1194", "4578", "3597", "3507"], ["", "", "200L/200L", "10503", "4600", "4731", "1194", "4578", "3498", "3228"], ["", "", "220L/220L", "10503", "4878", "4731", "1194", "4578", "3597", "3507"], ["CVHH Heat Recovery (60 Hz)", "900 1000 1200 1500 1700", "100M/10HM", "9474", "4872", "4216", "1194", "4064", "3078", "3500"], ["", "", "130M/13HM", "9474", "4928", "4216", "1194", "4064", "3248", "3556"], ["", "", "160M/20HM", "9474", "5097", "4216", "1194", "4064", "3439", "3725"], ["", "", "200L/20HL", "10503", "5177", "4731", "1194", "4578", "3498", "3805"], ["", "", "220L/22HL", "10503", "5639", "4731", "1194", "4578", "3597", "4267"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 41. Physical dimensions for 50 Hz compressor chillers (mm)—CVHE and CVHG chillers", "page": 82, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "LV Unit Mounted Starters(a)", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["CVHE", "190–270", "032", "SS", "8052", "3353", "3404", "3581", "1041", "3429", "2383", "1755"], ["", "", "", "SL / LL", "10351", "3353", "3404", "4731", "1041", "4578", "2383", "1755"], ["", "", "050", "SS", "8077", "3429", "3734", "3581", "1067", "3429", "2497", "2047"], ["", "", "", "SL / LL", "10376", "3429", "3734", "4731", "1067", "4578", "2497", "2047"], ["", "300–420", "050", "SS", "8077", "3429", "3734", "3581", "1067", "3429", "2507", "2047"], ["", "", "", "SL / LL", "10376", "3429", "3734", "4731", "1067", "4578", "2507", "2047"], ["", "", "050/080", "SS", "8331", "3658", "3785", "3581", "1321", "3429", "2637", "2294"], ["", "", "", "LL", "10630", "3658", "3785", "4731", "1321", "4578", "2637", "2294"], ["", "", "080", "SS", "8331", "3886", "4013", "3581", "1321", "3429", "2918", "2461"], ["", "", "", "SL / LL", "10630", "3886", "4013", "4731", "1321", "4578", "2918", "2461"], ["CVHG", "480–565", "050", "SS", "8077", "3429", "3759", "3581", "1067", "3429", "2614", "2052"], ["", "", "", "SL / LL", "10376", "3429", "3759", "4731", "1067", "4578", "2614", "2052"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 41. Physical dimensions for 50 Hz compressor chillers (mm)—CVHE and CVHG chillers (c", "page": 83, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "LV Unit Mounted Starters(a)", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["", "", "050/080", "SS", "8331", "3708", "3861", "3581", "1321", "3429", "2659", "2322"], ["", "", "", "LL", "10630", "3708", "3861", "4731", "1321", "4578", "2659", "2322"], ["", "", "080", "SS", "8331", "3937", "3835", "3581", "1321", "3429", "2941", "2466"], ["", "", "", "SL / LL", "10630", "3937", "3835", "4731", "1321", "4578", "2941", "2466"], ["", "670–780", "080", "SS", "8331", "3886", "4039", "3581", "1321", "3429", "2918", "2466"], ["", "", "", "SL / LL", "10630", "3886", "4039", "4731", "1321", "4578", "2918", "2466"], ["", "", "080/142", "LL", "10808", "4445", "4445", "4731", "1499", "4578", "2992", "3071"], ["", "", "142", "ML / LL", "10808", "4420", "4318", "4731", "1499", "4578", "3081", "2934"], ["", "920–1067", "080/142", "LL", "10808", "4496", "4470", "4731", "1499", "4578", "3028", "3094"], ["", "", "142", "ML / LL", "10808", "4420", "4318", "4731", "1499", "4578", "3076", "2931"], ["", "", "142/210", "ML / LL", "10808", "4699", "4597", "4724", "1499", "4578", "3215", "3220"], ["", "", "", "EL", "11951", "4699", "4597", "5309", "1499", "5150", "3215", "3220"], ["", "", "210", "LL", "10808", "4623", "4547", "4731", "1499", "4578", "3373", "3165"], ["", "1100", "080/142", "LL", "10808", "4496", "4470", "4731", "1499", "4578", "3089", "3094"], ["", "", "142", "ML / LL", "10808", "4496", "4394", "4731", "1499", "4578", "3086", "3005"], ["", "", "210", "LL", "10808", "4623", "4547", "4731", "1499", "4578", "3434", "3165"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Table 45. Physical dimensions for 60 and 50 Hz dual compressor chillers (mm)—CDHH chillers", "page": 85, "orientation": "column", "header": ["Units", "Comp Size", "Shell Configuration EVAP/COND", "Space Envelope Length (EL)", "Terminal Box Only (EW)", "Clearance Tube Pull", "", "Base Unit Dimensions Length", "Height", "Width"], "quantities": [null, null, null, null, null, null, null, null, "dimension", "dimension"], "rows": [["", "", "", "", "", "CL1", "CL2", "", "", ""], ["CDHH (50 Hz)", "1750", "400M/440M", "17729", "4704", "8077", "1727", "7925", "3498", "3332"], ["", "2250", "", "", "", "", "", "", "", ""], ["", "3050", "440M/440M", "17932", "4878", "8077", "1930", "7925", "3597", "3507"], ["", "", "440X/440X", "20371", "4878", "9296", "1930", "9144", "3597", "3507"], ["CDHH (60 Hz)", "2000", "400M/440M", "17729", "4704", "8077", "1727", "7925", "3498", "3332"], ["", "2600", "", "", "", "", "", "", "", ""], ["", "2800", "440M/440M", "17932", "4878", "8077", "1930", "7925", "3597", "3507"], ["", "3300", "440X/440X", "20371", "4878", "9296", "1930", "9144", "3597", "3507"]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Appendix G: Standard Conversions", "page": 114, "orientation": "row", "header": ["To Convert From: Length", "To:", "Multiply By:"], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "airflow", "airflow", null, null, null, null, null, "power", null, null, null, null, null, "pressure", null, null, null, null, "weight", null, "weight", null, "temperature", "temperature"], "rows": [["Feet (ft)", "meters (m)", "0.30481"], ["Inches (in.)", "millimeters (mm)", "25.4"], ["Area", "", ""], ["Square feet (ft2)", "square meters (m2)", "0.093"], ["Square inches (in.2)", "square millimeters (mm2)", "645.2"], ["Volume", "", ""], ["Cubic feet (ft3)", "cubic meters (m3)", "0.0283"], ["Cubic inches (in.3)", "cubic mm (mm3)", "16387"], ["Gallons (gal)", "liters (L)", "3.785"], ["Gallons (gal)", "cubic meters (m3)", "0.003785"], ["Flow", "", ""], ["Cubic feet/min (cfm)", "cubic meters/second (m3/s)", "0.000472"], ["Cubic feet/min (cfm)", "cubic meters/hr (m3/h)", "1.69884"], ["Gallons/minute (gpm)", "cubic meters/hr (m3/h)", "0.2271"], ["Gallons/minute (gpm)", "liters/second (L/s)", "0.06308"], ["Velocity", "", ""], ["Feet per minute (fpm)", "meters per second (m/s)", "0.00508"], ["Feet per second (fps)", "meters per second (m/s)", "0.3048"], ["Energy, Power, and Capacity", "", ""], ["British thermal units per hour (Btu/h)", "kilowatt (kW)", "0.000293"], ["British thermal units per hour (Btu)", "kilocalorie (kcal)", "0.252"], ["Tons (refrig. effect)", "kilowatt (refrig. effect)", "3.516"], ["Tons (refrig. effect)", "kilocalories per hour (kcal/hr)", "3024"], ["Horsepower", "kilowatt (kW)", "0.7457"], ["Pressure", "", ""], ["Feet of water (ft H2O)", "pascals (Pa)", "2990"], ["Inches of water (in. H2O)", "pascals (Pa)", "249"], ["Pounds per square inch (psi)", "pascals (Pa)", "6895"], ["Pounds per square inch (psi)", "bar or kg/cm2", "6.895 x 10-2"], ["Weight", "", ""], ["Ounces", "kilograms (kg)", "0.02835"], ["Pounds (lb)", "kilograms (kg)", "0.4536"], ["Fouling factors for heat exchangers", "", ""], ["0.00085 ft2·°F·h/Btu", "= 0.132 m2·°K/kW", ""], ["0.00025 ft2·°F·h/Btu", "= 0.044 m2·°K/kW", ""]], "source": "CTV-PRC021B-EN_06302022.pdf"}, {"title": "Temperature Conversions", "page": 114, "orientation": "column", "header": ["Scale", "", "Temperature °C", "°F", "", "Temperature Interval °C", "°F"], "quantities": [null, null, "temperature", "temperature", null, "temperature", "temperature"], "rows": [["Celsius", "x°C =", "x", "1.8x + 32", "1°C =", "1", "9/5 = 1.8"], ["Fahrenheit", "x°F =", "(x-32) / 1.8", "x", "1°F =", "5/9", "1"]], "source": "CTV-PRC021B-EN_06302022.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAFKAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAIEBQYBAwcI/8QASBAAAQMCAwUDCgMFBgQHAQAAAQACAwQRBRIhBhMxQVEiYXEHFDJCgZGhscHRM1JyFSNiguEWJFNjkvAlc6KyCDQ2Q0SDwvH/xAAaAQEAAwEBAQAAAAAAAAAAAAAAAQIDBAUG/8QAKhEAAgIBAwQCAgAHAAAAAAAAAAECEQMSITEEE0FRFCIyYQUVQoGR0fD/2gAMAwEAAhEDEQA/APSKEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAIQhACgcc2vw3A3mKRxnqBruo+I8TyTfbPaR2C0TaalcPPqkHJf1G83fZc1j3YkL5HGWVxuXONzdc+XLp2jyawhe7Lm3ymXk7WG2Z13n9FYsH2posXb2QYnAXIcbrnMMbZ2ENa14HEW1SWsloJhV0jywtN3DquRdRNPc1eOL4LniflHwqimdFTMfWObxc3st9/E+5Nafym08kgbPQujadLiS/0Vcq5aSponYjHRte92rmtZYk3sTbqo2KnpqxhyaOHG3EexH1Mm9iViidmoK+DEaVs8Dw5rhdOVxnCcXrdma1o3hNM88NTfv8V0vAsTGIQyyGcA5gWsHqtsOvHW66cXUKez5MZ49O5NoSGSZjY2v3c0tdSdmQIQhACEIQAhCEAIQhACEIQAhCEAIVX2r2pOCmGnbSmU1DiwZXkO0yk6AaDW1+9cf2j8uuJ0WN1NHh9D5rGwBoL5C5x01NiDbVAehjIwSBhcA5wJAvqQOPzCUvPmzflyxXEdosJoHYU2qlnm83uZiHOzubr6PKy6LT1uO1PlV2hw4VUhpI8LgfDTvdaKOV5cMwcG39Xr1QF+QqdsBVY1iWHursVkpspLombjVsha4gvB4EaWHtVxQAhCj8ZxeHB6PeydqR2kcd9XH7KG0lbJSskCQASTYBaaergq2F1PMyVrTYlpvYqhzbW4rUNkYRBu5AWluQjQ991jCsanoo5BTEAutnDxciwsPguR9XFP8ARqsLo6GhUz+1GI9Y/wDQsf2oxH80f+hT8vGOzIuiFS/7T4j+aP8A0I/tNiX54/8AQE+XjHZkWnEsTpcJonVVXKI42+8noBzKqI8p1K+pEcdA9zD/AJgzW62t9VGY5m2gyCvcXhgIa1pygX7lWqnZvdtJpp5L/wCHI67XDpfiP96LKfVW/qXjirk6VHtrDPCJIaUuaeF3/wBEl210p9CkaPF5XNsLrX0tVuTG+OEmxL9LEaWt1HNWYHM0Fc8upyey6xR9GjFqV2L4nNWzyPD5LANFrNA4AJn+yY426i/eSpPXqklpKxeRvll1FIizTS0jxNTuN262+yks0VXStrIgAScsrByd19qVkTON3meIOi4Q1A4dCpUtSpiq4EQEUmImBxvHPq0cgU3r2UkdV6U0M7NQ9gHD6p1XxvdSbyO2eI5rnuTp0cVTFHK6NrszQdRdUb8liKDqfEIpIszr20Lmga9y3bO4i+Jz6YyHew6HwWrEKZtJURVMTAxnoPA4dxTecuo8Yp6qNo3cvZfpxKXYou9FjctPUNMhLo72cPqFcaedlRCJGEEHmFziysGzGI7qd1LK+zHC7b8iuzps7UtMuGYZYWrRbEIQvUOUEIQgBCEIAQhCAEIQgBCEIDlflVrIm1cccFbJT1sDS7KI7hzXBotm5ej3rzpjzZ2Y/UCol3shN8xGpC9Vbd4FSPw2vxIiU1IpiA4yEgDM24tw/wBleW9rrs2kl8B9Vnqeui1LTYrZbEhhG2GEYiY94KWqjkyXtmseF1ObTeUbaKo2tr6ygxWtpIqom0cU2jWZjZl9OFyqfTvLHxzAdpjg4exa55i+fO6wuL/FX31fortR6Z8gFZi2I7G1dTiNa+ogjqBT00b3XMTWMFwOg1HuXVl5n8mXlJwrZDZh1HUT1sVZ5y+UZIhLA9hDRZwzAg6HVuvjwXfsJ2mo8TwI4oXCKEAEkOzAgtDgWnncOFtAdbEAqXsESGJYjBhdE+pnPZGgaOLj0C5tiOIT4rXOqJzqdGtHBo6BbcYxebGK3ePu2Nukcf5R901jjXl9Rn1ulwdWOFbsyxiWYjcSM0kbw6EdCltanEMRkeGgcVxG5rjeJWBwBHIg8QeiVZSNXgr6WjFc0dnQTDoOTvZz7vBN/NndFMoOPJCaY3siycGB3RJMJVaJNFkhzLpyYisGMoCuYzTSMkEkDI3GXiH3tmA4+1tx7ApPCpjPRsJN3ZdfEaH6e9LxGE+ZveBd0dpB4jX6Jls09z6iWGSLclklg3Nm0N9fgFarRBL5UZU/NOEgw2TSLGWVMcViPmwnHGNwUwY1rmgE1BVxW9KIkeI1+6JbixpQNZVSMjk9CYZD7RZasMH/AA50J9KnkdGR0sU3wiUmnYb9phT9lhjmJxgWa9zZR/ML/VWfA8muop/OqZ8HN4sPHl8VCTxiswCRzvSiAkt4HVTzS9rgQ06HomENM+OqrInxkQSOeGk8CHD+qrEljuimFRQQSg3zMBv38D8QnlPM6mnZMw2cw3CidnnmXBg3LZ0b3MtfwP1Ulkkt6PxTh7EcnSkIQvoDzwQhCAEIQgBCEIAQhCAEIQgOeeUPCXVNTPXb+QRx0eQx70tGa5INrajQ39i807ZC20Ljycz6r1btM91dDidNDE0tjpnB73Py2IGbSw42K8/bQ7HHGJWzw1O6lFx2xcEE38VzuaU02apXGjn0P4QTKvLgxmUE6a2HDVXmm8nOMyZmCaiAbrmMjhf/AKVsl8mWKy0ppzX4dHvOLs7ifDgrvPBeSnbl6KXhbJalxiiY6SR7w1rWi5JPJd72PwyrwLZaLDaicvzSmodGPRa4gC3fYAfFQGw3k8i2ankr6uRtTWO7MZbcsjHUX5nqr4xl1x9Rn1fWPBtjx1uzLGLe1qwxq2tbcrgOgVGzMbAaqy4JhVyJHjRM8HwwzyBzhorfFG2GMNAsAurp8Op2zLJOtkD4o3QOje0Fjm5SDwI6Km9mlqJqNzsxgNmuPFzD6J+niFPYrijYWGNh1VIxKvbFiFPI4uL3uLCAL9k8z0ANtVfqMil9V4K44tbsmTIxazIxNMyLrk3NzeXNKQSFrv3ouo3AmfK6NwOoIsq3g9bEMbe1kl3tYzO2x0Iy8/erHIeyVUqTeNx17ixojyPa1zb62J496lIF8dUBIM11qRom5BkvusNkyv14EEH2iySVrkOijckg8JOWWaPo8p/DITtE8Hg+AfBRmHutiNQP8wp9CT/aZmpsYDce1WrYgiK3Z6ufUzSR18zWue4gZjprwWrB8PmosXeypnfO5rQ5peb2VrlIGbxKhi7/AI6bf4Y+ZTU+BQbOPdFFiAcCRHMXAAa8/snwxsOGlFVe1o+6abO385xG5uDL18VOgC3BKXkHQ0IWHODGlziABqSeS904CK2mxaTBMClrYshka5rWh/C5ICq+H+U2EvEeI0pYT68R09xUXtVj0+P01Zh3YFPvQ6J4GnZJ49b6FUl8c0INJVvbKXNu2UNy3PhyIXDPPv8AVm8ce253egx7DMSA82q43OPqk2d7ipFef8HrS2thiffM4lpPv+yv2E7TT4a6pEkbZ968OF3WLdAOitHqldSIeL0dCQqa7bqXlRs/1n7LW7bqp5UsPvK0+Tj9le3IuyFRX7d1vq09OPYT9Vqdt1iR4RU4/lP3UfJxjtSL+g6hc8O2+LHhuB/9f9Ug7Z4w7hLG3wjCfKxk9qRI19JVT02K+b+cRtkbkL6fd6jI3MHZhcezqVzDZPD5cZ2pxSlmqK2oigiZLHT0bGZm3NjfeWFvAq2SYriBY9rKyWESXziM5Q6/VQNHST4FiU2IYVUvpZ525JHjtaadbi2gXM80G0aqEqHbKeOKqqoTC5u6kLA2YDO219DbS/goen2QoP7Vz4xu3CPsuiifraS3bf4XvYLfBVV7vOn1cmarfLd73Adq9zew6qRppqp7QS6J3i0t+qwvdtF/CJBrblb2tTaOoe38SncO9hzD7/BOIamGV2VsgzflOh9x1WLsujc0KSw2hdUSjTRaKSmdNIBZXLDKFtNCCRqtcWPWyk5aUOKSmbTQgAWTPFcTbTxljT2krE8SZTRFrT2lS8TxNkcb6id9mN48yegA5k9F1ZciitETKEbepiMVxTcs3jg6SR5yxxt9KR3ID78hqmVNRZIppKtzZampFpXDg0cmN/hF/rzWqljkfOa+sGWdwyxx3/BZ0/UeZ9nAJc1TfQFcd0bi6SuzU7RIf3jLsf4jT+q3eeN6qvTTbjEJGk6SNEg8eB+QWRV35qHY2LAKtp5rY2cO4FQUc1+adx1DQOKtFN8kNkhLIMhKp1Bd20D3h7iHROOW+guT91NV+INhpJHk8Gkqu7NzvnxKUOja0MysDhxOrePuKs0RZ0TMjMmu/wC9a5KggaKGibHb5A0cU0lqdRbhdN986Q8dFpragRUznX4BRViyNw6YGtmdf0nlPKesiG1Tcz9d1ux4nkq/SVcdPSSVL3O7DrkAX0PA+9acMe7EsZG5aW3fnc53ED6IlsC7VFSMzgDzKimS5sZefysaPqn8tM+U3zAX14KJqqOppHVEwBkDuBbx4dFRO2W8D7ZnIY6uYOBMkxuOlr/dT+azCe5UvZM1NPUGOaKQRzDRxabXGo18Lq2VUoio5HE2s1WIOmqg7YbQPqqt+F0r7Qxm0rh67vy+A+atuP4l+ysDqaoHttblZ+o6BcniJL8ziSSbknmV6eedLSjlxxvcd1VBJTwRSuHZkGig8ai/ue9GhiOa97ePwVyxKpjmwOnZ6zCq7VxCSmc3qLLz50pbHQt0V6jeBWNdbjZ40tZW6oYGy6cLKlU7gwwOu05SY3ZXl9j3k81d59XNPVqpIlGpZy3WbLNlQsa8oQGLZYoASwIydyzlSrLNrIBFkh7QQQRoVsctEjrIBnWRNawPB7QIHiFto3dlN6t92W7wtlG6zVpDkqyVjK3PjjlbaRjXj+IXTaN2nFOGu0VmQbaWeow+QPpJ3Mt6jxnZ7jqPYQpxm2s7YclTRdr/ABKd1x/pOo9hKqvnDZXyHNaOM2J6p7FSbulfNK9rTa7Q45QOlyoWRx2QcU+TfVY5BVGSQztAYC5wccpaOpB1ChYnvxCobWztLYWa08R0P/McOp5DkO86SNfhsFTTB0kbJmcbOF7d4KjZIKiLWGfeN/JNr7ncffdZuRZI2zVQMu7LwHHgCtwwutJuYx/qChJZJHVse9idE640JB58iFeaiojpad88zgyOMXJRbbkpNukVGu2cxWqq4pYxE0NDmm7+tvssM2VxTm+AfzH7LFXtjWPmPmsccMY4ZhmcfFSOCbUmtqG0tYxjJX6Me3QOPQjkqLNFuj0J/wAM6jHDuNf7G7NmMRA1qIR7Stg2YredXGPYVaEkyMbxe0eJWls86iqVWxtRVwmN2INaDxsy/wBUvDNi/wBmyF7a0vJOY3ZzsR9SrOZWBzWl7Q53oi4ufBazW0rWgmpiAvlvnHEck1P2SoN8IZjCHc6j/pULiMxpax9PmzZba8OSskOIUlS7LDUxSu6McCqhjNdGzHq1k1DvQxzQHiQtvdoOv++SnU2HFxdNUL8/a1uhTSrrY5WhsxtEXAON7aJUdRTSRl5oWxsHrOkJTGGSixKpML2h7YSHMh5OP5j1spTZWiYkoAGh9MyKINZlecuuVR2A5o8Hr60ts+SRzWu5kf7KcYpjfm9ERHkZMRldbVoPC6zuxSYDTUecB5F3X95+amOyDI2ilrp8XhiM00jL3czOdVaH4MDKJGTSRkBw9I8x39FW6J9PTYjeeoaxxy5TexAzalOK6U1sskrJ5MtfPu2amwiYO0e6/XvUv7OyFsSeGUsjWsM9ZUzmMnLmfoeht4Fa9pcTgp6RtPJUCEynjYnh4Lc2oaw2GgAVVx+gra3FG1EsTX07bNYwHUjn4KE9Tong615RqzLT0VGD6bzK4dw0HzVKiPBWDygT7zaOKPlFAPeST9lXoyurM7kzKC2HZeXRht7gLMMJnkEQ4uNgks1Cc0ThFXwv5B4PxXI1uaorNbhksDq9r2yXpJ2ntR5QAeh5+KuNFhsmIRNfGL5QAfct+0tCDjmNgRShlTh7JmvdJdhc02s1vq8fapfYR7X0Et7atjPwK6e0nJRM9W1ka3ZuoPqlbW7Mz/lKvOaMcwsGSMcwtPjxKd1lKGzEvQpY2Yk6K4GohHFwWt1XAPXCjswQ7kiqjZl/RYOzZHFWGfFqeNp7QKha7aNrQQ1VcIIsnJjGTAmMGpCjKqhp4Rq4LXX7QSvvZyrdbikr73eVm5QXCL0xxiDoACxhFzwWmlda4URSOlxHEHRwua58Ru9pdY26/FTUNFPG7tBv+pU5ZPgfRPS5qjdxEgpENFUvJyBmn8Sj5JXVNFVzRPa5lLM6CTX1ha9vep2sgYR15YyaMvsN4HltvSbe+hTvyibMYvtZgVBTYbWMLWVG+laTkEjCOzw426KCY7O91xwKsODV9XHTOpXPzwOFg13Fo7jxCvp0/aJF3syT2ewipwLZKnoaqrdJJDckjUWPBmvJImqQwJzU1L5IAHGwA0AUBX1GVp1XM92aLZC6iYTVkThyIHxU9te5xw6GO5DXy9q3OwVPpKneOab3s8D4roGLUQxKkdT8Hekxx4BwUTg2mkdHS5I480Zy4TKVTUMUjhcPPtW8tEFaGwAjIRbXW6S9tVQTbuWimDh+UGx8CE/wLAqqetbW1rXxxNdnax/F55adFxqNukj6jLlUYvJOW1bfsntooxLgU2ZsjnCxa1l7l3Lh4qs1eDTxCKKnpXyGOASTEgkOedLDvF+CvF1ldMsak7Pnun66fTx0xRSGUGJxy09XHRzPEDgyIO9MNAPEcrk3SBgOKsblED3jJnGoFnuAB9o+ivSFXso6P5rkXEURWAUD6HDss0ZZK52odlJA4DUKm7R49FT7S11HLIGxgWcGgXJygi66OuHbdU7X7c4i4mxL2/8AaFvCKWx5mXI8k3N8sVV7RTSsbAwtNtA0a+9bMPZIJN65xD3a3BtZRlDRsiAebJ6+tsRDB2pHaDuWjpbIxJeG1ZirIgM0MOrzfmtVRiE1djVRJHW+aMZliZZwOdovc25alR1XXxYPhxo2StbW1AvI4HVoUPBJSwHNm3j+vNEvILFJHJHVNbNWurJQ4hji23G1h3q0zximlhj7OWnhDB4nV30VZwylOI19BWyOyRN7UmvAt1+Vk7m2zwunmkc6bfzXN8oJ16KrTeyJWxv2grJaTZ+pqGEtd2Wt6uJIFh7Lqmvra5lPvZwQHaAB5JaeV0/xHar9qyDeEMhYexGOHiepUVVV7JqinijGcB2ZwHwXTDGox35M3K3sdw25/wDVsv8Ay2fJQjCp7b6Ms2ozcnwsPzH0VfYUyfkyIcIeRnROGmxB6JpG7VOWG4XO0aITiVe6baBk24aXPonwOlz624gZefDinWCYnJQ4ZAWEjPG0H2BQtYwft6ifumuNntzl1i0EchzW+nlZFhdOHua0C7dTbmVZyfJFFj/b9QfWKQcbqD6xUIKuD/FafDVZ87i5Fx8GH7KNUvZNIlnYxOfXK1uxSc+uVGedN5MlP8hSHVXSGX4D6qrk/ZNIey10jhq4phPUuN7laZal3KF3tcPumM1TJraNo8X/ANFXckzUT8dVEVc+h1S6ieXXRn+o/ZRFVNLr2mD2FWSIslMEc2irJqt8Qa6WLSQC5I6J5lxWOoq3SiUNpnMIu4aBwBKZ0bYZqWmtG1jxHlldl/EJsQfYpCeumm84ZLUsYJw0SHJ+Xhbot4xi09TNMXUSxJpRTv2TdBi1PTxO86mEVhYlxtqm1TVYecOroqMZbvL3kNsHuJBJvwPiokVGE0jGuqI3173X1Y25B772W2jxIVOFvoWUk7s5cW5m8ATcad30VYw5s5ZSlfj/AL/BHRRkykAKdoIy1oJWmDCqppzbl2vUKRhoasAfuj8PumpVRpW5sqH2hVXxeoDY3aqy1NDVGIjLbxIVVxbDqh0Lg4tDra6rLayfA22fqPOI5D+SYD5Lr+Zcb2TpnQwVDXuuRP8AQLrxkUy5C4N2ZZzapvvO9LD1Uk3XWVrBSwVBIoIWAsqAYK8+bfYmYdv8WiID2iYCw4+iF6EXmzbyQDymYyL3PnH/AOQt8KtspM0DEmsbeSOqA6NbdbG7RSQxlmH0UjZDoZHi5HgFqpJ9LEp3k84hOdgDgTw6LVqK5RW2Rv8Aen5p6qGUFx1e8HU+KfUN5Jo2saC4m1ykeYPl/d+dS5CfRcSQn1FhkkLrtcH6EaOyn4qJNBWTNDiNQwTUsVPEYnjIC8C4HUdFPfsWix/DIqWuo6eKoi0jqQ0A+DiNSExwDZOKrh3zZXxFpsWyOsfHTkrPDhNPSs7WIQtt1kH3Wbai/qWq+SgVmy01FM5hw9rg3Q5RmUc2COCqcRCIy3S2WxXT5ajBKY/3jHaJh/imb90zqMY2QkaWTYzRz/w6P+6a5PwKRfvKTAW1tDUW0cx0d/Ag/VU5jl0zbyh862bdMBd1M8SDw4H5/BcwBsujMqkZwew6Y5OonJgxy3tksudo0GeKPAxvD3FsZIcbF7rEaer1P9UtlSGULB0e7/uKYYpMDjFEC6MEO0zNuT4dCsxXmhbGHNac7jc8OJWciUSArO9ZNZ3ptDQuma8RztMzTbJ19qYySvieWSNLXt0IPJUosShq+9IdVacVFmo70h1TYcVNCx9LU35pjNUcdU2kqu9M5anjqrKJWzZUT8dVFVU/HVKnqOOqVQ0EWI09TI+bK5jSGNHHNpYnuubLRKiLI1uNVkD2RRTENzADnbVWGOqqpCQ9/wD0hUWokdHVWdo5j7Ed4KvtKRIArS+tELc2xsldqHfAKRpHYhEf3L8o/QFso6cGynaOBotoq92y2kjBPjb7ZZy2x/I3X4Jd8dNv70+3cAPorHHE3otuRoHBRr/Q0lIxCDHHMscRmHg6yq+J0mIuZmmq5iQLEZ3a9/FdOr2jIdFUMXA3blGt2RWxF7GRvFHUtcSbTjU+AV1xPa/B8KqDBXYpT08zQCY3O7QB4aDVVDZQ2iqx/nD5KGxPCo9pfLU3DnCMsqI2g7wkN0jJ1tryV4Y+5k0siUtMbLhJ5UdmojpiL5D0jgefohvli2XjFi6ucR+WmP1KczeSTB8KpHVVXU0NMyMtJmc1wa3W3EuUfimx/k5q4WEbRUkT4tXCkiJzXtqSCV2LpILyzDvMtOym3GEbXyVMeG+cB9MGueJo8mhvYjU34KzBcv8AJrDh0G3W0seE1Rq6FscIimLcubrpYc78l1ABcOWChNxR0xdoUFlYWVkWArzPt4QfKVjJvr5yfkF6XKouKbNYZUY1VVT6CnfLJIXOe6MEk+K0xzUHbKyjZxGCWzuKl6aQm1gT4LqrMBo4/QpYW+DAFtGEwjhG0eAUvMn4IUTm0dO9zg8Ru49E6p2m1rK//suLm0JnV4DE8ZtGO5PA+f3WbmmWSogKLfMqqcRmwdI0OF7aX1Ud5SKcU+2Rjo8PcI9ww/uIuySb34c1NGGSiqckjcsjCCO/vUp+2HVEu8qYWPfa2ZuimM9LsNWcerMKxOtLdzhdTccy0BLo9lcezhzqB7R1J4LuFEYq5+7gaS+18tuScebZTw1C0+Q+KKds7DUQR1VNJBKM0crSxw6gri2IUUmG4jPRy+lC8tv1HI+0Ltqpe3uAOqYBilMy8sLbTNA9JnX2fLwXfmhatGEHTo58HWKVvbLQXLRPNlB1XG0b2MqycnF4iC+wBvlAt7e5KpXPfuS09jtZh48FDT1BdiJfocjTqQTb28lL4Z+AwfwgrNolEjEMjszdCTe46p4+OLFWNhqBaa1mSt4+1NGBbmDLNFJreN2Ye631UVYImfBMUiqHxMpzKG8HtIsfeswYLVv30dRC5khiJhIcLZwRofZdWxlQJxnZx5hbA+/cs9TRakUv+yuKycXQN8XE/RYOxdc706uFvg0lXUklYsU1saUUh2wcr/SxAeyP+qyzY6pp6d1PHUuGZ2bfMdkeOoV2yrIZ1CdyQ0o50/ybwXuZ5z7R9lIQbL11MAYKnOBylF7+0K7bvuWRGoeWT5JUUit0/nFLYVVM9gHrsGdvw1+Cm6KeKVodG9rx1abp4GC3Ba5MOppnZ3RAP/O3su94VLLDthC2E6Ji2mqIvwqkuH5ZG5vjoUve1TB24GP72Pt8CrpplTVX/hlU7F/w3qz1tXIWOHmst/Fv3VSxZ072PtTkfqcPpdWXJDGWy77NrB/mj5Jrsy9w/wDEBROLQTYix/5TkvZNzhUVccoGr72H6U32k2bxUbUPxrDauKnIY0NJJDmkAg8u9duCozcmYZN40dk8oMTq3Y+ugBdOZJYc0IabOG8bce66pMleaVu7w7ZWujjadGSVTYo9OBte/fx5qkU2BbUYlQS1cm0JaxpsRmcT/vVQX7Lxqpe5hqq+cxuLQGteb2NrhdktMtzKMX4Oi+TBuTbbaa9M2kJbE4xNkzhpJJ9K5uuoGdjTqQPErz7h+zW0VMHuoKXE4pJiBI/O5uYDrYDqrPh2xeLVWHRurpK1tSCewY85Gpscxfz05LmngU5am6NFNxVLc6rJidFD+JVws/VIAt8FRFUwtlhkbJG7g5puD7Vy6byc1UmHysp2TecuFmmZsbWX5k2uVfNksJnwTZaiw6pLDLA0hxYdPSJ09658uKEFcZWzSE5Se6Jm6g6pt6uU/wARU6oOoMrqqXJTSP7R1A0K5JGyNGRGULaIKx3ClI8Ssiirnf8Atsb4uVKZJqy9ywWXGoTkYdWHjJE34pQwqc+lUgeDVNMiyAxPDm1MGQC0jBeN3/5VZDyxxa7RzTYg8l0b9jNd6dQ8+ASTgNCwFz7m51JsLqyTBX9j3h+LP7oj8wptzLvPindJg9FQTmemhEcjm5Sb8R4LTzUSCOpIIBBB1BQhe+eec92o2DkEj63Bw0tN3OpybW/T3dy5jXVLW0+e/ZJIDuRI46ruu0W1eC7NxxsxaoMfnAOVgYXlwHHQDhquZ7U43snjmz9JhuFQuZTxzOdujEWNGa5JHfdcuSMVumbRbZzJrjJK9/N5yjRWnDYsoyDg1oCj2YVCyua4OcWt4AqYoGgOlt1suVo0Q7a22i2NCwEoJRI8wd1O7HaemqZDEyYOu8C9rD/+KUxKCCnxB7KaQyxWBDiLE6aqHoWMOK00hHaa6wPS/FTNaP7x7AsshaI2ASwLoDUsBYFxIalBqUAs2UEgAiyUAs2UATZZ4JVkWSgYuVgklKssFuiUCHxmsbSwF1sz9SGjiQOKaR4S/F4HSREaGxF+5bdoIvQlHqn4JewsckNLiMb3lwFV2L8mloIC1iirII7H1+HzvqKaSMEnM5rje62YzJG2neC2XUflV9lizA6KCxrCTUUb8re1bRdEJGbRXtm907Z2VgkY5z5NG5hd2vL/AHyU/RsmgDctODc2GZ39FUqXBK1u0mDVcUOSnpwW1DnyNABPE2v0ur/+0sMpR+9xClZbrK37rfNJKkjPGuTex+JZbNip2eNystGKSi5mij1Itu/6po/a7Z+AdrFICf4bu+QTWXygbPR+jUyy/ohd9Vyb+jbYlTTYg54BrXZTxLWgW+CycOmLTmrZybfnsPgq7J5S8Kb+FS1cn8rR9U1f5TQfwMHld+qS3yCmpDYtjcKisDI+R553eSntnAtDbZBxvxXP3+ULGJdIMGib+oud9lodtTtVUODmUdPGRwIiuR7yoab5Fo6MXHeAZhax7PM96UuaGv2yqXX843Z4XbG0fRYNDtbU/iYrUjwkI+Sil7Js6ZY9FqkqIIfxJo2fqcAubHZLF6n/AMxiE77/AJnuP1S2eT8uN5J3FPr7G/ovU2P4RB+LidI3/wC5v3UfPtts9F2RicL3EiwaHO+QVfj8n9KPSc4+1bhsPh8LmyFgOU3N0uA3JmHFqPHKxk2HTyP3LS14DS3Q2+yfAKJwvCJ8JxGd1MGiGU8eg4296mg1ZSdlkdMQhC98885D5cY7T4NJbi2Vvxaue4QBJHu3C7XNOntXTfLfFmoMIfbhJIPeG/ZcxwbSRo/V9Fw5vyZvDhEtE1zJWxyan1X/AJh904w4hzZj/mEJM0sIjySE346DUJtg82UVDXBxG9JBItcEBYJmhMhKWprwUsFTYHVEbV0B/jCnKtt5x+lQFJc1kAAuS9oHvV3/AGJUucDNEWHkCqTi5cEp0QYaTySxGeisDMCd+Ure3AjzCz7TLa0VoRnolCFx5K0twO3JbG4KByU9lka0VUQOPJKFM/orYMIaOQSv2UwdFPZY1oqYpXnkUoUb+itf7NYEfs9o5J2RrKt5m/ojzJ3RWc0TRySHUreidoaik41hrpKJxtyVRlnxenwQHB3mOd04EhDQTbKeoXXZ6NkkbmOFw4WKrmBYHNRVVc2oiAiMl478+9FDSxdnORT7Z1QvJiNSPB2X5LRJgWOzuyz1tQ8n80jj9V2Y0cQ9UJs/DYC/NlF1a2RRyqn2DqajWWY/NPovJywenIV0htNHHwCC1vRVcmSkiiReT6jb6WviU7j2Iw6PjGD7FbHAJBsqOT9k0iBj2Xw6PhC33JwzBKKPhC33KTKwVRtlhm3D6do0ib7lsFNE3gxvuW9YsqkmrdNHqgexGRbbIsgNWRGVbbIsgNWVYLAQQRcFbrIsgG3m0fQnxJK2BlhYCwW2yLKaB0NCEL6A845x5Z4s+z+Hvt6NSR72H7Lk2GC0rP1H5Bdk8r0efZCB35Kpvxa4LjmHjLMP1/RcOb8mbw4H9TIGyFl9TwWqgf8A3mRvcClVjw2a3M8Pcm9C61e7vb9VzeDUn4zotwTeI6LeFKBta4sc17Tq03C7VTPbVUsUw1EjA8e0XXE2rrOy1UJtlqOQn0GZD/KbLoxc7mU+CZyDos5Qm5rYx6wSHYhEPWW+uCM9LHZAWCAmDsTjHNaX4s3kVR5YkqDJPRJLmhQ78XHIpu/FifWWTzIusbJ10jQtTp2DmoB+Jk81pdiDjzWTyouoE++qYOabvqm9VBurHHmkGpceazeQsoku+qb1Wl9UOqizK480kvceao5lqH76kLU6oTW5WFXUyaN7p0gykrWs2VbZIF5WLrNkWQGEJWVFkoCbIslWRZKAmyLJVkWU0QJsiyVZFlNATZFllBSgYQhCmgdBQhC9w4Cl+VVmfYd5/JPG74kfVcVo9Jh+sfIruXlMZn2CrT+V0bv+sLhdMf338zVxZ/y/sb4+B3XPyyWtxtyTOjfbEf5SnWIOIcLAm4HDkmtDFM6Z8kTSbCxdb4LlXBqTdLO19wCDZPWlQLXGKTeR6EGzgpamqGyxggqUB41dC2HlM+zVZTX7Ub3W9rdPiCudtKnMBcbTgE2Nj81dS07lWr2JsYlI7iVnz159ZRzBqt7RoudyZokhx5y88ysGZ55rWAlAKu5JnOTzRclFkWSgGqFmyzZKJMWRZZslWSiBNlmyyhKBgNWbLKFNAAEWRoEh08LPSlYPFwSgLshaDXU/KTN+kE/JY88B9GGZ3g23zQDhCb+cTn0aYj9TwFjPVH1YW+JJQDlCa5ahx1qGt/Sz7o3Dj6VRMfA2+SAdJDpY2ek9rfE2Tc0kJ9IOf+pxKU2CBnoxMHsUkCjWU44StPhr8knzxh9FkrvBh+qXcDgAFjOgE+cSu9Gmf/M4BJL6o8GRN8XEpedYLwgEZak8Zo2/pZ9yjcvPpVMh8LBKMiSXhAdKQhC9s4St+UBmfYPFB0jB9zgV5/hdaY+I+a9EbaM3mxOLC3/xnn3C/wBF5yY60x8PqFx5/wAjbHwTjaN1bVNbwjAu8/RSNRA6Kk3dK3LbhbRbaOPd0zb+k4XK3PbnYWnnouZI1ICWMuYJ2kFw0kA4LVHIYHhzdWO49ykJIXUchysAh4HMfSTKSIMOdtzDJw/hKgEpTyiRoIKn8Bd+8mHcFUKN5hl3ZPZOoKtez7rzSi/qj5qG9iSVYO0fFb2hMRVxte4ZZHEEjRhW5tW4+jTynxsPqqNFh2Asprvql3CBrf1P/oi9UfXib4NJ+qgDtZTPdzO9Kqd/K0BHm4PpSyu8XkIB2XAcTbxSHVMDOMzB/MFoFLTjjGD+rVLayNvoxtHgEBnz6Dk4u/S0lHnhPowTO9gHzWc48EZ0Bjf1B4UwH6nozVbucLPYSjOjeIAyTnjU2/SwBY3F/Snmd/Nb5I3ixvO9AZ81g9Zmb9RJSmxQs9GJg/lC17xY3iAcZgBoAFjOm+8WN4gHJkWN4m+8Sc6AcmRY3ibZ1jP3oBxvFgyJvvO9JMmqAcbxYMibGVYMqkDgyLBkTYyd6SZUIHO871gy96amRJMqUDsCEIXtHERm0rN5spiretJL/wBhXmJjw6sjZf0yG/Feh/KBRV1Ts1LLQ1E0boQ4yxxuI3kZFnX624+9cENJSRPbKQc7HBwsei487+yNsfBc2nRKAWiKQPaD1W9pXOamXxNkFnNDh0Iutb8P3sD2tju22qcsbmKmTU09JgzomtBlfxKL9hnPngszalzonWJtZWjZuTNUP74/qFCVMEj6p/Asc3QW1upHZZxFSWniGEH3hZMsT2e0rh3lbWv0TOR9qmQfxFbGv0QDsPRnTYPWc4UEjjOjed6b7xG8CA37xG8703MixvEoDjOsZ1o3ixvEA4zrG8TcyLG8QDnOkl6bmRY3iEDjeBY3ibGRY3nepoDreBJMibGXvSTKEoDred6wZe9Nd6kmZKA6MiwZU0MyQ6a/NTQHhl70ne96YecgGxcLrJn70ogeGUJJlTMzAc0k1A6pQHpmSDKmLqpoHFIbU7x1o2l56NF1NAfmbvSTN3ohwnGqq24wurcDzMRaPeVIQbEbSVFr0scAP+LKPpdWUJPhEakjriEIXqnIYcA5paQCCLEHmuAbebOHZ7aGWJjSKWf97Af4Txb7Dp7l6AVZ282b/tHs3LHEy9ZT3lgPUji32jTxssssNUS8JUzjWE1e9pw0ntM7J+imI3AjRUMYkcMrGykENDssjSNbf0VzpZmva1zXAtdYgjmFwcHQS0K3PZnatELk6abhZskiKiGKLEqOWUgWlDdeBvonGGRCl2iqIRyusYuGtpTI5pOUgiwuQVroJXP2oLncZI7p/TQ8j2pfatlH8Sy2VNK6TLiUw7x8klsvepoEiJEbzvTIS96zve9RRI83iN4me9RvUoDzeLG8TTelY3nelEWOt53rG9TXeLBk70oDsyjqkmZNN6OqSZx1U0B2ZVgypk6paOa1urGj1ggH5lWDImkJqak2p6aaY/wRl3yUjBs3tDVfh4VO0HnJZn/cQpUW+ERaQ3MuqSZQOam4PJ9tBN+KaWnH8UhcfgFJQeTCV1jVYsB3RRfUlaLFN+CutIqBnHVIdVNHNdEg8mmDxgb6ernPfIGj4BSdPsXs/TWy4bE8jnIS/wCZV108vJXuI5E6sBNgbnot8NHiVWR5vQVUoPNsTiPfZdqp8OoqUWp6SCH9EYb8k5Wi6b2yO5+ji52dxilpJqmroDT05AzSSuAyG+hte/Oyk8O2BxPEqWOpbX0bYJQHNcwufcdeAXTMQoo8Rw+aklHYmblOnDvTXZ5j4cEhglAEkN2OA4Cx0+FlKwRUqfBHcdFUg8l8ennOKyu6iOMN+ZKlIPJzgMVjIyoqD/mSkfKytSFqsUF4Ka2RFPspgVL+FhVNcc3MzH43UnFTwwNywxMjHRjQPktiFoklwRYIQhSQCEIQAhCEBUaryX7J1+Iz11Xhm/lneZHh0rwzMeNmggLn+0Gz42Tx80MLC3D5wZaTo1vrR/yk6dxC7coDbLZ0bR7PyQR2bWQne0zz6sg5eBGh8VlkxqUdi8ZUzl8MnBPY36cVC0k5eztNMcjSWvY7ixwNiD3gqQjlXnNHSbcRdaiecubTh1TKjIGO0LuBkhPyW6tlPmrsvG2iZUjs2M4WXCzgw91uyVHgGzFn5cXl9nyWhs3ekbQziLGZASB2Gk+5IoKLEcTjD6GgqaphNg+KMub7+Cut0QOhMs77vT+m2I2nqQCMO3IPOWRrfhe6lqbyY4zJY1FbSQDo3M8/IKyxyfCI1L2VvfjqsecAc1eqfyVU4sanFp5OojjDPndSlP5OMAhtninqD/mSn5CyusE2V7iOXmqaOawyodK7LEx0h6MBPyXZqbZbA6T8LCqUEc3Rhx95upOOCKFuWKJkYHJrQFddM/LK9w4rBg2N1QvBhVW4HmYy0e82UlBsLtJP6VPDAD/iSj6XXW0K66ePlle4zm1P5Mq99vOcThjHSOMv+dlJweTDDm284r6qbublYPkVdkK6wwXgjXIrlPsFs9T6miMx/wA2RzvrZSlNgeFUltxh1LGRzETb+9P0LRQiuEVtswGhosAAOgWUIViAQhCAEIQgBCEIASWRMjLsjQMxzG3MpSEAIQhACEIQAhCEAIQhACEIQAhCEByHynYQ7Z/FW7Q08ZNDWODKtrR+HJyf7Roe8d6gaerjmibJG8OY4XBBXcMXwumxrCKnDqxmeCpYWOHTvHeOK8u4nS4lsbtFVYXK83gfax9GRvJw8QuPNjp2jaEvBcque8BBNu9NcPmzY9QNvfKNT7FCsxZ9ZFls1t9LO5p1gMu92hjeD2WENC5pcGqO2YJhFBjOy9VRV1LHNDUl0MoIsXNIGlxqprBMEoNncIiw3DYdzSxXytLi43JuSSdSbphscb4RIOkp+QU+vQxfgjnn+TBCELUoCEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAuaeWLY39tYK3GaSO9ZQNO8AGr4ufu4+F10tYc1r2FrgC1wsQRoQqyWpUSnR5CpppqdxhJs1/A9D3Kz7ORNhqYrcc4v71Nbc7GswXHZI447Us15IT0HNvsP0Vdonvo8TpWuJy7wNOnXgvOlzR0r2d82LN8MnHSX6BWNc52d2hGE42ylndalqhYk+o++h8OS6MuzBJOFGORVIEIQtzMEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEICE2rwJmO4K+INBqIv3kJ/i6e3h7lyM7J19bI19NRTl7HA/hm2h4Lu54LAWGTCpuzSM3FUcwdsZjVe9rvN2wtA4yPAXQcFp6ykwmGnr5WSzxjKXtvqOXHnZP0KceKMHaIlNy5BCELYoCEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQH/2Q==", "photoSource": "CTV-PRC021B-EN_06302022.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 Agility 수랭식 원심 냉동기 — LonTalk", "Trane", "BAS-PTS008A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS008A-EN_11152024.pdf", "취입 완료"]], "points": [{"inst": 0, "type": "NCI", "unitDisp": "—", "name": "nciBaseLdgReq", "note": "SNVT switch _ · Relinquished Default for Base Loading Auto/On Request"}, {"inst": 1, "type": "NCI", "unitDisp": "—", "name": "nciBaseLdgSetpt", "note": "SNVT lev percent _ _ · Relinquished Default for Base Loading Setpoint Input"}, {"inst": 2, "type": "NCI", "unitDisp": "—", "name": "nciChillerType2", "note": "UCPT chiller type _ _"}, {"inst": 3, "type": "NCI", "unitDisp": "—", "name": "nciHtRcvyReq", "note": "SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request"}, {"inst": 4, "type": "NCI", "unitDisp": "—", "name": "nciHtRcvySetpt", "note": "SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input"}, {"inst": 5, "type": "NCI", "unitDisp": "—", "name": "nciMfgLocation", "note": "UCPT manufacturing location _ _ · Chiller Manufacturing Location"}, {"inst": 7, "type": "NCI", "unitDisp": "—", "name": "nciRefrigerant", "note": "UCPT refrig type _ _ · Chiller Refrigerant Type"}, {"inst": 8, "type": "NCI", "unitDisp": "—", "name": "nciCapacityLim", "note": "SCPTCapacityLimit · Capacity Limit"}, {"inst": 9, "type": "NCI", "unitDisp": "—", "name": "nciChillerEnable", "note": "SCPTChillerEnable · Relinquished Default Value for nviChillerEnable"}, {"inst": 10, "type": "NCI", "unitDisp": "—", "name": "nciCoolsetpt", "note": "SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt"}, {"inst": 11, "type": "NCI", "unitDisp": "—", "name": "nciDefaults", "note": "SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used"}, {"inst": 12, "type": "NCI", "unitDisp": "—", "name": "nciDevMajVer", "note": "SCPTdevMajVer · The major version number for the device"}, {"inst": 13, "type": "NCI", "unitDisp": "—", "name": "nciDevMinVer", "note": "SCPTdevMinVer · The minor version number for the device"}, {"inst": 14, "type": "NCI", "unitDisp": "—", "name": "nciHeatSetpt", "note": "SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt"}, {"inst": 15, "type": "NCI", "unitDisp": "—", "name": "nciLocation", "note": "SCPTlocation · Location Label"}, {"inst": 16, "type": "NCI", "unitDisp": "—", "name": "nciMinOutTm", "note": "SCPTminSendTime · Minimum Send Time"}, {"inst": 17, "type": "NCI", "unitDisp": "—", "name": "nciMode", "note": "SCPTHVACmode · Relinquished Default Value for nviMode"}, {"inst": 18, "type": "NCI", "unitDisp": "—", "name": "nciPwrup", "note": "SCPTpwrUpDelay"}, {"inst": 19, "type": "NCI", "unitDisp": "—", "name": "nciRcvHrtBt", "note": "SCPTmaxRcvTime · Receive Heartbeat Time"}, {"inst": 20, "type": "NCI", "unitDisp": "—", "name": "nciSndHrtBt", "note": "SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)"}, {"inst": 21, "type": "NCI", "unitDisp": "—", "name": "nciBuildNum", "note": "U16"}, {"inst": 22, "type": "NCI", "unitDisp": "—", "name": "nciCRC", "note": "UCPT crc _ · CRC calculation result"}, {"inst": 23, "type": "NCI", "unitDisp": "—", "name": "nciDeviceConfig", "note": "U16"}, {"inst": 24, "type": "NV", "unitDisp": "—", "name": "nviChillerEnable", "note": "SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt x"}, {"inst": 25, "type": "NV", "unitDisp": "—", "name": "nviCoolSetpt", "note": "SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt x"}, {"inst": 26, "type": "NV", "unitDisp": "—", "name": "nviCapacityLim", "note": "SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt x"}, {"inst": 27, "type": "NV", "unitDisp": "—", "name": "nviEntChwTemp", "note": "SNVT temp p _ _ · Accommodates Remote Temp Sensor input · 입력(Recv)"}, {"inst": 28, "type": "NV", "unitDisp": "—", "name": "nviMode", "note": "SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt x"}, {"inst": 29, "type": "NV", "unitDisp": "—", "name": "nviHeatSetpt", "note": "SNVT temp p _ _ · Heating Setpoint · 입력(Recv)"}, {"inst": 30, "type": "NV", "unitDisp": "—", "name": "nviBaseLdgSetpt", "note": "SNVT lev percent _ _ · Base Loading Setpoint Input · 입력(Recv)"}, {"inst": 31, "type": "NV", "unitDisp": "—", "name": "nviBaseLdgReq", "note": "SNVT switch (2-state) _ · Base Loading Auto/On Request · 입력(Recv)"}, {"inst": 33, "type": "NV", "unitDisp": "—", "name": "nviHtRcvySetpt", "note": "SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv)"}, {"inst": 34, "type": "NV", "unitDisp": "—", "name": "nviHtRcvyReq", "note": "SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv)"}, {"inst": 35, "type": "NV", "unitDisp": "—", "name": "nviRequest", "note": "SNVT obj request _ _ · Status Request · 입력(Recv)"}, {"inst": 36, "type": "NV", "unitDisp": "—", "name": "nviTraneVar2", "note": "UNVT c5c _ · Comm5 Status (obsolete) · 입력(Recv)"}, {"inst": 37, "type": "NV", "unitDisp": "—", "name": "nvoOnOff", "note": "SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X"}, {"inst": 38, "type": "NV", "unitDisp": "—", "name": "nvoActiveSetpt", "note": "SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X"}, {"inst": 39, "type": "NV", "unitDisp": "—", "name": "nvoActualCapacity", "note": "SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X"}, {"inst": 40, "type": "NV", "unitDisp": "—", "name": "nvoCapacityLim", "note": "SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X"}, {"inst": 41, "type": "NV", "unitDisp": "—", "name": "nvoLvgCHWTemp", "note": "SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X"}, {"inst": 42, "type": "NV", "unitDisp": "—", "name": "nvoEntCHWTemp", "note": "SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X"}, {"inst": 43, "type": "NV", "unitDisp": "—", "name": "nvoEntCndWTemp", "note": "SNVT temp p _ _ · Entering Condenser Water Temp · 출력(Send) · HrtBt X"}, {"inst": 44, "type": "NV", "unitDisp": "—", "name": "nvoLvgCndWTemp", "note": "SNVT temp p _ _ · Leaving Condenser Water Temp · 출력(Send) · HrtBt X"}, {"inst": 45, "type": "NV", "unitDisp": "—", "name": "nvoAlarmDescr", "note": "SNVT str asc _ _ · Alarm annunciation text · 출력(Send)"}, {"inst": 46, "type": "NV", "unitDisp": "—", "name": "nvoChillerstat", "note": "SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X"}, {"inst": 47, "type": "NV", "unitDisp": "—", "name": "nvoStatusOutputs", "note": "SNVT state _ · Status Outputs · 출력(Send) · HrtBt X"}, {"inst": 48, "type": "NV", "unitDisp": "—", "name": "nvoCprsrsRunning", "note": "SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X"}, {"inst": 49, "type": "NV", "unitDisp": "—", "name": "nvoEvapWtrPump", "note": "SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X"}, {"inst": 50, "type": "NV", "unitDisp": "—", "name": "nvoEvapWtrFlow", "note": "SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X"}, {"inst": 51, "type": "NV", "unitDisp": "—", "name": "nvoCondWtrPump", "note": "SNVT switch _ · Condenser Water Pump Request · 출력(Send) · HrtBt X"}, {"inst": 52, "type": "NV", "unitDisp": "—", "name": "nvoCondWtrFlow", "note": "SNVT switch _ · Condenser Water Flow Status5 · 출력(Send) · HrtBt X"}, {"inst": 53, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt X"}, {"inst": 54, "type": "NV", "unitDisp": "—", "name": "nvoEvapWFlowRate", "note": "SNVT flow _ · Evaporator Water Flow Rate · 출력(Send)"}, {"inst": 55, "type": "NV", "unitDisp": "—", "name": "nvoCondWFlowRate", "note": "SNVT flow _ · Condenser Water Flow Rate · 출력(Send)"}, {"inst": 56, "type": "NV", "unitDisp": "—", "name": "nvoActiveBLSetpt", "note": "SNVT lev percent _ _ · Active Base Loading Setpoint · 출력(Send)"}, {"inst": 57, "type": "NV", "unitDisp": "—", "name": "nvoCondControl", "note": "SNVT lev percent _ _ · Condenser Control Output · 출력(Send)"}, {"inst": 58, "type": "NV", "unitDisp": "—", "name": "nvoEvapAprchTmp", "note": "SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt X"}, {"inst": 59, "type": "NV", "unitDisp": "—", "name": "nvoCondAprchTmp", "note": "SNVT temp diff p _ _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt X"}, {"inst": 62, "type": "NV", "unitDisp": "—", "name": "nvoUnitVoltage", "note": "UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt X"}, {"inst": 63, "type": "NV", "unitDisp": "—", "name": "nvoUnitCurrent", "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send)"}, {"inst": 64, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtPrsC1", "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 66, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtTmpC1", "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 68, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtPrsC1", "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 70, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtTmpC1", "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 94, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpA", "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send) · HrtBt X"}, {"inst": 100, "type": "NV", "unitDisp": "—", "name": "nvoVoltageA", "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send)"}, {"inst": 106, "type": "NV", "unitDisp": "—", "name": "nvoCurrentA", "note": "UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send) · HrtBt X"}, {"inst": 112, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmA", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt X"}, {"inst": 118, "type": "NV", "unitDisp": "—", "name": "nvoUnitPower", "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt X"}, {"inst": 131, "type": "NV", "unitDisp": "—", "name": "nvoHtRcvyCmdPct", "note": "SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send)"}, {"inst": 132, "type": "NV", "unitDisp": "—", "name": "nvoSuppHtPct", "note": "SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send)"}, {"inst": 133, "type": "NV", "unitDisp": "—", "name": "nvoStatus", "note": "SNVT obj status _ _ · Status Response · 출력(Send) · HrtBt X"}, {"inst": 134, "type": "NV", "unitDisp": "—", "name": "nvoFileDirectory", "note": "SNVT address _ · Address · 출력(Send)"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — Ascend™ Model ACR Series C (BACnet)", "name": "Symbio™ 800 Ascend™ Model ACR Series C", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 772점 · Modbus 554점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"], ["Modbus", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "General Data", "page": 17, "orientation": "column", "header": ["275", "7V 6V", "CHHSS", "2", "Evaporator", "33.0", "125.0", "2 Pass arrangement", "8", "200", "318", "20.1", "1165", "73.5", "3 Pass arrangement", "6", "150", "212", "13.4", "777", "49.0", "Condenser", "14 12", "78.74", "2000", "50", "1270", "192", "3", "14 12", "Free-Cooling(d)", "8 203 n/a n/a"], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, "current"], "rows": [["250", "6V", "CHHSS", "2", "", "28.7", "108.8", "", "6", "150", "288", "18.2", "1055", "66.5", "", "5", "125", "192", "12.1", "703", "44.3", "", "12", "78.74", "2000", "50", "1270", "192", "3", "12", "", "6 152"], ["", "5V", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "10", "", "", "", "", "", "", "10", "", "n/a n/a"], ["225", "6V", "CHHSS", "2", "", "26.6", "100.6", "", "6", "150", "261", "16.5", "957", "60.4", "", "5", "125", "174", "11.0", "638", "40.2", "", "12", "78.74", "2000", "50", "1270", "192", "3", "12", "", "6 152"], ["", "5V", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "10", "", "", "", "", "", "", "10", "", "n/a n/a"], ["200", "6V", "CHHSR", "2", "", "23.9", "90.5", "", "6", "150", "228", "14.4", "835", "52.7", "", "5", "125", "152", "9.6", "557", "35.1", "", "12", "78.74", "2000", "50", "1270", "192", "3", "12", "", "6 152"], ["", "5V", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "10", "", "", "", "", "", "", "10", "", "n/a n/a"], ["180", "5V", "CHHSR", "2", "", "21.9", "82.8", "", "6", "150", "202", "12.7", "742", "46.8", "", "5", "125", "135", "8.5", "495", "31.2", "", "10", "78.74", "2000", "50", "1270", "192", "3", "10", "", "6 152"], ["", "4V", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "8", "", "", "", "", "", "", "8", "", "n/a n/a"], ["165", "5V", "CHHSR", "2", "", "18.7", "70.9", "", "5", "125", "187", "11.8", "684", "43.1", "", "4", "100", "124", "7.8", "456", "28.8", "", "10", "78.74", "2000", "50", "1270", "192", "3", "10", "", "6 152"], ["", "4V", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "8", "", "", "", "", "", "", "8", "", "n/a n/a"], ["150", "4V", "CHHSR", "2", "", "17.5", "66.1", "", "5", "125", "171", "10.8", "626", "39.5", "", "4", "100", "114", "7.2", "417", "26.3", "", "8", "78.74", "2000", "50", "1270", "192", "3", "8", "", "n/a n/a"], ["Unit Size (tons)", "Condenser Length(a)", "Compressor Model", "#", "", "(gal)", "(L)", "", "(in)", "(mm)", "(gpm)", "(l/s)", "(gpm)", "(l/s)", "", "(in)", "(mm)", "(gpm)", "(l/s)", "(gpm)", "(l/s)", "", "", "(in)", "(mm)", "(in)", "(mm)", "", "", "#", "", "(in) (mm)"], ["", "", "", "Quantity", "", "Water Storage", "", "", "Evap Water Connection Size(b)", "", "Minimum Flow(c)", "", "Maximum Flow(c)", "", "", "Evap Water Connection Size(b)", "", "Minimum Flow(c)", "", "Maximum Flow(c)", "", "", "Quantity of Coils", "Coil Length", "", "Coil Height", "", "Fins/Ft", "Rows", "Quantity of Fans", "", "Customer Water Connection Size"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "General Information", "page": 18, "orientation": "column", "header": ["275 6V 7V", "7 n/a", "7 n/a", "72.49 n/a", "1841 n/a", "40 n/a", "1016 n/a", "192 n/a", "3 n/a", "173 n/a", "656 n/a", "179 n/a", "679 n/a", "Ambient Temperature Range", "32 to 105 (0 to 40.6)", "0 to 105 (-17.7 to 40.6)", "-16 to 105 (-26.7 to 40.6)", "32 to 125 (0 to 52)", "0 to 125 (-17.7 to 52)", "General Unit", "HFC-134a", "2", "16 16", "318 308", "144 140", "Trane OIL00311", "4.0 4.0", "15.1 15.1"], "quantities": [null, "current", "current", "current", "current", "current", "current", "current", "current", "current", "current", "current", "current", "temperature", null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["250 5V 6V", "6", "6", "72.49", "1841", "40", "1016", "192", "3", "145", "550", "151", "572", "", "", "", "", "", "", "", "", "", "18", "261", "118", "", "4.0", "15.1"], ["", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "", "", "18", "255", "116", "", "4.0", "15.1"], ["225 5V 6V", "6", "6", "72.49", "1841", "40", "1016", "192", "3", "145", "550", "151", "572", "", "", "", "", "", "", "", "", "", "20", "265", "120", "", "4.0", "15.1"], ["", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "", "", "20", "251", "114", "", "4.0", "15.1"], ["200 5V 6V", "6", "6", "72.49", "1841", "40", "1016", "192", "3", "145", "550", "151", "572", "", "", "", "", "", "", "", "", "", "15", "218", "99", "", "3.0", "11.4"], ["", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "", "", "15", "208", "94", "", "3.0", "11.4"], ["180 4V 5V", "5", "5", "72.49", "1841", "40", "1016", "192", "3", "123", "467", "129", "489", "", "", "", "", "", "", "", "", "", "17", "210", "95", "", "3.0", "11.4"], ["", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "", "", "17", "200", "91", "", "3.0", "11.4"], ["165 4V 5V", "5", "5", "72.49", "1841", "40", "1016", "192", "3", "123", "467", "129", "489", "", "", "", "", "", "", "", "", "", "18", "181", "82", "", "3.0", "11.4"], ["", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "", "", "18", "171", "78", "", "3.0", "11.4"], ["150 4V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "", "", "20", "172", "78", "", "3.0", "11.4"], ["Unit Size (tons) Condenser Length(a)", "Qty of Coils Ckt 1 - Ext Length(e)", "", "(in)", "(mm)", "(in)", "(mm)", "", "", "(gal)", "(l)", "(gal)", "(l)", "", "°F (°C)", "°F (°C)", "°F (°C)", "°F (°C)", "°F (°C)", "", "", "#", "%", "(lbs)", "(kg)", "", "(gal)", "(L)"], ["", "", "Qty of Coils Ckt 2", "Coil Length", "", "Coil Height", "", "Fins/Ft", "Rows", "Glycol Storage Volume - Std Length (e)", "", "Glycol Storage Volume - Ext Length (e)", "", "", "Standard Ambient", "Low Ambient", "Extreme Low Ambient", "High Ambient", "Wide Ambient", "", "Refrigerant", "Refrigerant Ckts", "Minimum Load", "Refrigerant Charge/ckt", "", "Oil", "Oil Charge/ckt", ""]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "General Information", "page": 20, "orientation": "column", "header": ["300 7V 8V", "15 (16) 19 (20) 15 (16) 19 (20)", "4", "72.49", "1841", "40", "1016", "192", "3", "117", "671", "301 (307)", "1141 (1161)", "Customer Side Pump", "7 6", "75 60", "8", "200", "151 148", "572 560", "UAPP Ambient Starting Temperatures", "32 to 105 (0 to 40.6)", "0 to 105 (-17.7 to 40.6)", "-20 to 105 (-26.1 to 40.6)", "32 to 125 (0 to 52)", "0 to 125 (-17.7 to 52)", "General Unit", "HFC-134a", "2", "15", "325", "148", "Trane OIL00311"], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, "temperature", null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "", "", "", "", "", "", "", "", "", "", "", "5", "50", "6", "150", "117", "443", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "N/A", "72.49", "1841", "40", "1016", "192", "3", "117", "671", "258 (263)", "977 (997)", "", "7", "75", "8", "200", "151", "572", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "6", "60", "", "", "148", "560", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "5", "50", "6", "150", "117", "443", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "4", "72.49", "1841", "40", "1016", "192", "3", "211.5 (217.5)", "800.7 (823.2)", "n/a", "n/a", "", "7", "75", "8", "200", "151", "572", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "6", "60", "", "", "148", "560", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "5", "50", "6", "150", "117", "443", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "n/a", "72.49", "1841", "40", "1016", "192", "3", "211.5 (217.5)", "800.7 (823.2)", "n/a", "n/a", "", "7", "75", "8", "200", "151", "572", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "6", "60", "", "", "148", "560", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "5", "50", "6", "150", "117", "443", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "HFC-134a", "2", "15", "315", "143", "Trane OIL00311"], ["Unit Size (tons) Condenser Length(a)", "Quantity of Free-Cooling Coils (Extended)(d)", "", "(in)", "(mm)", "(in)", "(mm)", "", "", "(gal)", "(l)", "(gal)", "(l)", "", "", "", "(in)", "(mm)", "(gal)", "(l)", "", "°F (°C)", "°F (°C)", "°F (°C)", "°F (°C)", "°F (°C)", "", "", "#", "%", "(lbs)", "(kg)", ""], ["", "", "Quantity of Free-Cooling Only fans", "Coil Length", "", "Coil Height", "", "Fins/Ft", "Rows", "Additional customer water loop storage (Extended Length)(d)", "", "Free-Cooling Chiller internal glycol volume (Extended Length)(d)", "", "", "Pump Package Option (model number digit 40)(e)", "Pump HP", "Customer Water Connection Size(b)", "", "Additional Water Storage in Pump System", "", "", "Standard Ambient", "Low Ambient", "Extreme Low Ambient", "High Ambient", "Wide Ambient", "", "Refrigerant", "Refrigerant Ckts", "Minimum Load", "Refrigerant Charge/ckt", "", "Oil"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "General Information", "page": 23, "orientation": "column", "header": ["550", "11V", "72.49", "1841", "40", "1016", "192", "3", "231.9", "878.2", "Ambient Temperature Range", "32 to 105 (0 to 40.6)", "0 to 105 (-17.7 to 40.6)", "-15 to 105 (-26.1 to 40.6)", "32 to 125 (0 to 52)", "0 to 125 (-17.7 to 52)", "General Unit", "HFC-134a", "2", "10%", "300 / 270", "136 / 122", "OIL00311", "5.8 / 5.8", "22.0 / 22.0"], "quantities": [null, null, null, null, null, null, null, null, null, null, "temperature", null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["500", "11V", "72.49", "1841", "40", "1016", "192", "3", "231.9", "878.2", "", "", "", "", "", "", "", "", "", "10%", "294 / 265", "133 / 120", "", "5.8 / 5.8", "22.0 / 22.0"], ["450", "11V", "72.49", "1841", "40", "1016", "192", "3", "231.9", "878.2", "", "", "", "", "", "", "", "", "", "15%", "328 / 163", "149 / 74", "", "5.8 / 4.0", "22.0 / 15.1"], ["440", "9V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "", "", "15%", "305 / 143", "138 / 65", "", "5.8 / 4.0", "22.0 / 15.1"], ["380", "11V", "72.49", "1841", "40", "1016", "192", "3", "231.9", "878.2", "", "", "", "", "", "", "", "", "", "15%", "322 / 160", "146 / 73", "", "5.8 / 4.0", "22.0 / 15.1"], ["375", "9V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "", "", "15%", "305 / 143", "138 / 65", "", "5.8 / 4.0", "22.0 / 15.1"], ["Unit Size (tons)", "Condenser Length(a)", "(in)", "(mm)", "(in)", "(mm)", "", "", "(gal)", "(l)", "", "°F (°C)", "°F (°C)", "°F (°C)", "°F (°C)", "°F (°C)", "", "", "#", "%", "(lbs)", "(kg)", "", "(gal)", "(L)"], ["", "", "Coil Length", "", "Coil Height", "", "Fins/Ft", "Rows", "Glycol Storage Volume", "", "", "Standard Ambient", "Low Ambient", "Extreme Low Ambient", "High Ambient", "Wide Ambient", "", "Refrigerant", "Refrigerant Ckts", "Minimum Load", "Refrigerant Charge (ckt 1/2)", "", "Oil", "Oil Charge (ckt 1/2)", ""]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Specifications", "page": 28, "orientation": "row", "header": ["Controller Specifications", ""], "quantities": ["power", "temperature", "temperature", null, null, "weight", null, null, null, null, "power", "temperature", "temperature", null, "weight", null], "rows": [["Input power", "24 Vdc +/- 10%, 400mA max"], ["Storage temperature", "-67°F to 185°F (-55°C to 85°C), Humidity: Between 5% to 100% (Condensing)"], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C)"], ["Environmental rating (enclosure)", "IP3x"], ["Time clock", "On-board real time clock with 10 year battery backup"], ["Mounting weight", "Mounting surface must support 1.3 lb. (0.6 kg)"], ["Overall dimensions", "5.65 in. (143.5 mm) wide x 4.00 in. (101.6 mm) high x 2.17 in. (55 mm) deep"], ["Agency Compliance", ""], ["• UL916 PAZX, Open Energy Management Equipment • UL94-5V Flammability • CE • FCC Part 15, Subpart B, Class B Limit • BTL Listed—Advanced Application Profile (B-AAC)", ""], ["User Interface Specifications", ""], ["Input power", "24 Vac +/- 10%, 21 VA, 50, or 60 Hz"], ["Storage temperature", "-67°F to 203°F (-55°C to 95°C), Humidity: Between 5% to 100% (Condensing)"], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C), Humidity: Between 5% to 100% (Condensing)"], ["Environmental rating (enclosure)", "IP56 (dust and strong water jet protected) with optional sealed Ethernet cable (PN: X19070632020)"], ["Mounting weight", "Mounting surface must support 1.6 lb. (0.74 kg)"], ["Overall dimensions", "8.3 in. (211.6 mm) wide x 6.3 in. (158.8 mm) high x 2.1 in. (53.2 mm) deep [bezel depth 0.4 in. (11.3 mm)]"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 4. Electrical data - 150 to 300 tons, 60Hz", "page": 30, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage(b)", "AFD Input Amps(c) Comp A", "Comp B", "Fans Qty(g)", "kW", "FLA(h)", "Control VA(d) Without Harmonic Filtration(i)", "With Harmonic Filtration(j)", "MCA(e)", "MOP(f)"], "quantities": [null, "current", "voltage", "current", null, null, "power", null, null, null, null, null], "rows": [["150", "4V", "200 230 380 400 460 575", "111 111 135 128 111 111", "111 111 135 128 111 111", "8 8 8 8 8 8", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1394 1394 894 894 894 1394", "n/a n/a 1394 1394 1394 n/a", "632 550 334 317 275 220", "800 700 450 400 350 300"], ["165", "4V", "200 230 380 400 460 575", "115 115 139 132 115 115", "115 115 139 132 115 115", "8 8 8 8 8 8", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1394 1394 894 894 894 1394", "n/a n/a 1394 1394 1394 n/a", "652 567 343 325 284 227", "800 700 450 450 350 300"], ["165", "5V", "200 230 380 400 460 575", "117 117 141 134 117 117", "117 117 141 134 117 117", "10 10 10 10 10 10", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1394 1394 894 894 894 1394", "n/a n/a 1394 1394 1394 n/a", "675 587 355 337 294 235", "800 800 450 450 400 300"], ["180", "4V", "200 230 380 400 460 575", "129 129 156 148 129 129", "129 129 156 148 129 129", "8 8 8 8 8 8", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1394 1394 894 894 894 1394", "n/a n/a 1394 1394 1394 n/a", "725 630 381 361 315 252", "1000 800 500 500 400 350"], ["180", "5V", "200 230 380 400 460 575", "132 132 159 151 132 132", "132 132 159 151 132 132", "10 10 10 10 10 10", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1394 1394 894 894 894 1394", "n/a n/a 1394 1394 1394 n/a", "753 655 395 375 328 262", "1000 800 500 500 450 350"], ["200", "5V", "200 230 380 400 460 575", "136 136 165 156 136 136", "136 136 165 156 136 136", "10 10 10 10 10 10", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1394 1394 894 894 894 1394", "n/a n/a 1394 1394 1394 n/a", "773 672 408 386 336 269", "1000 800 500 500 450 350"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)", "page": 31, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage(b)", "AFD Input Amps(c) Comp A", "Comp B", "Fans Qty(g)", "kW", "FLA(h)", "Control VA(d) Without Harmonic Filtration(i)", "With Harmonic Filtration(j)", "MCA(e)", "MOP(f)"], "quantities": [null, "current", "voltage", "current", null, null, "power", null, null, null, null, null], "rows": [["200", "6V", "200 230 380 400 460 575", "131 131 159 151 131 131", "131 131 159 151 131 131", "12 12 12 12 12 12", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1394 1394 894 894 894 1394", "n/a n/a 1394 1394 1394 n/a", "760 661 402 381 331 265", "1000 800 500 500 450 350"], ["225", "5V", "200 230 380 400 460 575", "166 166 201 191 166 166", "166 166 201 191 166 166", "10 10 10 10 10 10", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1434 1434 894 894 894 1434", "n/a n/a 1434 1434 1434 n/a", "929 807 489 464 404 323", "1200 1000 600 600 500 450"], ["225", "6V", "200 230 380 400 460 575", "160 160 193 183 160 160", "160 160 193 183 160 160", "12 12 12 12 12 12", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1434 1434 894 894 894 1434", "n/a n/a 1434 1434 1434 n/a", "910 792 478 453 396 317", "1200 1000 600 600 500 400"], ["250", "5V", "200 230 380 400 460 575", "182 182 220 209 182 182", "182 182 220 209 182 182", "10 10 10 10 10 10", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1434 1434 894 894 894 1434", "n/a n/a 1434 1434 1434 n/a", "1011 879 532 505 440 352", "1200 1200 700 700 600 450"], ["250", "6V", "200 230 380 400 460 575", "168 168 204 194 168 168", "168 168 204 194 168 168", "12 12 12 12 12 12", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1434 1434 894 894 894 1434", "n/a n/a 1434 1434 1434 n/a", "952 828 503 478 414 331", "1200 1000 700 600 500 450"], ["275", "6V", "200 230 380 400 460 575", "196 196 237 225 196 196", "196 196 237 225 196 196", "12 12 12 12 12 12", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1434 1434 894 894 894 1434", "n/a n/a 1434 1434 1434 n/a", "1096 953 577 547 477 381", "1200 1200 800 700 600 500"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)", "page": 32, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage(b)", "AFD Input Amps(c) Comp A", "Comp B", "Fans Qty(g)", "kW", "FLA(h)", "Control VA(d) Without Harmonic Filtration(i)", "With Harmonic Filtration(j)", "MCA(e)", "MOP(f)"], "quantities": [null, "current", "voltage", "current", null, null, "power", null, null, null, null, null], "rows": [["275", "7V", "200 230 380 400 460 575", "202 202 246 234 202 202", "202 202 246 234 202 202", "14 14 14 14 14 14", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1434 1434 894 894 894 1434", "n/a n/a 1434 1434 1434 n/a", "1140 991 604 574 496 396", "1600 1200 800 800 600 500"], ["300", "7V", "200 230 380 400 460 575", "209 209 253 240 209 209", "209 209 253 240 209 209", "14 14 14 14 14 14", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1434 1434 894 894 894 1434", "n/a n/a 1434 1434 1434 n/a", "1176 1023 619 587 511 409", "1600 1200 800 800 700 500"], ["300", "8V", "200 230 380 400 460 575", "200 200 242 230 200 200", "200 200 242 230 200 200", "16 16 16 16 16 16", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1434 1434 894 894 894 1434", "n/a n/a 1434 1434 1434 n/a", "1142 993 602 571 497 398", "1600 1200 800 800 600 500"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 5. Electrical data - 150 to 300 tons, 50Hz", "page": 33, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage(b)", "AFD Input Amps(c) Comp A", "Comp B", "Fans Qty(g)", "kW", "FLA(h)", "Control VA(d) Without Harmonic Filtration(i)", "With Harmonic Filtration(j)", "MCA(e)", "MOP(f)"], "quantities": [null, "current", "voltage", "current", null, null, "power", null, null, null, null, null], "rows": [["150", "4V", "380 400", "135 128", "135 128", "8 8", "2.05 2.05", "3.3 3.1", "894 894", "1394 1394", "334 317", "450 400"], ["165", "4V", "380 400", "139 132", "139 132", "8 8", "2.05 2.05", "3.3 3.1", "894 894", "1394 1394", "343 325", "450 450"], ["165", "5V", "380 400", "141 134", "141 134", "10 10", "2.05 2.05", "3.3 3.1", "894 894", "1394 1394", "355 337", "450 450"], ["180", "4V", "380 400", "156 148", "156 148", "8 8", "2.05 2.05", "3.3 3.1", "894 894", "1394 1394", "381 361", "500 500"], ["180", "5V", "380 400", "159 151", "159 151", "10 10", "2.05 2.05", "3.3 3.1", "894 894", "1394 1394", "395 375", "500 500"], ["200", "5V", "380 400", "165 156", "165 156", "10 10", "2.05 2.05", "3.3 3.1", "894 894", "1394 1394", "408 386", "500 500"], ["200", "6V", "380 400", "159 151", "159 151", "12 12", "2.05 2.05", "3.3 3.1", "894 894", "1394 1394", "402 381", "500 500"], ["225", "5V", "380 400", "201 191", "201 191", "10 10", "2.05 2.05", "3.3 3.1", "934 934", "1434 1434", "489 464", "600 600"], ["225", "6V", "380 400", "193 183", "193 183", "12 12", "2.05 2.05", "3.3 3.1", "934 934", "1434 1434", "478 453", "600 600"], ["250", "5V", "380 400", "220 209", "220 209", "10 10", "2.05 2.05", "3.3 3.1", "934 934", "1434 1434", "532 505", "700 700"], ["250", "6V", "380 400", "204 194", "204 194", "12 12", "2.05 2.05", "3.3 3.1", "934 934", "1434 1434", "503 478", "700 600"], ["275", "6V", "380 400", "237 225", "237 225", "12 12", "2.05 2.05", "3.3 3.1", "934 934", "1434 1434", "577 547", "800 700"], ["275", "7V", "380 400", "246 234", "246 234", "14 14", "2.05 2.05", "3.3 3.1", "934 934", "1434 1434", "604 574", "800 800"], ["300", "7V", "380 400", "253 240", "253 240", "14 14", "2.05 2.05", "3.3 3.1", "934 934", "1434 1434", "619 587", "800 800"], ["300", "8V", "380 400", "242 230", "242 230", "16 16", "2.05 2.05", "3.3 3.1", "934 934", "1434 1434", "602 571", "800 800"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Electrical", "page": 34, "orientation": "row", "header": ["MOP(g)", "", "700", "700", "700", "700", "700", "700", "800", "800", "700", "700", "700", "700", "700", "700", "700", "700", "800", "800", "700", "700", "800", "800", "800", "800", "800", "800"], "quantities": [null, null, null, null, null, null, "power", null, null, null, null, "current", null, "voltage", "current", null], "rows": [["MCA(f)", "", "506", "507", "565", "566", "579", "580", "601", "602", "548", "549", "517", "518", "576", "577", "590", "591", "612", "613", "559", "560", "620", "621", "634", "635", "656", "657"], ["Evaporator Pump and Transformer(e)", "75HP", "0", "0", "0", "0", "0", "0", "95", "95", "0", "0", "0", "0", "0", "0", "0", "0", "95", "95", "0", "0", "0", "0", "0", "0", "97.1", "97.1"], ["", "60HP", "0", "0", "0", "0", "73", "73", "0", "0", "0", "0", "0", "0", "0", "0", "73", "73", "0", "0", "0", "0", "0", "0", "75.1", "75.1", "0", "0"], ["", "50HP", "0", "0", "59", "59", "0", "0", "0", "0", "0", "0", "0", "0", "59", "59", "0", "0", "0", "0", "0", "0", "61.1", "61.1", "0", "0", "0", "0"], ["Indirect Free-Cooling Pump and Heater Transformer(d)", "FLA", "0", "0", "0", "0", "0", "0", "0", "0", "41.5", "41.5", "0", "0", "0", "0", "0", "0", "0", "0", "41.5", "41.5", "41.5", "41.5", "41.5", "41.5", "41.5", "41.5"], ["Unit Powered Outlet and Evaporator Water Box Heaters(c)", "FLA", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9"], ["Control Power FLA", "With Harmonic Filtration(j)", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2"], ["", "Without Harmonic Filtration(i)", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", ""], ["Fans", "FLA", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7"], ["", "kW", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05"], ["", "Qty(h)", "16", "16", "16", "16", "16", "16", "16", "16", "16", "16", "20", "20", "20", "20", "20", "20", "20", "20", "20", "20", "20", "20", "20", "20", "20", "20"], ["AFD Input Amps", "Comp B", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200"], ["", "Comp A", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200"], ["Rated Voltage(b)", "", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460"], ["Cond Length(a)", "", "8V", "8V", "8V", "8V", "8V", "8V", "8V", "8V", "8V", "8V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V"], ["Unit Size", "", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 7. Electrical data - units larger than 300 tons, 60Hz", "page": 35, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage(b)", "VFD Amps(c)", "", "YD Amps(d)", "", "YD Locked Rotor Amps(e)", "", "Circuit 1 Fans", "", "Circuit 2 Fans", ""], "quantities": [null, "current", "voltage", "current", null, "current", null, "current", null, null, null, null, null], "rows": [["", "", "", "Comp 1A", "Comp 2A", "Comp 1B", "Comp 2B", "Comp 1B", "Comp 2B", "Qty", "FLA", "Qty", "FLA"], ["375", "9-10V", "380 400 460 575", "253 240 206 160", "242 230 197 153", "238 226 197 157", "- - - -", "424 398 346 277", "- - - -", "12 12 12 12", "3.3 3.1 2.7 2.7", "6 6 6 6", "3.3 3.1 2.7 2.7"], ["380", "11V", "380 400 460 575", "245 233 200 160", "228 217 186 149", "238 226 196 157", "- - - -", "424 398 346 277", "- - - -", "14 14 14 14", "3.3 3.1 2.7 2.7", "8 8 8 8", "3.3 3.1 2.7 2.7"], ["440", "9-10V", "380 400 460 575", "305 290 250 192", "303 287 248 191", "246 234 203 163", "- - - -", "424 398 346 277", "- - - -", "12 12 12 12", "3.3 3.1 2.7 2.7", "6 6 6 6", "3.3 3.1 2.7 2.7"], ["450", "11V", "380 400 460 575", "302 286 247 197", "284 269 232 185", "246 233 203 162", "- - - -", "424 398 346 277", "- - - -", "14 14 14 14", "3.3 3.1 2.7 2.7", "8 8 8 8", "3.3 3.1 2.7 2.7"], ["500", "11V", "380 400 460 575", "277 263 226 175", "295 280 241 186", "251 239 208 166", "262 249 216 173", "424 398 346 277", "424 398 346 277", "12 12 12 12", "3.3 3.1 2.7 2.7", "10 10 10 10", "3.3 3.1 2.7 2.7"], ["550", "11V", "380 400 460 575", "318 301 260 200", "340 322 278 213", "257 244 212 170", "269 256 222 178", "424 398 346 277", "424 398 346 277", "12 12 12 12", "3.3 3.1 2.7 2.7", "10 10 10 10", "3.3 3.1 2.7 2.7"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz", "page": 36, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage(b)", "Circuit 1(c) MCA(f)", "MOP(g)", "Circuit 2(d) MCA(f)", "MOP(g)", "Single Point Power(e) MCA(f)", "MOP(g)"], "quantities": [null, "current", "voltage", null, null, null, null, "power", null], "rows": [["375", "9-10V", "380 400 460 575", "596 566 489 393", "800 800 600 500", "325 309 265 211", "500 500 450 350", "861 817 704 565", "1000 1000 800 700"], ["380", "11V", "380 400 460 575", "593 563 486 398", "800 700 600 500", "314 298 256 211", "500 500 400 350", "850 807 696 572", "1000 1000 800 700"], ["440", "9-10V", "380 400 460 575", "669 636 550 439", "800 800 800 600", "401 380 328 258", "700 600 500 400", "995 944 816 649", "1200 1200 1000 800"], ["450", "11V", "380 400 460 575", "672 636 552 449", "800 800 700 600", "384 363 314 256", "600 600 500 400", "985 932 807 659", "1200 1200 1000 800"], ["500", "11V", "380 400 460 575", "639 607 525 420", "800 800 700 500", "666 632 546 436", "800 800 700 600", "1232 1170 1011 810", "1600 1200 1200 1000"], ["550", "11V", "380 400 460 575", "697 660 572 456", "1000 800 800 600", "730 692 599 474", "1000 1000 800 600", "1341 1271 1101 877", "1600 1600 1200 1000"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz", "page": 38, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block and Breaker", "High Fault Circuit Breaker"], "quantities": [null, "current", "voltage", null, null], "rows": [["150", "4V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["165", "4V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["165", "5V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["180", "4V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["180", "5V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["200", "5V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz (continued)", "page": 39, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block and Breaker", "High Fault Circuit Breaker"], "quantities": [null, "current", "voltage", null, null], "rows": [["200", "6V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["225", "5V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["225", "6V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["250", "5V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["250", "6V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["275", "6V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["275", "7V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz (continued)", "page": 40, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block and Breaker", "High Fault Circuit Breaker"], "quantities": [null, "current", "voltage", null, null], "rows": [["300", "7V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["300", "8V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["300", "10V(b)", "460", "n/a", "65"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 12. Short circuit rating (kA) - 150 to 300 ton units, 50Hz", "page": 40, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block and Breaker", "High Fault Circuit Breaker"], "quantities": [null, "current", "voltage", null, null], "rows": [["150", "4V", "380 400", "10 10", "65 65"], ["165", "4V", "380 400", "10 10", "65 65"], ["165", "5V", "380 400", "10 10", "65 65"], ["180", "4V", "380 400", "10 10", "65 65"], ["180", "5V", "380 400", "10 10", "65 65"], ["200", "5V", "380 400", "10 10", "65 65"], ["200", "6V", "380 400", "10 10", "65 65"], ["225", "5V", "380 400", "10 10", "65 65"], ["225", "6V", "380 400", "10 10", "65 65"], ["250", "5V", "380 400", "10 10", "65 65"], ["250", "6V", "380 400", "10 10", "65 65"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 12. Short circuit rating (kA) - 150 to 300 ton units, 50Hz (continued)", "page": 41, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block and Breaker", "High Fault Circuit Breaker"], "quantities": [null, "current", "voltage", null, null], "rows": [["275", "6V", "380 400", "10 10", "65 65"], ["275", "7V", "380 400", "10 10", "65 65"], ["300", "7V", "380 400", "10 10", "65 65"], ["300", "8V", "380 400", "10 10", "65 65"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 13. Short circuit rating (kA) - units larger than 300 tons, 60Hz", "page": 41, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Dual Point Power Terminal Block", "Ckt Breaker", "", "Single Point Power Terminal Block Ckt Breaker Base Fault Std Fault High Fault 10 35 65 10 35 65 10 35 65 10 18 25 10 35 65 10 35 65 10 35 65 10 18 25 10 35 65 10 35 65 10 35 65 10 18 25 10 35 65 10 35 65 10 35 65 10 18 25 10 - - 10 - - 10 35 65 10 18 25 10 - - 10 - - 10 35 65 10 18 25 Terminal Block", ""], "quantities": [null, "current", "voltage", "power", null, null, "power", null], "rows": [["", "", "", "Base Fault", "Std Fault", "High Fault", "Base Fault", "Std Fault"], ["375", "9-10V", "380 400 460 575", "10 10 10 10", "35 35 35 18", "65 65 65 25", "10 10 10 10", "35 35 35 18"], ["380", "11V", "380 400 460 575", "10 10 10 10", "35 35 35 18", "65 65 65 25", "10 10 10 10", "35 35 35 18"], ["440", "9-10V", "380 400 460 575", "10 10 10 10", "35 35 35 18", "65 65 65 25", "10 10 10 10", "35 35 35 18"], ["450", "11V", "380 400 460 575", "10 10 10 10", "35 35 35 18", "65 65 65 25", "10 10 10 10", "35 35 35 18"], ["500", "11V", "380 400 460 575", "10 10 10 10", "35 35 35 18", "65 65 65 25", "10 10 10 10", "- - 35 18"], ["550", "11V", "380 400 460 575", "10 10 10 10", "35 35 35 18", "65 65 65 25", "10 10 10 10", "- - 35 18"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 14. Short circuit rating (kA) - units larger than 300 tons, 50Hz", "page": 42, "orientation": "column", "header": ["Unit Size L", "Cond ength(a)", "Rated Voltage", "Dual Point Power Terminal Block", "Ckt Breaker", "", "Single Point Power Terminal Block", "Ckt Breaker", ""], "quantities": [null, "current", "voltage", "power", null, null, "power", null, null], "rows": [["", "", "", "Base Fault", "Std Fault", "High Fault", "Base Fault", "Std Fault", "High Fault"], ["375", "9-10V", "380 400", "10 10", "35 35", "65 65", "10 10", "35 35", "65 65"], ["380", "11V", "380 400", "10 10", "35 35", "65 65", "10 10", "35 35", "65 65"], ["440", "9-10V", "380 400", "10 10", "35 35", "65 65", "10 10", "35 35", "65 65"], ["450", "11V", "380 400", "10 10", "35 35", "65 65", "10 10", "35 35", "65 65"], ["500", "11V", "380 400", "10 10", "35 35", "65 65", "10 10", "- -", "- -"], ["550", "11V", "380 400", "10 10", "35 35", "65 65", "10 10", "- -", "- -"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz", "page": 43, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block", "Circuit Breaker", "Circuit Breaker (High Fault)"], "quantities": [null, "current", "voltage", null, null, null], "rows": [["150", "4V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["165", "4V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["165", "5V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["180", "4V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["180", "5V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["200", "5V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["200", "6V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz (continued)", "page": 44, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block", "Circuit Breaker", "Circuit Breaker (High Fault)"], "quantities": [null, "current", "voltage", null, null, null], "rows": [["225", "5V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (4) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (4) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["225", "6V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (4) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (4) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["250", "5V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["250", "6V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["275", "6V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["275", "7V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["300", "7V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz (continued)", "page": 45, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block", "Circuit Breaker", "Circuit Breaker (High Fault)"], "quantities": [null, "current", "voltage", null, null, null], "rows": [["300", "8V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["300", "10V(b)", "460", "n/a", "n/a", "(3) 3/0-500MCM"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 16. Customer wire selection - 150 to 300 tons, 50Hz", "page": 46, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block", "Circuit Breaker", "Circuit Breaker (High Fault)"], "quantities": [null, "current", "voltage", null, null, null], "rows": [["150", "4V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["165", "4V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["165", "5V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["180", "4V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["180", "5V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["200", "5V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["200", "6V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["225", "5V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["225", "6V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["250", "5V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM"], ["250", "6V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(3) 3/0-500MCM (2) 2/0-500MCM", "(3) 3/0-500MCM (2) 2/0-500MCM"], ["275", "6V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM"], ["275", "7V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM"], ["300", "7V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM"], ["300", "8V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 17. Customer wire selection - units larger than 300 tons, 60Hz", "page": 47, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block Ckt 1 & 2", "Circuit Breaker Ckt 1", "Ckt 2", "Single Point Power Terminal Block", "Circuit Breaker"], "quantities": [null, "current", "voltage", null, null, null, "power", null], "rows": [["375", "9-10V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "460", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "575", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["380", "11V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "460", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "575", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["440", "9-10V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "460", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "575", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["450", "11V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "460", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "575", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["500(b)", "11V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "-"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "-"], ["", "", "460", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "575", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 17. Customer wire selection - units larger than 300 tons, 60Hz (continued)", "page": 48, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block Ckt 1 & 2", "Circuit Breaker Ckt 1", "Ckt 2", "Single Point Power Terminal Block", "Circuit Breaker"], "quantities": [null, "current", "voltage", null, null, null, "power", null], "rows": [["550(b)", "11V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "-"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "-"], ["", "", "460", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "575", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 18. Customer wire selection - units larger than 300 tons, 50Hz", "page": 48, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block Ckt 1 & 2", "Circuit Breaker Ckt 1", "Ckt 2", "Single Point Power Terminal Block", "Circuit Breaker(b)"], "quantities": [null, "current", "voltage", null, null, null, "power", null], "rows": [["375", "9-10V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["380", "11V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["440", "9-10V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["450", "11V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["500(b)", "11V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "-"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "-"], ["500(b)", "11V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "-"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "-"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 19. Weights — 150 to 275 ton units", "page": 54, "orientation": "column", "header": ["Unit Size (tons)", "Condenser Length(a)", "Standard Length(b) Shipping", "", "Operating", "", "Extended Length(b) Shipping", "", "Operating", ""], "quantities": [null, "current", null, null, null, null, null, null, null, null], "rows": [["", "", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg"], ["Units without Seismic or Direct Free-Cooling Options(b)", "", "", "", "", "", "", "", "", ""], ["150", "4V", "12000", "5443", "12200", "5534", "14200", "6441", "14400", "6532"], ["165", "4V", "12100", "5489", "12200", "5534", "14200", "6441", "14400", "6532"], ["", "5V", "13100", "5942", "13200", "5987", "15200", "6895", "15400", "6985"], ["180", "4V", "12200", "5534", "12400", "5625", "14600", "6623", "14800", "6713"], ["", "5V", "13400", "6078", "13500", "6124", "15500", "7031", "15700", "7121"], ["200", "5V", "13400", "6078", "13600", "6169", "15600", "7076", "15700", "7121"], ["", "6V", "14600", "6623", "14800", "6713", "16600", "7530", "16800", "7620"], ["225", "5V", "14800", "6713", "15000", "6804", "17000", "7711", "17200", "7802"], ["", "6V", "15900", "7212", "16100", "7303", "18100", "8210", "18300", "8301"], ["250", "5V", "14900", "6759", "15100", "6849", "17000", "7711", "17200", "7802"], ["", "6V", "16300", "7394", "16500", "7484", "18400", "8346", "18700", "8482"], ["275", "6V", "16300", "7394", "16600", "7530", "18500", "8392", "18800", "8528"], ["", "7V", "17400", "7893", "17700", "8029", "19600", "8891", "19800", "8981"], ["Units with Direct Free-Cooling Option (no Seismic)(b)", "", "", "", "", "", "", "", "", ""], ["150", "4V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["165", "4V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "5V", "16000", "7258", "17200", "7802", "18800", "8528", "20100", "9117"], ["180", "4V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "5V", "16800", "7620", "18000", "8165", "19700", "8936", "19900", "9027"], ["200", "5V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "6V", "18600", "8437", "20000", "9072", "20900", "9480", "22400", "10161"], ["225", "5V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "6V", "19900", "9027", "21300", "9662", "22300", "10115", "23800", "10796"], ["250", "5V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "6V", "20300", "9208", "21700", "9843", "22700", "10297", "24200", "10977"], ["275", "6V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "7V", "23900", "10900", "24200", "10950", "26400", "12000", "26600", "12050"], ["Units with Seismic Option (no Direct Free-Cooling)(b)", "", "", "", "", "", "", "", "", ""], ["150", "4V", "12600", "5727", "12800", "5818", "14800", "6727", "15000", "6818"], ["165", "4V", "12700", "5773", "12800", "5818", "14800", "6727", "15000", "6818"], ["", "5V", "13750", "6250", "13850", "6295", "15850", "7205", "16050", "7295"], ["180", "4V", "12800", "5818", "13000", "5909", "15200", "6909", "15400", "7000"], ["", "5V", "14050", "6386", "14150", "6432", "16150", "7341", "16350", "7432"], ["200", "5V", "14050", "6386", "14250", "6477", "16250", "7386", "16350", "7432"], ["", "6V", "15400", "7000", "15600", "7091", "17400", "7909", "17600", "8000"], ["225", "5V", "15450", "7023", "15650", "7114", "17650", "8023", "17850", "8114"], ["", "6V", "16700", "7591", "16900", "7682", "18900", "8591", "19100", "8682"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 19. Weights — 150 to 275 ton units (continued)", "page": 55, "orientation": "column", "header": ["Unit Size (tons)", "Condenser Length(a)", "Standard Length(b) Shipping", "", "Operating", "", "Extended Length(b) Shipping", "", "Operating", ""], "quantities": [null, "current", null, null, null, null, null, null, null, null], "rows": [["", "", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg"], ["250", "5V", "15550", "7068", "15750", "7159", "17650", "8023", "17850", "8114"], ["", "6V", "17100", "7773", "17300", "7864", "19200", "8727", "19500", "8864"], ["275", "6V", "17100", "7773", "17400", "7909", "19300", "8773", "19600", "8909"], ["", "7V", "18250", "8295", "18550", "8432", "20450", "9295", "20650", "9386"], ["Units with Seismic and Direct Free-Cooling Options(b)", "", "", "", "", "", "", "", "", ""], ["150", "4V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["165", "4V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "5V", "16650", "7568", "17850", "8114", "19450", "8841", "20750", "9432"], ["180", "4V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "5V", "17450", "7932", "18650", "8477", "20350", "9250", "20550", "9341"], ["200", "5V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "6V", "19400", "8818", "20800", "9455", "21700", "9864", "23200", "10545"], ["225", "5V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "6V", "20700", "9409", "22100", "10045", "23100", "10500", "24600", "11182"], ["250", "5V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "6V", "21100", "9591", "22500", "10227", "23500", "10682", "25000", "11364"], ["275", "6V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["", "7V", "24750", "11250", "25050", "11386", "27250", "12386", "27450", "12477"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 20. Weights — 300 ton units", "page": 55, "orientation": "column", "header": ["Unit Size (tons)", "Condenser Length(a)", "With Pump Package(b)", "Free-Cooling Type(c)", "Standard Length Shipping", "", "Operating", "", "Extended Length(d) Shipping", "", "Operating", ""], "quantities": [null, "current", null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg"], ["Without Seismic Option(e)", "", "", "", "", "", "", "", "", "", "", ""], ["300", "7V", "n/a", "n/a", "17500", "7938", "17700", "8029", "19600", "8891", "19900", "9027"], ["300", "8V", "n/a", "n/a", "18500", "8392", "18800", "8528", "20700", "9389", "20900", "9480"], ["", "", "n/a", "TDFC", "23400", "10590", "25300", "11460", "25800", "11670", "27700", "12560"], ["", "", "PUMP", "TDFC", "27600", "12470", "31100", "14080", "26900", "12160", "33500", "15180"], ["", "", "n/a", "DFCP", "25600", "11600", "27500", "12470", "27800", "12540", "30000", "13570"], ["", "", "PUMP", "DFCP", "29800", "13490", "33300", "15090", "31900", "14420", "35700", "16190"], ["", "", "n/a", "TIFC", "26300", "11900", "29500", "13350", "28700", "12980", "31900", "14460"], ["", "", "n/a", "IFCP", "28200", "12770", "31700", "14370", "30700", "13850", "34200", "15470"], ["", "", "PUMP", "IFCP", "32400", "14660", "37500", "16990", "34800", "15730", "39900", "18090"], ["With Seismic Option(e)", "", "", "", "", "", "", "", "", "", "", ""], ["300", "7V", "n/a", "n/a", "18350", "8324", "18550", "8414", "20450", "9276", "20750", "9412"], ["300", "8V", "n/a", "n/a", "19500", "8845", "19800", "8981", "21700", "9843", "21900", "9934"], ["", "", "n/a", "TDFC", "24400", "11068", "26300", "11930", "26800", "12156", "28700", "13018"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 21. Weights — units larger than 300 tons", "page": 56, "orientation": "column", "header": ["Unit Size (tons)", "Standard Unit with SPP(a) Shipping", "", "Operating", "", "Std Unit with SPP and Options Box(b) Shipping", "", "Operating", "", "Additional Option Weight(c) Louver", ""], "quantities": [null, "current", null, null, null, null, null, null, null, "weight", null], "rows": [["", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg"], ["Units without Direct Free-Cooling(d)", "", "", "", "", "", "", "", "", "", ""], ["375", "17300", "7847", "17676", "8018", "19554", "8869", "19931", "9040", "757 / 839", "343 / 381"], ["380", "18797", "8526", "19174", "8697", "20484", "9291", "20860", "9462", "921", "418"], ["440", "17300", "7847", "17676", "8018", "19554", "8869", "19931", "9040", "757 / 839", "343 / 381"], ["450", "18797", "8526", "19174", "8697", "20484", "9291", "20860", "9462", "921", "418"], ["500", "20678", "9379", "21169", "9602", "22365", "10144", "22856", "10367", "921", "418"], ["550", "20678", "9379", "21169", "9602", "22365", "10144", "22856", "10367", "921", "418"], ["Units with Direct Free-Cooling(d)", "", "", "", "", "", "", "", "", "", ""], ["375", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["380", "26000", "11890", "26500", "12010", "27700", "12660", "28200", "12780", "1136", "515"], ["440", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a"], ["450", "26000", "11890", "26500", "12010", "27700", "12660", "28200", "12780", "1136", "515"], ["500", "27900", "12770", "28500", "12890", "29600", "13530", "30100", "13650", "1136", "515"], ["550", "27900", "12770", "28500", "12890", "29600", "13530", "30100", "13650", "1136", "515"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Dimensions and Weights", "page": 61, "orientation": "column", "header": ["8V", "IFCP", "Pump", "mm", "13863", "13716", "300", "1600", "3500", "5000", "10500", "7908", "11408", "13158", "400", "2100", "3500", "5000", "7908", "10000", "11408", "13158", "635", "1674", "2024", "4686", "12369"], "quantities": [null, null, null, "dimension", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "in", "545.8", "540.0", "11.8", "63.0", "137.8", "196.9", "413.4", "311.3", "449.1", "518.0", "15.7", "82.7", "137.8", "196.9", "311.3", "393.7", "449.1", "518.0", "25.0", "65.9", "79.7", "184.5", "487.0"], ["", "DFCP", "Pump", "mm", "13863", "13716", "300", "1600", "3500", "5000", "7908", "6060", "10500", "13158", "400", "2100", "3500", "5000", "6060", "7908", "10000", "13158", "635", "1674", "2024", "4686", "12369"], ["", "", "", "in", "545.8", "540.0", "11.8", "63.0", "137.8", "196.9", "311.3", "238.6", "413.4", "518.0", "15.7", "82.7", "137.8", "196.9", "238.6", "311.3", "393.7", "518.0", "25.0", "65.9", "79.7", "184.5", "487.0"], ["", "DFCP, IFCP", "None", "mm", "13863", "13716", "300", "1600", "3500", "5000", "10500", "7908", "13158", "n/a", "400", "2100", "3500", "5000", "7908", "10000", "13158", "n/a", "635", "1674", "2024", "4686", "12369"], ["", "", "", "in", "545.8", "540.0", "11.8", "63.0", "137.8", "196.9", "413.4", "311.3", "518.0", "n/a", "15.7", "82.7", "137.8", "196.9", "311.3", "393.7", "518.0", "n/a", "25.0", "65.9", "79.7", "184.5", "487.0"], ["", "TDFC", "Pump", "mm", "11181", "11032", "300", "1600", "3500", "5000", "7908", "6060", "10500", "n/a", "400", "2100", "3500", "5000", "6060", "7908", "10000", "n/a", "635", "1674", "2024", "4686", "n/a"], ["", "", "", "in", "440.2", "434.3", "11.8", "63.0", "137.8", "196.9", "311.3", "238.6", "413.4", "n/a", "15.7", "82.7", "137.8", "196.9", "238.6", "311.3", "393.7", "n/a", "25.0", "65.9", "79.7", "184.5", "n/a"], ["", "TIFC", "None", "mm", "11181", "11032", "300", "1600", "3500", "5000", "10500", "7908", "n/a", "n/a", "400", "2100", "3500", "5000", "7908", "10000", "n/a", "n/a", "635", "1674", "2024", "4686", "n/a"], ["", "", "", "in", "440.2", "434.3", "11.8", "63.0", "137.8", "196.9", "413.4", "311.3", "n/a", "n/a", "15.7", "82.7", "137.8", "196.9", "311.3", "393.7", "n/a", "n/a", "25.0", "65.9", "79.7", "184.5", "n/a"], ["", "TDFC", "None", "mm", "11181", "11032", "300", "1600", "3500", "5000", "7908", "10500", "n/a", "n/a", "400", "2100", "3500", "5000", "7908", "10000", "n/a", "n/a", "635", "1674", "2024", "4686", "n/a"], ["", "", "", "in", "440.2", "434.3", "11.8", "63.0", "137.8", "196.9", "311.3", "413.4", "n/a", "n/a", "15.7", "82.7", "137.8", "196.9", "311.3", "393.7", "n/a", "n/a", "25.0", "65.9", "79.7", "184.5", "n/a"], ["", "None", "None", "mm", "11181", "11032", "300", "1600", "3500", "6060", "n/a", "10500", "n/a", "n/a", "400", "2100", "3500", "6060", "n/a", "10000", "n/a", "n/a", "635", "1674", "2024", "4686", "n/a"], ["", "", "", "in", "440.2", "434.3", "11.8", "63.0", "137.8", "238.6", "n/a", "413.4", "n/a", "n/a", "15.7", "82.7", "137.8", "238.6", "n/a", "393.7", "n/a", "n/a", "25.0", "65.9", "79.7", "184.5", "n/a"], ["7V", "n/a", "n/a", "mm", "9839", "9690", "300", "1600", "3160", "5000", "n/a", "8500", "n/a", "n/a", "400", "2100", "3160", "5000", "n/a", "8500", "n/a", "n/a", "635", "1674", "4026", "n/a", "n/a"], ["", "", "", "in", "387.4", "381.5", "11.8", "63.0", "124.4", "196.9", "n/a", "334.6", "n/a", "n/a", "15.7", "82.7", "124.4", "196.9", "n/a", "334.6", "n/a", "n/a", "25.0", "65.9", "158.5", "n/a", "n/a"], ["Cond Length(a)", "Free- Cooling(b)", "Pump Option(c)", "Dim", "A", "B", "C", "D", "E", "F", "G", "H", "I", "J", "K", "L", "M", "N", "O", "P", "Q", "R", "S", "T", "U", "V", "W"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 24. Dimensions — 300 ton units, standard length, with seismic option", "page": 62, "orientation": "column", "header": ["Cond Length(a) Free- Cooling(b)", "8V None", "", "TDFC", ""], "quantities": ["current", null, null, null, null], "rows": [["Pump Option(c)", "None", "", "None", ""], ["Dim", "in", "mm", "in", "mm"], ["A", "440.2", "11181", "440.2", "11181"], ["B", "434.3", "11032", "434.3", "11032"], ["C", "11.8", "300", "11.8", "300"], ["D", "63.0", "1600", "63.0", "1600"], ["E", "137.8", "3500", "137.8", "3500"], ["F", "238.6", "6060", "238.6", "6060"], ["G", "311.3", "7908", "311.3", "7908"], ["H", "413.4", "10500", "413.4", "10500"], ["I", "n/a", "n/a", "n/a", "n/a"], ["J", "n/a", "n/a", "n/a", "n/a"], ["K", "15.7", "400", "15.7", "400"], ["L", "82.7", "2100", "82.7", "2100"], ["M", "137.8", "3500", "137.8", "3500"], ["N", "238.6", "6060", "238.6", "6060"], ["O", "311.3", "7908", "311.3", "7908"], ["P", "393.7", "10000", "393.7", "10000"], ["Q", "n/a", "n/a", "n/a", "n/a"], ["R", "n/a", "n/a", "n/a", "n/a"], ["S", "25.0", "635", "25.0", "635"], ["T", "65.9", "1674", "65.9", "1674"], ["U", "79.7", "2024", "79.7", "2024"], ["V", "184.5", "4686", "184.5", "4686"], ["W", "n/a", "n/a", "n/a", "n/a"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 25. Water connection dimensions — 150 to 300 ton units, standard length, without fre", "page": 63, "orientation": "column", "header": ["Unit Size (tons) Dim", "150, 165 in", "mm", "180, 200 in", "mm", "225, 250 in", "mm", "275, 300 in", "mm"], "quantities": [null, null, "dimension", null, "dimension", null, "dimension", null, "dimension"], "rows": [["X", "20.4", "519.5", "19.6", "497.5", "21.8", "553.6", "20.6", "522.5"], ["Y", "17.7", "449.5", "15.4", "390.5", "17.6", "446.6", "16.1", "407.7"], ["Z", "49.3", "1252.5", "49.9", "1268.0", "49.9", "1268.0", "51.3", "1303.3"], ["AA", "38.5", "977.5", "37.9", "962.0", "37.9", "962.0", "36.5", "927.3"], ["AB", "19.3", "489.5", "17.6", "447.5", "19.8", "503.6", "18.2", "462.5"], ["AC", "19.7", "499.5", "18.2", "462.5", "20.4", "518.6", "18.9", "480.5"], ["AD", "176.5", "4483.1", "178.2", "4526.3", "178.1", "4523.7", "178.4", "4531.4"], ["AE", "70.3", "1785.6", "69.2", "1757.7", "69.2", "1757.7", "69.3", "1760.2"], ["AF", "175.3", "4452.6", "176.2", "4475.5", "176.2", "4475.5", "177.1", "4498.3"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Dimensions and Weights", "page": 66, "orientation": "column", "header": ["8V", "DFCP, IFCP None TDFC TIFC TDFC DFCP IFCP", "Pump", "mm", "15204", "15053", "1300", "2900", "4843", "6342", "7402", "9250", "11843", "14500", "1300", "2900", "4843", "6342", "7402", "9250", "11343", "14500", "1482", "2169", "2024", "4686", "3550"], "quantities": [null, null, null, "dimension", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "in", "598.6", "592.7", "51.2", "114.2", "190.7", "249.7", "291.4", "364.2", "466.3", "570.9", "51.2", "114.2", "190.7", "249.7", "291.4", "364.2", "446.6", "570.9", "58.3", "85.4", "79.7", "184.5", "131.2"], ["", "", "None", "mm", "15204", "15053", "1300", "2900", "4843", "6342", "7402", "9250", "11843", "14500", "1300", "2900", "4843", "6342", "7402", "9250", "11343", "14500", "1482", "2169", "2024", "4686", "3550"], ["", "", "", "in", "598.6", "592.7", "51.2", "114.2", "190.7", "249.7", "291.4", "364.2", "466.3", "570.9", "51.2", "114.2", "190.7", "249.7", "291.4", "364.2", "446.6", "570.9", "58.3", "85.4", "79.7", "184.5", "131.2"], ["", "", "None", "mm", "15204", "15053", "1300", "2900", "4843", "6342", "7402", "9250", "12750", "14500", "1300", "2900", "4843", "6342", "7402", "9250", "12750", "14500", "1482", "2169", "2024", "4686", "3550"], ["", "", "", "in", "598.6", "592.7", "51.2", "114.2", "190.7", "249.7", "291.4", "364.2", "502.0", "570.9", "51.2", "114.2", "190.7", "249.7", "291.4", "364.2", "502.0", "570.9", "58.3", "85.4", "79.7", "184.5", "131.2"], ["", "", "Pump", "mm", "12523", "12374", "1300", "2900", "4843", "6342", "7402", "9250", "11842", "n/a", "1300", "2900", "4843", "6342", "7402", "9250", "11343", "n/a", "1482", "2169", "2024", "4686", "n/a"], ["", "", "", "in", "493.0", "487.1", "51.2", "114.2", "190.7", "249.7", "291.4", "364.2", "466.2", "n/a", "51.2", "114.2", "190.7", "249.7", "291.4", "364.2", "446.6", "n/a", "58.3", "85.4", "79.7", "184.5", "n/a"], ["", "", "None", "mm", "12523", "12374", "1300", "2900", "4843", "6342", "7402", "11843", "n/a", "n/a", "1300", "2900", "4843", "6342", "7402", "11342", "n/a", "n/a", "1482", "2169", "2024", "4686", "n/a"], ["", "", "", "in", "493.0", "487.1", "51.2", "114.2", "190.7", "249.7", "291.4", "466.3", "n/a", "n/a", "51.2", "114.2", "190.7", "249.7", "291.4", "446.5", "n/a", "n/a", "58.3", "85.4", "79.7", "184.5", "n/a"], ["", "", "None", "mm", "12523", "12374", "1300", "2900", "4843", "6342", "7402", "11843", "n/a", "n/a", "1300", "2900", "4843", "6342", "7402", "11342", "n/a", "n/a", "1482", "2169", "2024", "4686", "n/a"], ["", "", "", "in", "493.0", "487.1", "51.2", "114.2", "190.7", "249.7", "291.4", "466.3", "n/a", "n/a", "51.2", "114.2", "190.7", "249.7", "291.4", "446.5", "n/a", "n/a", "58.3", "85.4", "79.7", "184.5", "n/a"], ["", "", "None", "mm", "12523", "12374", "1300", "2900", "4842", "7402", "n/a", "11842", "n/a", "n/a", "1300", "2900", "4842", "7402", "n/a", "11342", "n/a", "n/a", "1482", "2169", "2024", "4686", "n/a"], ["", "", "", "in", "493.0", "487.1", "51.2", "114.2", "190.6", "291.4", "n/a", "466.2", "n/a", "n/a", "51.2", "114.2", "190.6", "291.4", "n/a", "446.5", "n/a", "n/a", "58.3", "85.4", "79.7", "184.5", "n/a"], ["7V", "n/a", "n/a", "mm", "11181", "11032", "1300", "2900", "4502", "6342", "n/a", "9842", "n/a", "n/a", "1300", "2900", "4502", "6342", "n/a", "9842", "n/a", "n/a", "1482", "2169", "4026", "n/a", "n/a"], ["", "", "", "in", "440.2", "434.3", "51.2", "114.2", "177.2", "249.7", "n/a", "387.5", "n/a", "n/a", "51.2", "114.2", "177.2", "249.7", "n/a", "387.5", "n/a", "n/a", "58.3", "85.4", "158.5", "n/a", "n/a"], ["Cond Length(a)", "Free- Cooling(b)", "Pump Option(c)", "Dim", "A", "B", "C", "D", "E", "F", "G", "H", "I", "J", "K", "L", "M", "N", "O", "P", "Q", "R", "S", "T", "U", "V", "W"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 30. Water connection dimensions — 150 to 300 ton units with free-cooling (no pump pa", "page": 70, "orientation": "column", "header": ["Unit Size (tons) Dim", "165 in", "mm", "180, 200 in", "mm", "225, 250 in", "mm", "275 in", "mm", "300 in", "mm"], "quantities": [null, null, "dimension", null, "dimension", null, "dimension", null, "dimension", null, "dimension"], "rows": [["Standard Length", "", "", "", "", "", "", "", "", "", ""], ["X", "20.4", "519.5", "19.6", "497.5", "21.8", "553.6", "20.6", "523.2", "20.6", "523.2"], ["Z", "49.3", "1252.5", "49.9", "1268.0", "49.9", "1268.0", "51.3", "1303.0", "51.3", "1303.0"], ["AC", "19.7", "499.5", "18.2", "462.5", "20.4", "518.6", "18.9", "480.1", "18.9", "480.1"], ["AD(a)", "270.9", "6881.6", "270.9", "6880.9", "270.9", "6880.9", "298.8", "7588.3", "298.8", "7588.3"], ["AE", "70.3", "1785.6", "69.2", "1757.7", "69.2", "1757.7", "69.3", "1760.2", "69.3", "1760.2"], ["AF", "176.2", "4475.5", "176.2", "4475.5", "176.2", "4475.5", "177.1", "4498.3", "177.1", "4498.3"], ["AG", "270.9", "6880.9", "270.9", "6880.9", "270.9", "6880.9", "298.8", "7588.3", "298.8", "7588.3"], ["AK(b)", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "404.1", "10264.2"], ["Extended Length(c)", "", "", "", "", "", "", "", "", "", ""], ["X", "20.4", "519.5", "19.6", "497.5", "21.8", "553.6", "20.6", "523.2", "20.6", "523.2"], ["Z", "49.3", "1252.5", "49.9", "1268.0", "49.9", "1268.0", "51.3", "1303.0", "51.3", "1303.0"], ["AC", "19.7", "499.5", "18.2", "462.5", "20.4", "518.6", "18.9", "480.1", "18.9", "480.1"], ["AD(a)", "323.7", "8222.0", "323.7", "8222.0", "323.7", "8222.0", "351.6", "8930.4", "351.6", "8930.4"], ["AE", "123.1", "3126.7", "122.0", "3099.8", "122.0", "3099.8", "122.0", "3099.8", "122.0", "3099.8"], ["AF", "228.0", "5791.2", "229.1", "5819.1", "229.1", "5819.1", "229.1", "5819.1", "229.1", "5819.1"], ["AG", "323.7", "8222.0", "323.7", "8222.0", "326.5", "8293.1", "351.6", "8930.4", "351.6", "8930.4"], ["AK(b)", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "456.9", "11606.2"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 31. Water connection inlet dimensions — 300 ton unit with pump package option", "page": 71, "orientation": "column", "header": ["Unit Option Dim", "Indirect Free-Cooling in", "mm", "Direct Free-Cooling in", "mm"], "quantities": [null, null, "dimension", null, "dimension"], "rows": [["Standard Length", "", "", "", ""], ["AK", "489.0", "12419.7", "383.5", "9741.0"], ["AL", "3.0", "75.0", "2.9", "72.6"], ["AM", "27.2", "691.3", "27.2", "690.8"], ["Extended Length(a)", "", "", "", ""], ["AK", "541.9", "13763.7", "436.3", "11081.0"], ["AL", "3.0", "75.0", "2.9", "72.6"], ["AM", "27.2", "691.3", "27.2", "690.8"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 32. Water connection outlet dimensions — 300 ton unit with pump package option", "page": 71, "orientation": "column", "header": ["Unit Option Dim", "50HP 2-Pass in", "mm", "60HP or 75HP 2-Pass in", "mm", "50HP 3-Pass in", "mm", "60HP or 75HP 3-Pass in", "mm"], "quantities": [null, null, "dimension", null, "dimension", null, "dimension", null, "dimension"], "rows": [["Standard Length", "", "", "", "", "", "", "", ""], ["AH", "54.5", "1384.5", "52.3", "1327.4", "191.6", "4866.4", "193.4", "4913.1"], ["AI", "7.7", "196.0", "8.0", "203.8", "7.7", "196.1", "0.6", "15.5"], ["AJ", "20.8", "528.6", "19.8", "503.2", "18.9", "480.2", "18.9", "480.2"], ["Extended Length(a)", "", "", "", "", "", "", "", ""], ["AH", "244.4", "6208.4", "246.3", "6255.1", "107.3", "2726.5", "105.1", "2669.4"], ["AI", "7.7", "196", "8", "203.8", "7.7", "196.1", "0.6", "15.5"], ["AJ", "20.8", "528.9", "19.8", "503.5", "18.9", "480.5", "18.9", "480.5"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 33. Dimensions — units larger than 300 tons", "page": 73, "orientation": "column", "header": ["Unit Size (tons) Unit Voltage(a)", "375, 440 All except 575V", "", "375, 440 575V", "", "380, 450 All", "", "500, 550 All", ""], "quantities": ["current", null, null, null, null, null, null, null, null], "rows": [["Harmonic Filter(b)", "Standard", "", "Low", "", "Low and Standard", "", "Low and Standard", ""], ["Dimension", "in", "mm", "in", "mm", "in", "mm", "in", "mm"], ["A", "55.1", "1400", "78.7", "2000", "78.7", "2000", "78.7", "2000"], ["B", "102.4", "2600", "149.6", "3800", "149.6", "3800", "149.6", "3800"], ["C", "183.4", "4658", "236.2", "6000", "236.2", "6000", "236.2", "6000"], ["D", "301.5", "7658", "354.3", "9000", "354.3", "9000", "354.3", "9000"], ["E", "498.3", "9658", "433.1", "11000", "433.1", "11000", "433.1", "11000"], ["F", "n/a", "n/a", "551.2", "14000", "551.2", "14000", "551.2", "14000"], ["G", "80.0", "2032", "80.0", "2032", "80.0", "2032", "80.0", "2032"], ["H", "199.2", "5060", "252.0", "6402", "252.0", "6402", "252.0", "6402"], ["I", "335.6", "8525", "388.5", "9867", "388.5", "9867", "388.5", "9867"], ["J", "446.9", "11350", "545.4", "13852", "545.4", "13852", "545.4", "13852"], ["K", "504.3", "12810", "610.0", "15494", "610.0", "15494", "610.0", "15494"], ["L", "510.4", "12965", "616.1", "15648", "616.1", "15648", "616.1", "15648"], ["M", "200.7", "5098", "200.7", "5098", "253.5", "6440", "253.5", "6440"], ["N", "333.9", "8480", "333.9", "8480", "386.7", "9822", "389.8", "9902"], ["O", "200.7", "5098", "200.7", "5098", "253.5", "6440", "253.5", "6440"], ["P", "200.7", "5098", "200.7", "5098", "253.5", "6440", "253.5", "6440"]], "source": "AC-PRC001G-EN_01302022.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAEIAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAEFBgcCAwQI/8QATRAAAQMDAgMEBwUDCAcHBQAAAQIDBAAFEQYhEjFBBxNRYRQiMnGBkaEjQlKxwRVi0QgzQ1NygqLhFhckNGNzsiUmNWSS0vE2RHSD8P/EABkBAAMBAQEAAAAAAAAAAAAAAAABAgMEBf/EADARAAICAQQBAgMIAQUAAAAAAAABAhEDBBIhMUEiUTJhoQUTFEKBkbHwcVLB0eHx/9oADAMBAAIRAxEAPwD0jRRRQAUUUUAFFFFABRRRQAUYoooAKKKKACiiigAooooAKCM0UUAFJS0cxQIKKQDagZzSGLmikPypOIAbnei0AvWuO43aBa2+OfNjREHq84Efma4dR6qtOmbY9KudwjxAhtS+FxYClYBOyeZ5V4lTrT0uY7Mu4kXCa8sqW+48SDk55c8DoKmcmlcVZUUm+XR7Me7SNIMHCr7GX/ygpz/pBrn/ANaukAcftMj/APQ5/wC2vKjWrLY6Ehl1LB6haT/CnWPfLW6AF3GJv0KsV5WXV54dR+jO6GDFLz/B6ba7T9HuKwb2w2f+IlaPzAp2g6oslzUEwbxAlKP3G5CVK+Wc15XM3TxOXp7B979NU93SaSXBdmwefCgqX+lXh1s5fFH6MnJpoR6f8HtIEEZpSM15K7Ne19OmNXMxJN5nybC8lSXG3UlzgVj1SkEkjfw28qvGV23aQZ4BHflTMjKgyyfV9+cYr0HkilulwcqxybqPJYeKKq1ztytBP+z2ic6nxJSk/LesP9eVsTu5ZZqR5OJNYPWYOtxp+Hy+xa1FVg127aZGz8aex58AUPzp2g9seh5y0o/bjUZw/dkJLf1Ix9a2jmxz+FmcsU49onPOjFc0O4RLhHTIhyWZTKvZcZWFpPxG1dOa2MwpMUA5paACiiigAooooAKKKQUALRRRQAUUUUAGaKKKQBRRRTAKKxKxxcPU033LUFosqM3K5xYfgHnQkn3A7n4VLaXY0m+hyoqDSu1/RsXOLouQfBlhR+pAFN6+3HSyfYZuTnuZAH/VWL1GJdyRosOR9RZZJpCcDNVmrt20whBJi3Li6ANJ3/xVFr92/THW3E2K0BBHJcg5V8gQPmaa1GJ/mQnhyLtEj7Se1qTpW/I0/ZbWmbcVMpfddeVwtsoUSAcc1HY1XC+0vV94Kw7qJiKtJ3ZiICcfME/Wqf1dqLUGodTvXu5vuiWoBHeIwkJSOQ9Xamli/wA5hWS4l4+LiAT8+dZ5ccsiuLKxzUX6kXP/AKVXdxwh7UlzUR+GQtI+QOKF3e7yP93vtwOeipSxn4Zqqo+tJbPtRmXPgU4pwa7RZDY3tzKvPjIry8mjz3cV9TvjqMVU/wCCZyNPS7kVLkvNOqX7XfnjKveTvUcuOglAqIhd2n8TWcfrXKO1CYj2Lax71LUa45naRfpSSlCo8VPQtN4V8zXThwamPfH6mU8mF/8AgzXayPWxwIypzO+CgggePupr4TnfINSfTCJl6vbj6pbrkkgcXG7jiHXiPhU/jWqHLQHX5EJTzeQUcAUofPeuueo+6W18s544d7vpFNpCz6oBVmuyHZLjPClR4rhbR7TivVQn3qO1XEwm3okIZ9KSgr5DhAz7tq3uxmnnOFp3vCn7pGBXHk+0pQ7hx/k6Fo0+pfQpJxAgvoU3IQ48g793kp+fWpHB17KikpMZhtsgAhpGPjVhf6PqllX2bGfNANMd20O8pzItzLo/E0gp/Kqjq4Zl6o/UT08sfwyGyPrSK4+HXJbrH7pRkU5M6otS18RuSCTz40kfpUTumlFxAVALbUdggpJGfDPSo0pspUQehxVPSYs64bEtRPH4Rb6NQafKfWnQwTz3rhl3bShBKprZV4NIUT+VVdkbbCt8SDIuMpMeGwt55XJCBk1cNDGHG5/QUtU5dpE5sHaCdK6whT7JImlhD6TIY4uFL6M7px4kda9A27+UZpiQUJmWq7xHHOQSyl7/AKTn6V57snZxLbeZl3OSmKUKCg02eJYI358qnK0tMJccjshTgSSXCADtXVGocI4Z5LZ6P05qy16pZcctq3ld1jvEutFBSTuAc9aeyM1WPYYla9HSpzoHeSpJyQOYAGPzqzuVa9ggooopjCig0lAC0lLRQAUUhOKCds0ALRypuuV+tVnb47lcYsMf8Z0JJ9wPOorN7YtGxDwpuTktQ6R2VK+pAH1qJZIR+J0UoSl8KJ3RVWSO3nT7SsMW64ve9KU/ma5FfygbWhWP2FOx494msvxOH/UX9zk9i3qQkA1TMr+UVbW2yGLBNW504nUgVCtUdtmqLlFPoCnYSFckxkAEf3jk/Kms+NvhkvHNeCddu2urjptu02e2XFFsdunGXZR9pCEjYA/dyTzqj5D0aC8h2SZFweWeJbvecZV55zv8TUG1HebhfLkZNydeeeA4eJ1alH603sTZMRQLDy2yPBVLLh+85sqGTb4LcVdre4njiMqQfwrQR9eVdEW4LXFHexwpWTnHhVVI1PdUnJkBf9pIrtZ1zdWvusKx1KD/ABrzsmhyS+FI7IaqK7ss9uIw8oEpcST0rsVZLa83wuMEn8akE4qq/wDWFevupjAeaM/rWC+0PUqmyETwyP8AhoSCKjHos8H2v7+g5ajE/cntx0fFSlT7cptLaRnclA+J5VX1xt9tkXhTEefHZSlOS7kltavAGmqbd7jdHAudNfknO3eLJA+FTux6URChCY6llsKSFd4+OJR8gnl867FF6dXN2zGTWXiPBE16RuJTxxyzLQdwWV5+hrQjS16dXwotzxPngVc0W12563NyGJqHwU8Sm0kDh94HKsIsi0rlqjLcShSehUd/dWE9bm/LFGkdNjfciqoWhrq+8Eyu7gt9VOqzj4DJNb5mnmLZ6seHLubg5uKTwN/ADJ+dWrIhQH+IsOJQtP3VnetLWm1Sv6UHyScD61jD7RyN7WlZUtHFK7dFIyBKZld6WlRV52CElPD7q2x77OjkDvA4kHOHE5+vOrgumkJqGgI7jziTzStIx8B1qH3PRz2CZDIbV+PuiFfIbV3rURmqyROZ4nF+hjNH1o43u7CbV5hRzTwx2jRUoCXrc4oD8KhUSnWV6NKWzHS5KCUhZUhByB5im5SVtqKSkpUOYNU9Jgyc7RLPkg6ss1HajAaA4IEn3cQrF/tbax9jZcn994j8hVZE55042ew3S+yO5tsNyQepA9VPvPIVMdBgj0inq8r7Y73vXd0vaC0EtxmT91GSfmac7BZ7zcNOsrgv2+UySfsHkBSkHPXbIzzp6tHZRFhNiTf5iXVDf0do4ST4FXX4VOYcKPbI4jW+EzEawDlAGfj1Nb+mCqKOPJlb7IfB0DFU2p2/RITZAzwxVFAHvVnFSS3QodsiFi2QW4zZ3xwkE+eeZrTqlXd6ck4WVOOEJSeXIgn6CnXiSvu1p5LQCPlQ7oytjQ+Fv6hQhTiyltjjxnbOfCluTyWLPKdV0QR89h+dZM+vqGWocm2ko+J3ps1S8Ux4UNPtSpSB70p3P5UkJHoTsng+g9m9tRjBc4nD/wCoj9KmmRTNpKL6FpC1R8bpioz7yM/rTsUnO1bo3RnRRRTGFFFJnbJpALSYx51qfktRmy4+4hpAG6lq4QPiaiF67VtM2gKQmS5PdT92KniAP9o4FFi4JmpQ4TxDbrXnHWPbDqHVFzkQdLufs+0MrLapCD9o7g44uL7oPQDfHWt+qv5Rs5DTzNqhRoRwQFPKLrnyGAPnXny3akn2zgQw7hCFEgDbn4+NZzUpLg0hJJ8liP8AoUSUF3Set55xXruKWSfeSck07d1aCz38V9DgI8lf51XB1HDnL7ychZe6lIAFdUe7WviBQ+2z58Bz868vLg94tnfDJfknEd6ItSkvoKfwnFdAisPeoFBSD94DGKjkfUttaSAuWyr35z+VdqNZWFtPrTkpPglBP6VxLFNP0p/sb74+WPjWmYqzxd4Fp8lgmtUvR8Z1J7poIJ6leSaZV9o1hZOAJEgjlwthP1JpquPas6UFFtt6Wv3n1cf0FdePHnfGyjGU8a8mN60u1EjvOS1LbZQD6xIPuAPOopHsAmRm3I1wiqcWMlpZKSn9KcFi+6rWHp8sojg7d4eFI/sp60/wNEQ1RW/sX5JTklwZbzXWs0NOqnK38jmeKWV3BUiFyNO3WKkqXBcWgffa+0T805rgLLiThTSwfAjFW/C00IwCmEhoDkS6VkU5KtEpaMuLJT0URWT+0orqLLWjl5aKYgWa43R4NQoL8hZ6NoJx7zyHxp6c0cm2sl27z2mSnmzF+2cHkcbD51PJMaXGSptx9aEK5hOcK94ptesrklOBHHAepQQD8Bzq467d3El6V+JFfyZENLC0RYJCDsHXVZX/AAFbGNS3NqCIS5HexhyQ4M4+POpTcdPtiOWXIjzY/Hy+lReXYlN5DDneY6EYNdUc0MnDMnilDkcYGpYjKcPMvIP/AAlc6eYGq7S28FpJZUeZWjJ+dV+tBQspOxGxpNhyNRLSY5e5UdROJb8fVtkU5xOTWRnmSFfwpxRrTT7Q/wDEo+B0wr+FUfmjI8Kwf2djbu2afi5exdrnaNptlJ4Zbzh8Gm1frio9eO1NpxCm7bCWpZ27ySeXwFVpjAzxU/WDRl61G4DEiqSx1fd9RA+PX4VtHR4ocmc9TKXyOvTjV11Je5a40/0aSGisqGwVg8qko09q5xwJcZhXBHVTyQUj3k08WHs1tFoCZFwWudISc4BKUJx5Dc71MC46sYa+zR446eGK2brhHJObbsjjGh7QWmnrpChOPtjiPcJ7trP4T+Kn+OW2I4jwYyI7I5J4OBI9wFMd/kBm7WZorKy0+l5W+wB9X9akmRxlP4altmPIzXtrvFW5KyXFGSASo9MU6qUCrYcI5YpuuB7y82xrxWpfypw4M8R68WwpVY6IjrG4BV2ZtSTlXcKeI8zkAfKpHGXxQIbn4mkE+WwqubhIM3tEuEzj3jcLbXhgD/5qfWhz0ixxFL9UrbGffk1TdxNpxqKs57ZlUy5O8/t+H5CmS75m68tcFHrFlKlY8zjH50+Wc5gKe/rn1KPuBwKZNDH9u9sLKvaSmQ2j4BQJ+gqF2TBcNnryO0GYzTSdghISPcBittIKWuotATikUcClOAN+VcpnxxCdlJdQ4y2krKm1cQwOfKgDoKgOoyOlMmsb6jT2kp9xKXVrabwhLWCviPqggHwJzVNXLtrvM27rS1GcYt3CvhRGwl5Wx4SVqBA6HYVU868X6XNXKuc6U/IIGFKcUvHz2+lZuQrJU7qK7S0IdvKZkp0J9Z1xRV8eHkPhXFMlekML/Zq0uvrSQUqISU+7Nc025PO2ZtJKlOOtZJ5HNRyLKdCAlaCCDzIxQlZDG2ZpmchLjsvjYcIyeIe2ffUZWhSFlJG4NWbFuz7Y4W3lBPVJPEk/A1hNhWi7nilwkJc/ro/2aviORqropOis8b4NLipu5oKFI/3K790r8MpvH+IZrSvswvhHEy5EfR+JDuR+VPcityIbS5I6VL0dl+pFr4UsMH97vRgV1sdn0eFlV6uzYWP/ALeEO9V8VchRaC0QcnCd8gmuyNDcZdjyZjDiYhWMqI9oeWedSCdKhWxZYs9rQ05/XvHvXM/kPhTFdPTlBLsx5xwr/Ef0o7VAi2rZCt8C2KmNli5ut+sVhWQ35BPQedYWrtBNtL7b0VcxtxfFxKwOAeA8RVQRbjJiZDTiglWxGedPcTVDDTSe/hFxxP3uPb5V509PKPw8nbHMn2WRc9UNXZJ/ZkZSV+7gPz5U5xLjOat7aHkCQoc8HIP/AMVWTWq4a1AurdbA+6lOAPgKeImr7WhICZ6mv7SSa4suHJJU4s6IZIp3ZYTKy4Qr0dI8icn613NrijZfeoUevACB8RUARrizox3lzKv7Lav4VsX2k2CP7LsmQfJvH5moxYs0H6YsuWXG+2ibyYFumoKXH+98sf5VGrlp+EkL4UJUkb4cQCB5551HZ3a2wpsoh2nvFdFSFbfIVDrxrG8XkFD8gtsn+iaPCkfqa7YafLJ3JUc880F0dMmRaReJTUiGmUyMBLjJKcHqRjbr9KwTbNOTVYYuL8NZ5JdSFgfHal0RcoFtvjirmAWHmSjPDxYVkY2qyl6Js96YS83GLKHEhQWRwqweuK9GlDg8/JPkr9rQSHyCzf7eoeCuJJ/KuiJ2VXp+cW3XI7McDPfk5B9wG9WRaNH2PTuX2Wi8+Bs68eIj3J5V3Q7q3cw/6ITwsOd0tR2wr3VLmZ72Mdk7P7DYSl2Qn0+QNwt0bA/up5fOn66XJ2La3nmG8d2kBIWMDnjkK3NoS2o5ypR5lRzTbqVRFjdSnmVpH1qd19kWxxhqLkGO456zhQFEkYOSM1v4yQU8yeVaIgCYLPk2kf4RSPvhmM7IJwGEF0+5Iz+lIOyv7rcTM1RdAlWfQ1JZR/dAJ+uasJKwoJWOTiQr571TOlXlvXZ6fJ+0aedUXW8+2Tknf41btrd76zRVk8R7tI93T9KuVNceDXJDakcsglWqIeP6JlSvnThNkCNBfk/1SCse/wD+ab0jj1O6fwRwB5b1ya0nC36Ve39ZwgfDn/Cs26ROOG6aRW1mlek6hlqUc8R5+6rLszhOl2l9Ww58wTVSaWcDd5aWvGHld3uetWhAe4NJTuHYtuOpHxP+dXVKjoz81L+9mxUr9naPMnlhgrT7zsPzrD+T7BMrtDRIIyEKKyfMJP8AGm/WD3o+mo0QHHeBG3kBmpn/ACZ4XFcpkojZLZ38yQP0qoowR6PHKigbJFLWpoYOBJSUqGQoEGvIapE6yS5trjSn2WWX1sraS4oJXwqIyQDvXr5XL3V5V7QIfoHaPfmgMAyu9H99IV+pqWTI4GLgAOCQ2COQ4RTgy3EfbTwhPrc0nnTGPXIB2rkeKY95jnKvXBGysCs2jMlwt8fAPcggcjWl6yR304LSSPAiuFuW/Hwlt35jNODF3wkB5Gf3hU8ol2NMjSiRkthQ8ODlTVIss6KcpSleOg51O48yPJ2aXv4K2rpUwlacFKfhT3DTKvLslg/boU2P3q6os4tcSuJRChj7NXCfnU5fs7DwPElPxGaZZmlGXSS2kpPiD+lUpIu0NkC5pjRjHX3kthRyUSHFFXzB3rqWbXNx3qnop/CQFI/SuF+wTWc92e9A6EcOK4VpfiK4XWlJPu4hTFQ8HTTLp72EpqQegbV63yO9RPV9pkFlCgwtKmeaSkg06IlpCshZCvAbU5s36U23wLd71s7FDqeMH50lwC4KkIIPDjcUY8as6bZ9O3gZdhKgPHcuxTt8UnamZ/s87/KrZeI746IfSWlfPcfWrUjRSRCtqAfKpM/2d6lYGfQO9T+JtxKgfjmuQ6M1DyFqfJ8sH9aY7GTPhtQBnrXemxXNdxEAQnTLUcBrHrVNLL2UT3+F28upgtdWkELc+mwpOSQnJFfoQt1YbbQVqUcJSBkmplYuzO6XDgduGLdHO/rjKz7k9PjVoWvT9j040BCiNsrx/PLPG4r+FJMu7ou8OH3BDbywVLUdyPDHSoeT2IcvY0WbSth00lKo7HHJI/nnvWX8PCnhS3XfZ9RPir2vhQpIK+I4J5bishgDc1F32ZM55brdvgvzXDx+jtKdKlc9hmovomWVTpTaj/vDaXveQd/zro7RJpg6KlBJ9eWtLA92cn8qjeiJ3FOtryjg/wAwr4jA/IU1HhstRbVlmg5OfGmbU6uC1hQ3y6nb507nZeOtNGpPWiRk/ieAqCGO4R3TaUA52pl1ZK9C08+AcGQtLI+PP6A0+LAS+TmoJ2lzu7ZYjA7oaW6ryKjwj9aT6NcCvIr6/wCOSF6ffCFBSR6pfUOHxyNqtnTS+Oxtpznu3FJ+Gcj86pjTzuH+A+ylxBHzx+tW/pVWIktvoh1Kh8R/lWlcNfM3zu1FnTBAXfbmvPIIQPlUR7TJQcaagFfD3aQ4cnqTj8qllnBXPuTn/mCkee1Nrsy1szYVwct7F/nPXVxJgH1ldy22W20kYPtLJOMZwKiXzDTRbnaVlWWtxlMxghHEoOAJz0x/E1ZkNX/ZFzjgZ/20JHxCTTPrHSE6xzmZ95hxLZNnq9JYtsJGER0A4wdzg7DbfOaz09Oly7imOtgNIkSEuqPFniIGPhWlrqx5W2lwadcPLlXVMGOCtUZoJV4JJ3yauf8Ak3wjH09NeUkZ9RORyOSTVC6meU9PmrCynvXlE45nfHOvTfYTB9F7P+MjBcex8gP4mtEYlm0UdaKooQ1507Z4fo/aQ47jCZUVtfvIyM/QV6MPKqP7e4nDebJOA9VbTjCvgQf41LJkVWgbJNN14HdvxHR0Xj5mnJAyR4Vw31GISV/gWk/WoZA7cAK/dS53weVIyriaQr8Sc1kcUiWJ1yknNdUea+wRhxRx908q5R1xQMgZp0MeY+oWnQS4z7JweDxrvamsPDKHEjP3TzqDWhZ4JqFZy3JUPnvTgF45ZFLaIl60d4n1kpUPOuR62sOgg9eg5UxMzpbByy4QOoVvTkzfzsmQ0D++KimI5Jel4zgKkshJ8Uc6ZZOm32ye7cUB4LqbMTo7/sPDfx2rcpltYycKFNNoZWLkWXFOHY7oHRQGRWCZQSeqiPOrFegMOZwjFNMzTjUkk8KVe4cNVusLI5Gu78ZXE2+tryB2p7iXi53BtTMREZ+SrBT3hKdhz5U2u6QkEOLZeDCW9z3p9X586dbdYGtPxnbnIlKdUw0pxSUDCSnh3A60AP0CUl62sTMJaW4jKyhOTz5Gti33Xj6ie6QeZV7XwrhsK0v6ZgkDZbfF9TXeKhsmzFDSG84ySfvK3NMtzX/3wtwHv+WaelnGaYZxzrG3/wBk/kaaKRIlbLI8DSnc1iVZPnSgZWPCoYite1yeoLttuSfYSp5Q8zgD9aadNqNvh5HC88tIcwvk3vkEee1Za/mG43W4rISURn0x2j12HrfWuS2PBVyYUPYfj8OPNJ/zq07pHfGG2DfyX1LqDgfCXgAOMBQx4EU0X0gu21B5F+t9he76wRFE5U0nu1H+zt/Cue6jivNqQeXeFX1FC7OFoeVDLx4uShVPdoly7+/S2854Vhr+6kfxJq3VOpaS864cIaSVHPgBVJKst4veoIQVBWH7u6VxQv1UvkrIwCemdqKt2dGBNXQ3x2g02nu3AhwYdx1IG+PfVsaZfCp8xpJylxltwY9+KqiXb7hbr7JYkMgS4jqmnW8g8KkkpKRjn8KsbS7halxX1JLaDCU2ri2CSn1gCfHnWlUmisrtJkk0+29KhyCwUh1xbqwTyTwgnJ8tqlsCTpTsbsEZb7Kblq6SwkuN44nELWMlOw9ROTjA9Y+dV66xd16HbXZrfKnuLJU6YwVltB5klPLO4pq0zrlGk9SKuk22uCaearhHL3ArOSpKuaVefOs1FyY8T2wbfn+8jn2gnVk65Qr1qVkQ3p7ZMeOdlNNJOwKfu8+u56+FNWmgEXcuY3bSV/HFPGu9ZntJuMKfHeiMKiMlnu0u+1k5JwcEU12Vty2+myJbHEltkrIQrPEKrbtM8kpS7IxcVekTGU9Vryfia9hdmEX0Ts6tacYU4lTh+Kj+mK8hzIno+rojA3aeUH2ldC2dwPhyr2rpeN6HpS1xyMFEZvPv4Rn61oiIjoDRR1oqixaqvt2id5o+DLxvGl4PuUlX8BVqdNqhPa3EEzszuZIz3AQ98ljP0JpMlnm1l5p1S+6cDnAcK4TyrC6ILtqcyOW/ypz09pHTeobXc1vSHod6YnfZKYeAc7paRwqKD7SQc8qaE96g3a3PyhNXCeWx34TwhwAbHHjUNEnZa197bWVn8FdRpvsDgctCB1R6td9IliilT7QpAKUc6YDbbgBPujfLDwcHnlNOPDkZxTdG9W+zk/ibQsfUU55xSAwG4PSkbU24klv7QdSDnFZ8QQUqV7IOTVdsuot6p5RMdhTkvngJUUpKSfw9aTaStm+DC8zai0uG+eOiwTgHYg1vamyWP6ZZT0TnaodbtRzkzY8WamPKQ+rhbeaWMg+JAqTlZCyPCnRnkxSxS2zVMeY984jwyEe4t/rXa864/CKouAVA4KqjOTzxUjsy+K1N539oVLRkdjGUwmQ9wrUUbnGxrh1Avh01cyOQjrwPhXeE4bCfAYps1ECdPXD/APHX+VIZr00rGk7ckdG8fWnJKt6j9skmJ2eR5qRlTDXEpPXHHv8ATNP3q8KFtniQsZBFKSJaMlbk+6mOZvq+Cr8Kf/dT5jOTTLJGdWRPJP6KoTGh9xvSPPojxnXnDhtlCnFHyAz+lKDlI86ZNbyzE0dKSg+vKKY6f7x3+gNLyEU26RUF4kLcixws/aPFclzzKjmtttkBESG9/UP8J9yq4bu4FXFaEnZrDY+A/jmlSHGrctpCSSshS8DOMcquPCi/1PTv1SXiqLo0i9mPMik+wsLHuI/iK6Z2FaltjfRKVmo9o2eFzo7mdpcYg/2hv/Gn6Srj1dDQP6NpRPvOacuzgfYmp3uDT80AHjf+yTg457/lUXl3Zq/ak0rabRN/ZKLPBRFEyUQyGnTlbiicnAydvGnfV7dxksMM26G9LUCeJLYzudsVGbdp5mwXSEdWsut+kJW6qM279snHs94PupPLxrCeoxwi03b9l3+x04YSu0hYmmZy4txuiYzslqK4oCaQe7WePHGFK9rPPrVk6C05O1HqJmdOjRpMSO2XWYL6yhgHHtED2jz57VAperLnqWUwErYahxFBMS35w3xeePvdATtVh2PWUm0WY3SCwEd8wtpxt1J+zPUeWDRpvvJR3ZlT8Jf7vy/2RplkkqXJLuyG5Ro7MhcvjZcuLgDSyjDalHiPBxcgd9gcZ6VZNz01Zb2goudriygfxtjPz515rRfJ9taiWhta1Q3EIUpviIBUMEKI8QQCPCvQGjdRx7jYIaJFwbeuHCQ4hSglfM4292K649HIuiI37+Txoy7cS4jTtsd5hTRyAfcf41Vt97PpukZs3TsK7GZIeYQ4284McAKjsfgK9Cak1dHs2Yscpk3JScoZB2T5qPQVVEC33GZfpVzuFxcucyQrHed2EhsdG0J6gZxTfIMiTWkGrba437R47jLDyWI5QjHo/eHBKj4Zr1KhAQhDaBhKUgADoKimntHNMBqVPaBcQQptknIQfFXial9CQ0FJilozTGINxTTquCblpC7QwMqeiuJSPPhOPrTuNhWKkhYIO4IwRQDPGS4cabwPuJLb6d0OtqKHE+5QrZBhKjuzHHZDshcncqdAzkDHPrXXLi+g3KXDUMKjyHGv/Soj9KEq4iBWbZmxv0/6rEpv8DpBp3ApntZ7u6zmvxKKqeAd8UiQHOsvPyrAc6zzQA2j1dSD9+KfoacSN6bpA7u9wF/1iXEfQGnRQ9agDDYjB59K5plviTmwiZGaeSOSlD1vga6SN6RQKqOfAURr/QyI1cWZcJ5TPdOBfdr3BweQNSEjCcHHF5VmPVGKxV40WDbZgThJqQ2P/wALbPgpQqOrOEmpBYDm248FH9KliY4lW1cF7HFp64nwjrP+E13BORXLdhmyT0/+XX/0mpEhgta89m6HB7XcK/M046ZkB6xtoJyY57o+Y6fQ0yRFKR2ROrScFMdRz7lCt2lJaVzEBJwzOZDiB4KFXVplUSweyaZH/wD6ri/2f0VT0vZPwplfP/fOOnG3d/oahIlD2CEJSo8huahPaVcRGZtzGOJQWXwjz5D9am+OLhTjIOxqN33RTF51TFl6luX+j1lfbUlmW8pPEoITxeqg74JOATzxtQlbNsS9W5FPqjB58kEqUo5Jp1kQ7jbYjclUSQhhbgK3gg8JR90Z5b4J+BrtKYce8obtrPp0KLJ40uvJ4PSEJVtxDpxAcvOprOcZ1VfoV17Rb2xbLW6gqahwCC422nBQgNpyUJUCQFK326VcpRcqR1xjOMb88kY0xKajiFIadWpLEsJIWMYSrb9anqlBOrwvmAzkkVDlWSZqfW05jQtqkG2yHAY0Yp/m2wAApZJOBkZyTVjXnSjmlb5CYnT/AE65S4alylI2Qg8QAQhPQAeO55020+Uc+WDXMiMXvVN10VdZLqdOuNTHgltmXPZVwIRjcJHJWTvmoaxf3ZVwXNuChIlvKytxY3I8PcK9J2KPqvtHgS2dTMS7FaFr4fQ20htbqQNk8ZyrhPMkYqM6h/k8vRFFOm3m5URR/mJy8LQfJeNx76wjpMSm8sV6n5/vj5G8M7Udr6KljORLtdCiNajkpAS5HTkg59pSR8q6Loub/pDFbWj0Rt0YVGSSkoPI8Q8SPGrPgdkupdF2wyrRZ7ddLkXEOlXpSkKSBuUJCtiPjVXSbRebdqsOX62TIUl95ThDzZCSonJCVcj8DUYcmeWSW+NRXT8v/oWSONx9I63yLc0zRIYbdUw22AFNjPKn3TMC7SGS7Me4GAOLgdSAtPmVdPIU42WBIWX3n5azHcVxNo4ccI8B1JqQxNITNSXGPHC+CDGWh4MtqwA4k5CnVdR+7XdFUjnSpG22Wp2VKRHabcdW7zP3l+/wT5mrLsGmWLS0hx4JdkjkcbI8h/Guy02aPa2yWwFOr/nHSN1H9B5U4kHpTAXfHnRnA3rEHoayxmgYg3paAMUUAFIaWkPKgDy12gRfQe0S+M4wDJ74e5aQr8yaZUD1gam/bPEEftGW7jCZURtzPmCUn9KgzZ39wrKRlI4GvstSuj+tZz8c07p9r4U0Sj3WooaxycSAadwMLIHKkIBzNL0pOtL0piG+5epLtrng+UfNOKc8+sabLz6sWO5+B9B+ZxTgdlUDMlVjQo8qByoAxVWFbDSFNAkalj1afrAf9jX4cX6UwucqfdPnMZ1P4VfpUyBjqK5rgOK2TB4x3B/hNdArROBNvk/8lf5VCJItbk992QyGx7Sozg+u1RbR9yP7OSjP2kF0KHjwdR+dSqzHHZi+o8ksrJ+FV1p18w9QBDmzckFB8N+VbR5k0dEVcbLyCw6grTuFjiB8jTO+OHWkfbP2X6Gt2nJIes4bUftI6izv+Hp9K1PkK1uwBzDOfzrPp0YjvxhHrK2SgFRx4YqonmGp9xkSZPed46vjwpWSckkJHlVsS4z82K9Eij7Z1BSD+EdT8qhkadbrKy821EZuLjj7jRW/uEAHhScfOsppuvCPQ0aSUnVsaXrDMMLvn3G4jecobHNXx8afNDaLTqjUNthS8x4jiy2qQloZVgEhIPU7Yz0p5jaNcFmNzuS14bTxtsJHso8AOnuqf9mmn7hdJ0C4pYXFtENZdbUsY704wAkeGTnPlWscXFVS/vZU8qTu7l7+F/glEbsjt1ruDjtrvFztMF9hDMiNEcCFPqRnC1OY4gTnfGKg2rdOWuy9o8S2WuMIzamGVOHiK1uKU7upSlEknA6mr6A9XCt6pXV323btHbznAhp/xkmtGklwcc25dl1JwSccxzpVEDGetYoTwk+e9QrVvaAxan1W21hMu4+wo80MnwPiry6dcVY0PGqNVQdMRMu/bS1glqOk+srzP4R5mqbvcOZq6/xrrerhJLjOe4gt7NNg+A6dMk7ny5V2ssvyJrkiQ6uTMWcuPOHIB6Z6HHQDYVNNN6TXMSmTJSUME5PEMKd/gPzp17lHBpvTDtwUj7sdv1e9HJvyR51Y8G3x7ZGSxGbCUDntuT4nxrcww1FaSww2ltpIwlKRgCttFkhRyFFFAGOKyFJS0AFFFFABRQKDQBSPb1E4LpZJmNltuMqPuIP6mqqQd6vHt4hl7SUCWB/u0xIPuUkj9KoxvrWcjKRw3c93KgPfhdAPup5Rvv1O9M1+H/ZyHPwL4qdmD9ignmUJP0qRIzPOgcqDQPZNMRw3xJNndV1RwrHwIrvJBTkcjg1zXNHe2eUjr3RxW2MvvYjTnRSEn6UFGxQ5UvShXSjpQSYmsSaU1iaBmJ3Bp408dpA91M55GnbT5wqQPdUyJY9AVhISFQ5CfFpf5Vszg1i5u2v+wr8qlIEQ6zBbnZTLAHtR3U4+AqtURpBipbdBadYIcbUr8PWrN09k9mUtI5927j/01XDDL0nIkOFKx7JJ5jwqm6R1YFdli6Qn97LB4wpExkkFPLjT/lTqsga4ZUNx3GPzqEQ7kbGYbTbSnFtrDiAjfYnf9dqmFsfl3G8RLs6y0wxKDjbDSVcSglI34j0O9VJeURONeo3XyZLSDHhl5riIS68nb1SM4Bp7gaIswsBUkmS5MQD6Q5sW89R51xXtZTY2BsT3uwA8q6bLqNz9gotvowMhBIaKjsUAA5+ZxVQgo8s0U3s2romumIrt/wBRRI5R38KIjMniR6pIGwJ5ZJ6e+reSlLaAlKQlKdgAMAVEOzfT8rT2nFJly0ynJjhlAhooKEqGQgg9RmpBdLvHtbaC8FuSHSUsR2vWceV4JH6nYdSKtsgLnfLfZy16fIRGDx4ULcBCM+BVyHxNVBcH25P8oQrK0pZbeYHGSAkBLRVnPxqyzFUhDl71PJZaajoLiY5X9hFTg5Kidlqx947DfAqiVSYGrdZ3a4WkA2t+SFIX3XCAgISCcHxIOKye5vnoUkWNqjX0m6LXbtPrUiMrZyYNlLA/q/AfvfLxqPQbanh+xyQPadxkkk7hP/8Ab10W+2mSUR0MrUhZ9VJ3U77/AMIqydPaXZgFEqShK5AHqpx6rXu8/Otqoqzg0zpIsoRKntcGN2453+K/PyqZDCemDRnelI2pCFopE5paQCHNLRRTAKKKKACiiigAoNFB5UAQrtbieldmN2IGVMBD4/urGfpmvN3EANuor1fqiH+0dJXaIBkvRHUAefCcfWvJTBK2kE9Ug1nIiRjdU95Z5HXhbyK6re53luaVz9UCsJCO8guoG+UVz2NzNobB/EofWpJHXnR0rFJ2rIHIpiMXE94w4jxSR9K5rOvjscQ9e7APw2/SusAZweR51wWQ4tSUHmlxace5RoAcD0pelJS9KAMTSHlWXWkUNqYGo8jTrYf518eQNNXjTnYVYmvD9wVEhMfVc6xUcoUP3TRmkxlXlioQkRLTp4uzq4Jzj1HR7vVqHxO5lQERwyFOsLyVjmUkfxqY6TSlzRE5tRxxqeSfIYpkhW+NGbwyviKuZ8aqMdzOrFLan7mmPCU+vv8AgxHZBU8OIAeXvJNSbT3swcnADj2B4bJplcjITlXgNx405WB8qltthvhDZdIVnPHsBn6Vpt2Ra8CyTc+X2Ot7ktFtiK2+kvA8bgzsyj8SjyAqI2We5I1e5xrHo0olpeHOEhsciOo5fWrBf7MJutLYbjZ7oyJQUS5bHSGuIj7+R7W2w4htVe6l0vfdKTFRbvaX2+XC73eUK8gobGrT4Ej0FpHtHTareiBdGpkhtB9WSpwOEJ6Ajnge+n6DrLT026zb3FmNyIqWEMJX99TgUSUISd8b7nln3V5n0zarrdHgUuOt28HCw6s8K/3QOtWrBtSGFtNrbDiwPs2sbJ8zQXSHTUN9narcBmAsW0HLUQblzwJ8TW2z2NcqSiNFipDgGQygcLbY8VY604WXTsq5SVJQQVJP2j5GUoHgnxNWPbLTFtUUMxkY6qWfaWfEmn0QzksViYtLfEVd9LX/ADj2MZ8h5U8HY7ClAA5UUAFFFFABRRRQAUUUUAFFFFABSZpaTFAC0UUUAYrTxDhwCk7EGvKGqdK3bSM9bdxhuMx1uEMvD1m1jJx6w5HHQ16wwTkE860S4kebFXGlMtvsuDhW24kKSoeYNS1ZLR5AbcBVw9CN64bEsCO830Q4SPiavjVfYlHkLVL028IrifW9DdJLRP7p5p924qnLjo+/6TnPKvEFcVqUrDSiQUkjnuDipaIoAvmKzQqtDaxjPjWQVipFRvB9c1w2v1Uy2zzbkqA+ODXWg7k+VccE8M+4p/fSr5j/ACoAcaXpWKjvSg7UwENIVbUprUs0wFOBzIFOFj2uKh4o3qGagnTWLrDixVY7zK1Z6gVLbA5x3AH8SSKmQMkIPKlGeMDodjSHpSIVlwCsxIYezuI1cIabdJCu4kTlMOhKuE8KlYO/TnUo1J/J0ult45OkLv6U3zEKacKHklY2+YqOdmSwJzST0ug/669V/dB91bw4s1ieLZNvv1tuAtl2tciDPdPdIQ8jAUT1BGxHXIPSnm0uMN3xtiMeNqO2poKH3iOZ+JzV2XpCdd9rUezEBy06fb76UMbLeWNk58k4+dQvtB0la9J6wt6bQ2tlqUw66ppS+JKSFAernenLlCaI6zfoUW5KbkPLjyGlYS7kgfAjlU8i6vu79uVbH1s3Nt5GB6U2HCBjmc8/jUGtOmGpV0eurqg8VHiSHBhDSfHzNTGHFSGV4+xYGynMbq93hTiNGq329uMA20EFaRguAYQjyFS/T+lnLgnjd42Y+c99nC3fIeXnXZpvR/fIRInJU3FHrNxzzX5r/hU5SkISEgABIwAByFUVZqixWojCGmUJQhAwEprfnFFFIAooooAKKM0UAFFFFABRRRQAUUUUAFFFFABRQKKACig0CgBOEdd64rraLdfIS4dyhtSmFfdcTkA+I8D5iu6k5mkIpDVnYjKjlyVpmQX2+ZiPnCgP3FdfcfnVVvxZcGW5Hmx3Yslo4W08gpUPP/OvYeMimbUGlbRqiL3F1hofwMIcA4XG/NKhuPyqWhNHlfjHCcHfFcjJ4b/JHRbSFe85IqzNVdjV3syVybItV1iJOe6xh5A93JXw3qsTxpvZ4kKQUtltaVDBSoHkQd6RDHEqyo0oXWhKjxHNZZqSTbxZrFXT30gNLzqhkf1AAi/WxRxlXGn4YqTWE8NxaH7prkditSHm3XGg4pokpJ6V22ocN1bx4GpkDJGTuPdWAOHPfSk+oD5VpK8OJJ6HNQSNPZueC7JBO4uqef8AzBXpfVeoGdLaWnXh4cfozf2bWf5xw7IQPMqIFeWdKvLabuy2yUPMy3FpUNiCCSKztF2v2qZvc3S6SpTMc95wOOFSQ6RgEDrgfnWy8m0S+NCtM6M0KbxfncXC6LMuQoDKnFqOcAfHOOgwOlV5qCZetb6rj3SZDTAtzKHGGgVDKUEgg5+8o48gOW9dUO3dxHaVJcdkBAwhLqipaj4nwp7gwZEqU00GS9IPssj2UDxJqxsh4tMrVMOZYeGdbLZHfQyFJRhycB7SQPDlvyq6dO6RERLcm4hDjzYAaaA9VoDlnxVjFd1h06i0pLz7npE1zZThGyB+FPlT4nlyxQMANt96AN85paKACikzS0CCg0UGkMSlFJRTAWiiigAooooAKKKKACiiigAooooAMUUUUAFFFFABikxS0UUAhSCAD0qPam0RZdUwnWZsVCH3MYlNJCXUkcvWxnHlUiopUKjzbqrsvv2mSt9ppV0gpGS9HQStI/eRz+IzULS6kp4sK4fE17F57HnUG1b2U2HUynJTTX7NuCt+/YGyz+8nkffzpNEuJ524t8Dc1kFHw3p81LoG/aOUp2bHMiGk/wC9sAqb/vDmn47edR0O8RBGPW32Oajklo3pf7s44Qc1ugOcFyaXjO+Poa4SrJz4VuhuBU9vpvSZJKVrCUhNaFEFYpFryQOtZQ4r9wlhiMOJXUnkPealIKI5plH295bIJ45i07ee1TrTumY9hYMeOFSpa1Fwk8kE0wOQLTbL49DtzynJHGl2ac5AWeWPCrX07pt65K+xKmoiThyQRu4eoT/GtkjRWclqscq4yiyyeN7+kfI9VofqfKrIs9jjWWL3TAKnFe26rdS/fXTb7fGt0RMeMjgbA5dT7zXVjFUWYBBAAJzjrWeaKQUALRRRQAYooooAKKKKADFGKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKCcUAFIKM5paAMHG0OIKVoCkkYUkjII86rXVnYxabuXJNlUm0zFesUpTllZ/s/d94+VWaeVIB40qE0eStR6Yu+k5Pd3eIprjOEPI9Zpz3K/Q4NNkI5mNq/eH517BmQYtwiuRpkduQw6OFbbiQpKh7jVW3vsNty7szMscgwmgvLsRzKkEfunmN8bHNS0Kis2nWXLhGhvOKbW8SPVGVbDJ/KplEjBmP3bOGYaeayPWUfM9fdTFc9NK0P2n263TYku5Q5jH+zzu5278gkpGOu3vwat/Tuklh0Trm2kEEFmMdw35nxP5U0gojNj7MYl2u6bzJa9GhrSOJtJIVII5FXgn61arTTbDSG20BKEAJSAOQrLFLVDoKKKKBhRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUhoooABS0UUAFHOiigBDQAR7qKKQCKQleONIUAcjPQ1lRRTATNKKKKGMKKKKBBRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFAH//2Q==", "photoSource": "AC-PRC001G-EN_01302022.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 Ascend™ Model ACR Series C", "Trane", "BAS-PTS021A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS021A-EN_11152024.pdf", "취입 완료"]], "points": [{"inst": 10100, "type": "AI", "unitDisp": "℃", "name": "Active Chilled Water Setpoint", "note": "Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · 조건: Standard"}, {"inst": 10101, "type": "AI", "unitDisp": "Percentage", "name": "Active Demand Limit Setpoint", "note": "Indicates the demand limit setpoint value actively being used by the chiller when ice building is not installed · 조건: Ice Building not Installed"}, {"inst": 10103, "type": "AI", "unitDisp": "℃", "name": "Evaporator Entering Water Temperature", "note": "Indicates the current temperature of the water entering the evaporator · 조건: Standard"}, {"inst": 10104, "type": "AI", "unitDisp": "℃", "name": "Evaporator Leaving Water Temperature", "note": "Indicates the current temperature of the water leaving the evaporator · 조건: Standard"}, {"inst": 10106, "type": "AI", "unitDisp": "Power, Electrical", "name": "Unit Power Consumption", "note": "Indicates the measurement of the power being consumed by the Chiller · 조건: Power Monitor"}, {"inst": 10107, "type": "AI", "unitDisp": "℃", "name": "Outdoor Air Temperature", "note": "Indicates the current temperature of the outdoor air · 조건: Standard"}, {"inst": 10110, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Pressure Circuit 1", "note": "Indicates the current pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard"}, {"inst": 10111, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Pressure Circuit 1", "note": "Indicates the current pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard"}, {"inst": 10112, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Differential Refrigerant Pressure Circuit 1", "note": "Indicates the pressure difference between the suction and discharge lines on circuit 1 · 조건: Standard"}, {"inst": 10113, "type": "AI", "unitDisp": "℃", "name": "Evaporator Saturated Refrigerant Temperature Circuit 1", "note": "Indicates the saturated refrigerant temperature of the evaporator on circuit 1 · 조건: Standard"}, {"inst": 10114, "type": "AI", "unitDisp": "℃", "name": "Condenser Saturated Refrigerant Temperature Circuit 1", "note": "Indicates the saturated refrigerant temperature of the condenser on circuit 1 · 조건: Standard"}, {"inst": 10115, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Pressure Circuit 2", "note": "Indicates the current pressure of the refrigerant in the evaporator on circuit 2 · 조건: Standard"}, {"inst": 10116, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Pressure Circuit 2", "note": "Indicates the current pressure of the refrigerant in the condenser on circuit 2 · 조건: Standard"}, {"inst": 10117, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Differential Refrigerant Pressure Circuit 2", "note": "Indicates the pressure difference between the suction and discharge lines on circuit 2 · 조건: Standard"}, {"inst": 10118, "type": "AI", "unitDisp": "℃", "name": "Evaporator Saturated Refrigerant Temperature Circuit 2", "note": "Indicates the saturated refrigerant temperature of the evaporator on circuit 2 · 조건: Standard"}, {"inst": 10119, "type": "AI", "unitDisp": "℃", "name": "Condenser Saturated Refrigerant Temperature Circuit 2", "note": "Indicates the saturated refrigerant temperature of the condenser on circuit 2 · 조건: Standard"}, {"inst": 10120, "type": "AI", "unitDisp": "℃", "name": "Refrigerant Discharge Temperature - Compressor 1A", "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 1A · 조건: Standard"}, {"inst": 10121, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "High Side Oil Pressure - Compressor 1A", "note": "Indicates the pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard"}, {"inst": 10122, "type": "AI", "unitDisp": "℃", "name": "Refrigerant Discharge Temperature - Compressor 2A", "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 2A · 조건: Standard"}, {"inst": 10123, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "High Side Oil Pressure - Compressor 2A", "note": "Indicates the pressure of the oil on the high pressure side of Compressor 2A · 조건: Standard"}, {"inst": 10124, "type": "AI", "unitDisp": "Percentage", "name": "Air Flow Percentage Circuit 1", "note": "Indicates the approximate air flow percentage of Circuit 1 · 조건: Standard"}, {"inst": 10125, "type": "AI", "unitDisp": "Percentage", "name": "Air Flow Percentage Circuit 2", "note": "Indicates the approximate air flow percentage of Circuit 2 · 조건: Standard"}, {"inst": 10126, "type": "AI", "unitDisp": "Voltage", "name": "Drive Motor Average Voltage Circuit 1", "note": "Indicates the average voltage line to line at AFD for Compressor 1A · 조건: PF755 TR200"}, {"inst": 10127, "type": "AI", "unitDisp": "Current", "name": "Drive Motor Current U Circuit 1", "note": "Indicates the measurement of Line 1 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200"}, {"inst": 10128, "type": "AI", "unitDisp": "Current", "name": "Drive Motor Current V Circuit 1", "note": "Indicates the measurement of Line 2 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200"}, {"inst": 10129, "type": "AI", "unitDisp": "Current", "name": "Drive Motor Current W Circuit 1", "note": "Indicates the measurement of Line 3 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200"}, {"inst": 10130, "type": "AI", "unitDisp": "Percentage", "name": "Drive Motor Current U RLA Circuit 1", "note": "Indicates the measurement of Line 1 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200"}, {"inst": 10131, "type": "AI", "unitDisp": "Percentage", "name": "Drive Motor Current V RLA Circuit 1", "note": "Indicates the measurement of Line 2 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200"}, {"inst": 10132, "type": "AI", "unitDisp": "Percentage", "name": "Drive Motor Current W RLA Circuit 1", "note": "Indicates the measurement of Line 3 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200"}, {"inst": 10133, "type": "AI", "unitDisp": "Percentage", "name": "Drive Motor Average Current RLA Circuit 1", "note": "Indicates the average current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200"}, {"inst": 10134, "type": "AI", "unitDisp": "Voltage", "name": "Drive DC Bus Voltage Circuit 1", "note": "Indicates the voltage of the DC Bus from the AFD for Compressor 1A · 조건: PF755 TR200"}, {"inst": 10135, "type": "AI", "unitDisp": "Power, Electrical", "name": "Drive Output Power Circuit 1", "note": "Indicates the power output from the AFD for Compressor 1A · 조건: PF755 TR200"}, {"inst": 10136, "type": "AI", "unitDisp": "℃", "name": "AFD Transistor Temperature Circuit 1", "note": "Indicates the temperature of the transistor for the AFD for Compressor 1A · 조건: PF755 TR200"}, {"inst": 10137, "type": "AI", "unitDisp": "℃", "name": "Motor Winding Temperature 1 Circuit 1", "note": "Indicates the first temperaure sensor of the windings on motor 1A · 조건: Standard"}, {"inst": 10138, "type": "AI", "unitDisp": "℃", "name": "Motor Winding Temperature 2 Circuit 1", "note": "Indicates the second temperaure sensor of the windings on motor 1A · 조건: Standard"}, {"inst": 10139, "type": "AI", "unitDisp": "Voltage", "name": "Drive Motor Average Voltage Circuit 2", "note": "Indicates the average voltage line to line at AFD for Compressor 2A · 조건: PF755 TR200"}, {"inst": 10140, "type": "AI", "unitDisp": "Current", "name": "Drive Motor Current U Circuit 2", "note": "Indicates the measurement of Line 1 current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200"}, {"inst": 10141, "type": "AI", "unitDisp": "Current", "name": "Drive Motor Current V Circuit 2", "note": "Indicates the measurement of V line current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200"}, {"inst": 10142, "type": "AI", "unitDisp": "Current", "name": "Drive Motor Current W Circuit 2", "note": "Indicates the measurement of W line current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200"}, {"inst": 10143, "type": "AI", "unitDisp": "Percentage", "name": "Drive Motor Current U RLA Circuit 2", "note": "Indicates the measurement of Line 1 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200"}, {"inst": 10144, "type": "AI", "unitDisp": "Percentage", "name": "Drive Motor Current V RLA Circuit 2", "note": "Indicates the measurement of Line 2 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200"}, {"inst": 10145, "type": "AI", "unitDisp": "Percentage", "name": "Drive Motor Current W RLA Circuit 2", "note": "Indicates the measurement of Line 3 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200"}, {"inst": 10146, "type": "AI", "unitDisp": "Percentage", "name": "Drive Motor Average Current RLA Circuit 2", "note": "Indicates the average current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200"}, {"inst": 10147, "type": "AI", "unitDisp": "Voltage", "name": "Drive DC Bus Voltage Circuit 2", "note": "Indicates the voltage of the DC Bus from the AFD for Compressor 2A · 조건: PF755 TR200"}, {"inst": 10148, "type": "AI", "unitDisp": "Power, Electrical", "name": "Drive Output Power Circuit 2", "note": "Indicates the power output from the AFD for Compressor 2A · 조건: PF755 TR200"}, {"inst": 10149, "type": "AI", "unitDisp": "℃", "name": "AFD Transistor Temperature Circuit 2", "note": "Indicates the temperature of the transidtor for the AFD for Compressor 2A · 조건: PF755"}, {"inst": 10150, "type": "AI", "unitDisp": "℃", "name": "Motor Winding Temperature 1 Circuit 2", "note": "Indicates the first temperaure sensor of the windings on motor 2A · 조건: Standard"}, {"inst": 10151, "type": "AI", "unitDisp": "℃", "name": "Motor Winding Temperature 2 Circuit 2", "note": "Indicates the second temperaure sensor of the windings on motor 2A · 조건: Standard"}, {"inst": 10152, "type": "AI", "unitDisp": "℃", "name": "Sub Cooled Liquid Temperature Circuit 1", "note": "Indicates the sub cooled liquid temperature of circuit 1 · 조건: Standard"}, {"inst": 10153, "type": "AI", "unitDisp": "℃", "name": "Sub Cooled Liquid Temperature Circuit 2", "note": "Indicates the sub cooled liquid temperature of circuit 2 · 조건: Standard"}, {"inst": 10154, "type": "AI", "unitDisp": "℃", "name": "Evaporator Differential Water Pressure", "note": "Indicates the differential water pressure of the evaporator · 조건: Variable Primary Flow"}, {"inst": 10155, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "System Chilled Water Differential Pressure", "note": "Indicates the differential water pressure of the chilled water system · 조건: Variable Primary Flow"}, {"inst": 10158, "type": "AI", "unitDisp": "Voltage", "name": "Phase AB Voltage - Compressor 1B", "note": "Indicates the measurement of voltage in Phase AB for Compressor 1B · 조건: Line Voltage Sensing"}, {"inst": 10159, "type": "AI", "unitDisp": "Current", "name": "Line 1 Current - Compressor 1B", "note": "Indicates the measurement of Line 1 current for Compressor 1B in terms of Amps · 조건: Standard"}, {"inst": 10160, "type": "AI", "unitDisp": "Current", "name": "Line 2 Current - Compressor 1B", "note": "Indicates the measurement of Line 2 current for Compressor 1B in terms of Amps · 조건: Standard"}, {"inst": 10161, "type": "AI", "unitDisp": "Current", "name": "Line 3 Current - Compressor 1B", "note": "Indicates the measurement of Line 3 current for Compressor 1B in terms of Amps · 조건: Standard"}, {"inst": 10162, "type": "AI", "unitDisp": "Percentage", "name": "Line 1 Current RLA - Compressor 1B", "note": "Indicates the measurement of Line 1 current for Compressor 1B in terms of % RLA · 조건: Standard"}, {"inst": 10163, "type": "AI", "unitDisp": "Percentage", "name": "Line 2 Current RLA - Compressor 1B", "note": "Indicates the measurement of Line 2 current for Compressor 1B in terms of % RLA · 조건: Standard"}, {"inst": 10164, "type": "AI", "unitDisp": "Percentage", "name": "Line 3 Current RLA - Compressor 1B", "note": "Indicates the measurement of Line 3 current for Compressor 1B in terms of % RLA · 조건: Standard"}, {"inst": 10165, "type": "AI", "unitDisp": "Voltage", "name": "Phase AB Voltage - Compressor 2B", "note": "Indicates the measurement of voltage in Phase AB for Compressor 2B · 조건: Line Voltage Sensing"}, {"inst": 10166, "type": "AI", "unitDisp": "Current", "name": "Line 1 Current - Compressor 2B", "note": "Indicates the measurement of Line 1 current for Compressor 2B in terms of Amps · 조건: Standard"}, {"inst": 10167, "type": "AI", "unitDisp": "Current", "name": "Line 2 Current - Compressor 2B", "note": "Indicates the measurement of Line 2 current for Compressor 2B in terms of Amps · 조건: Standard"}, {"inst": 10168, "type": "AI", "unitDisp": "Current", "name": "Line 3 Current - Compressor 2B", "note": "Indicates the measurement of Line 3 current for Compressor 2B in terms of Amps · 조건: Standard"}, {"inst": 10169, "type": "AI", "unitDisp": "Percentage", "name": "Line 1 Current RLA - Compressor 2B", "note": "Indicates the measurement of Line 1 current for Compressor 2B in terms of % RLA · 조건: Standard"}, {"inst": 10170, "type": "AI", "unitDisp": "Percentage", "name": "Line 2 Current RLA - Compressor 2B", "note": "Indicates the measurement of Line 2 current for Compressor 2B in terms of % RLA · 조건: Standard"}, {"inst": 10171, "type": "AI", "unitDisp": "Percentage", "name": "Line 3 Current RLA - Compressor 2B", "note": "Indicates the measurement of Line 3 current for Compressor 2B in terms of % RLA · 조건: Standard"}, {"inst": 10173, "type": "AI", "unitDisp": "℃", "name": "Refrigerant Discharge Temperature - Compressor 1B", "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 1B · 조건: Standard"}, {"inst": 10174, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "High Side Oil Pressure - Compressor 1B", "note": "Indicates the pressure of the oil on the high pressure side of Compressor 1B · 조건: Standard"}, {"inst": 10175, "type": "AI", "unitDisp": "℃", "name": "Refrigerant Discharge Temperature - Compressor 2B", "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 2B · 조건: Standard"}, {"inst": 10176, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "High Side Oil Pressure - Compressor 2B", "note": "Indicates the pressure of the oil on the high pressure side of Compressor 2B · 조건: Standard"}, {"inst": 10177, "type": "AI", "unitDisp": "—", "name": "Number of Circuits", "note": "Indicates the number of refrigeration circuits in the chiller · 조건: Standard"}, {"inst": 10178, "type": "AI", "unitDisp": "—", "name": "Number of Compressors Circuit 1", "note": "Indicates the number of compressors on circuit 1 of the chiller · 조건: Standard"}, {"inst": 10179, "type": "AI", "unitDisp": "—", "name": "Number of Compressors Circuit 2", "note": "Indicates the number of compressors on circuit 2 of the chiller · 조건: Standard"}, {"inst": 10180, "type": "AI", "unitDisp": "Percentage", "name": "Actual Running Capacity", "note": "Indicates the measurement of the power being consumed by the Chiller · 조건: Standard"}, {"inst": 10181, "type": "AI", "unitDisp": "Percentage", "name": "Free Cooling Capacity Status", "note": "Indicates the % capacity of the free cooling being used · 조건: Free Cooling"}, {"inst": 10182, "type": "AI", "unitDisp": "℃", "name": "Free Cooling Entering Water Temperature Active", "note": "Indicates the entering water temperature of the free cooling circuit · 조건: Free Cooling"}, {"inst": 10185, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Differential Water Pressure Setpoint Status", "note": "Indicates the setpoint status of the evaporator differential water pressure · 조건: Variable Primary Flow"}, {"inst": 10186, "type": "AI", "unitDisp": "Energy, Electrical", "name": "Energy Consumption Lifetime", "note": "Indicates the total energy consumption of the chiller (for the lifetime of the chiller) · 조건: Power Monitor"}, {"inst": 10187, "type": "AI", "unitDisp": "Energy, Electrical", "name": "Energy Consumption", "note": "Indicates the total energy consumption of the chiller (since last accumulation reset) · 조건: Power Monitor"}, {"inst": 10188, "type": "AI", "unitDisp": "—", "name": "Starts - Compressor 1A", "note": "Indicates the number of starts of Compressor 1A · 조건: Standard"}, {"inst": 10189, "type": "AI", "unitDisp": "—", "name": "Run Time - Compressor 1A", "note": "Indicates the run time of Compressor 1A in seconds · 조건: Standard"}, {"inst": 10190, "type": "AI", "unitDisp": "—", "name": "Starts - Compressor 2A", "note": "Indicates the number of starts of Compressor 2A · 조건: Standard"}, {"inst": 10191, "type": "AI", "unitDisp": "—", "name": "Run Time - Compressor 2A", "note": "Indicates the run time of Compressor 2A in seconds · 조건: Standard"}, {"inst": 10192, "type": "AI", "unitDisp": "—", "name": "Starts - Compressor 1B", "note": "Indicates the number of starts of Compressor 1B · 조건: Standard"}, {"inst": 10193, "type": "AI", "unitDisp": "—", "name": "Run Time - Compressor 1B", "note": "Indicates the run time of Compressor 1B in seconds · 조건: Standard"}, {"inst": 10194, "type": "AI", "unitDisp": "—", "name": "Starts - Compressor 2B", "note": "Indicates the number of starts of Compressor 2B · 조건: Standard"}, {"inst": 10195, "type": "AI", "unitDisp": "—", "name": "Run Time - Compressor 2B", "note": "Indicates the run time of Compressor 2B in seconds · 조건: Standard"}, {"inst": 10196, "type": "AI", "unitDisp": "Power, Cooling", "name": "Chiller Design Capacity", "note": "Indicates the design capacity of chilller · 조건: Standard"}, {"inst": 10198, "type": "AI", "unitDisp": "℃", "name": "Chilled Water Setpoint Status", "note": "Indicates the chilled water setpoint temperature · 조건: Standard"}, {"inst": 10199, "type": "AI", "unitDisp": "Percentage", "name": "Demand Limit Setpoint Status", "note": "Indicates the % capacity of the demand limit being used · 조건: Ice Building"}, {"inst": 10200, "type": "AI", "unitDisp": "—", "name": "Unit Source ID", "note": "Indicates the last diagnostic of the chiller · 조건: Standard"}, {"inst": 10201, "type": "AI", "unitDisp": "Voltage", "name": "Drive Input Voltage Calculated 1A", "note": "Indicates the input voltage at the AFD for Compressor 1A · 조건: PF755 TR200"}, {"inst": 10202, "type": "AI", "unitDisp": "Voltage", "name": "Drive Input Voltage Calculated 2A", "note": "Indicates the input voltage at the AFD for Compressor 2A · 조건: PF755 TR200"}, {"inst": 10203, "type": "AI", "unitDisp": "℃", "name": "Active Cool/Heat Setpoint Temperature", "note": "Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · 조건: Standard"}, {"inst": 10204, "type": "AI", "unitDisp": "Voltage", "name": "Phase BC Voltage - Compressor 1B", "note": "Indicates the measurement of voltage in Phase BC for Compressor 1B · 조건: Line Voltage Sensing"}, {"inst": 10205, "type": "AI", "unitDisp": "Voltage", "name": "Phase CA Voltage - Compressor 1B", "note": "Indicates the measurement of voltage in Phase CA for Compressor 1B · 조건: Line Voltage Sensing"}, {"inst": 10206, "type": "AI", "unitDisp": "Voltage", "name": "Phase BC Voltage - Compressor 2B", "note": "Indicates the measurement of voltage in Phase BC for Compressor 2B · 조건: Line Voltage Sensing"}, {"inst": 10207, "type": "AI", "unitDisp": "Voltage", "name": "Phase CA Voltage - Compressor 2B", "note": "Indicates the measurement of voltage in Phase CA for Compressor 2B · 조건: Line Voltage Sensing"}, {"inst": 10208, "type": "AI", "unitDisp": "Current", "name": "Average Line Current Circuit 1", "note": "Indicates the average current, reported in Circuit 1 · 조건: Two Energy Meters Installed"}, {"inst": 10209, "type": "AI", "unitDisp": "Current", "name": "Average Line Current Circuit 2", "note": "Indicates the average current, reported in Circuit 2 · 조건: Two Energy Meters Installed"}, {"inst": 10210, "type": "AI", "unitDisp": "Voltage", "name": "Average Line Voltage Circuit 1", "note": "Indicates the average voltage, line-to-line reported in Circuit 1 · 조건: Two Energy Meters Installed"}, {"inst": 10211, "type": "AI", "unitDisp": "Voltage", "name": "Average Line Voltage Circuit 2", "note": "Indicates the average voltage, line-to-line reported in Circuit 2 · 조건: Two Energy Meters Installed"}, {"inst": 10212, "type": "AI", "unitDisp": "Current", "name": "Line Current L1 Circuit 1", "note": "Indicates the current for line/leg 1 of Circuit 1 · 조건: Two Energy Meters Installed"}, {"inst": 10213, "type": "AI", "unitDisp": "Current", "name": "Line Current L2 Circuit 1", "note": "Indicates the current for line/leg 2 of Circuit 1 · 조건: Two Energy Meters Installed"}, {"inst": 10214, "type": "AI", "unitDisp": "Current", "name": "Line Current L3 Circuit 1", "note": "Indicates the current for line/leg 3 of Circuit 1 · 조건: Two Energy Meters Installed"}, {"inst": 10215, "type": "AI", "unitDisp": "Current", "name": "Line Current L1 Circuit 2", "note": "Indicates the current for line/leg 1 of Circuit 2 · 조건: Two Energy Meters Installed"}, {"inst": 10216, "type": "AI", "unitDisp": "Current", "name": "Line Current L2 Circuit 2", "note": "Indicates the current for line/leg 2 of Circuit 2 · 조건: Two Energy Meters Installed"}, {"inst": 10217, "type": "AI", "unitDisp": "Current", "name": "Line Current L3 Circuit 2", "note": "Indicates the current for line/leg 3 of Circuit 2 · 조건: Two Energy Meters Installed"}, {"inst": 10218, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L2 Circuit 1", "note": "Indicates the voltage between line/leg L1 and L2 of Circuit 1 · 조건: Two Energy Meters Installed"}, {"inst": 10219, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L2-L3 Circuit 1", "note": "Indicates the voltage between line/leg L2 and L3 of Circuit 1 · 조건: Two Energy Meters Installed"}, {"inst": 10220, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L3 Circuit 1", "note": "Indicates the voltage between line/leg L1 and L3 of Circuit 1 · 조건: Two Energy Meters Installed"}, {"inst": 10221, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L2 Circuit 2", "note": "Indicates the voltage between line/leg L1 and L2 of Circuit 2 · 조건: Two Energy Meters Installed"}, {"inst": 10222, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L2-L1 Circuit 2", "note": "Indicates the voltage between line/leg L2 and L3 of Circuit 2 · 조건: Two Energy Meters Installed"}, {"inst": 10223, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L3 Circuit 2", "note": "Indicates the voltage between line/leg L1 and L3 of Circuit 2 · 조건: Two Energy Meters Installed"}, {"inst": 10224, "type": "AI", "unitDisp": "Power, Electrical", "name": "Total Real Power", "note": "Indicates the total real power reported · 조건: Power Monitor"}, {"inst": 10225, "type": "AI", "unitDisp": "—", "name": "Line Frequency Circuit 1", "note": "Indicates the estimated input frequency for Circuit 1 · 조건: Two Energy Meters Installed"}, {"inst": 10226, "type": "AI", "unitDisp": "—", "name": "Line Frequency Circuit 2", "note": "Indicates the estimated input frequency for Circuit 2 · 조건: Two Energy Meters Installed"}, {"inst": 10227, "type": "AI", "unitDisp": "—", "name": "Power Factor Circuit 1", "note": "Indicates the reported power factor for Circuit 1 · 조건: Two Energy Meters Installed"}, {"inst": 10228, "type": "AI", "unitDisp": "—", "name": "Power Factor Circuit 2", "note": "Indicates the reported power factor for Circuit 2 · 조건: Two Energy Meters Installed"}, {"inst": 10229, "type": "AI", "unitDisp": "Power, Electrical", "name": "Power Demand Circuit 1", "note": "Indicates the reported power demand for Circuit 1 · 조건: Two Energy Meters Installed"}, {"inst": 10230, "type": "AI", "unitDisp": "Power, Electrical", "name": "Power Demand Circuit 2", "note": "Indicates the reported power demand for Circuit 2 · 조건: Two Energy Meters Installed"}, {"inst": 10231, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Evaporator Approach Temperature Circuit 1", "note": "Indicates the evaporator approach temperature for circuit 1 · 조건: Standard"}, {"inst": 10232, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Evaporator Approach Temperature Circuit 2", "note": "Indicates the evaporator approach temperature for circuit 2 · 조건: Standard"}, {"inst": 10233, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Discharge Superheat Compressor 1A", "note": "Indicates the discharge superheat for compressor 1A · 조건: Standard"}, {"inst": 10234, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Discharge Superheat Compressor 1B", "note": "Indicates the discharge superheat for compressor 1B · 조건: Standard"}, {"inst": 10235, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Discharge Superheat Compressor 2A", "note": "Indicates the discharge superheat for compressor 2A · 조건: Standard"}, {"inst": 10236, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Discharge Superheat Compressor 2B", "note": "Indicates the discharge superheat for compressor 2B · 조건: Standard"}, {"inst": 10237, "type": "AI", "unitDisp": "Flow, Fluidic", "name": "Evaporator Water Flow Rate", "note": "Indicates the approximate evaporator water flow rate · 조건: Evap Water Flow Measurement"}, {"inst": 10238, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Differential Water Pressure", "note": "Indicates the evaporator differential water pressure · 조건: Evap Water Flow Measurement Differential Pressure or Dual Pressure Sensors"}, {"inst": 10239, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Entering Evaporator Water Pressure", "note": "Indicates the evaporator entering water pressure · 조건: Evap Water Flow Measurement Dual Pressure Sensors"}, {"inst": 10240, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Leaving Evaporator Water Pressure", "note": "Indicates the evaporator leaving water pressure · 조건: Evap Water Flow Measurement Dual Pressure Sensors"}, {"inst": 10241, "type": "AI", "unitDisp": "—", "name": "Power Factor", "note": "Indicates the unit power factor · 조건: One Energy Meter Installed"}, {"inst": 10242, "type": "AI", "unitDisp": "Current", "name": "Current L1", "note": "Indicates the current for line/leg 1 · 조건: One Energy Meter Installed"}, {"inst": 10243, "type": "AI", "unitDisp": "Current", "name": "Current L2", "note": "Indicates the current for line/leg 2 · 조건: One Energy Meter Installed"}, {"inst": 10244, "type": "AI", "unitDisp": "Current", "name": "Current L3", "note": "Indicates the current for line/leg 3 · 조건: One Energy Meter Installed"}, {"inst": 10245, "type": "AI", "unitDisp": "Current", "name": "Average Current", "note": "Indicates the average current reported · 조건: One Energy Meter Installed"}, {"inst": 10246, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L2", "note": "Indicates the voltage between line/leg L1 and L2 · 조건: One Energy Meter Installed"}, {"inst": 10247, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L2-L3", "note": "Indicates the voltage between line/leg L2 and L3 · 조건: One Energy Meter Installed"}, {"inst": 10248, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L3", "note": "Indicates the voltage between line/leg L1 and L3 · 조건: One Energy Meter Installed"}, {"inst": 10249, "type": "AI", "unitDisp": "Voltage", "name": "Average Voltage L-L", "note": "Indicates the average voltage, line-to-line · 조건: One Energy Meter Installed"}, {"inst": 10250, "type": "AI", "unitDisp": "—", "name": "Line Frequency", "note": "Indicates the chiller line frequency · 조건: One Energy Meter Installed"}, {"inst": 10251, "type": "AI", "unitDisp": "℃", "name": "AFD Coolant Supply Temperature Compressor 1A", "note": "Indicates the AFD cooling supply temperature for circuit 1 · 조건: PF755"}, {"inst": 10253, "type": "AI", "unitDisp": "℃", "name": "AFD Coolant Supply Temperature Compressor 2A", "note": "Indicates the AFD cooling supply temperature for circuit 2 · 조건: PF755"}, {"inst": 10254, "type": "AI", "unitDisp": "Percentage", "name": "Evaporator Water Pump Speed Command", "note": "Indicates the evaporator water pump speed command · 조건: Evap Pump Control - Variable Speed"}, {"inst": 10255, "type": "AI", "unitDisp": "Percentage", "name": "Evaporator Water Pump Speed Feedback", "note": "Indicates the evaporator water pump speed Feedback · 조건: Evap Pump Control - Variable Speed"}, {"inst": 10256, "type": "AI", "unitDisp": "Percentage", "name": "Evaporator Water Pump Speed Setpoint Active", "note": "Indicatest the active evaporator water pump speed setpoint · 조건: Evap Pump Variable Speed Type - Direct Pump Speed Control"}, {"inst": 10257, "type": "AI", "unitDisp": "Flow, Fluidic", "name": "Evaporator Water Pump Flow Rate Setpoint Active", "note": "Indicatest the active evaporator water pump flow rate setpoint · 조건: Evap Pump Variable Speed Type - Water Flow Control"}, {"inst": 10258, "type": "AI", "unitDisp": "Percentage", "name": "Free Cooling Dedicated Fans Airflow", "note": "Indicates the free cooling dedicated fan air flow · 조건: Free Cooling Dedicated Fans"}, {"inst": 10259, "type": "AI", "unitDisp": "℃", "name": "Drive Heat Sink Temperature Compressor 1A", "note": "Indicates the heatsink temperature for the circuit 1A AFD · 조건: TR200"}, {"inst": 10260, "type": "AI", "unitDisp": "℃", "name": "Drive Heat Sink Temperature Compressor 2A", "note": "Indicates the heatsink temperature for the circuit 2A AFD · 조건: TR200"}, {"inst": 10261, "type": "AI", "unitDisp": "Percentage", "name": "Compressor 1A Speed Status", "note": "Indicates the percent speed status for compressor 1A · 조건: PF755 TR200"}, {"inst": 10262, "type": "AI", "unitDisp": "Percentage", "name": "Compressor 2A Speed Status", "note": "Indicates the percent speed status for compressor 2A · 조건: PF755 TR200"}, {"inst": 10263, "type": "AI", "unitDisp": "Power, Cooling", "name": "Calculated Chiller Capacity", "note": "Indicates the calculated chiller capacity · 조건: Standard"}, {"inst": 10264, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Free Cooling Target Offset", "note": "Indicates the free cooling target offset · 조건: Free Cooling"}, {"inst": 10265, "type": "AI", "unitDisp": "Percentage", "name": "Free Cooling Valve Position Status", "note": "Indicates the free cooling valve percent open position · 조건: Free Cooling"}, {"inst": 10266, "type": "AI", "unitDisp": "Percentage", "name": "Active Demand Limit Setpoint", "note": "Indicates the demand limit setpoint value actively being used by the chiller when ice building is installed · 조건: Ice Building"}, {"inst": 10267, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Absolute Pressure Circuit 1", "note": "Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard"}, {"inst": 10268, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Absolute Pressure Circuit 1", "note": "Indicates the current absolute pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard"}, {"inst": 10269, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Absolute Pressure Circuit 2", "note": "Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 2 · 조건: Standard"}, {"inst": 10270, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Absolute Pressure Circuit 2", "note": "Indicates the current absolute pressure of the refrigerant in the condenser on circuit 2 · 조건: Standard"}, {"inst": 10271, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "High Side Oil Absolute Pressure - Compressor 1A", "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard"}, {"inst": 10272, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "High Side Oil Absolute Pressure - Compressor 2A", "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 2A · 조건: Standard"}, {"inst": 10273, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "High Side Oil Absolute Pressure - Compressor 1B", "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 1B · 조건: Standard"}, {"inst": 10274, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "High Side Oil Absolute Pressure - Compressor 2B", "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 2B · 조건: Standard"}, {"inst": 10275, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Entering Evaporator Water Absolute Pressure", "note": "Indicates the absolute pressure of the entering evaporator water · 조건: Evap Water Flow Measurement Dual Pressure Sensors"}, {"inst": 10276, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Leaving Evaporator Water Absolute Pressure", "note": "Indicates the absolute pressure of the leaving evaporator water · 조건: Evap Water Flow Measurement Dual Pressure Sensors"}, {"inst": 10100, "type": "AV", "unitDisp": "℃", "name": "Chilled Water Setpoint", "note": "The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard"}, {"inst": 10101, "type": "AV", "unitDisp": "Percentage", "name": "Demand Limit Setpoint", "note": "The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard"}, {"inst": 10102, "type": "AV", "unitDisp": "Flow, Fluidic", "name": "Evaporator Water Pump Flow Rate Setpt BAS", "note": "BAS Evap Water Flow Rate Setpt · 조건: Evap Variable Speed Pump Control - Water Flow Control"}, {"inst": 10103, "type": "AV", "unitDisp": "Percentage", "name": "Evaporator Water Pump Speed Setpt BAS", "note": "BAS Evap Water Pump Speed Setpt · 조건: Evap Variable Speed Pump Control - Direct Pump Speed Control"}, {"inst": 10100, "type": "BI", "unitDisp": "—", "name": "Run Enable", "note": "Indicates that chiller is available to run or is currently running · 조건: Standard · 0 = Run Not Enabled 1 = Run Enabled"}, {"inst": 10101, "type": "BI", "unitDisp": "—", "name": "Local Setpoint Control", "note": "Indicates the which setpoint is used for control purposes, Remote (BAS) or Local · 조건: Standard · 0 = Remote Control 1 = Local Control"}, {"inst": 10102, "type": "BI", "unitDisp": "—", "name": "Limit Mode Relay Status", "note": "Indicates the status of the chiller limit relay · 조건: Standard · 0 = Off 1 = On"}, {"inst": 10103, "type": "BI", "unitDisp": "—", "name": "Chiller Running State", "note": "Indicates whether the chiller is on (currently doing either cooling) or is considered off(not currently doing cooling) · 조건: Standard · 0 = Off 1 = On"}, {"inst": 10104, "type": "BI", "unitDisp": "—", "name": "Maximum Capacity", "note": "Indicates the status of the maximum capacity relay · 조건: Standard · 0 = Off 1 = On"}, {"inst": 10106, "type": "BI", "unitDisp": "—", "name": "Manual Override Exists", "note": "Indicated a manual override is present · 조건: Standard · 0 = Off 1 = On"}, {"inst": 10107, "type": "BI", "unitDisp": "—", "name": "Compressor 1A Status", "note": "Indicates running state of Compressor 1A · 조건: Standard · 0 = Off 1 = Running"}, {"inst": 10108, "type": "BI", "unitDisp": "—", "name": "Compressor 2A Status", "note": "Indicates running state of Compressor 2A · 조건: Standard · 0 = Off 1 = Running"}, {"inst": 10109, "type": "BI", "unitDisp": "—", "name": "Emergency Stop", "note": "Indicates the status of the emergency stop function of the chiller · 조건: Standard · 0 = Auto 1 = Emergency Stop - Manual Reset Required"}, {"inst": 10110, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Pump Request", "note": "Indicates a request from the chiller to turn on the Evaporator Water Pump · 조건: Standard · 0 = Off 1 = On"}, {"inst": 10111, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Status", "note": "Indicates the flow of water through evaporator · 조건: Standard · 0 = No Flow 1 = Flow"}, {"inst": 10112, "type": "BI", "unitDisp": "—", "name": "Compressor 1B Status", "note": "Indicates running state of Compressor 1B · 조건: Standard · 0 = Off 1 = Running"}, {"inst": 10113, "type": "BI", "unitDisp": "—", "name": "Compressor 2B Status", "note": "Indicates running state of Compressor 2B · 조건: Standard · 0 = Off 1 = Running"}, {"inst": 10114, "type": "BI", "unitDisp": "—", "name": "Free Cooling Active", "note": "Indicated the free cooling mode is active · 조건: Free Cooling · 0 = Inactive 1 = Active"}, {"inst": 10116, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present", "note": "Indicates whether diagnostic present · 조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10117, "type": "BI", "unitDisp": "—", "name": "Diagnostic Shutdown Present", "note": "Indicates chiller is shut down due to diagnostics · 조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10118, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Manual Reset Required", "note": "Indicates when a diagnostic exists that requires manual reset · 조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10119, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Local Manual Reset Required", "note": "Indicates when a diagnostic exists that requires manual reset [Local only] · 조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10120, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Information", "note": "Indicates whether diagnostic present with Information Category · 조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10121, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Advisory", "note": "Indicates whether diagnostic present with Warning Category · 조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10122, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Critical", "note": "Indicates whether diagnostic present with Critical Category · 조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10123, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Service Required", "note": "Indicates whether diagnostic present with Service Required Category · 조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10124, "type": "BI", "unitDisp": "—", "name": "External Auto Stop Input Status", "note": "Indicates the status of the externally-wired auto/stop input · 조건: Standard · 0 = Stop 1 = Auto"}, {"inst": 10125, "type": "BI", "unitDisp": "—", "name": "Front Panel Auto Stop", "note": "Indicates the auto/stop status of the Front Panel · 조건: Standard · 0 = Stop 1 = Auto"}, {"inst": 10126, "type": "BI", "unitDisp": "—", "name": "Noise Reduction Request Active", "note": "Indicates wherther Noise Reduction active · 조건: Low Noise · 0 = Off 1 = On"}, {"inst": 10127, "type": "BI", "unitDisp": "—", "name": "Circuit 1 Lockout Front Panel", "note": "Indicates the lockout state of Circuit 1 Comprosser from Front Panel · 조건: Standard · 0 = Normal 1 = Locked Out"}, {"inst": 10128, "type": "BI", "unitDisp": "—", "name": "Circuit 2 Lockout Front Panel", "note": "Indicates the lockout state of Circuit 2 Comprosser from Front Panel · 조건: Standard · 0 = Normal 1 = Locked Out"}, {"inst": 10129, "type": "BI", "unitDisp": "—", "name": "Circuit 1 Lockout External", "note": "Indicates the lockout state of Circuit 1 Comprosser from External · 조건: Standard · 0 = Normal 1 = Locked Out"}, {"inst": 10130, "type": "BI", "unitDisp": "—", "name": "Circuit 2 Lockout External", "note": "Indicates the lockout state of Circuit 2 Comprosser from External · 조건: Standard · 0 = Normal 1 = Locked Out"}, {"inst": 10131, "type": "BI", "unitDisp": "—", "name": "Circuit 1 Lockout Active", "note": "Indicates the lockout state of Circuit 1 · 조건: Standard · 0 = Normal 1 = Locked Out"}, {"inst": 10132, "type": "BI", "unitDisp": "—", "name": "Circuit 2 Lockout Active", "note": "Indicates the lockout state of Circuit 2 · 조건: Standard · 0 = Normal 1 = Locked Out"}, {"inst": 10133, "type": "BI", "unitDisp": "—", "name": "Circuit 1 Available", "note": "Indicates if circuit 1 is available to start · 조건: Standard · 0 = Unavailable 1 = Available"}, {"inst": 10134, "type": "BI", "unitDisp": "—", "name": "Circuit 2 Available", "note": "Indicates if circuit 2 is available to start · 조건: Standard · 0 = Unavailable 1 = Available"}, {"inst": 10135, "type": "BI", "unitDisp": "—", "name": "Oil Sensor Circuit 1", "note": "Indicates the status of the circuit 1 oil sensor · 조건: Standard · 0 = Dry 1 = Wet"}, {"inst": 10136, "type": "BI", "unitDisp": "—", "name": "Oil Sensor Circuit 2", "note": "Indicates the status of the circuit 2 oil sensor · 조건: Standard · 0 = Dry 1 = Wet"}, {"inst": 10137, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Pump 1 Inverter Running Status", "note": "Indicates the running status of the evaporator water pump 1 inverter · 조건: Evap Pump Control Variable Speed · 0 = Off 1 = On"}, {"inst": 10138, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Pump 1 Fault Status", "note": "Indicates the fault status of the evaporator water pump 1 inverter · 조건: Evap Pump Control Variable Speed · 0 = Fault 1 = No Fault"}, {"inst": 10139, "type": "BI", "unitDisp": "—", "name": "Compressor 1B Lockout Active", "note": "Indicates the lockout state of Compressor 1B · 조건: Standard · 0 = Normal 1 = Locked Out"}, {"inst": 10140, "type": "BI", "unitDisp": "—", "name": "Compressor 2B Lockout Active", "note": "Indicates the lockout state of Compressor 2B · 조건: Standard · 0 = Normal 1 = Locked Out"}, {"inst": 10141, "type": "BI", "unitDisp": "—", "name": "Free Cooling Front Panel Command Status", "note": "Indicates the status of the front panel free cooling command · 조건: Free Cooling · 0 = Off 1 = Auto"}, {"inst": 11000, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A Bus Over Voltage", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11001, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A Bus Under Voltage", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11002, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A Comm Loss: Main Processor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11003, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A Customized Protection Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11004, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A Gate Kill Active", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11005, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A General Failure (PF755)", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11006, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A General Failure (TR200)", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11007, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A Ground Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11008, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A Input Phase Loss", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11009, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A Input Transf or Filter Over Temp", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11010, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A Loss Of Motor Control", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11011, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A Low Rotor Flux Feedback", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11012, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A Motor Current Overload", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11013, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A Motor Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11014, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A Motor Shorted", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11015, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A Over Temperature", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11016, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 1A Precharge Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11017, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A Bus Over Voltage", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11018, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A Bus Under Voltage", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11019, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A Comm Loss: Main Processor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11020, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A Customized Protection Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11021, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A Gate Kill Active", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11022, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A General Failure (PF755)", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11023, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A General Failure (TR200)", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11024, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A Ground Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11025, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A Input Phase Loss", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11026, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A Input Transf or Filter Over Temp", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11027, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A Loss Of Motor Control", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11028, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A Low Rotor Flux Feedback", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11029, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A Motor Current Overload", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11030, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A Motor Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11031, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A Motor Shorted", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11032, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A Over Temperature", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11033, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD 2A Precharge Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11034, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Bus Over Voltage - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11035, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Bus Over Voltage - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11036, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Bus Under Voltage - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11037, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Bus Under Voltage - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11038, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Comm Loss – 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11039, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Comm Loss – 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11040, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Comm Loss: Main Processor - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11041, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Comm Loss: Main Processor - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11042, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Failure to Arm or Start - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11043, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Failure to Arm or Start - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11044, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Fault Mains - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11045, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Fault Mains - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11046, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD General Fault - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11047, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD General Fault - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11048, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Ground Fault - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11049, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Ground Fault - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11050, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Harmonic Filter Over Temperature - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11051, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Harmonic Filter Over Temperature - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11052, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD High Pressure Cutout - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11053, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD High Pressure Cutout - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11054, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD High Torque - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11055, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD High Torque - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11056, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Initialized - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11057, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Initialized - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11058, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Internal Fault - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11059, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Internal Fault - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11060, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Interrupt Failure - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11061, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Interrupt Failure - 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11062, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Interrupt Failure - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11063, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Interrupt Failure - 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11064, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Inverter Heatsink Over Temperature - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11065, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Inverter Heatsink Over Temperature - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11066, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Locked Rotor - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11067, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Locked Rotor - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11068, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Mains Phase Loss - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11069, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Mains Phase Loss - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11070, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Missing Motor - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11071, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Missing Motor - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11073, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Current Overload - 1A (TR200)", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11074, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Current Overload - 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11076, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Current Overload - 2A (TR200)", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11077, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Current Overload - 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11078, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Fault - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11079, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Fault - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11080, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD New Spare Parts - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11081, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD New Spare Parts - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11082, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Option Configuration Change - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11083, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Option Configuration Change - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11084, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Output Phase U Loss - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11085, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Output Phase U Loss - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11086, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Output Phase V Loss - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11087, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Output Phase V Loss - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11088, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Output Phase W Loss - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11089, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Output Phase W Loss - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11090, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Over Temperature - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11091, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Over Temperature - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11092, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Short Circuit - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11093, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Short Circuit - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11094, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Unexpected Shutdown - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11095, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Unexpected Shutdown - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11096, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Check Clock", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11097, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Chiller Service Recommended", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11098, "type": "BI", "unitDisp": "—", "name": "Comm Loss: %RLA Indication Output(Vdc)", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11099, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Fault Input 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11100, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Fault Input 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11101, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Fault Input 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11102, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Fault Input 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11103, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Auxiliary Setpoint Command", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11104, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Fan Enbl Shared Ckt 1&2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11105, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Rfgt Tank Valve Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11106, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Rfgt Tank Valve Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11107, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Fan Enable Circuit 1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11108, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Fan Enable Circuit 2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11109, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Rfgt Pressure Circuit 1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11110, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Rfgt Pressure Circuit 2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11111, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Disch Rfgt Temp - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11112, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Disch Rfgt Temp - 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11113, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Disch Rfgt Temp - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11114, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Disch Rfgt Temp - 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11115, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Drive Cooling Bypass Valve 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11116, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Drive Cooling Bypass Valve 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11117, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Drive Cooling Supply Temp 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11118, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Drive Cooling Supply Temp 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11119, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Disch Press - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11120, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Disch Press - 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11121, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Disch Press - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11122, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Disch Press - 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11123, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Disch Temp - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11124, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Disch Temp - 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11125, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Disch Temp - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11126, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Disch Temp - 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11127, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Valve - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11128, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Valve - 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11129, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Valve - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11130, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Valve - 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11131, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve 1 Compressor 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11132, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve 1 Compressor 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11133, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve 2 Compressor 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11134, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve 2 Compressor 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11135, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Emergency Stop Feedback Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11136, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Energy Meter 1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11137, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Energy Meter 2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11138, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Diff Water Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11139, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Entering Water Temp", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11140, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Iso Valve Close Switch Compressor 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11141, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Iso Valve Close Switch Compressor 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11142, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Iso Valve Open Switch Compressor 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11143, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Iso Valve Open Switch Compressor 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11144, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Isolation Valve Relay Compressor 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11145, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Isolation Valve Relay Compressor 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11146, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Leaving Water Temp", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11147, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Pump Inv1 Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11148, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Pump Inv1 Run Command", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11149, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Pool Temp Circuit 1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11150, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Pool Temp Circuit 2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11151, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Water Pump Inv Freq Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11152, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Entering Water Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11153, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Leaving Water Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11154, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Oil Return Purge Valve - 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11155, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Oil Return Purge Valve - 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11156, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Pump 1 Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11157, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Pump 2 Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11158, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Pump Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11159, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Pump Inverter Running Status", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11160, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Pump Speed Command", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11161, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Pump Speed Feedback", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11162, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Flow Switch", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11163, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump 1 Relay", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11164, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump 2 Relay", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11165, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump Relay", "note": "0 = Normal 1 = In Alarm"}, {"