pe": "MB", "unitDisp": "Voltage", "name": "Meter Line Voltage L2-L3", "note": "조건: Energy Meter - Schneider Modbus"}, {"inst": 30129, "type": "MB", "unitDisp": "Voltage", "name": "Meter Line Voltage L1-L3", "note": "조건: Energy Meter - Schneider Modbus"}, {"inst": 30131, "type": "MB", "unitDisp": "Power, Electrical", "name": "Chiller Power Demand", "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"}, {"inst": 30133, "type": "MB", "unitDisp": "—", "name": "Unit Line Frequency", "note": "조건: Energy Meter - Schneider Modbus"}, {"inst": 30135, "type": "MB", "unitDisp": "—", "name": "Unit Power Factor", "note": "조건: Energy Meter - Schneider Modbus"}, {"inst": 30137, "type": "MB", "unitDisp": "Percentage", "name": "Heat Recovery Valve Position", "note": "조건: Total Heat Recovery"}, {"inst": 30139, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Absolute Pressure Circuit 1", "note": "조건: Standard"}, {"inst": 30141, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Absolute Pressure Circuit 1", "note": "조건: Standard"}, {"inst": 30143, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Absolute Pressure Circuit 2", "note": "조건: Standard"}, {"inst": 30145, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Absolute Pressure Circuit 2", "note": "조건: Standard"}, {"inst": 30147, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Free Cooling Glycol Absolute Pressure", "note": "조건: Free Cooling"}, {"inst": 30149, "type": "MB", "unitDisp": "Percentage", "name": "Supplemental Heater Status", "note": "조건: Supplemental Heater"}, {"inst": 30151, "type": "MB", "unitDisp": "℃", "name": "Evaporator Approach Temperature Circuit 1 (Cooling Mode Only)", "note": "조건: Standard"}, {"inst": 30153, "type": "MB", "unitDisp": "℃", "name": "Evaporator Approach Temperature Circuit 2 (Cooling Mode Only)", "note": "조건: Standard"}, {"inst": 30155, "type": "MB", "unitDisp": "℃", "name": "Condenser Approach Temperature Circuit 1 (Heating Mode Only)", "note": "조건: Standard"}, {"inst": 30157, "type": "MB", "unitDisp": "℃", "name": "Condenser Approach Temperature Circuit 2 (Heating Mode Only)", "note": "조건: Standard"}, {"inst": 30159, "type": "MB", "unitDisp": "℃", "name": "Active Chilled Water Setpoint", "note": "조건: Standard"}, {"inst": 30161, "type": "MB", "unitDisp": "℃", "name": "Chilled Water Setpoint Status", "note": "조건: Standard"}, {"inst": 30163, "type": "MB", "unitDisp": "℃", "name": "Hot Water Setpoint Status", "note": "조건: Hot Water Control (Heat Pump)"}, {"inst": 30165, "type": "MB", "unitDisp": "Percentage", "name": "Demand Limit Setpoint Status", "note": "조건: Ice Building"}, {"inst": 30167, "type": "MB", "unitDisp": "Percentage", "name": "Active Demand Limit Setpoint", "note": "조건: Ice Building"}, {"inst": 32011, "type": "MB", "unitDisp": "—", "name": "Chiller Running Status", "note": "1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard"}, {"inst": 32012, "type": "MB", "unitDisp": "—", "name": "Operating Mode", "note": "1 = Cool 2 = Heat 3 = Ice Making · 조건: Standard"}, {"inst": 32013, "type": "MB", "unitDisp": "—", "name": "Chiller Setpoint Source", "note": "1 = BAS 2 = External 3 = Front Panel · 조건: Standard"}, {"inst": 32014, "type": "MB", "unitDisp": "—", "name": "Refrigerant Type", "note": "1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234z(E) 17 = R-454B 18 = R-515B · 조건: Standard"}, {"inst": 32015, "type": "MB", "unitDisp": "—", "name": "Cooling Type", "note": "1 = Water Cooled 2 = Air Cooled · 조건: Standard"}, {"inst": 32016, "type": "MB", "unitDisp": "—", "name": "Manufacture Location", "note": "1 = Field Applied 2 = La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Taicang 16 = Taiwan 17 = Epinal 18 = Golbey · 조"}, {"inst": 32017, "type": "MB", "unitDisp": "—", "name": "Front Panel Chiller Mode Command", "note": "1 = Cool 2 = Heat 3 = Ice Making · 조건: Standard"}, {"inst": 32018, "type": "MB", "unitDisp": "—", "name": "Model Information [GEN2]", "note": "1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20 = CVHM 21 = RTAG 22 = CGAF 23 = RTXG 24 = GVWF 25 = HDWA 26"}, {"inst": 32019, "type": "MB", "unitDisp": "—", "name": "Circuit 1 Status", "note": "1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available · 조건: Standard"}, {"inst": 32020, "type": "MB", "unitDisp": "—", "name": "Circuit 2 Status", "note": "1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available · 조건: Standard"}, {"inst": 33011, "type": "MB", "unitDisp": "—", "name": "Limit Mode Relay Status", "note": "조건: Standard · 0 = Auto 1 = On"}, {"inst": 33012, "type": "MB", "unitDisp": "—", "name": "Emergency Stop", "note": "조건: Standard · 0 = Auto 1 = Emergency Stop - Manual Reset Required"}, {"inst": 33013, "type": "MB", "unitDisp": "—", "name": "Manual Override Exists", "note": "조건: Standard · 0 = Off 1 = On"}, {"inst": 33014, "type": "MB", "unitDisp": "—", "name": "Run Enable", "note": "조건: Standard · 0 = Run Not Enabled 1 = Run Enabled"}, {"inst": 33015, "type": "MB", "unitDisp": "—", "name": "Local Setpoint Control", "note": "조건: Standard · 0 = Remote control 1 = Local control"}, {"inst": 33016, "type": "MB", "unitDisp": "—", "name": "Maximum Capacity Relay", "note": "조건: Standard · 0 = Off 1 = On"}, {"inst": 33017, "type": "MB", "unitDisp": "—", "name": "Running Status Cprsr1A", "note": "조건: Standard · 0 = Off 1 = Running"}, {"inst": 33018, "type": "MB", "unitDisp": "—", "name": "Running Status Cprsr2A", "note": "조건: Standard · 0 = Off 1 = Running"}, {"inst": 33019, "type": "MB", "unitDisp": "—", "name": "Running Status Cprsr1B", "note": "조건: Standard · 0 = Off 1 = Running"}, {"inst": 33020, "type": "MB", "unitDisp": "—", "name": "Running Status Cprsr2B", "note": "조건: Standard · 0 = Off 1 = Running"}, {"inst": 33021, "type": "MB", "unitDisp": "—", "name": "Chiller Running State", "note": "조건: Standard · 0 = Off 1 = On"}, {"inst": 33022, "type": "MB", "unitDisp": "—", "name": "Running Status Cprsr1C", "note": "조건: Circuit 1 = 3 compressors · 0 = Off 1 = Running"}, {"inst": 33023, "type": "MB", "unitDisp": "—", "name": "Running Status Cprsr2C", "note": "조건: Circuit 2 = 3 compressors · 0 = Off 1 = Running"}, {"inst": 33024, "type": "MB", "unitDisp": "—", "name": "Free Cooling Active", "note": "조건: Free Cooling · 0 = Inactive 1 = Active"}, {"inst": 33025, "type": "MB", "unitDisp": "—", "name": "Heat Recovery Active", "note": "조건: Total Heat Recovery · 0 = Inactive 1 = Active"}, {"inst": 33026, "type": "MB", "unitDisp": "—", "name": "Front Panel Auto/Stop", "note": "조건: Standard · 0 = Stop 1 = Auto"}, {"inst": 33027, "type": "MB", "unitDisp": "—", "name": "Circuit Manual Reset Indicator (CMR) Circuit 1", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 33028, "type": "MB", "unitDisp": "—", "name": "Circuit Manual Reset Indicator (CMR) Circuit 2", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 33029, "type": "MB", "unitDisp": "—", "name": "Circuit Auto Reset Indicator (CAR) Circuit 1", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 33030, "type": "MB", "unitDisp": "—", "name": "Circuit Auto Reset Indicator (CAR) Circuit 2", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 33031, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Pump Command", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 33032, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Flow Status", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 33033, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present: Information", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 33034, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present: Advisory", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 33035, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present: Critical", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 33036, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present: Service Required", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 33037, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 33038, "type": "MB", "unitDisp": "—", "name": "Diagnostic Shutdown Present", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 33039, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Manual Reset Required", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 33040, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Local Manual Reset Required", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 33041, "type": "MB", "unitDisp": "—", "name": "External Auto Stop", "note": "조건: Standard · 0 = Stop 1 = Auto"}, {"inst": 33042, "type": "MB", "unitDisp": "—", "name": "Noise Reduction Request Active", "note": "조건: Noise Reduction · 0 = Off 1 = On"}, {"inst": 33043, "type": "MB", "unitDisp": "—", "name": "Heat Recovery Request Active", "note": "조건: Total Heat Recovery · 0 = Off 1 = On"}, {"inst": 33044, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Pump Status", "note": "조건: Standard · 0 = Off 1 = On"}, {"inst": 33045, "type": "MB", "unitDisp": "—", "name": "Circuit 1 Defrost Delay Status", "note": "조건: Hot Water Control (Heat Pump) · 0 = Off 1 = On"}, {"inst": 33046, "type": "MB", "unitDisp": "—", "name": "Circuit 2 Defrost Delay Status", "note": "조건: Hot Water Control (Heat Pump) · 0 = Off 1 = On"}, {"inst": 33047, "type": "MB", "unitDisp": "—", "name": "In Defrost", "note": "조건: Hot Water Control (Heat Pump) · 0 = Not in Defrost 1 = Defrost"}, {"inst": 33048, "type": "MB", "unitDisp": "—", "name": "Circuit 1 Defrost Status", "note": "조건: Hot Water Control (Heat Pump) · 0 = Inactive 1 = Active"}, {"inst": 33049, "type": "MB", "unitDisp": "—", "name": "Circuit 2 Defrost Status", "note": "조건: Hot Water Control (Heat Pump) · 0 = Inactive 1 = Active"}, {"inst": 33050, "type": "MB", "unitDisp": "—", "name": "Circuit 1 Running Status", "note": "조건: Standard · 0 = Off 1 = On"}, {"inst": 33051, "type": "MB", "unitDisp": "—", "name": "Circuit 2 Running Status", "note": "조건: Standard · 0 = Off 1 = On"}, {"inst": 33052, "type": "MB", "unitDisp": "—", "name": "Low Ambient Lockout Status", "note": "조건: Standard · 0 = No Lockout 1 = Lockout Present"}, {"inst": 33053, "type": "MB", "unitDisp": "—", "name": "Circuit 1 Lockout Front Panel", "note": "조건: Standard · 0 = Normal 1 = Locked Out"}, {"inst": 33054, "type": "MB", "unitDisp": "—", "name": "Circuit 2 Lockout Front Panel", "note": "조건: Standard · 0 = Normal 1 = Locked Out"}, {"inst": 33055, "type": "MB", "unitDisp": "—", "name": "Circuit 1 Lockout External", "note": "조건: External Circuit Lockout · 0 = Normal 1 = Locked Out"}, {"inst": 33056, "type": "MB", "unitDisp": "—", "name": "Circuit 2 Lockout External", "note": "조건: External Circuit Lockout · 0 = Normal 1 = Locked Out"}, {"inst": 33057, "type": "MB", "unitDisp": "—", "name": "Circuit 1 Lockout Active", "note": "조건: Standard · 0 = Normal 1 = Locked Out"}, {"inst": 33058, "type": "MB", "unitDisp": "—", "name": "Circuit 2 Lockout Active", "note": "조건: Standard · 0 = Normal 1 = Locked Out"}, {"inst": 40011, "type": "MB", "unitDisp": "℃", "name": "Chilled Water Setpoint", "note": "조건: Standard"}, {"inst": 40013, "type": "MB", "unitDisp": "Percentage", "name": "Demand Limit Setpoint", "note": "조건: Standard"}, {"inst": 40015, "type": "MB", "unitDisp": "℃", "name": "BAS Hot Water Setpoint", "note": "조건: Hot Water Control (Heat Pump)"}, {"inst": 40017, "type": "MB", "unitDisp": "℃", "name": "BAS Heat Recovery Setpoint", "note": "조건: Total Heat Recovery Partial Heat Recovery"}, {"inst": 40019, "type": "MB", "unitDisp": "Percentage", "name": "Evaporator Water Pump Speed Setpoint", "note": "조건: Variable Speed Evap Pump"}, {"inst": 42011, "type": "MB", "unitDisp": "—", "name": "BAS Chiller Mode Command", "note": "1 = Cool 2 = Heat 3 = Ice Making · 조건: Standard"}, {"inst": 43011, "type": "MB", "unitDisp": "—", "name": "Reset Diagnostic", "note": "0 = Normal 1 = Reset · 조건: Standard"}, {"inst": 43012, "type": "MB", "unitDisp": "—", "name": "BAS Noise Reduction Request", "note": "0 = Normal 1 = Reduce Noise · 조건: Noise Reduction"}, {"inst": 43013, "type": "MB", "unitDisp": "—", "name": "BAS Heat Recovery Command", "note": "0 = Off 1 = On · 조건: Total Heat Recovery Partial Heat Recovery"}, {"inst": 43014, "type": "MB", "unitDisp": "—", "name": "Energy Consumption Reset", "note": "0 = Accumulating 1 = Reset · 조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"}, {"inst": 43015, "type": "MB", "unitDisp": "—", "name": "BAS Circuit 1 Lockout", "note": "0 = Normal 1 = Locked Out · 조건: Standard"}, {"inst": 43016, "type": "MB", "unitDisp": "—", "name": "BAS Circuit 2 Lockout", "note": "0 = Normal 1 = Locked Out · 조건: Standard"}, {"inst": 43017, "type": "MB", "unitDisp": "—", "name": "BAS Free Cooling Auto Stop Command", "note": "0 = Stop 1 = Auto · 조건: Free Cooling"}, {"inst": 43018, "type": "MB", "unitDisp": "—", "name": "BAS Chiller Auto Stop Command", "note": "0 = Stop 1 = Auto · 조건: Standard"}, {"inst": 43019, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Pump Request BAS", "note": "0 = Auto 1 = On · 조건: Standard"}, {"inst": 43020, "type": "MB", "unitDisp": "—", "name": "Defrost Delay Request BAS", "note": "0 = Off 1 = On · 조건: Hot Water Control (Heat Pump)"}, {"inst": 10100, "type": "MSI", "unitDisp": "—", "name": "Running Mode", "note": "1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard"}, {"inst": 10101, "type": "MSI", "unitDisp": "—", "name": "Operating Mode", "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"}, {"inst": 10102, "type": "MSI", "unitDisp": "—", "name": "Chiller Setpoint Source", "note": "1 = BAS 2 = External 3 = Front Panel · 조건: Standard"}, {"inst": 10103, "type": "MSI", "unitDisp": "—", "name": "Refrigerant Type", "note": "1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234z(E) 17 = R-454B 18 = R-515B · 조건: Standard"}, {"inst": 10104, "type": "MSI", "unitDisp": "—", "name": "Cooling Type", "note": "1 = Water Cooled 2 = Air Cooled · 조건: Standard"}, {"inst": 10105, "type": "MSI", "unitDisp": "—", "name": "Manufacture Location", "note": "1 = Field Applied 2= La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Taicang 16 = Taiwan 17 = Epinal 18 = Golbey · 조건"}, {"inst": 10107, "type": "MSI", "unitDisp": "—", "name": "Front Panel Chiller Mode Command", "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"}, {"inst": 10108, "type": "MSI", "unitDisp": "—", "name": "Model Information [GEN2]", "note": "1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTW 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20 = CVHM 21 = RTAG 22 = CGAF 23 = RTXG 24 = GVWF 25 = HDWA 26 "}, {"inst": 10109, "type": "MSI", "unitDisp": "—", "name": "Circuit 1 Status", "note": "1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available · 조건: Standard"}, {"inst": 10110, "type": "MSI", "unitDisp": "—", "name": "Circuit 2 Status", "note": "1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available · 조건: Standard"}, {"inst": 10100, "type": "MSV", "unitDisp": "—", "name": "Chiller Mode Command BAS", "note": "BAS Chiller Mode Command · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk)", "name": "Symbio™ 800 Ascend™ Models ACS and ACX", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 74점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["LonTalk", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 1. General data – ACS (IP)", "page": 16, "orientation": "row", "header": ["Unit Size (tons) Refrigerant", "", "140 R-454B", "160", "180", "200", "215", "230"], "quantities": [null, null, "current", null, null, null, null, null, null, null, null, "pressure", "pressure", null, null, null, "dimension", "dimension", null, null, null, null, "airflow", "airflow", "power", "power", "speed", "speed", "speed", "speed", "speed", "speed", null, null, "capacity", null, null, "current", "current"], "rows": [["Compressor Model", "", "", "", "", "", "", ""], ["Quantity", "#", "4", "4", "6", "6", "6", "6"], ["Tonnage/ckt(a)", "", "30+40", "40+40", "30+30+30", "30+30+40", "40+40+30", "40+40+40"], ["Evaporator", "", "", "", "", "", "", ""], ["Water storage - Standard Cooling", "gal", "17.4", "17.4", "17.4", "17.4", "17.4", "21.6"], ["Min. flow(b)", "gpm", "168", "192", "216", "240", "258", "276"], ["Max. flow(b)", "gpm", "504", "576", "648", "720", "774", "828"], ["Water storage - Other Applications", "gal", "14", "14", "14", "14", "14", "14"], ["Water connection", "in.", "4", "4", "4", "4", "4", "4"], ["Max. initial water temp at start-up", "°F", "105", "105", "105", "105", "105", "105"], ["Max chilled water setpoint", "°F", "68", "68", "68", "68", "68", "68"], ["Min. Water Pressure", "psig", "0", "0", "0", "0", "0", "0"], ["Max. Water Pressure", "psig", "150", "150", "150", "150", "150", "150"], ["Condenser", "", "", "", "", "", "", ""], ["Quantity of coils", "#", "8", "8", "10", "10", "12", "12"], ["Coil length", "in.", "75", "75", "75", "75", "75", "75"], ["Coil height", "in.", "49", "49", "49", "49", "49", "49"], ["Tube width", "in.", "1", "1", "1", "1", "1", "1"], ["Fins per foot", "fpf", "276", "276", "276", "276", "276", "276"], ["Fan", "", "", "", "", "", "", ""], ["Quantity", "#", "8", "8", "10", "10", "12", "12"], ["Diameter", "in.", "37.5", "37.5", "37.5", "37.5", "37.5", "37.5"], ["EC - Airflow per fan", "cfm", "11338", "11336", "11337", "11336", "11338", "11336"], ["AC - Airflow per fan", "cfm", "11644", "11642", "11643", "11642", "11644", "11642"], ["EC Motor Power per motor", "HP", "2.4", "2.4", "2.4", "2.4", "2.4", "2.4"], ["AC Motor Power per motor", "HP", "1.8", "1.8", "1.8", "1.8", "1.8", "1.8"], ["EC Motor RPM", "rpm", "820", "820", "820", "820", "820", "820"], ["EC Tip speed", "ft/min", "7728", "7728", "7728", "7728", "7728", "7728"], ["PHR EC Motor RPM", "rpm", "905", "905", "905", "905", "905", "905"], ["PHR EC Tip speed", "ft/min", "8529", "8529", "8529", "8529", "8529", "8529"], ["AC Motor RPM", "rpm", "840", "840", "840", "840", "840", "840"], ["AC Tip speed", "ft/min", "7916", "7916", "7916", "7916", "7916", "7916"], ["General Unit", "", "", "", "", "", "", ""], ["Refrigerant circuits", "#", "2", "2", "2", "2", "2", "2"], ["Capacity steps", "%", "21-43- 71-100", "25-50- 75-100", "17-33-50- 67-83-100", "15-30-50- 65-80-100", "14-32-50- 64-82-100", "17-33-50- 67-83-100"], ["Min ambient - low/wide", "°F", "-20", "-20", "-20", "-20", "-20", "-20"], ["Min ambient - std/high", "°F", "32", "32", "32", "32", "32", "32"], ["Refrig charge/ckt(a)", "lb", "50", "54", "63", "63", "75", "82"], ["With PHR Refrig charge/ckt(a)", "lb", "69", "69", "91", "91", "106", "108"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 1. General data – ACS (IP) (continued)", "page": 17, "orientation": "column", "header": ["Oil charge/ckt(a)", "gal", "3.2", "3.2", "4.8", "4.8", "4.8", "4.8"], "quantities": ["current", null, null, null, null, null, null, null], "rows": [["With PHR Oil charge/ckt(a)", "gal", "3.5", "3.5", "5.1", "5.1", "5.1", "5.1"], ["Lower Process Cooling - Oil charge/ckt(a)", "gal", "-19", "-19", "-19", "-19", "-19", "-19"], ["Partial Heat Recovery", "", "", "", "", "", "", ""], ["Water storage", "gal", "7.4", "7.4", "10.1", "10.1", "10.5", "10.5"], ["Min. flow(b)", "gpm", "65", "68", "80", "82", "86", "89"], ["Max. flow(b)", "gpm", "194", "205", "240", "247", "258", "268"], ["Water connection", "in.", "2.5", "2.5", "3", "3", "3", "3"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 2. General data – ACS (SI)", "page": 17, "orientation": "row", "header": ["Unit Size (tons) Refrigerant", "", "140 R-454B", "160", "180", "200", "215", "230"], "quantities": [null, null, "current", null, null, null, null, null, null, null, null, "pressure", "pressure", null, null, null, "dimension", "dimension", null, null, null, null, "airflow", "airflow", "power", "power", "speed", "speed", "speed"], "rows": [["Compressor Model", "", "", "", "", "", "", ""], ["Quantity", "#", "4", "4", "6", "6", "6", "6"], ["Tonnage/ckt(a)", "", "30+40", "40+40", "30+30+30", "30+30+40", "40+40+30", "40+40+40"], ["Evaporator", "", "", "", "", "", "", ""], ["Water storage - Standard Cooling", "l", "66.0", "66.0", "66.0", "66.0", "66.0", "81.8"], ["Min. flow(b)", "l/s", "10.6", "12.1", "13.6", "15.1", "16.3", "17.4"], ["Max. flow(b)", "l/s", "31.8", "36.3", "40.9", "45.4", "48.8", "52.2"], ["Water storage - Other Applications", "l", "53", "53", "53", "53", "53", "53"], ["Water connection", "mm", "101.6", "101.6", "101.6", "101.6", "101.6", "101.6"], ["Max. initial water temp at start-up", "°C", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5"], ["Max chilled water setpoint", "°C", "20", "20", "20", "20", "20", "20"], ["Min. Water Pressure", "kPa", "0", "0", "0", "0", "0", "0"], ["Max. Water Pressure", "kPa", "1034.2", "1034.2", "1034.2", "1034.2", "1034.2", "1034.2"], ["Condenser", "", "", "", "", "", "", ""], ["Quantity of coils", "#", "8", "8", "10", "10", "12", "12"], ["Coil length", "mm", "1914", "1914", "1914", "1914", "1914", "1914"], ["Coil height", "mm", "1252", "1252", "1252", "1252", "1252", "1252"], ["Tube width", "mm", "25.4", "25.4", "25.4", "25.4", "25.4", "25.4"], ["Fins per foot", "(fpf)", "276", "276", "276", "276", "276", "276"], ["Fan", "", "", "", "", "", "", ""], ["Quantity", "#", "8", "8", "10", "10", "12", "12"], ["Diameter", "mm", "953", "953", "953", "953", "953", "953"], ["EC - Airflow per fan", "m3/h", "19263", "19260", "19262", "19260", "19263", "19260"], ["AC - Airflow per fan", "m3/h", "19783", "19780", "19782", "19780", "19783", "19780"], ["EC Motor Power per motor", "kW", "1.8", "1.8", "1.8", "1.8", "1.8", "1.8"], ["AC Motor Power per motor", "Kw", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3"], ["EC Motor RPM", "rpm", "820", "820", "820", "820", "820", "820"], ["EC Tip speed", "m/s", "39.3", "39.3", "39.3", "39.3", "39.3", "39.3"], ["PHR EC Motor RPM", "rpm", "905", "905", "905", "905", "905", "905"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 2. General data – ACS (SI) (continued)", "page": 18, "orientation": "column", "header": ["PHR EC Tip speed", "m/s", "43", "43", "43", "43", "43", "43"], "quantities": ["speed", null, null, null, null, null, null, null], "rows": [["AC Motor RPM", "rpm", "840", "840", "840", "840", "840", "840"], ["AC Tip speed", "m/s", "40", "40", "40", "40", "40", "40"], ["General Unit", "", "", "", "", "", "", ""], ["Refrigerant circuits", "#", "2", "2", "2", "2", "2", "2"], ["Capacity steps", "%", "21-43- 71-100", "25-50- 75-100", "17-33-50- 67-83-100", "15-30-50- 65-80-100", "14-32-50- 64-82-100", "17-33-50- 67-83-100"], ["Min ambient - low/wide", "°C", "-29", "-29", "-29", "-29", "-29", "-29"], ["Min ambient - std/high", "°C", "0", "0", "0", "0", "0", "0"], ["Refrig charge/ckt(a)", "kg", "22.5", "24.5", "28.5", "28.5", "34.0", "37.0"], ["With PHR Refrig charge/ckt(a)", "kg", "31", "31", "41", "41", "48", "49"], ["Oil charge/ckt(a)", "l", "12", "12", "18", "18", "18", "18"], ["With PHR Oil charge/ckt(a)", "l", "13", "13", "19", "19", "19", "19"], ["Lower Process Cooling - Oil charge/ckt(a)", "l", "15", "15", "22.5", "22.5", "22.5", "22.5"], ["Partial Heat Recovery", "", "", "", "", "", "", ""], ["Water storage", "l", "28.0", "28.0", "38.2", "38.2", "39.9", "39.9"], ["Min. flow(b)", "l/s", "4.1", "4.3", "5.0", "5.2", "5.4", "5.6"], ["Max. flow(b)", "l/s", "12.2", "12.9", "15.1", "15.6", "16.3", "16.9"], ["Water connection", "mm", "63.5", "63.5", "76.2", "76.2", "76.2", "76.2"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 3. General data – ACX (I-P)", "page": 19, "orientation": "row", "header": ["Unit Size (Tons) Refrigerant", "", "080 R-454B", "100", "120", "140", "160", "180", "200", "215", "230"], "quantities": [null, null, "current", "temperature", null, null, null, null, null, null, null, null, null, null, "pressure", "pressure", null, null, null, "dimension", "dimension", null, null, null, null, "airflow", "airflow", "power", "power", "speed", "speed", "speed", "speed", null, "capacity", null, null, null, null, null, "current", "current"], "rows": [["Compressor Model", "", "", "", "", "", "", "", "", "", ""], ["Quantity", "#", "4", "4", "4", "4", "4", "6", "6", "6", "6"], ["Tonnage/ckt(a)", "", "20+20", "25+25", "30+30", "30+40", "40+40", "30+30+30", "30+30+40", "40+40+30", "40+40+40"], ["EvaporatorThe water temperature through the braze plate heat exchanger must never exceed 150F (running or non-running).", "", "", "", "", "", "", "", "", "", ""], ["Water storage", "gal", "10.6", "14", "14", "17.4", "17.4", "17.4", "17.4", "17.4", "21.6"], ["Water storage - Ice Making", "gal", "10.6", "14", "14", "14", "14", "14", "14", "14", "14"], ["Min. flow(b) Cooling", "gpm", "96", "120", "144", "168", "192", "216", "240", "258", "276"], ["Min. flow Heating", "gpm", "66", "80", "100", "168", "192", "216", "240", "258", "276"], ["Max. flow(b)", "gpm", "300", "360", "450", "504", "576", "648", "720", "774", "828"], ["Water connection", "in.", "4", "4", "4", "4", "4", "4", "4", "4", "4"], ["Max initial water temp at start-up(cooling)", "°F", "105", "105", "105", "105", "105", "105", "105", "105", "105"], ["Max chilled water setpoint (cooling)", "°F", "68", "68", "68", "68", "68", "68", "68", "68", "68"], ["Max hot water setpoint (heating, without water-side reversing valve)", "°F", "140", "140", "140", "140", "140", "140", "140", "140", "140"], ["Max hot water setpoint (heating, with water- side reversing valve)", "°F", "145", "145", "145", "145", "145", "145", "145", "145", "145"], ["Min. Water Pressure", "psig", "0", "0", "0", "0", "0", "0", "0", "0", "0"], ["Max. Water Pressure", "psig", "150", "150", "150", "150", "150", "150", "150", "150", "150"], ["Condenser", "", "", "", "", "", "", "", "", "", ""], ["Quantity of coils", "#", "6", "8", "8", "8", "8", "10", "10", "12", "12"], ["Coil length", "in.", "83.6", "83.6", "83.6", "83.6", "83.6", "83.6", "83.6", "83.6", "83.6"], ["Coil height", "in.", "49.2", "49.2", "49.2", "49.2", "49.2", "49.2", "49.2", "49.2", "49.2"], ["Coil width", "in.", "3.4", "3.4", "3.4", "3.4", "3.4", "3.4", "3.4", "3.4", "3.4"], ["Fins per foot", "fpf", "180", "180", "180", "180", "180", "180", "180", "180", "180"], ["Fans", "", "", "", "", "", "", "", "", "", ""], ["Quantity", "#", "6", "8", "8", "8", "8", "10", "10", "12", "12"], ["Diameter", "in.", "37.5", "37.5", "37.5", "37.5", "37.5", "37.5", "37.5", "37.5", "37.5"], ["Airflow per fan - cooling mode", "cfm", "12288", "12288", "12288", "12288", "12288", "12288", "12288", "12288", "12288"], ["Airflow per fan - heating mode", "cfm", "10510", "10510", "10510", "10510", "10510", "10510", "10510", "10510", "10510"], ["Power per motor cooling mode", "HP", "1.7", "1.7", "1.7", "1.7", "1.7", "1.7", "1.7", "1.7", "1.7"], ["Power per motor heating mode", "HP", "1.5", "1.5", "1.5", "1.5", "1.5", "1.5", "1.5", "1.5", "1.5"], ["Motor RPM - cooling mode", "rpm", "820", "820", "820", "820", "820", "820", "820", "820", "820"], ["Motor RPM - heating mode", "rpm", "740", "740", "740", "740", "740", "740", "740", "740", "740"], ["Tip speed cooling mode", "ft/min", "7728", "7728", "7728", "7728", "7728", "7728", "7728", "7728", "7728"], ["Tip speed heating mode", "ft/min", "6785", "6785", "6785", "6785", "6785", "6785", "6785", "6785", "6785"], ["General Unit", "", "", "", "", "", "", "", "", "", ""], ["Capacity steps", "%", "25-50- 75-100", "25-50- 75-100", "25-50- 75-100", "21-43- 71-100", "25-50- 75-100", "17-33-50- 67-83-100", "15-30-50- 65-80-100", "14-32-50- 64-82-100", "17-33-50- 67-83-100"], ["Min. ambient - heating mode", "°F", "-15", "-15", "-15", "0", "0", "0", "0", "0", "0"], ["Max. ambient - heating mode", "°F", "95", "95", "95", "95", "95", "95", "95", "95", "95"], ["Min. ambient - cooling mode", "°F", "-4", "-4", "-4", "-4", "-4", "-4", "-4", "-4", "-4"], ["Max. ambient - cooling mode", "°F", "125", "125", "125", "125", "125", "125", "125", "125", "125"], ["Refrigerant charge/ckt", "", "", "", "", "", "", "", "", "", ""], ["R-454B(a)", "lb", "92", "115", "115", "121", "121", "163", "163", "187", "189"], ["Oil charge/ckt(a)", "gal", "4.6", "5.1", "5.1", "5.1", "5.1", "7", "7", "7", "7"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 4. General data – ACX (SI)", "page": 21, "orientation": "row", "header": ["Unit Size (Tons) Refrigerant", "", "080 R-454B", "100", "120", "140", "160", "180", "200", "215", "230"], "quantities": [null, null, "current", "temperature", null, null, null, null, null, null, null, null, null, null, "pressure", "pressure", null, null, null, "dimension", "dimension", null, null, null, null, "airflow", "airflow", "power", "power", "speed", "speed", "speed", "speed", null, null, "capacity", null, null, null, null, null], "rows": [["Compressor Model", "", "", "", "", "", "", "", "", "", ""], ["Quantity", "#", "4", "4", "4", "4", "4", "6", "6", "6", "6"], ["Tonnage/ckt(a)", "", "20+20", "25+25", "30+30", "30+40", "40+40", "30+30+30", "30+30+40", "40+40+30", "40+40+40"], ["EvaporatorThe water temperature through the braze plate heat exchanger must never exceed 65.6C (running or non-running).", "", "", "", "", "", "", "", "", "", ""], ["Water storage", "l", "40.2", "53", "53", "65.9", "65.9", "65.9", "65.9", "65.9", "81.8"], ["Water storage - Ice Making", "l", "40.2", "53", "53", "53", "53", "53", "53", "53", "53"], ["Min. flow(b) Cooling", "l/s", "6.1", "7.6", "9.1", "10.6", "12.1", "13.6", "15.1", "16.3", "17.4"], ["Min. flow Heating", "l/s", "4.2", "5.0", "6.3", "10.6", "12.1", "13.6", "15.1", "16.3", "17.4"], ["Max. flow(b)", "l/s", "18.9", "22.7", "28.4", "31.8", "36.3", "40.9", "45.4", "48.8", "52.2"], ["Water connection", "mm", "101.6", "101.6", "101.6", "101.6", "101.6", "101.6", "101.6", "101.6", "101.6"], ["Max initial water temp at start-up(cooling)", "°C", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5"], ["Max chilled water setpoint (cooling)", "°C", "20", "20", "20", "20", "20", "20", "20", "20", "20"], ["Max hot water setpoint (heating, without water-side reversing valve)", "°C", "60", "60", "60", "60", "60", "60", "60", "60", "60"], ["Max hot water setpoint (heating, with water- side reversing valve)", "°C", "62.7", "62.7", "62.7", "62.7", "62.7", "62.7", "62.7", "62.7", "62.7"], ["Min. Water Pressure", "kPa", "0", "0", "0", "0", "0", "0", "0", "0", "0"], ["Max. Water Pressure", "kPa", "1034.2", "1034.2", "1034.2", "1034.2", "1034.2", "1034.2", "1034.2", "1034.2", "1034.2"], ["Condenser", "", "", "", "", "", "", "", "", "", ""], ["Quantity of coils", "#", "6", "8", "8", "8", "8", "10", "10", "12", "12"], ["Coil length", "mm", "2123", "2123", "2123", "2123", "2123", "2123", "2123", "2123", "2123"], ["Coil height", "mm", "1250", "1250", "1250", "1250", "1250", "1250", "1250", "1250", "1250"], ["Coil width", "mm", "86", "86", "86", "86", "86", "86", "86", "86", "86"], ["Fins per foot", "fpf", "180", "180", "180", "180", "180", "180", "180", "180", "180"], ["Fans", "", "", "", "", "", "", "", "", "", ""], ["Quantity", "#", "6", "8", "8", "8", "8", "10", "10", "12", "12"], ["Diameter", "mm", "953", "953", "953", "953", "953", "953", "953", "953", "953"], ["Airflow per fan - cooling mode", "m3/h", "20877", "20877", "20877", "20877", "20877", "20877", "20877", "20877", "20877"], ["Airflow per fan - heating mode", "m3/h", "17856", "17856", "17856", "17856", "17856", "17856", "17856", "17856", "17856"], ["Power per motor cooling mode", "kW", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3"], ["Power per motor heating mode", "kW", "1.1", "1.1", "1.1", "1.1", "1.1", "1.1", "1.1", "1.1", "1.1"], ["Motor RPM - cooling mode", "rpm", "820", "820", "820", "820", "820", "820", "820", "820", "820"], ["Motor RPM - heating mode", "rpm", "740", "740", "740", "740", "740", "740", "740", "740", "740"], ["Tip speed cooling mode", "m/s", "39.3", "39.3", "39.3", "39.3", "39.3", "39.3", "39.3", "39.3", "39.3"], ["Tip speed heating mode", "m/s", "34.5", "34.5", "34.5", "34.5", "34.5", "34.5", "34.5", "34.5", "34.5"], ["General Unit", "", "", "", "", "", "", "", "", "", ""], ["Refrigerant circuits", "#", "2", "2", "2", "2", "2", "2", "2", "2", "2"], ["Capacity steps", "%", "25-50- 75-100", "25-50- 75-100", "25-50- 75-100", "21-43- 71-100", "25-50- 75-100", "17-33-50- 67-83-100", "15-30-50- 65-80-100", "14-32-50- 64-82-100", "17-33-50- 67-83-100"], ["Min. ambient - heating mode", "°C", "-26", "-26", "-26", "-18", "-18", "-18", "-18", "-18", "-18"], ["Max. ambient - heating mode", "°C", "35", "35", "35", "35", "35", "35", "35", "35", "35"], ["Min. ambient - cooling mode", "°C", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20"], ["Max. ambient - cooling mode", "°C", "52", "52", "52", "52", "52", "52", "52", "52", "52"], ["Refrig charge/ckt", "", "", "", "", "", "", "", "", "", ""]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 5. Electrical data — RLA and LRA information", "page": 28, "orientation": "column", "header": ["Unit Size", "Rated Voltage(a)", "RLA Compressor (Circuit 1)", "", "", "Compressor (Circuit 2)", "", "", "LRA Compressor (Circuit 1)", "", "", "Compressor (Circuit 2)", "", ""], "quantities": [null, "current", null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "1A", "1B", "1C", "2A", "2B", "2C", "1A", "1B", "1C", "2A", "2B", "2C"], ["80", "200/60/3", "75", "75", "-", "75", "75", "-", "455", "455", "-", "455", "455", "-"], ["", "230/60/3", "75", "75", "-", "75", "75", "-", "455", "455", "-", "455", "455", "-"], ["", "460/60/3", "35", "35", "-", "35", "35", "-", "230", "230", "-", "230", "230", "-"], ["", "575/60/3", "29", "29", "-", "29", "29", "-", "175", "175", "-", "175", "175", "-"], ["100", "200/60/3", "88", "88", "-", "88", "88", "-", "600", "600", "-", "600", "600", "-"], ["", "230/60/3", "88", "88", "-", "88", "88", "-", "600", "600", "-", "600", "600", "-"], ["", "460/60/3", "42", "42", "-", "42", "42", "-", "290", "290", "-", "290", "290", "-"], ["", "575/60/3", "33", "33", "-", "33", "33", "-", "220", "220", "-", "220", "220", "-"], ["120", "200/60/3", "119", "119", "-", "119", "119", "-", "735", "735", "-", "735", "735", "-"], ["", "230/60/3", "119", "119", "-", "119", "119", "-", "735", "735", "-", "735", "735", "-"], ["", "460/60/3", "54", "54", "-", "54", "54", "-", "310", "310", "-", "310", "310", "-"], ["", "575/60/3", "44", "44", "-", "44", "44", "-", "260", "260", "-", "260", "260", "-"], ["140", "200/60/3", "119", "150", "-", "119", "150", "-", "717", "761", "-", "717", "761", "-"], ["", "230/60/3", "119", "150", "-", "119", "150", "-", "717", "761", "-", "717", "761", "-"], ["", "380/60/3", "69", "83", "-", "69", "83", "-", "424", "475", "-", "424", "475", "-"], ["", "400/60/3", "66", "79", "-", "66", "79", "-", "424", "475", "-", "424", "475", "-"], ["", "460/60/3", "54", "69", "-", "54", "69", "-", "294", "389", "-", "294", "389", "-"], ["", "575/60/3", "44", "55", "-", "44", "55", "-", "235", "296", "-", "235", "296", "-"], ["160", "200/60/3", "150", "150", "-", "150", "150", "-", "761", "761", "-", "761", "761", "-"], ["", "230/60/3", "150", "150", "-", "150", "150", "-", "761", "761", "-", "761", "761", "-"], ["", "380/60/3", "83", "83", "-", "83", "83", "-", "475", "475", "-", "475", "475", "-"], ["", "400/60/3", "79", "79", "-", "79", "79", "-", "475", "475", "-", "475", "475", "-"], ["", "460/60/3", "69", "69", "-", "69", "69", "-", "389", "389", "-", "389", "389", "-"], ["", "575/60/3", "55", "55", "-", "55", "55", "-", "296", "296", "-", "296", "296", "-"], ["180", "200/60/3", "119", "119", "119", "119", "119", "119", "717", "717", "717", "717", "717", "717"], ["", "230/60/3", "119", "119", "119", "119", "119", "119", "717", "717", "717", "717", "717", "717"], ["", "380/60/3", "69", "69", "69", "69", "69", "69", "424", "424", "424", "424", "424", "424"], ["", "400/60/3", "66", "66", "66", "66", "66", "66", "424", "424", "424", "424", "424", "424"], ["", "460/60/3", "54", "54", "54", "54", "54", "54", "294", "294", "294", "294", "294", "294"], ["", "575/60/3", "44", "44", "44", "44", "44", "44", "235", "235", "235", "235", "235", "235"], ["200", "200/60/3", "119", "119", "150", "119", "119", "150", "717", "717", "761", "717", "717", "761"], ["", "230/60/3", "119", "119", "150", "119", "119", "150", "717", "717", "761", "717", "717", "761"], ["", "380/60/3", "69", "69", "83", "69", "69", "83", "424", "424", "475", "424", "424", "475"], ["", "400/60/3", "66", "66", "79", "66", "66", "79", "424", "424", "475", "424", "424", "475"], ["", "460/60/3", "54", "54", "69", "54", "54", "69", "294", "294", "389", "294", "294", "389"], ["", "575/60/3", "44", "44", "55", "44", "44", "55", "235", "235", "296", "235", "235", "296"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 5. Electrical data — RLA and LRA information (continued)", "page": 29, "orientation": "column", "header": ["Unit Size", "Rated Voltage(a)", "RLA Compressor (Circuit 1)", "", "", "Compressor (Circuit 2)", "", "", "LRA Compressor (Circuit 1)", "", "", "Compressor (Circuit 2)", "", ""], "quantities": [null, "current", null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "1A", "1B", "1C", "2A", "2B", "2C", "1A", "1B", "1C", "2A", "2B", "2C"], ["215", "200/60/3", "150", "150", "119", "150", "150", "119", "761", "761", "717", "761", "761", "717"], ["", "230/60/3", "150", "150", "119", "150", "150", "119", "761", "761", "717", "761", "761", "717"], ["", "380/60/3", "83", "83", "69", "83", "83", "69", "475", "475", "424", "475", "475", "424"], ["", "400/60/3", "79", "79", "66", "79", "79", "66", "475", "475", "424", "475", "475", "424"], ["", "460/60/3", "69", "69", "54", "69", "69", "54", "389", "389", "294", "389", "389", "294"], ["", "575/60/3", "55", "55", "44", "55", "55", "44", "296", "296", "235", "296", "296", "235"], ["230", "200/60/3", "150", "150", "150", "150", "150", "150", "761", "761", "761", "761", "761", "761"], ["", "230/60/3", "150", "150", "150", "150", "150", "150", "761", "761", "761", "761", "761", "761"], ["", "380/60/3", "83", "83", "83", "83", "83", "83", "475", "475", "475", "475", "475", "475"], ["", "400/60/3", "79", "79", "79", "79", "79", "79", "475", "475", "475", "475", "475", "475"], ["", "460/60/3", "69", "69", "69", "69", "69", "69", "389", "389", "389", "389", "389", "389"], ["", "575/60/3", "55", "55", "55", "55", "55", "55", "296", "296", "296", "296", "296", "296"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 6. Electrical data — condenser fan information, MCA and MOP values", "page": 29, "orientation": "column", "header": ["Unit Size", "Rated Voltage(a)", "Compr Qty", "Condenser Fans Qty(b)", "EC Motor", "", "AC Motor", "", "CPT Amps", "No Pump", "", "", "Pump", "", ""], "quantities": [null, "current", null, null, null, null, null, null, "current", null, null, null, null, null, null], "rows": [["", "", "", "", "", "", "", "", "", "MCA", "", "MOP", "MCA", "", "MOP"], ["", "", "", "", "HP", "FLA", "HP", "FLA", "", "EC Fan", "AC Fan", "", "EC Fan", "AC Fan", ""], ["80", "200/60/3", "4", "3/3", "2.5", "3.2", "-", "-", "5.6", "363", "-", "400", "417", "-", "450"], ["", "230/60/3", "4", "3/3", "2.5", "2.8", "-", "-", "4.8", "357", "-", "400", "411", "-", "450"], ["", "460/60/3", "4", "3/3", "2.5", "2.8", "-", "-", "2.4", "168", "-", "200", "197", "-", "225"], ["", "575/60/3", "4", "3/3", "2.5", "2.8", "-", "-", "1.9", "139", "-", "175", "160", "-", "200"], ["100", "200/60/3", "4", "4/4", "2.5", "3.2", "-", "-", "5.6", "431", "-", "500", "485", "-", "600"], ["", "230/60/3", "4", "4/4", "2.5", "2.8", "-", "-", "4.8", "424", "-", "500", "478", "-", "600"], ["", "460/60/3", "4", "4/4", "2.5", "2.8", "-", "-", "2.4", "203", "-", "250", "232", "-", "250"], ["", "575/60/3", "4", "4/4", "2.5", "2.8", "-", "-", "1.9", "160", "-", "200", "181", "-", "200"], ["120", "200/60/3", "4", "4/4", "2.5", "3.2", "-", "-", "5.6", "563", "-", "600", "631", "-", "700"], ["", "230/60/3", "4", "4/4", "2.5", "2.8", "-", "-", "4.8", "555", "-", "600", "623", "-", "700"], ["", "460/60/3", "4", "4/4", "2.5", "2.8", "-", "-", "2.4", "254", "-", "300", "288", "-", "350"], ["", "575/60/3", "4", "4/4", "2.5", "2.8", "-", "-", "1.9", "207", "-", "250", "232", "-", "250"], ["140", "200/60/3", "4", "4/4", "2.4", "2.7", "-", "-", "5.6", "627", "-", "700", "687", "-", "800"], ["", "230/60/3", "4", "4/4", "2.4", "2.5", "-", "-", "4.8", "623", "-", "700", "683", "-", "800"], ["", "380/60/3", "4", "4/4", "2.4", "2.9", "-", "-", "2.9", "353", "-", "400", "-", "-", "-"], ["", "400/60/3", "4", "4/4", "2.4", "2.7", "-", "-", "2.8", "336", "-", "400", "-", "-", "-"], ["", "460/60/3", "4", "4/4", "2.4", "2.5", "1.8", "3.7", "2.4", "287", "297", "350", "317", "326", "400"], ["", "575/60/3", "4", "4/4", "2.4", "2.5", "-", "-", "1.9", "231", "-", "300", "254", "-", "300"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 6. Electrical data — condenser fan information, MCA and MOP values (continued)", "page": 30, "orientation": "column", "header": ["Unit Size", "Rated Voltage(a)", "Compr Qty", "Condenser Fans Qty(b)", "EC Motor", "", "AC Motor", "", "CPT Amps", "No Pump", "", "", "Pump", "", ""], "quantities": [null, "current", null, null, null, null, null, null, "current", null, null, null, null, null, null], "rows": [["", "", "", "", "", "", "", "", "", "MCA", "", "MOP", "MCA", "", "MOP"], ["", "", "", "", "HP", "FLA", "HP", "FLA", "", "EC Fan", "AC Fan", "", "EC Fan", "AC Fan", ""], ["160", "200/60/3", "4", "4/4", "2.4", "2.7", "-", "-", "5.6", "689", "-", "800", "749", "-", "1000"], ["", "230/60/3", "4", "4/4", "2.4", "2.5", "-", "-", "4.8", "685", "-", "800", "745", "-", "1000"], ["", "380/60/3", "4", "4/4", "2.4", "2.9", "-", "-", "2.9", "381", "-", "450", "-", "-", "-"], ["", "400/60/3", "4", "4/4", "2.4", "2.7", "-", "-", "2.8", "362", "-", "400", "-", "-", "-"], ["", "460/60/3", "4", "4/4", "2.4", "2.5", "1.8", "3.7", "2.4", "317", "327", "400", "347", "356", "400"], ["", "575/60/3", "4", "4/4", "2.4", "2.5", "-", "-", "1.9", "253", "-", "300", "276", "-", "300"], ["180", "200/60/3", "6", "5/5", "2.4", "2.7", "-", "-", "5.6", "808", "-", "1000", "868", "-", "1000"], ["", "230/60/3", "6", "5/5", "2.4", "2.5", "-", "-", "4.8", "803", "-", "1000", "862", "-", "1000"], ["", "380/60/3", "6", "5/5", "2.4", "2.9", "-", "-", "2.9", "466", "-", "500", "-", "-", "-"], ["", "400/60/3", "6", "5/5", "2.4", "2.7", "-", "-", "2.8", "445", "-", "500", "-", "-", "-"], ["", "460/60/3", "6", "5/5", "2.4", "2.5", "1.8", "3.7", "2.4", "367", "379", "450", "397", "409", "450"], ["", "575/60/3", "6", "5/5", "2.4", "2.5", "-", "-", "1.9", "299", "-", "350", "322", "-", "350"], ["200", "200/60/3", "6", "5/5", "2.4", "2.7", "-", "-", "5.6", "878", "-", "1000", "937", "-", "1000"], ["", "230/60/3", "6", "5/5", "2.4", "2.5", "-", "-", "4.8", "873", "-", "1000", "932", "-", "1000"], ["", "380/60/3", "6", "5/5", "2.4", "2.9", "-", "-", "2.9", "497", "-", "600", "-", "-", "-"], ["", "400/60/3", "6", "5/5", "2.4", "2.7", "-", "-", "2.8", "474", "-", "500", "-", "-", "-"], ["", "460/60/3", "6", "5/5", "2.4", "2.5", "1.8", "3.7", "2.4", "401", "413", "500", "430", "442", "500"], ["", "575/60/3", "6", "5/5", "2.4", "2.5", "-", "-", "1.9", "323", "-", "400", "347", "-", "400"], ["215", "200/60/3", "6", "6/6", "2.4", "2.7", "-", "-", "5.6", "951", "-", "1000", "1022", "-", "1200"], ["", "230/60/3", "6", "6/6", "2.4", "2.5", "-", "-", "4.8", "945", "-", "1000", "1016", "-", "1200"], ["", "380/60/3", "6", "6/6", "2.4", "2.9", "-", "-", "2.9", "531", "-", "600", "-", "-", "-"], ["", "400/60/3", "6", "6/6", "2.4", "2.7", "-", "-", "2.8", "505", "-", "600", "-", "-", "-"], ["", "460/60/3", "6", "6/6", "2.4", "2.5", "1.8", "3.7", "2.4", "436", "450", "500", "471", "486", "600"], ["", "575/60/3", "6", "6/6", "2.4", "2.5", "-", "-", "1.9", "349", "-", "400", "378", "-", "450"], ["230", "200/60/3", "6", "6/6", "2.4", "2.7", "-", "-", "5.6", "1013", "-", "1200", "-", "-", "-"], ["", "230/60/3", "6", "6/6", "2.4", "2.5", "-", "-", "4.8", "1007", "-", "1200", "-", "-", "-"], ["", "380/60/3", "6", "6/6", "2.4", "2.9", "-", "-", "2.9", "559", "-", "600", "-", "-", "-"], ["", "400/60/3", "6", "6/6", "2.4", "2.7", "-", "-", "2.8", "531", "-", "600", "-", "-", "-"], ["", "460/60/3", "6", "6/6", "2.4", "2.5", "1.8", "3.7", "2.4", "466", "480", "500", "501", "516", "600"], ["", "575/60/3", "6", "6/6", "2.4", "2.5", "-", "-", "1.9", "371", "-", "450", "400", "-", "450"]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Electrical Data", "page": 31, "orientation": "column", "header": ["Pump(a)", "High Fault SCCR", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "-", "-", "65kA", "25kA", "65kA", "65kA", "-", "-", "65kA", "25kA", "65kA", "65kA", "-", "-", "65kA 25kA"], "quantities": ["current", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "Circuit Breaker", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "-", "-", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "-", "-", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "-", "-", "(2) 2/0 - 500 MCM (2) 2/0 - 500 MCM"], ["", "Standard Fault SCCR", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "-", "-", "10kA", "10kA", "10kA", "10kA", "-", "-", "10kA", "10kA", "10kA", "10kA", "-", "-", "10kA 10kA"], ["", "Circuit Breaker", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(1) 3/0 - 350 MCM", "(1) 3/0 - 350 MCM", "(3) 2/0 - 400 MCM", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM", "(1) 3/0 - 350 MCM", "(3) 2/0 - 400 MCM", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "-", "-", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "-", "-", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "-", "-", "(2) 2/0 - 500 MCM (2) 2/0 - 500 MCM"], ["No Pump", "High Fault SCCR", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "65kA", "65kA 25kA"], ["", "Circuit Breaker", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(1) #4 - 4/0 AWG", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM (2) 2/0 - 500 MCM"], ["", "Standard Fault SCCR", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA 10kA"], ["", "Circuit Breaker", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(1) 3/0 - 350 MCM", "(1) 3/0 - 350 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(1) 3/0 - 350 MCM", "(3) 2/0 - 400 MCM", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(3) 2/0 - 400 MCM", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM (2) 2/0 - 500 MCM"], ["", "SCCR", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA 10kA"], ["", "Terminal Block", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(4) #2 - 600 MCM", "(4) #2 - 600 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM (2) #4 - 500 MCM"], ["Rated Voltage", "", "200/60/3", "230/60/3", "460/60/3", "575/60/3", "200/60/3", "230/60/3", "460/60/3", "575/60/3", "200/60/3", "230/60/3", "460/60/3", "575/60/3", "200/60/3", "230/60/3", "380/60/3", "400/60/3", "460/60/3", "575/60/3", "200/60/3", "230/60/3", "380/60/3", "400/60/3", "460/60/3", "575/60/3", "200/60/3", "230/60/3", "380/60/3", "400/60/3", "460/60/3 575/60/3"], ["Unit Size", "", "80", "", "", "", "100", "", "", "", "120", "", "", "", "140", "", "", "", "", "", "160", "", "", "", "", "", "180", "", "", "", ""]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Electrical Data", "page": 32, "orientation": "column", "header": ["Pump(a)", "High Fault SCCR", "65kA", "65kA", "-", "-", "65kA", "25kA", "65kA", "65kA", "-", "-", "65kA", "25kA", "-", "-", "-", "-", "65kA", "25kA"], "quantities": ["current", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "Circuit Breaker", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "-", "-", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "-", "-", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "-", "-", "-", "-", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM"], ["", "Standard Fault SCCR", "10kA", "10kA", "-", "-", "10kA", "10kA", "10kA", "10kA", "-", "-", "10kA", "10kA", "-", "-", "-", "-", "10kA", "10kA"], ["", "Circuit Breaker", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "-", "-", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "-", "-", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM", "-", "-", "-", "-", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM"], ["No Pump", "High Fault SCCR", "65kA", "65kA", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "65kA", "65kA", "25kA", "65kA", "65kA", "65kA", "65kA", "65kA", "25kA"], ["", "Circuit Breaker", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(4) 3/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM"], ["", "Standard Fault SCCR", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA"], ["", "Circuit Breaker", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(3) 2/0 - 400 MCM", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(4) 4/0 - 500 MCM", "(3) 2/0 - 400 MCM", "(3) 2/0 - 400 MCM", "(2) 2/0 - 500 MCM", "(2) 2/0 - 500 MCM"], ["", "SCCR", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA", "10kA"], ["", "Terminal Block", "(4) #2 - 600 MCM", "(4) #2 - 600 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(4) #2 - 600 MCM", "(4) #2 - 600 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(4) #2 - 600 MCM", "(4) #2 - 600 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM", "(2) #4 - 500 MCM"], ["Rated Voltage", "", "200/60/3", "230/60/3", "380/60/3", "400/60/3", "460/60/3", "575/60/3", "200/60/3", "230/60/3", "380/60/3", "400/60/3", "460/60/3", "575/60/3", "200/60/3", "230/60/3", "380/60/3", "400/60/3", "460/60/3", "575/60/3"], ["Unit Size", "", "200", "", "", "", "", "", "215", "", "", "", "", "", "230", "", "", "", "", ""]], "source": "AC-PRC002K-EN_05162025.pdf"}, {"title": "Table 8. Unit weights", "page": 38, "orientation": "column", "header": ["Unit Size (tons)", "", "Standard Unit Shipping", "", "Operating", "", "Options - Additional Weight Pump Package", "", "Water Reversing Valve Only", "", "Water Reversing Valve and Pump", "", "PHR", ""], "quantities": [null, null, null, null, null, null, "weight", null, null, null, null, null, null, null], "rows": [["", "", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg"], ["ACS", "140", "7754", "3517", "7897", "3581", "2970", "1347", "N/A", "N/A", "N/A", "N/A", "518", "235"], ["", "160", "7754", "3517", "7897", "3581", "2970", "1347", "N/A", "N/A", "N/A", "N/A", "518", "235"], ["", "180", "9434", "4278", "9577", "4343", "3205", "1454", "N/A", "N/A", "N/A", "N/A", "626", "284"], ["", "200", "9434", "4278", "9577", "4343", "3205", "1454", "N/A", "N/A", "N/A", "N/A", "626", "284"], ["", "215", "10376", "4706", "10520", "4771", "3711", "1683", "N/A", "N/A", "N/A", "N/A", "525", "238"], ["", "230", "10523", "4772", "10701", "4853", "3711", "1683", "N/A", "N/A", "N/A", "N/A", "524", "238"], ["ACX", "80", "8051", "3652", "8139", "3692", "3318", "1505", "662", "300", "3634", "1645", "N/A", "N/A"], ["", "100", "9137", "4145", "9254", "4198", "2970", "1347", "316", "143", "3286", "1487", "N/A", "N/A"], ["", "120", "9516", "4223", "9633", "4276", "2970", "1347", "316", "143", "3286", "1487", "N/A", "N/A"], ["", "140", "9667", "4389", "9809", "4453", "2970", "1347", "N/A", "N/A", "N/A", "N/A", "N/A", "N/A"], ["", "160", "9667", "4389", "9809", "4453", "2970", "1347", "N/A", "N/A", "N/A", "N/A", "N/A", "N/A"], ["", "180", "11735", "5328", "11877", "5392", "3205", "1454", "N/A", "N/A", "N/A", "N/A", "N/A", "N/A"], ["", "200", "11735", "5328", "11877", "5392", "3205", "1454", "N/A", "N/A", "N/A", "N/A", "N/A", "N/A"], ["", "215", "13020", "5911", "13162", "5976", "3711", "1683", "N/A", "N/A", "N/A", "N/A", "N/A", "N/A"], ["", "230", "13135", "5963", "13311", "6043", "3711", "1683", "N/A", "N/A", "N/A", "N/A", "N/A", "N/A"]], "source": "AC-PRC002K-EN_05162025.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADpAUADASIAAhEBAxEB/8QAHAAAAgIDAQEAAAAAAAAAAAAAAAYFBwMECAIB/8QAThAAAQMDAgIGBQgHBQUHBQAAAQIDBAAFEQYSITEHE0FRYYEUInGRoSMyQlJyscHRFSQzYoKSoggWQ1OyY2RzwvA0RIOj0uHxNlR0k+L/xAAYAQEBAQEBAAAAAAAAAAAAAAAAAQIDBP/EACYRAQEAAgEFAAICAgMAAAAAAAABAhEhAxIxQVEi8DJxEyNS0fH/2gAMAwEAAhEDEQA/AOkaKKKAooooCiiigKKKKAooooCiiigKKKKAooooCiiigKKKKAooooCiioyZqSyW9ZRLu8JhY5pW+kK92c0EnRUEjW+m3P2d4jL+ySa9u6usjIBXMwFcjsUQfhU7p9XVTVFL1x1laY9rlOsTmjIQ0pTSF+ruUAdo495xXMMrXHSA84py7Sr2vPFQhyUpQPYlAwBU7p6Xtrr+jI7xXIlv6TGozv63dNRIUDxB2LIP8SqnUdMFiV1fXSLs4U83CygL+HD31nuvxe2fXT1Fcsy+li1k7o97v+PqhsIPvChUQ90z3iI7utl+vmByS+W1p/qBNamV+JZPrr2iqM0z/aKjPaZhpudukz71hQfEZKEI+cdp4nmRjkMVMx+nP0lwJTpiYgE44uA/cKXKTyklq2qKr6P0nqktkptDzRH+aFJT/NjFe3ek9MZOX7S+Rjm2CR78Yqd+LXZT9RVbq6aLWygLfs1yDf12kpc+AOaltPdKuldSXJq3RZjsea9kNsSmVNKWRxwM8CfOtSys2WHKiiiqgooooCiiigKKKKAooooCiiigKKKKAorHIksRGVPSHm2Wk81uKCQPM0tS+kvR8NakLvsVxxPNLSt5+FTeg00UljpU04s4aVIdJ5YbwD7zX17pMtjTHXCJKW39YbcffU7o12050UjnpTtSEb3YcptPiUZ92awq6ZdKNDLzslv/AMLd9xNO+HbTBedcaZ0+6Wbpe4cV4c2lOArH8I41CDph0e4oiPOXIA7W0cPiRXK93nXxd6uNwaWJDMmQ6/8AJrS7gKUT2HI51iY1tKRj0iFHkEcMlS05Hkalt9HE8utmukuzSE5YS653cUD8a8q6S7Y2T10SSyB/mbU/ea5gj9Jq46AlFljpxxG108D5g1uo6X5IRtcs7To7Nz5P/LWfza/Beesek61T9G3WDa332bhJjLaYWUkJSpQxncnOOdc2oTe4frpiwbhj6SEIWo+PDCqkH+k55S97VmitKHEEuKPGoi667u14CWpAihPIEtbyPNWausr5TePpvxddJhuYesLCnEHBHWrRg+ypmP0uejJ2M2NLSDxUlEg+sfH1aXYFmgSHQpxaJ61HipUso3eQSSPM0y2+yWpKwlWnWHuPEEuL+JrN7fcand9YZPSpEkZJ0y0F89wkkfcmoed0hLkM9U3ZoTac5yrJV7wAfjVix9M6bc9V/TkNlJ5OhBA9xOa+vaJ042yFpsMOTnkoFSB7Mc6ndjPS9uV9qfbkt3qWVz5KGUp+ajcUjx9ZW7FM1r09Z3yAmEiWT9WcpfwSE1PStHWeS5tas0SIMcw66kfBX4Uv3TQjEYFcfrgcZ3R19ckHx3BJHvq90vhnVnk4QNFWJxoKf0mMdpMlxJA81Vtq6ONJu5LVqDxH+El9xB95OD5VSzr0mHIU23MdIHJSHFJyPfwrIm83JPK4yx7H1fnV7L9O6fFnTujyzHKWbG7GI4bjKcwPPBqCm6VetJPoFwuUfHIsyQtPhzKDSeq83Fed9wlqzzy+o/jXuHHn3l8NQ40q4O8trTanT8M1ZjfqXKfG1I1NqCI6WE6gnOoByD16iD5EnFek621KhO0X2cB3daaa7L0O6quid8uK3bGjy9JdG7H2EhR9+KbmehXT1sjLfvV0dlKbSVqQ2lLKcDny9YjGe0VrhjuU+9qm8vgh+7y1BXA5dPGpzSNv1i9foN2sltmyJER0ONPvNnqknxUsgY86vHTmmNP2Zsqtlgjpc4FLzraSrBGQdysnj50xKMl357oQO5A/E0TbUsd/6QkIDt/l2BhoDKg2wtSgPFW8JHxp/sdyXdrWmWpKAFqO0oOUqT2EHtzzqs9VMttaRuzigVqEVwArO48U47fbVh6PY9H0jbmsY2spHwpCJqiiitKKKKKAooqv+l7X0nQWm4kiElBkTX+pStQzsASVEgdvIDz7aCwK1Xrpb4ytr86M0ruW6kH765Il621FqF3Mm/TJhOVBpt5KE+zbj8K22m5K46VNyHg6QApEgJXk9uCM/cK53PTcxdPOatsDWd12i8O5efurWXr3TDZwq7tD+FX5VQFvkTGUL9KcC9w4ZBAB9wzW+Hokl8eoG1H/ABEr3DPfg8BXO9WtzpyrxTrvTKxkXdgDvUFAfEVstarsDySpF4hYHE5eCfvqhJcJlxO5cx0K7CpQAP3YpfmtWOO4Fy5sRfD6b5CveFZrUzrNwiZ/tDaxRJ1RaoltmNS4jcRS1oBC21KUsjPtwnmKrCBqePGdKnbegpII2pSgj4pz8a37zcLDIR6NbUTLg8TjqlKU8jj9U4Ck/GoJGlb24kKEFTaVcutWlv4KINb4vlnmeDIxq2woWFrhTAoHIwUnB8iKmmuk+2sKK20zUqXwUQMEjxIVxpSj9H1/kcAiInvzIBx7s1lX0c3ttOVuwU+HXH/01i44e2pc/Rqc6TbA4hW+DKWs81BpCSfHnUc/0kWxshUW2Siscip0JHwzUGej29qQVpVEKfrdYoD37axjQF1CVqfkQ2Ep7es3FXs5D3kVZMC3JuStW3HURUiPBjxktDcXQklSM9o2AHPka1o+mYj2XpTt0cJ4rU3E2Jyc9quPwqMftFytDylMMzdiebwbxn+UqGPOvsLUU6E8XEKQongrhtKh3EpxWtf8Wd/TdB0nppxxttxue4pasDc6UeXzAB7SaYEdHemH9zbMOR16eO1cojPnnHxpHj64UwQf0PCJHaAQfec1Ip6SnCAFW7yD2R7imsWZty4mF3o408whXXw5ocA4pbdUQD9riKiH9FWENqajQpfWE4DipSNw9meH40J6U3AnH6M4gYHy2BjyTWFzpLfWkhu1sJz9dwqx91JMy3FGz9BSoranUpmMITj15DKSgfxpV+FQS5V0tS0touDqEkbkqYkFSDxxwIPeKmpWsbnJzt9HYB4eo3kjzOah3FuXCUpT569xQKiV7ifb6pFdJv253Xp7Rqm+pGBd5mPFwn76zt6x1C2CE3mWndwOF1sWvRtzvittstUmUe0slW0e0qTge+myJ0FX15KVTJTVvJ9ZSCQ8oJ7yUkJHbzNNRO6klzVV7eBDl3lqB/2pFaTs12S4A++48s8gtZUT5Ve9k6E9IQGUPXWTJuLmT6rj4bbODjglvifead7XZ7HZEBNksMeL++2yls/zH1jTcTbnrT/R1qi/tF6PaH2mMjC5ISylXiAscR7KeLb0B5QHLzdmWkAZUiMyCR/Gdo+FW+VS3jlTqWh+4Mn3n8qxmMwPlJBLiUespThKsAcTz8KbQh2Ho50Xb5IW3axcVJJBL4L4Ch9HicZB/dp5Z3x2QzDiMw2RySlIAH8KcD40ndEd5VfNKTpLn7T9JSFkZ5BagsfeaeqgwFlbn7Z9av3Qdo9wpZ6RZSLN0bXuQylLbi45YQQMcXCEfcSfKmztpR6QnGTCtMR0JWXp6VhtQBSvYk8weYClJ4UvHK4zd0m9PSUzdL2uSCCHojS/egVvml7QchL2hrdtUCGw40MdyXFAfDFMGaF44L2uZAY0fLH0n1NsJ8SpxI+7NWpZUdXZIiMYw2KpbpGlY/u9bgcqm3JKiP3UJJPxUmrwhJ2QGE9yB91WEZ6KKK0rBNlpgwnZK23HEtjJS2MqPgBS6vXlvcc6uJ1bqycALeSjPbyJzyqcvCSqzygMZ2EjPLNUjrS8v6S9HlM26PcEOsrW806vZhSMcUqx3Ejj2VKhn1t0sHSsIuPOx0SCnc3HaT1i1DsyTwSPE+QNc7626ULv0hejtz0BtiItTjaQvdxUMceAHId3bVoQNZQ5Fvb/AElpS8x0FIKnYzAlMnvPqHgPKtV0dFt+X1a5VsYd5bH2jEcB9pCfvoKN6yvYfUn5q1D2Grrd6GdO3NHWWqY5tPIxpKXU/Hd99QM/oNntE+iXRK8djzOPikn7qbFaelvjk+6P4zXwzJJ/7y9w5fKGnBXRFqoSUtJairQTguh0gJ4gDII3cz2A1jXoAwSfTlXKQU8xEh7Uf/scI/0GnBsmqdWc5Wo+deGFNKlIS5kozlYScHHbTHNNqtaSGLTGU52GZIW+r+VOxPwNRUiXd3mAZDRjwlK9VLcdLLalcxwAGaonY8yMEbIry22zx6lDqWh5+rx95pigslyIhTQuEV0JwcuJU0o9+eB+GKrgLr2l9STlKik+BrFwbmS2LYZLEsLkOtvtgH1Tu9+QE/fU43NjOeo9HYcSTkBxakqSfDBHxqkU3GWnimU+n2OEfjWRN3uCeU6SP/FP51i9O323OppeATDfjlJU8SexK9pHhyxio2RZo4SFrLf/AIqArHtyaqNV5uKwQq4SiDxOXVcfjWFUt139o8tf2lE1Z00uazJq9NRcKfaiIdRxJjSCyo+SOdIV9XCmvj0VSQAeDziNhxj5qiM7vbgc6jS6hA4qAph07o3UWo5sf0C0TVxlLAXI6vYhKc8TuVgHhW5jpi5bLaYMhZw31T2f8t5Cj7s5r45ElMDLsZ5sd6myB76vCD0FS3Fg3C7sNN9qEsB1fv4AfGmqH0VaPsLJddZVIfCThUl0pST9hG0H2cabZ25liMSJz4YhsOynjybZQVqPkKdLP0P62u21RtYtzSvpzXA3w+zxV8Kvq0vwC5IatEP1Yr/Uv7Pk9riQgkYSACrGOPHj7TU5umO81tsDuSNx95/KmzapbR/Z7YQA5er+45j5zcJoIH868/cKdrFofRumXest9sbelAbeuWVSHPefVHkBTEYaF8XSp4/7VRI93KthKEpG1KcAVEYvSZC0hLUdLSBy6w5x/CPzpO1reVWm66YYkSCf0jc0suJACU9UEnI7/nLQefZTvVK9Lwm3rW0SBAKOstEZMn5RW1IUSVHj3n5NI7yQKLJu6i42YjTAwltKT24/Osm0VihzET4Eea2ctyWkPJ9ikhX41kJ40R976hNZSFRdD3t1DgbWIboSo95Tj8cedTJNV701XU2/o9Uwg4cmyW2vHak7z/pHvosjD0VsxrZJuVuiJKWlx48nirJWspO9XhncjgOVWLmqe6Opxb17AQVfJz7OpIGeam14/wBLaauAkYqTw1n/AC4BNVL0k3op6S7LBCvVhxi8ofvqUFfc2PfVr8Scdprm7Vd2/SXS5OlBWWxM9GQc/RSOr/A1dbTHjlb3RivZpibDz/2K5SGPIKyKcCeNIXRs7tuWpo+eCpLUoD/iNAn409k93OpLwZTWVVrq2T6f0zact4OUw2wsj95Zz9wTXRjI2sIT3JArnBbHpH9o1xGUnqFIaAHbtbSD8c10kOAxWoCiiitDBPTvt0hPe2r7qoXpYb6yzRVjByH2j5oH5VfzydzDie9JHwqjOkRjrNPxVrbQlz0naop7QUqxx/67al8op+HKkSNJsSWXXG5FvAdS424pC9nAKwRxxjieP0RUm1qe8PtdXJnmc2B8yc23JT/5iVH41j0KwdtwsE1oplQHFYQrmUklK0Hzz76h1MOWq4yLc8cqjOFAJ7U80q80kHzrUE4h62OOBx7TdtSv/OhKdgrHmhW3+mpOPqFUI7It/wBU2ztCXHmrg0PYHAhWKXWns493Gvcj1mw52p5nGTiroOjOu72hKQnUGn7ikKSrbPhvQHDhQI9YZR2d9TEfWk99JXK0YuWkc3bROZmA/wAIIVVVFzPPgfDnWutpAWFhAC+8Yz7+ys6FuOaz0Wt0Iufploe+rcoK2yPPBFErTOiNZJQWbhbpq0ghCmJIS4nPgkj4iqxjaivcNvq494mpbx+zLpcR5heR8K8u3hMokz7JZLgTzWuGGV/ztFFTRo6z+giGQVRJ0xju3bXE/cD8aW5vQpe2CoxZ0Z9I5BxCmz8NwrFBvUCJgxEX2zEcjbbspTY/gdHH30wQ9cXZofq2tQ6nsbvNp4ebjWffTkIkzo41XCzm1l8DtYdSvPlnPwqLZ0xf5E4QmrJcFySM9UI6847+XLxq8rLra93G5RIkm36fuDL7qW1ybdcAC2CcbuqX6xxzxVitQw2cIbZVxB9YEclJPZ28CR4hPjTY56snQdq67IQ7J9DtjKuO554OKx9lGfiRT9Z/7Plhi4XdrpNuKhzQ0Aw38Mq+IqyGm5baltIMdkZypbbWN5xzxnA4ADt5CvfoSXOL61vn/aKyPdy+FTaIi06W0dpxQ/RlnhJeT9NLXXufzHJHvFTRlyXMdWwRgY3Pr/5R+dZEtJQkBACQDyAr1xyeWPjUGuWZDv7aSvH1W/UHw4/GvqYsaPl4oSgJG5ajxO0cT8BWxUBrp99jQN8VFKfSFQ3UNhSsZJSQceO3cR7KBC6G76bhqTVUZ4ndLfTdGwTy3khQ8tyR5VblUN0aojWy+6fvKXHA9c0FhwZ+TDKlKbSPtB1KSe4LAq9803trLHQor5mvhVRl97cd9UZqG9KuPS1eYzZCtkEstjvW2OuSP5wkeVXXJeDMZ11SsJQgn2eNcs2q9lXSG1eVng9NLqs9qSrOPdwqWbdMOOXQnRzc2rp0e2p9gkoQhTIzzAQohP8ATtplJ499Vv0OLMK136wKV61pubjaR+6cgf6asbNVi+QTmqQ6e7n1l3tNqSrgwyuQseKztHwSffV27q5j6Trkbr0kXZ1KgUMLEZHsQAD/AFbqTysTmipvUXnRk3PBMx2Gs+DjacfELq/Sa5jtUpcHSseQtKkqYuTD7JPbtK9xHh6w866ZUsLO5PzVcR7DUi5+mrdrozZrPMuT6whuIyp0k94HAeZwPOuWYLKnn/T5DpZaQ6FrdxkqXnO1I7VE+Q5mr46W0T5OgXYlviuyFyH20ubE52oTlZJ80iqR1JFkRrrJjpjPpiRiW2cIJSEjt4d54k1THWt1avRvIdGs7slaFpakxG+q3dvVhCSPaAoZ9tWrb2w/c47R5KcGffVO6LkuI1xZSv1fSba6FJIwQoq3f8o99XXpIMTrkt9K0uNx0k7gcgK5fDjSGflVunkif/aOusgEKxKcHDlwOPwromueOi9t6V0v3Ka6lIL0h11Izx2lw4V4A9ldD1qIKKKKoCMjFUj0iBLmlntiweolJSrHHB9YEHx4iruqm+kJJ/Qdza6olKHQrfkYHynLHOpUqv8ApPtR0jr6w6vjJKYV7YbU/wBwc2pC/eNqvbmobpCt6G5kK8M56t4CO4Rnnjc2rzG5P8Iq6dZaY/vx/Z+jNNI6yZHhNS4xxxK0I4ge0bh51Tlokf3r6MHIqsrksJDRwMqCgQUK9+PImqpaYyQNrnkoA/dittIWUlJAVngcK/PFQsKQSgbhtUOCh3HtqSbf8a0jEtRbyFpWnHek/fy+NeAtK0nYQofunIrZec9cKzzFa7gQvitCVnvIBNNDGTw7PwFeSc8T7z+AoUhPYVp9is/6sivOF44OJP2hj45/CpoewePHn48T7q9pPrDnn+Y/+1YAVj6Bx3pUDn34Pwr71qUAbvUH74KB7zjNNCa07t/vXaFqCVFM1g8fWI+UHurphB+UNcvWNZF+tiwfVEtkgjl+0T766ebC0uKC1BRzzAx+Pfms0rIP2i/bXusQUOsX4HHwr3mso9V8zXyvhNB9zSF0v3T0DRL7aVYW6hSRjvVhv7nFH+GnpRyMA48apPp3um52Hb0niVgkfYTn73v6aNY/SfZ7m5F0AZTXF2yzuIzxDTu1YI+y4yD/APNdMR5SJsViW0R1chtLqcdygCPvrl3RYE1272ZXK529xKU/7Rv5RPwSoedXn0VXU3XoztSlqy7FSqK57UHA+GKe61lzIcST2GvmeJr4TXzNHMsdJF0/RPR/dH0q2uLaLSPar1R8VCuX219SpCx9Ag+41d/Txc+psEC3A8ZL+9Q7wkZ+8pqk4kRc57qWUgEglSidqUJ7VKPYBVn1vV4kXT0ezQz0o3JO47L1bGJg7itKQFH3hdWuVZrn/Sd2aj660m806XGGgq3KdKSneFFXEjuys4/Or9J41meDP+TQv92Fi05cbqoBXoUdbwSeSlAeqPM4HnXLTQ65Dt4uALyXX1DaDjrnT6ysnsSMgn24rqa7WCPqu0v2CQ8W/TkbUKHapPrDPhlIzVa2Tobj6hgzbM/chZ5trkuOFpwbt+UoClcxgDCe/nntFVcOOVbWlQuguBm5dS2yp4oB2jahtSgkY5DKByronTU70/SdpllW4vRGlE952gH4iqRm6di6KmzEi9Rbk282uP1ra8N7CCFK3EAE53JwDnINWJ0fXcydL2G1RXW+uWpaFKUD6jQyrdgd44Dxp74XKXU2sBWoINltVxS/JSZMlgoYjtgrcKsKAJA5DJHE47aW7ndL3fIEW2MWGFFjttob+XbDsp4AAZCceoOAOT2dtPMDRi3H/SZjqWirHBgYWodmVniPYnFSs2VY9GWlUl1LcZvkAkZcdV3DtUTWNZ5X5HWZdPCTjdc2m0ah0jqZC7tGLct4ZZX1RCG8jJKTyUcZB7u6rcs9huN30na4Tcv0GzCMHZqm+Dj55hsHsGDknx7a0daovl4025fbxvt8UOITDtw5jcfnu/vYzgdmfe62f9T6OHFkgdXDJ48uDQrrJpxyy3VQdAjSntY3CSs7lHPEnPfiuiaob+z3H/XJjxHNANXzSMiiivLjrbLZcdWltCeJUo4A86o9VUXSCnbBv4KyR88A4wnBSeH3043DpP0bbZqIr99jF1agg9WS4lGe1SkggDxJqv8ApSuqYl0nwk7VKlIz7ElA4jz/ABqVKsXo3d6/o3sqjg4j7PcSMfCufbpaRoHpruljUNlsu4L8fuwvJwPYdw8hV59ED/X9GNtzj1FOo9ziqTf7SGm3ZWl4GqITWZdleBcUOYaUeZ8AoJ95qqovV9vVaNVvbU7GZg9IQOwKzhY/mBPsUK0WX8gU36uDWo9FRr3HGVsAP4HPbgBwe7B/gpEaPHgr3jNWIlVu72j3p4jwrCHwR+NY0KWOzPsNYHFhtRB9Ud54VRsKV7u6vHWDOfieysHWHHga8ldQbIdwc8fxrKh4pPAkE88Hj5mtAOV7DnZTYl7WpoXqC5sRkSWjuAwfnjt5mupM/rCvtGuToT2yfGVnOHkH+oV1aTiQr7RrOSIaBdUHX19tCleulmNMQk9xQEKx/Kn41Pbjxz5VXGoJZsvTRZrkr1GJjSYDpPIhYOw+SgasU91ZWvRUccMedfNxz5c685oJoj0OKgM8ziuY+lO6/pLXDmFeq02Mce1ZLn3KSPKuj7m8WLVJWlW1fVlKT3KV6qfiRXJd6uAuN/nzE/MefWpH2c4SPcBVnlqeGfT1y/Q2pLbcT82NIQtQ705wofyk1dvRYoWjUGqtNFXCPK9KZGeaFcCR4fNqioMBVwcUgFLTSE7nXlcEtp7zj4Dtq0dIX1o9JtouCHD1V0imAtShgqUlCdmfE4HnUvlrX48rs3g8q8lWR215Jrwt9EdCn3ThtsFavAAZP3Uc3NvS5e5F36Q7g2CpcW3H0VkJHAbQN54dpVn3DuqDup/Rbn6IZUAgIbceUObqlISvj4DdgDwzWpqy1zLfrC8MuvdY8iU4pTiTjfk7s+YIqWvO9/WzrDhStgpbSUqQFYwynjxHhV82Os3JWzZ5a42kJ8pjPXxJUc8OZSXQvHvT8K6WTJS+yh9JBQ6gOA+BGfxrm6eIlidTam3EqYcYS5KLLJ3B7bxHE4IAPDB4ZPbmrZ0Ze0X9mwW1l59KGGVJkersLhbB2p78EJGfbU88plPXxL3zUr2nb/CntuRkNx2F568khTiyAkbU+scAE8OZIpWvcpN5uKrhe5qGJMghQRIHUlacAEBoHdjCQOPDxq7LXpO0ulE97E10pKULVyQO4fn31H3Xoh0hdipTtvLa1c1IXkn+bNY/x3K812nVmGMmM5/f30q6XZdNXJmLHYEZ1LjbiUqOGkQ1lQKVEq3bkjK+855Yzms2krCnT+u24CLgzcUISt5MhnO1QLZxzzgjuqdnf2d7bkrtd4kxFdg4j4g4+FRGkbFJ09r+RaH5Zmvw2XB1pOdxUE4GcD6wFdMcZj4cs+pc/K373qKNYI7MVllUue6AmPDZ4qX4nuT41pWbS0h+5Jvmo3Ey7n/hMji1FHckd/j/APNUeq3dJWnJiZjtnU48gY9IjuLQrHdniOzvxUhF6a9UWs7Ljb5gCefWMJdHvRg1phZ/S4sf3RZayQXJKeHfhKj+VZJ85proyvrKVJ3xIbiVAnllvh94+FVvP6TWukGNHgJbbQ5GdS6vaFA8fVGQocOdbOor3F/TN9sUSSlD12hqiLQ6sBIlJR6gBzw3pAHHHEUEl0CxuqYmqxySlP3VclVb0Hx5DVlmLlRHobyikll5O1aQRwyPHFWlQR17uLtshofabSvKwkhXdg/lVX9I0e5a1ENpl8RYccKUtgesXFnkrPAcB395qx9VjNiWr6q0n44/Gqzk6kt0SR1Lz5Sr7BwPOs1KUXNFNrcZM4OvdU2hoF9W7CUjASAOAAHKst6tyJr3yynF7UgJO85AHZTzEnxZjeWn23EHng5x5UraNWi/2qWbg2lT8eQpkLaJHqgD45zURMaC1U9pawJtyYiZMdLq15K9qxk558vhTXI13pjUVvl2W5h6MiWypl1Lre5OFDB4jPfSqdOhlspiyccc4dTn4jFQ50/cI8l151oOhXIt8f8A3q7Nq/0i07a5l10pN+WSw4vqVYyl9vJB2ntBH30jSoqrZcZMBSt3o7hQlX1k80nzGKtya0VSSFBSSnkFcCKg7jpmBcnS8+0oPEYLiFkKP4Gr3GyC29w516W5wCs47KYZOhlpyqJNz3JeT+I/KoqTp67RkkKiF1Pe0d/w5/CrKqOISeO0Z8OB+FYzwPBR8+P/AL15UpTSyhxKkLH0VDB91fWm3pLvVMNrecP0W0lR+FUBKu4H2Hj/ANedG/A45A8fz5VuvWC8MNha7e8U4z6uFEe0A5qOKlNr2rBQodihg1OBtsO4eaVkEBaTnzrrRBWH17nOsyokeqAQO7hzrkIODduIGR29vvrpy1Xl5+4ssuD9orGfKpkUr9KCFXFU+OycSoDbEho9o3bik/ztgfx0/wBiuyL7p6BdGz6sthDp8CRxHvzVc6tkFrphMVRwzOtKWlnsSQVqQo+AUlPHxqX6KZ22z3CzKPG3SSptJ7GnPWT7jkVifGspxKfs0bhWPJCQBxx3mvm7jy86rBO6VL89ZNFERkByZLdDLQCgnBwSVYJ44wDjvxXOMa2yHZHUraXGShJWtbySlKEDmo5q4+mqKi83axWlby2j1brzZCQpJUSAdw58kjHtqrbL18CPqJlD6z1MIhBzwBD7YyB2dtXXG43jzdVrSbg24ymHDBRDbO7j851X11fgOymKzz1RdFvzWch+2z4ywe3ZvU4cd3FP9NKTcx19ZS7CiylgZOGti/ejHxpvYDNmjTrY4wW2FH9acccykOBJTtBPEhO5XLJJJ7hUupw3jvL8nRyH0PtNvN8UOpC0nwIyKh9WOSf7qz0Q2wp91IaRuUEgZIBUSeGAM0s6b1V6ZoKzIhS2lznVJijfxKQFbdxA7MY9teekq8RbKGLXIYdnuNoEwb3OrbKvWSN2zBUMgnAxzHE1LvXDOE/Kb8E6+6VTPvcq4hiVdpkxwupjsYQygAJBLrp+anx4Z7DUH6PaI9+cmXe7JulzdUt1Ua24DKDtJIU8RjAHDCAr21L6oXcdXpajwcw7RHKlOLWeqaWeeSOAJGDzyeNKCIlriTgxGddlyEblekAhLQwkkBKeauXM+6uePze3ozs861+/P+1h6bhOayuaIXVsxHJsltsR46MYbA3OOOKOVKISAME49YcKc7FpqLpXpOlWqE666xHQ4tKnSCslaQo5I58Vc6hehe9WDT94XOvcoR5dyX6LDUpB2g81ZI4JzlOM99OO4OdMl5UPooUP6WxXTHGTw59TO5cVbjQwygdyRXuviRhIHhX2ujiKpjr1o6U9UTEtqcXHZWUpRzUUhGAPE7cVc9VFpdxDvSnfniQE+kkEnsw4f/TQWVp68x79YotwjuBxDzYUCO3IzWefBtshlS7hGiuNgcVPISQPM1Wlhubml9X3m1Wpoy7Mv9ZjPDgywpR9donuByoY7CRWV6/u3yY4hh0T3WcFwk7WWc8uHlQauqrLbRc4UqwwI8aO0vdKeKi2FAKBASO3t7qypiwnHnJkeFGY3ul1ct1sZWs/SAI4q8TxqQt1lk3R4OoHpiwf+0O5DCPsj6Xl76cbdp6LCWl94mXKHJxwcE/ZTyTQQ3R9arjbYtycuL70lUmUXGnnhtUpBHAbewDOBy5cqb6KKCK1MndpyX4JCvcRSA6y1IRteaQ6nuWkGrGvSOssc1Peyr7qrRUpprHWK2Z7SDj31mpSDGeNt6SnYzXqMFSilA5DasYx5KqX0H8jcNTxuQauayB4Eq/Koq4QZL/SQqTGbK2k5JWCNp3JQeB7eVSelVFrXermPol9t0eYJ/Goh1Br1WIGvoVQenGGZRCJDTbqScYWkKpS09aYF90+iStqRGkIddYcy4FeuhZQTyxjI4eHvpuSrBBpe0Z6luujI4dTd5ife5u/5qDVk6OkJyY77bo7lDYfyqIlWSZFz18VxKR9IDI94qwwSKHHkMMqdccS22gZUpRwAPE1CTd1FTyrciU2UuMMvp+q5gj4ivMRo22IllNvSy0BybbBSfHKePvq0PR7XdWA+lqPJQrk4jt8xWm5pqOR+rvLaxyChvH50LjcbqkNuREeOMYP7pz8K8SoVtktfrIadR3OI3feKbJelXVj147Mkd6efxqBuFgYZRtWJTR/ywo8ezt40QhXyw2X9C3OZDZcYdiNJcTtXhJyrHFJzw91WNpS5GVeYe5R4qSRkY4EcP8A5pjtuibPZyytqI05J3J6511HXFYAOUjPBIzjjjs8ajdUz22OkLSiBsLj7ikEpPrFIUgDPhkqx51VJXTPPcj6rajM/Jl+C2XHBzUAtYCfZz/6zW1oK5eh6jtNxcdPV3xK4CknGS4hO8KJHD5x2DtrT6Zrc9M1pDXHWwpfoCB1SnQlw/KL4gHGaiIzcmHoy34bWzOgyXpjaCMEFC0Ee/ChTw6TeU59Ogs18zWrHnMzbczObUOoebS8k54AEZrG1co7oW4y8lwNp3eqrOefLzGKMKf1ld27h0mNISVLVDdeQrAJwMJSkf0E/wAQqFY0jIgCfMukpFvYlpVvQrJcLZWDwSOI47R50zNOPQJIS6mJppL5K1Nq+XuL5OSSUj5nf6xTXjTTM+9Xl9rTGm5jil7kOXV5SXpCVZ4K3L+TQAfo8/GuO88pqeHumPT6d/Lm/v7zpDfoNuLbutRGZtNvUMiZdDtKx3tspypft418ucy0z0rnQ48iWmVIdUHpQ2JT835qB2ccDcTyPDnVxWjoascR1U7V9yM2aUF1wSJW47RzUonHAezh30qdJl6iydNQY9js6Iem2pJSw+U7PSXAk5UBz2gE8TzJq44au6mXV3NT9/f2lnRjChdoLvVqS27Ka2E/NVhYBI86YOliQheo1xupS44IqClTpK0IJ3cQjlnxOfYKgNAuKkXyMpThcUJjKcnsAI4VLdKsd93Vjz3WNMtiK0hvKsrdPHglAyScnGeA8a63UnLzy23gp9I0ZMB+129qRIkKS0sKSpZOcEBPDly7hSwxZprLZmytkFgtq2B9W1xzhg7ED1j28cY8aaL3eVWJ1tTEA+nSmysyZZC1p7DhPIceXspPjuO3O/EvPbn5AUFuK449U1nHd8TUMu2ebup2UhFwt8FHpaYDfpDii4pJVtAQ0AAB7PdVv6NuK7pqq4XBbgfW5FKusAwFnKOOOzOKr202hEaIwZJbWpDi1pUoZ4HbySfZTvo9ZMm8PNhSj6KvAHEnjw+6umtMb3ytvSetbdeNPRJT8lEdbg2YeVtIUPnIOfpA5B9/bTS2628gLbcStJ7UnIrlPRlxnRH1WmQxNMS44aUttorUw8B6rmMdmMK8OfKn+2xZVtjoRPnOOyFjiiOkIUryB4D3+VVFp3PVUOCtTEcGZKH+G2eCftK5Cqst0J6Jd7m6taJz9xdLimWQcN5UTtKv4vh21LNw3nAhp7MVtfzIrA3Oue3tpptWknVND0kegx/8ho/KK+0rs9goF2PbH57wYdSZbo/7qx6rbf2lchTPY9DQ7fHQmS22oJA/V2gQ3kDAKieLhHeqmWJDjwY4ZjMoZbTySkYrNQfEpShISlISkcAAMAV9oooCiiigwy0dZCfR9ZtQ+FVUUhSACM1bRGUkd9VOobXFIPNJIqVKwIitpXvCQDS5Zz1PSrqBv/Nisue3gimnNKjR6npieHL0i2JPtwf/AOayhyBr7msYNegaDIDUDpX1JepGuWy8PH+ZttX41N7qgdPHZqTVbf8AvzTn80dH5UDIFcKjNRRxLsqmlbtnWJKtpwcZ/PFSANCkpcbUhaQpChhQPIis5492Nxduh1b0epj1J6u0PYbczaZy4sZ5x1LrSXFJUoEBWfDwrcjX+G/hLm6M4UhW1eDwJwMEZ5miBZ4luluyWetU86kIK3V7ylI+iPCssi2QpXFxgBXYpBKSOGM8O7szXLDDLDHUe7rdfodbq3Lqbu9c+Lv+vH/jdbdQ6nc24lae9JBrA6ymSt0D1HHGi0olI3JT6wBHnWlAsjFunekMrUU7CkJWMlOcZOfYKkwfWrrjbZzHh6uPTxy/15bn9aAbVjClJCQcpSgbQnhyFV/rVKW+krRqkpAy8c4HM9ajjVglVV7r47dd6NX/ALyR/wCY1WnF5120P792579HNOqcjNsImLG4sFTqxwB4ZAOeVITsmW5JR1LfVKSNqYzBKisd6+ZPjgCnnpGuaLZqm2vPtuPsNxus6pDvV7nA4Sgk4PAHn2moVvSHSBq2zLcs9l/R1sHrBhvEYPD+I7nPao4rGsrXpxywmDY09qmRI0j/AHeejqalMJVueSr1QjdlISOeePbTj0mPLtOj7c1b56LUgOdWMEgqGwnakjKgc8eHmarWz2O+6duchi9WyVA3NYR1zZCVHPYeR8qfumZLa9L2hLgCgZXI/wDCNdZPVct87imWX0jUWE53bQSe0+r2nvrs/TxisaRgORW0dQIqHAGUjB9UE4A5k1xu3bo4eDze5tzvSacLfrXVNvsCbNEvj7MNIwkIQkKQMkkBWMgce+tMpXpH1PMv96bvDsGPbW2EdXHiykkyJLe8EhTY44zx44A7+NIuqrzqjWSmjeZTYhsH5CG0A0ywnlwSPDt4mpBTb7m9wjrnVcVLJJKj45PP21CXe4SLUwh9SAl0LwgEpIz7OOcc6zJrem7lLrfg6dHyY5uNtTGS7tRJbClrBG85zkA8k93fzqW6UbJMTd1ajt7qXktoQxIQBlTDgSOrUf3SCOfbjsPBd6IHnZkgSZDq3nVXEKUtasknamnO+3Y2XW0yWhtT7DzbbUyNzDzewch9YcSO/JHbScTlm3d4V25ZJ1/komXeQFIQClCUDYkJznHDir/rjWd22woHVphx0lzIAURy9g7Pvp7VplE1301m5xkWRxCXW5bi/onkkJ5qVwPAD3VLW6LEht9bZoiWgkcbrPSN3tbRyHt4+0VULkPSDqIzc6+ShbYqxlKVJ3PO/YRzPtOBUrpuHItD8959DkKPITiMtah1u3ceO0cQrBBqaixlOvl+MFyHzxXOlHKvaM8v+udTFpsbs1/fFbMtzOFSnuDafZ3+wcKCGjwdsVzYkQoiuC5Dpy654Z5+7vpksmmZD4C47JhsK4mQ+Mur8UpPLzpntumosJ1MiQozJY5OODgjwSnkBUzQaNts0O1oPo7eXFfPdWdy1e01vUUUBRRRQFFFFAUUUUBVVXBPVXOUj6ryx8TVq1V9/HV6hmp5fKk+/j+NSpWnmlSeeq6W7Qvl10BxHuKzTQDSpqFQa6Q9KvE46zrmvgPzrKHEGvuaxg19zQZQagbR8nrjUyPrphu+9tSf+WpsKqChHZ0i3gf5tvir9ynU1Qxg16BrDuo31Bm3V93Vh34o30GcKr0Fca199eg4NyUk8SDgezH50GYmq+6Q1bdXaPV3SyP/ADGqfSrhVe9I+E3/AEo4AAfTTkjt9Zr8qC39N2C03Ccu6TLexImxsNsuup3FtOSeAPAHPbzp0pa0acsTP+IPuplrUaVl02cLLbD/ALZf+it5ekbNrSCiDeY6nmmkB1soWUKQrGMgjwJ51odN/Cw20/7wv/Qa34t6TZ3oK1LCfSdrKQoeqs7chOewnHDvPCqFK7f2d2gVLsV9dZ7mpaN4/mH5Ul3Tot1tZMqXaxcGk/TiL3/08/hXTUSW1NjpeZVlJ5jtB7jWag43ekOQnS1LZdiujml1BSRWpJiwbhlSuCiCCpODwPgc12LdLVa7nFUm6QoslkDj17aVAD2nlVLas0loebJXG03b5BmfSciuEMo9u7h7sDxoFHo5hswJqEMqBS7MLuAkJCSUjgAOQ4U4LanK1hNkRYEWTjalLslBKGVBCfW54J8Dn2Vp2rScGxvMuIeefmsrC0tNLylJ7dxI48PZ4Zpm9EdkbEzVqwv5kZrJKvLmfPhQRFns8e3suRo6nLm46+qQQ5+wbcUcqKE8gMk8OXsqejWx2XLCVhdwlDk0jghv2nkPvpitelJD6AZf6lH/AMls/KK+0rs9gprhwo0COGYrKWmx2JHP299BA27SaQErua0u44pjt8Gk+363nTIhCW0BCEhKUjAAGAK+0UBRRRQFFFFAUUUUBRRRQFFFFAVWerR1eqJQ+ttV/SKsyoa8aXgXh0vu72pBAHWIV3csg8KlFaBdK2sD1d+0rI+rP2e/b+VTOortB0xql+yzlSW1NgKRIVHV1TiSkKyFDPLjnu2ml7WL6ZttssuG40+hNwbWhxCwUqHHOFDh2VGTtuwcV93DvrTVI9c476A6TUG5vHfUElezpIc7nbQn+l8/+qpPrD31CPLCekCCs/4lsfRn7LrZ/GgZd/jRvrBur7mgzb6r3pSv13tzdsh2Z+S0/JU4tQjI3LUEhOB3gZJzT7u4UqageWzrvTe3G19uWyr2bEq+9IpBM6TuM24abivXFBRN27XkkYIUOdTqFcBUBYcpivDBA69eM9vGppKvVFBnUuq+6S1Yn6ZX9Wafvb/KnIONtqw0kuLUcFXP3qpH6SlOA2Fa1JO2dwwMY4D8qC9dFKyieO5xP400Uo6FVuNxHctP/NTdWo1FZdOH/wBO27/8lX+hVTNjt8S8RH4E5lL8Z6MkLQry4+BHYeyoXpxx/du3Z/8AuT/oVWzbtSRNORRKlpcc6xpDbbbYyVqwDjuHKqPTMq4aLvbUCc6uRGkHbFlL5SB/lrPY6ByP0h45FTd213b4CUNRW3Js1xIKWEJIxn6x7PLNJOops/V0UtXtYt1pKgoRGyQ4sg5GTzzkAjl7DUFNud1cmTLRp2GpuUIYdEyUrcSc4SFKVkccHio8xy50E7dblOvTh/TU3Y2DwgRj5jJ7eY7/AGivjUdwxwkBFvhg/NRwKvaeefj4mtnTdjnSIbDSUCXMQ2lMmWsnqi5gbiFEAq4092vS8WEpL8k+lyR9NY9VP2U8hQLNn03JloSY7PoUY/4zifXV9lP4mnG2WSFakksN7nVfOdWdy1edSFFAUUUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUBRRRQY3mGZDam3mkOIUkpKVJBBBGCPYRWs9ZrZIgphO2+MuMgYS0WhtT7B2eVbtFAo3Lo+gSMrgvLiL+qfXR+YpUuGk7xbMqVHMhofTZ9b4c6tmippNKOCyDgjBHYaiJ6gNaWNXYtiW2fH1UK/Cr3uNhtl0B9KiIUs/TA2q94pJvXRap65wZ1tmJ/Uy4Q0+OJ3p28FD8qmjRcCq9BVZJ1puNrViZEcbH18ZSfMcK1kryKiM4VWvIgRZUmNJfYQ49FKlMrPNsqGDj2jhWQKr0FUA02GxgcqJh/UHhx4oUOBx2V9BrDNV+ovY/y1fcaDZWoJO0cAOAHdSH0mrzGtBwfVmD/Sfyp2Wvv59tInScvFqtqu6YP9CqB4c1dctMz0fo9xnD+4radTkL2kY8e08u+me19L0N0BF0t7sdf12TvSfI4I+NV5fNNK1NPiDaoojFZUd+xIyRjJHHs5DjUxBt1vt2EsNidIRw3q/ZoPhz/E+ytTwsbOr5lw6Q2mEFtNptcdRdQ66MrWcYzjhkYJ4cB41kYkvPJYDLSFKbQEpdUn5pxjKe3iMd3tNezGW+6hctxTqycpbSM5Pgnt9p99NVq0lKkgLmkw2D/hpPyih4nsqqXYtuVImBKUOTZfcPo+08kinC26QGEuXRzrAOKYzfBtJ8e1RphhW+Lbo4ZiMpaQO4cT7T21sUHlttDLaW20JQhIwEpGAK9UUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUHxSUrSUqAUDzBHOoK4aOtM/cpLPozh+kz6vw5VPUUFcXDQlxi5VEWiWgdg9VfuPCl99h+K6W5DS2Vj6K04NXPWGTEjzGi3JYbeQexac1NJpTYVWKXkxXAASShQAHbwNWLcNBwZGVw3VxV/VPrJ/Oq/1naJem4TK5khphDrwbbeDgSFEg8OOMHFTSNFUl2S4WYLK33wAVJxtSgY+ko8E+furUvkOzW22vT9SAXH0ZPW+iMpyhJAOO4k8+JKR4Gt3T6ZH6MebbdS2x17h+T4E4wCVHOOOM54HB51OQdPG8trisQ0SWF+q4V/ssHnk/S8vjV0qDtTZfbWXHlFBQjrMqwlXA8/jwHOm6zaalz0oLDQiRh/iuJ4kfup/E1OaY0DBsLSXJLhnS9qQVKGG04+qn8TTZSKjbVYYNpTuZb3vH5zznFZ8+ypKiiqCiiigKKKKAooooCiiigKKKKAooooCiiigKKKKAooooCiiigKKKKAooooCiiigKKKKAooooCiiigK1LhaoF1S0mdEZkhlfWN9agK2KwRuGeRwTxrbooK80j0PWrSapjKbhMnQX3uuTGfUMJJABBx87kOwVYDLLcdpLTLaW20jASkYA8q90UBRRRQFFFFAUUUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUH//Z", "photoSource": "AC-PRC002K-EN_05162025.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 Ascend 공랭 냉동기 — LonTalk", "Trane", "BAS-PTS012A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS012A-EN_11152024.pdf", "취입 완료"]], "points": [{"inst": 2, "type": "NCI", "unitDisp": "—", "name": "nciChillerType2", "note": "UCPT chiller type _ _ · Chiller information"}, {"inst": 3, "type": "NCI", "unitDisp": "—", "name": "nciHtRcvyReq", "note": "SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request"}, {"inst": 4, "type": "NCI", "unitDisp": "—", "name": "nciHtRcvySetpt", "note": "SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input"}, {"inst": 5, "type": "NCI", "unitDisp": "—", "name": "nciMfgLocation", "note": "UCPT manufacturing location _ _ · Chiller Manufacturing Location"}, {"inst": 6, "type": "NCI", "unitDisp": "—", "name": "nciNoiseRdcnReq", "note": "SNVT switch _ · Relinquished Default for Noise Reduction Auto/On Request"}, {"inst": 7, "type": "NCI", "unitDisp": "—", "name": "nciRefrigerant", "note": "UCPT refrig type _ _ · Chiller Refrigerant Type"}, {"inst": 8, "type": "NCI", "unitDisp": "—", "name": "nciCapacityLim", "note": "SCPTCapacityLimit · Capacity Limit"}, {"inst": 9, "type": "NCI", "unitDisp": "—", "name": "nciChillerEnable", "note": "SCPTChillerEnable · Relinquished Default Value for nviChillerEnable"}, {"inst": 10, "type": "NCI", "unitDisp": "—", "name": "nciCoolsetpt", "note": "SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt"}, {"inst": 11, "type": "NCI", "unitDisp": "—", "name": "nciDefaults", "note": "SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used"}, {"inst": 12, "type": "NCI", "unitDisp": "—", "name": "nciDevMajVer", "note": "SCPTdevMajVer · The major version number for the device"}, {"inst": 13, "type": "NCI", "unitDisp": "—", "name": "nciDevMinVer", "note": "SCPTdevMinVer · The minor version number for the device"}, {"inst": 14, "type": "NCI", "unitDisp": "—", "name": "nciHeatSetpt", "note": "SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt"}, {"inst": 15, "type": "NCI", "unitDisp": "—", "name": "nciLocation", "note": "SCPTlocation · Location Label"}, {"inst": 16, "type": "NCI", "unitDisp": "—", "name": "nciMinOutTm", "note": "SCPTminSendTime · Minimum Send Time"}, {"inst": 17, "type": "NCI", "unitDisp": "—", "name": "nciMode", "note": "SCPTHVACmode · Relinquished Default Value for nviMode"}, {"inst": 18, "type": "NCI", "unitDisp": "—", "name": "nciPwrup", "note": "SCPTpwrUpDelay · Power Up Delay"}, {"inst": 19, "type": "NCI", "unitDisp": "—", "name": "nciRcvHrtBt", "note": "SCPTmaxRcvTime · Receive Heartbeat Time"}, {"inst": 20, "type": "NCI", "unitDisp": "—", "name": "nciSndHrtBt", "note": "SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)"}, {"inst": 21, "type": "NCI", "unitDisp": "—", "name": "nciBuildNum", "note": "U16 · Device Build Number"}, {"inst": 22, "type": "NCI", "unitDisp": "—", "name": "nciCRC", "note": "UCPT crc _ · CRC calculation result"}, {"inst": 23, "type": "NCI", "unitDisp": "—", "name": "nciDeviceConfig", "note": "U16 · Device Configuration Choices"}, {"inst": 24, "type": "NV", "unitDisp": "—", "name": "nviChillerEnable", "note": "SNVT switch _ · Request Start/Stop Chiller"}, {"inst": 25, "type": "NV", "unitDisp": "—", "name": "nviCoolSetpt", "note": "SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr"}, {"inst": 26, "type": "NV", "unitDisp": "—", "name": "nviCapacityLim", "note": "SNVT lev percent _ _ · Capacity Limit of Chiller"}, {"inst": 28, "type": "NV", "unitDisp": "—", "name": "nviMode", "note": "SNVT Hvac mode _ _ · Chiller Modes"}, {"inst": 29, "type": "NV", "unitDisp": "—", "name": "nviHeatSetpt", "note": "SNVT temp p _ _ · Heating Setpoint"}, {"inst": 32, "type": "NV", "unitDisp": "—", "name": "nviNoiseRdcnReq", "note": "SNVT switch (2-state) _ · Noise Reduction Auto/On Request"}, {"inst": 33, "type": "NV", "unitDisp": "—", "name": "nviHtRcvySetpt", "note": "SNVT temp p _ _ · Heat Recovery Setpoint Input"}, {"inst": 34, "type": "NV", "unitDisp": "—", "name": "nviHtRcvyReq", "note": "SNVT switch (2-state) _ · Heat Recovery Auto/On Request"}, {"inst": 35, "type": "NV", "unitDisp": "—", "name": "nviRequest", "note": "SNVT obj request _ _ · Status Request"}, {"inst": 36, "type": "NV", "unitDisp": "—", "name": "nviTraneVar2", "note": "UNVT c5c _ · Comm5 Status (obsolete)"}, {"inst": 37, "type": "NV", "unitDisp": "—", "name": "nvoOnOff", "note": "SNVT switch _ · Chiller On / Off run state · 출력(Send)"}, {"inst": 38, "type": "NV", "unitDisp": "—", "name": "nvoActiveSetpt", "note": "SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send)"}, {"inst": 39, "type": "NV", "unitDisp": "—", "name": "nvoActualCapacity", "note": "SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send)"}, {"inst": 40, "type": "NV", "unitDisp": "—", "name": "nvoCapacityLim", "note": "SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send)"}, {"inst": 41, "type": "NV", "unitDisp": "—", "name": "nvoLvgCHWTemp", "note": "SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send)"}, {"inst": 42, "type": "NV", "unitDisp": "—", "name": "nvoEntCHWTemp", "note": "SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send)"}, {"inst": 45, "type": "NV", "unitDisp": "—", "name": "nvoAlarmDescr", "note": "SNVT str asc _ _ · Alarm annunciation text · 출력(Send)"}, {"inst": 46, "type": "NV", "unitDisp": "—", "name": "nvoChillerstat", "note": "SNVT chlr stat _ _ · Chiller States , modes · 출력(Send)"}, {"inst": 47, "type": "NV", "unitDisp": "—", "name": "nvoStatusOutputs", "note": "SNVT state _ · Status Outputs · 출력(Send)"}, {"inst": 48, "type": "NV", "unitDisp": "—", "name": "nvoCprsrsRunning", "note": "SNVT state _ · Compressor Running Outputs · 출력(Send)"}, {"inst": 49, "type": "NV", "unitDisp": "—", "name": "nvoEvapWtrPump", "note": "SNVT switch _ · Evaporator Water Pump Request · 출력(Send)"}, {"inst": 50, "type": "NV", "unitDisp": "—", "name": "nvoEvapWtrFlow", "note": "SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send)"}, {"inst": 53, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send)"}, {"inst": 60, "type": "NV", "unitDisp": "—", "name": "nvoSecCndEntWTmp", "note": "SNVT temp p _ _ · Second Condenser Entering Water Temperature (used for Heat Recovery water loop entering water temperature) · 출력(Send)"}, {"inst": 61, "type": "NV", "unitDisp": "—", "name": "nvoSecCndLvgWTmp", "note": "SNVT temp p _ _ · Second Condenser Leaving Water Temperature (used for Heat Recovery water loop leaving water temperature) · 출력(Send)"}, {"inst": 62, "type": "NV", "unitDisp": "—", "name": "nvoUnitVoltage", "note": "UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send)"}, {"inst": 63, "type": "NV", "unitDisp": "—", "name": "nvoUnitCurrent", "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send)"}, {"inst": 64, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtPrsC1", "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send)"}, {"inst": 65, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtPrsC2", "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send)"}, {"inst": 66, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtTmpC1", "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send)"}, {"inst": 67, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtTmpC2", "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send)"}, {"inst": 68, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtPrsC1", "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send)"}, {"inst": 69, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtPrsC2", "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send)"}, {"inst": 70, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtTmpC1", "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send)"}, {"inst": 71, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtTmpC2", "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send)"}, {"inst": 72, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC1", "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send)"}, {"inst": 73, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC2", "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send)"}, {"inst": 94, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpA", "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Ckt 1 · 출력(Send)"}, {"inst": 97, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpD", "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Ckt 2 · 출력(Send)"}, {"inst": 100, "type": "NV", "unitDisp": "—", "name": "nvoVoltageA", "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send)"}, {"inst": 106, "type": "NV", "unitDisp": "—", "name": "nvoCurrentA", "note": "UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send)"}, {"inst": 112, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmA", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send)"}, {"inst": 113, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmB", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send)"}, {"inst": 114, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmC", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor C · 출력(Send)"}, {"inst": 115, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmD", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send)"}, {"inst": 116, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmE", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor E · 출력(Send)"}, {"inst": 117, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmF", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor F · 출력(Send)"}, {"inst": 118, "type": "NV", "unitDisp": "—", "name": "nvoUnitPower", "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send)"}, {"inst": 131, "type": "NV", "unitDisp": "—", "name": "nvoHtRcvyCmdPct", "note": "SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send)"}, {"inst": 132, "type": "NV", "unitDisp": "—", "name": "nvoSuppHtPct", "note": "SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send)"}, {"inst": 133, "type": "NV", "unitDisp": "—", "name": "nvoStatus", "note": "SNVT obj status _ _ · Status Response · 출력(Send)"}, {"inst": 134, "type": "NV", "unitDisp": "—", "name": "nvoFileDirectory", "note": "SNVT address _ · Address · 출력(Send)"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — CGAM (BACnet)", "name": "Symbio™ 800 CGAM", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 301점 · Modbus 131점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"], ["Modbus", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 1. General data, 60 Hz (I-P)", "page": 15, "orientation": "row", "header": ["Size Compressor", "Unit", "20", "26", "30", "35", "40", "52", "60", "70", "80", "90", "100", "110", "120", "130"], "quantities": [null, null, null, null, "current", "current", "current", null, "temperature", "pressure", "pressure", null, null, null, "dimension", null, null, null, null, null, "airflow", "power", "speed", "speed", null, null, "capacity", null, null, null, null, null, null, "pressure", "power"], "rows": [["Number", "#", "2", "2", "2", "2", "4", "4", "4", "4", "4", "4", "4", "4", "4", "6"], ["Tonnage/Ckt", "", "10+10", "13+13", "15+15", "15+20", "10+10", "13+13", "15+15", "15+20", "20+20", "20+25", "25+25", "25+30", "30+30", "20+20 +25"], ["Evaporator", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Water Storage", "gal", "1.4", "2.2", "2.2", "2.8", "3.4", "4.1", "5", "6.3", "7", "8.6", "10.3", "10.3", "11.5", "11.5"], ["Min. flow(a) (LWT ≥42°F)", "gpm", "23.2", "29.8", "33.1", "38.5", "45", "58.8", "67.1", "79.5", "91.8", "102.6", "115.5", "125.2", "135.9", "146.9"], ["Min. flow(a) (LWT 40 to 41.9°F)", "gpm", "29.1", "37.2", "41.8", "48.2", "56.3", "73.5", "83.9", "99.4", "114.7", "128.3", "144.4", "156.5", "169.9", "183.7"], ["Max. flow(a)", "gpm", "69", "89", "100", "115", "134.8", "176", "201", "238", "275", "307", "346", "375", "407", "440"], ["Water Connection", "in", "2.0", "2.5", "2.5", "2.5", "3.0", "3.0", "3.0", "3.0", "4.0", "4.0", "4.0", "4.0", "4.0", "4.0"], ["Max. Water Temperature", "°F", "105", "105", "105", "105", "105", "105", "105", "105", "105", "105", "105", "105", "105", "105"], ["Min. Water Pressure", "psig", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0"], ["Max. Water Pressure", "psig", "150", "150", "150", "150", "150", "150", "150", "150", "150", "150", "150", "150", "150", "150"], ["Condenser", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Quantity of Coils", "#", "1", "1", "1", "1", "2", "2", "2", "2", "4", "4", "4", "4", "4", "4"], ["Coil Length", "in", "91", "91", "127", "127", "91", "91", "127", "127", "121", "121", "144", "144", "144", "180"], ["Coil Height", "in", "68", "68", "68", "68", "68", "68", "68", "68", "42", "42", "42", "42", "42", "42"], ["Number of Rows", "#", "3", "3", "3", "3", "3", "3", "3", "3", "3", "3", "3", "3", "3", "3"], ["Fins per Foot", "fpf", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192"], ["Fan", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Quantity", "#", "2", "2", "3", "3", "4", "4", "6", "6", "6", "6", "8", "8", "8", "10"], ["Diameter", "in", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8"], ["Airflow per Fan", "cfm", "9413", "9420", "9168", "9173", "9413", "9420", "9168", "9173", "9470", "9472", "9094", "9096", "9098", "9094"], ["Power per Motor", "HP", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3"], ["Motor RPM", "rpm", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840"], ["Tip Speed", "ft/min", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333"], ["General Unit", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Refrig Circuits", "#", "1", "1", "1", "1", "2", "2", "2", "2", "2", "2", "2", "2", "2", "2"], ["Capacity Steps", "%", "50-100", "50-100", "50-100", "43-100", "25-50- 75-100", "25-50- 75-100", "25-50- 75-100", "21-43- 71-100", "25-50- 75-100", "22-44- 72-100", "25-50- 75-100", "23-45- 73-100", "25-50- 75-100", "15-31- 46-62- 81-100"], ["Min Ambient - Wide", "°F", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0"], ["Min Ambient - High", "°F", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32"], ["Min Ambient - Extreme Low", "°F", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20"], ["Refrig Charge/Ckt(b)", "lbs", "35", "37", "48", "51", "34", "38", "51", "52", "67", "69", "81", "74", "77", "97"], ["Oil Charge/Ckt(b)", "gal", "1.9", "1.9", "2.1", "2.7", "1.9", "1.9", "2.1", "2.7", "3.9", "3.9", "3.8", "4.1", "4.2", "7.2"], ["Pump Package", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Avail Head Pressure(c)", "ft H2O", "78.2", "77.7", "71.1", "67.6", "67.1", "58.6", "76.7", "63.5", "82", "78.1", "69", "61.9", "71.3", "62.2"], ["Power", "HP", "5.0", "5.0", "5.0", "5.0", "5.0", "5.0", "7.5", "7.5", "10.0", "10.0", "10.0", "10.0", "15.0", "15.0"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 2. General data, 60 Hz (SI)", "page": 16, "orientation": "row", "header": ["Size Compressor", "Unit", "20", "26", "30", "35", "40", "52", "60", "70", "80", "90", "100", "110", "120", "130"], "quantities": [null, null, null, null, "current", "current", "current", null, "temperature", "pressure", "pressure", null, null, null, "dimension", null, null, null, null, null, "airflow", "power", "speed", "speed", null, null, "capacity", null, null, null, null], "rows": [["Number", "#", "2", "2", "2", "2", "4", "4", "4", "4", "4", "4", "4", "4", "4", "6"], ["Tonnage/Ckt", "", "10+10", "13+13", "15+15", "15+20", "10+10", "13+13", "15+15", "15+20", "20+20", "20+25", "25+25", "25+30", "30+30", "20+20 +25"], ["Evaporator", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Water storage", "L", "5.3", "8.3", "8.3", "10.6", "12.9", "15.5", "18.9", "23.8", "26.5", "32.6", "39.0", "39.0", "43.5", "43.5"], ["Min. flow(a) (LWT ≥5.56°C)", "L/s", "1.5", "1.9", "2.1", "2.4", "2.8", "3.7", "4.2", "5.0", "5.8", "6.5", "7.3", "7.9", "8.6", "9.3"], ["Min. flow(a) (LWT 4.44 to 5.55°C)", "L/s", "1.8", "2.3", "2.6", "3.0", "3.6", "4.6", "5.3", "6.3", "7.2", "8.1", "9.1", "9.9", "10.7", "11.6"], ["Max. flow(a)", "L/s", "4.4", "5.6", "6.3", "7.3", "8.5", "11.1", "12.7", "15.0", "17.3", "19.4", "21.8", "23.7", "25.7", "27.8"], ["Water connection", "mm", "50.8", "63.5", "63.5", "63.5", "76.2", "76.2", "76.2", "76.2", "101.6", "101.6", "101.6", "101.6", "101.6", "101.6"], ["Max. Water Temperature", "°C", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5"], ["Min. Water Pressure", "kPa", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0"], ["Max. Water Pressure", "kPa", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034"], ["Condenser", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Quantity of Coils", "#", "1", "1", "1", "1", "2", "2", "2", "2", "4", "4", "4", "4", "4", "4"], ["Coil Length", "mm", "2311", "2311", "3226", "3226", "2311", "2311", "3226", "3226", "3073", "3073", "3658", "3658", "3658", "4572"], ["Coil Height", "mm", "1727", "1727", "1727", "1727", "1727", "1727", "1727", "1727", "1067", "1067", "1067", "1067", "1067", "1067"], ["Number of Rows", "#", "2", "2", "2", "2", "2", "2", "2", "2", "3", "3", "3", "3", "3", "3"], ["Fins per Foot", "fpf", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192"], ["Fan", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Quantity", "#", "2", "2", "3", "3", "4", "4", "6", "6", "6", "6", "8", "8", "8", "10"], ["Diameter", "mm", "732", "732", "732", "732", "732", "732", "732", "732", "732", "732", "732", "732", "732", "732"], ["Airflow per Fan", "m³/h", "15993", "16005", "15577", "15585", "15993", "16005", "15577", "15585", "16090", "16093", "15451", "15454", "15458", "15451"], ["Power per Motor", "HP", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3"], ["Motor RPM", "rpm", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840"], ["Tip Speed", "m/s", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32"], ["General Unit", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Refrig Circuits", "#", "1", "1", "1", "1", "2", "2", "2", "2", "2", "2", "2", "2", "2", "2"], ["Capacity Steps", "%", "50-100", "50-100", "50-100", "43-100", "25-50- 75-100", "25-50- 75-100", "25-50- 75-100", "21-43- 71-100", "25-50- 75-100", "22-44- 72-100", "25-50- 75-100", "23-45- 73-100", "25-50- 75-100", "15-31- 46-62- 81-100"], ["Min Ambient - Wide", "°C", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18"], ["Min Ambient - High", "°C", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0"], ["Min Ambient - Extreme Low", "°C", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9"], ["Refrig Charge/Ckt(b)", "kg", "15.9", "16.8", "21.8", "23.1", "15.4", "17.2", "23.1", "23.6", "30.4", "31.3", "36.7", "33.6", "34.9", "44.0"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Specifications", "page": 22, "orientation": "row", "header": ["Controller Specifications", ""], "quantities": ["power", "temperature", "temperature", null, null, "weight", null, null, null, null, "power", "temperature", "temperature", null, "weight", null, null, "current"], "rows": [["Input power", "24 Vdc +/- 10%, 400mA max."], ["Storage temperature", "-67°F to 185°F (-55°C to 85°C), Humidity: Between 5% to 100% (Condensing)."], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C)."], ["Environmental rating (enclosure)", "IP3x."], ["Time clock", "On-board real time clock with 10 year battery backup."], ["Mounting weight", "Mounting surface must support 1.3 lb. (0.6 kg)."], ["Overall dimensions", "5.65 in. (143.5 mm) wide x 4.00 in. (101.6 mm) high x 2.38 in. (60.6 mm) deep."], ["Agency Compliance", ""], ["• UL PAZX, Energy Management Equipment. • UL94-5V Flammability. • CE. • FCC CFR Title 47, Part 15.109: Class B Limit, (30 MHz—10 GHz). • BTL Listed—Advanced Application Profile (B-AAC).", ""], ["User Interface Specifications", ""], ["Input power", "24 Vdc +/- 10%, 400 mA max"], ["Storage temperature", "-67°F to 203°F (-55°C to 95°C), Humidity: Between 5% to 100% (Condensing)."], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C), Humidity: Between 5% to 100% (Condensing)."], ["Environmental rating (enclosure)", "IP56 (dust and strong water jet protected) with optional sealed Ethernet cable (PN: X19070632020)."], ["Mounting weight", "Mounting surface must support 1.6 lb. (0.74 kg)."], ["Overall dimensions", "8.3 in. (211.6 mm) wide x 6.3 in. (158.8 mm) high x 2.1 in. (53.2 mm) deep [bezel depth 0.4 in. (11.3 mm)]."], ["Agency Compliance", ""], ["• UL PAZX, Energy Management Equipment. • UL94-5V, Flammability. • FCC CFR Title 47, Part 15.109: Class A Limit, (30 MHz—4 GHz). • CE EMC Directive 2004/108/EC.", ""]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 3. Electrical data", "page": 23, "orientation": "column", "header": ["Unit Size", "Rated Power", "Ckt Qty", "Comp Qty", "Fans Qty", "Cond Fan FLA", "", "Pump FLA", "Compressor", "", "No pump MCA(a)", "", "MOP(b)", "Pump MCA(a)", "", "MOP(b)"], "quantities": [null, "power", null, null, null, null, null, null, null, null, "current", null, null, "current", null, null], "rows": [["", "", "", "", "", "VFD", "No VFD", "VFD", "RLA(c)", "LRA(c)", "VFD", "No VFD", "", "VFD", "No VFD", ""], ["20", "208/60/3", "1", "2", "2", "7.0", "6.7", "13.6", "39-39", "267-267", "106.5", "n/a", "150", "120.1", "n/a", "175"], ["", "230/60/3", "1", "2", "2", "6.7", "6.5", "12.3", "39-39", "267-267", "105.5", "n/a", "150", "117.8", "n/a", "175"], ["", "380/60/3", "1", "2", "2", "3.9", "3.7", "n/a", "22-22", "160-160", "60.6", "n/a", "90", "n/a", "", ""], ["", "460/60/3", "1", "2", "2", "3.5", "3.3", "6.1", "19-19", "142-142", "50.8", "n/a", "70", "56.9", "n/a", "80"], ["", "575/60/3", "1", "2", "2", "2.8", "2.7", "4.9", "15-15", "103-103", "41.4", "n/a", "60", "46.3", "n/a", "70"], ["26", "208/60/3", "1", "2", "2", "7.0", "6.7", "13.6", "51-51", "315-315", "134.2", "n/a", "200", "147.8", "n/a", "200"], ["", "230/60/3", "1", "2", "2", "6.7", "6.5", "12.3", "45-45", "315-315", "118.8", "n/a", "175", "131.1", "n/a", "200"], ["", "380/60/3", "1", "2", "2", "3.9", "3.7", "n/a", "26-26", "177-177", "69.4", "n/a", "100", "n/a", "", ""], ["", "460/60/3", "1", "2", "2", "3.5", "3.3", "6.1", "21-21", "158-158", "57.3", "n/a", "80", "63.4", "n/a", "90"], ["", "575/60/3", "1", "2", "2", "2.8", "2.7", "4.9", "19-19", "126-126", "48.6", "n/a", "70", "53.5", "n/a", "80"], ["30", "208/60/3", "1", "2", "3", "7.0", "6.7", "13.6", "50-50", "345-345", "139.1", "137.9", "200", "152.7", "151.5", "225"], ["", "230/60/3", "1", "2", "3", "6.7", "6.5", "12.3", "48-48", "345-345", "133.4", "132.5", "200", "145.7", "144.8", "200"], ["", "380/60/3", "1", "2", "3", "3.9", "3.7", "n/a", "32-32", "195-195", "87.5", "n/a", "125", "n/a", "", ""], ["", "460/60/3", "1", "2", "3", "3.5", "3.3", "6.1", "25-25", "155-155", "68.5", "68.1", "100", "74.6", "74.2", "100"], ["", "575/60/3", "1", "2", "3", "2.8", "2.7", "4.9", "22-22", "126-126", "59.8", "n/a", "90", "64.7", "n/a", "90"], ["35", "208/60/3", "1", "2", "3", "7.0", "6.7", "13.6", "50-74", "345-485", "168.2", "167.0", "250", "181.8", "180.6", "250"], ["", "230/60/3", "1", "2", "3", "6.7", "6.5", "12.3", "48-67", "345-485", "156.8", "155.9", "225", "169.1", "168.2", "250"], ["", "380/60/3", "1", "2", "3", "3.9", "3.7", "n/a", "32-40", "195-260", "96.5", "n/a", "150", "n/a", "", ""], ["", "460/60/3", "1", "2", "3", "3.5", "3.3", "6.1", "25-33", "155-215", "78.5", "78.1", "125", "84.6", "84.2", "125"], ["", "575/60/3", "1", "2", "3", "2.8", "2.7", "4.9", "22-26", "126-175", "64.8", "n/a", "100", "69.7", "n/a", "100"], ["40", "208/60/3", "2", "4", "4", "7.0", "6.7", "13.6", "39-39/39-39", "267-267/ 267-267", "198.4", "n/a", "250", "212.0", "n/a", "300"], ["", "230/60/3", "2", "4", "4", "6.7", "6.5", "12.3", "39-39/39-39", "267-267/ 267-267", "196.9", "n/a", "250", "209.2", "n/a", "250"], ["", "380/60/3", "2", "4", "4", "3.9", "3.7", "n/a", "22-22/22-22", "160-160/ 160-160", "113.0", "n/a", "150", "n/a", "", ""], ["", "460/60/3", "2", "4", "4", "3.5", "3.3", "6.1", "19-19/19-19", "142-142/ 142-142", "94.8", "n/a", "125", "100.9", "n/a", "125"], ["", "575/60/3", "2", "4", "4", "2.8", "2.7", "4.9", "15-15/15-15", "103-103/ 103-103", "77.1", "n/a", "100", "82.0", "n/a", "100"], ["52", "208/60/3", "2", "4", "4", "7.0", "6.7", "13.6", "51-51/51-51", "315-315/ 315-315", "250.7", "n/a", "300", "264.3", "n/a", "350"], ["", "230/60/3", "2", "4", "4", "6.7", "6.5", "12.3", "45-45/45-45", "315-315/ 315-315", "222.0", "n/a", "300", "234.3", "n/a", "300"], ["", "380/60/3", "2", "4", "4", "3.9", "3.7", "n/a", "26-26/26-26", "177-177/ 177-177", "129.6", "n/a", "175", "n/a", "", ""], ["", "460/60/3", "2", "4", "4", "3.5", "3.3", "6.1", "21-21/21-21", "158-158/ 158-158", "107.1", "n/a", "150", "113.2", "n/a", "150"], ["", "575/60/3", "2", "4", "4", "2.8", "2.7", "4.9", "19-19/19-19", "126-126/ 126-126", "90.8", "n/a", "110", "95.7", "n/a", "125"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 3. Electrical data (continued)", "page": 24, "orientation": "column", "header": ["Unit Size", "Rated Power", "Ckt Qty", "Comp Qty", "Fans Qty", "Cond Fan FLA", "", "Pump FLA", "Compressor", "", "No pump MCA(a)", "", "MOP(b)", "Pump MCA(a)", "", "MOP(b)"], "quantities": [null, "power", null, null, null, null, null, null, null, null, "current", null, null, "current", null, null], "rows": [["", "", "", "", "", "VFD", "No VFD", "VFD", "RLA(c)", "LRA(c)", "VFD", "No VFD", "", "VFD", "No VFD", ""], ["60", "208/60/3", "2", "4", "6", "7.0", "6.7", "n/a", "50-50/50-50", "345-345/ 345-345", "260.7", "258.3", "350", "n/a", "", ""], ["", "230/60/3", "2", "4", "6", "6.7", "6.5", "n/a", "48-48/48-48", "345-345/ 345-345", "250.3", "248.5", "300", "n/a", "", ""], ["", "380/60/3", "2", "4", "6", "3.9", "3.7", "n/a", "32-32/32-32", "195-195/ 195-195", "164.2", "n/a", "200", "n/a", "", ""], ["", "460/60/3", "2", "4", "6", "3.5", "3.3", "9.0", "25-25/25-25", "155-155/ 155-155", "128.6", "127.8", "175", "137.6", "136.8", "175"], ["", "575/60/3", "2", "4", "6", "2.8", "2.7", "7.2", "22-22/22-22", "126-126/ 126-126", "112.3", "n/a", "150", "119.5", "n/a", "150"], ["70", "208/60/3", "2", "4", "6", "7.0", "6.7", "n/a", "50-74/74-50", "345-485/ 485-345", "313.1", "310.7", "400", "n/a", "", ""], ["", "230/60/3", "2", "4", "6", "6.7", "6.5", "n/a", "48-67/67-48", "345-485/ 485-345", "292.4", "290.6", "400", "n/a", "", ""], ["", "380/60/3", "2", "4", "6", "3.9", "3.7", "n/a", "32-40/40-32", "195-260/ 260-195", "180.4", "n/a", "225", "n/a", "", ""], ["", "460/60/3", "2", "4", "6", "3.5", "3.3", "9.0", "25-33/33-25", "155-215/ 215-155", "146.6", "145.8", "200", "155.6", "154.8", "200"], ["", "575/60/3", "2", "4", "6", "2.8", "2.7", "7.2", "22-26/26-22", "126-175/ 175-126", "121.3", "n/a", "150", "128.5", "n/a", "175"], ["80", "208/60/3", "2", "4", "6", "7.0", "6.7", "26.5", "74-74/ 74-74", "485-485/ 485-485", "359.7", "357.3", "450", "386.2", "383.8", "500"], ["", "230/60/3", "2", "4", "6", "6.7", "6.5", "24.0", "67-67/ 67-67", "485-485/ 485-485", "329.8", "328.0", "400", "353.8", "352.0", "450"], ["", "380/60/3", "2", "4", "6", "3.9", "3.7", "n/a", "40-40/ 40-40", "260-260/ 260-260", "194.8", "n/a", "250", "n/a", "", ""], ["", "460/60/3", "2", "4", "6", "3.5", "3.3", "12.0", "33-33/ 33-33", "215-215/ 215-215", "162.6", "161.8", "200", "174.6", "173.8", "225"], ["", "575/60/3", "2", "4", "6", "2.8", "2.7", "9.6", "26-26/ 26-26", "175-175/ 175-175", "129.3", "n/a", "175", "138.9", "n/a", "175"], ["90", "208/60/3", "2", "4", "6", "7.0", "6.7", "26.5", "74-91/ 91-74", "485-560/ 560-485", "398.8", "396.4", "500", "425.3", "422.9", "600"], ["", "230/60/3", "2", "4", "6", "6.7", "6.5", "24.0", "67-85/ 85-67", "485-560/ 560-485", "368.7", "366.9", "500", "392.7", "390.9", "500"], ["", "380/60/3", "2", "4", "6", "3.9", "3.7", "n/a", "40-55/ 55-40", "260-310/ 310-260", "227.6", "n/a", "300", "n/a", "", ""], ["", "460/60/3", "2", "4", "6", "3.5", "3.3", "12.0", "33-42/ 42-33", "215-260/ 260-215", "182.6", "181.8", "225", "194.6", "193.8", "250"], ["", "575/60/3", "2", "4", "6", "2.8", "2.7", "9.6", "26-34/ 34-26", "175-210/ 210-175", "146.4", "n/a", "200", "156.0", "n/a", "200"], ["100", "208/60/3", "2", "4", "8", "7.0", "6.7", "26.5", "91-91/ 91-91", "560-560/ 560-560", "447.0", "446.4", "600", "473.5", "472.9", "600"], ["", "230/60/3", "2", "4", "8", "6.7", "6.5", "24.0", "85-85/ 85-85", "560-560/ 560-560", "416.3", "415.9", "600", "440.3", "439.9", "600"], ["", "380/60/3", "2", "4", "8", "3.9", "3.7", "n/a", "55-55/ 55-55", "310-310/ 310-310", "264.2", "263.8", "350", "n/a", "", ""], ["", "460/60/3", "2", "4", "8", "3.5", "3.3", "12.0", "42-42/ 42-42", "260-260/ 260-260", "207.0", "206.6", "250", "219.0", "218.6", "300"], ["", "575/60/3", "2", "4", "8", "2.8", "2.7", "9.6", "34-34/ 34-34", "210-210/ 210-210", "167.0", "167.8", "225", "176.6", "177.4", "225"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 3. Electrical data (continued)", "page": 25, "orientation": "column", "header": ["Unit Size", "Rated Power", "Ckt Qty", "Comp Qty", "Fans Qty", "Cond Fan FLA", "", "Pump FLA", "Compressor", "", "No pump MCA(a)", "", "MOP(b)", "Pump MCA(a) VFD No VFD", "", "MOP(b)"], "quantities": [null, "power", null, null, null, null, null, null, null, null, "current", null, null, "current", null, null], "rows": [["", "", "", "", "", "VFD", "No VFD", "VFD", "RLA(c)", "LRA(c)", "VFD", "No VFD", "", "VFD", "", ""], ["110", "208/60/3", "2", "4", "8", "7.0", "6.7", "26.5", "91-110/ 110-91", "560-680/ 680-560", "488.0", "487.4", "600", "514.5", "513.9", "700"], ["", "230/60/3", "2", "4", "8", "6.7", "6.5", "24.0", "85-109/ 109-85", "560-680/ 680-560", "471.2", "470.8", "600", "495.2", "494.8", "700"], ["", "380/60/3", "2", "4", "8", "3.9", "3.7", "n/a", "55-60/ 60-55", "310-360/ 360-310", "275.7", "275.3", "350", "n/a", "", ""], ["", "460/60/3", "2", "4", "8", "3.5", "3.3", "12.0", "42-51/ 51-42", "260-320/ 320-260", "226.7", "226.3", "300", "238.7", "238.3", "300"], ["", "575/60/3", "2", "4", "8", "2.8", "2.7", "9.6", "34-39/ 39-34", "210-235/ 235-210", "177.4", "178.2", "225", "187.0", "187.8", "250"], ["120", "208/60/3", "2", "4", "8", "7.0", "6.7", "n/a", "110-110/ 110-110", "680-680/ 680-680", "524.4", "523.8", "700", "n/a", "", ""], ["", "230/60/3", "2", "4", "8", "6.7", "6.5", "n/a", "109-109/ 109-109", "680-680/ 680-680", "520.0", "519.6", "700", "n/a", "", ""], ["", "380/60/3", "2", "4", "8", "3.9", "3.7", "n/a", "60-60/ 60-60", "360-360/ 360-360", "285.9", "285.5", "350", "n/a", "", ""], ["", "460/60/3", "2", "4", "8", "3.5", "3.3", "18.1", "51-51/ 51-51", "320-320/ 320-320", "244.2", "243.8", "300", "262.3", "261.9", "350"], ["", "575/60/3", "2", "4", "8", "2.8", "2.7", "14.5", "39-39/ 39-39", "235-235/ 235-235", "186.6", "187.4", "250", "201.1", "201.9", "250"], ["130", "208/60/3", "2", "6", "10", "7.0", "6.7", "n/a", "74-74-91/ 91-74-74", "485-485-560/ 560-485-485", "573.4", "572.8", "700", "n/a", "", ""], ["", "230/60/3", "2", "6", "10", "6.7", "6.5", "n/a", "67-67-85/ 85-67-67", "485-485-560/ 560-485-485", "529.3", "528.9", "700", "n/a", "", ""], ["", "380/60/3", "2", "6", "10", "3.9", "3.7", "n/a", "40-40-55/ 55-40-40", "260-260-310/ 310-260-260", "322.2", "321.8", "400", "n/a", "", ""], ["", "460/60/3", "2", "6", "10", "3.5", "3.3", "18.1", "33-33-42/ 42-33-33", "215-215-260/ 260-215-215", "261.8", "261.4", "350", "279.9", "279.5", "350"], ["", "575/60/3", "2", "6", "10", "2.8", "2.7", "14.5", "26-26-34/ 34-26-26", "175-175-210/ 210-175-175", "210.0", "210.8", "250", "224.5", "225.3", "300"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 4. Lug size range", "page": 26, "orientation": "column", "header": ["Unit Size", "Rated Power", "No Pump Terminal Blocks", "Std Fault Ckt Breaker(a)", "High Fault Ckt Breaker(a)", "Pump Terminal Blocks", "Std Fault Ckt Breaker(a)", "High Fault Ckt Breaker(a)"], "quantities": [null, "power", null, "current", "current", null, "current", "current"], "rows": [["20", "208/60/3", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "230/60/3", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "380/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "n/a", "", ""], ["", "460/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG"], ["", "575/60/3", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0"], ["26", "208/60/3", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "230/60/3", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "380/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "n/a", "", ""], ["", "460/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG"], ["", "575/60/3", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0"], ["30", "208/60/3", "#6 - 350 MCM", "n/a", "#4 - 300MCM", "#6 - 350 MCM", "3/0 - 350 MCM", "#4 - 300MCM"], ["", "230/60/3", "#6 - 350 MCM", "n/a", "#4 - 300MCM", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "380/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "n/a", "", ""], ["", "460/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG"], ["", "575/60/3", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0"], ["35", "208/60/3", "#6 - 350 MCM", "n/a", "#4 - 300MCM", "#6 - 350 MCM", "3/0 - 350 MCM", "#4 - 300MCM"], ["", "230/60/3", "#6 - 350 MCM", "n/a", "#4 - 300MCM", "#6 - 350 MCM", "3/0 - 350 MCM", "#4 - 300MCM"], ["", "380/60/3", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM", "n/a", "", ""], ["", "460/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG"], ["", "575/60/3", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0"], ["40", "208/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300MCM", "#4 - 500 MCM", "2/0 - 500MCM", "2/0 - 500MCM"], ["", "230/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300MCM"], ["", "380/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "#8 - 3/0", "#14 - 1/0", "#4 - 500 MCM", "#8 - 3/0", "#14 - 1/0"], ["", "575/60/3", "#4 - 500 MCM", "#8 - 3/0", "#8 - 3/0", "#4 - 500 MCM", "#8 - 3/0", "#8 - 3/0"], ["52", "208/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500MCM", "#4 - 500 MCM", "2/0 - 500MCM", "2/0 - 500MCM"], ["", "230/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500MCM", "#4 - 500 MCM", "2/0 - 500MCM", "2/0 - 500MCM"], ["", "380/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "575/60/3", "#4 - 500 MCM", "#8 - 3/0", "#8 - 3/0", "#4 - 500 MCM", "#8 - 3/0", "#8 - 3/0"], ["60", "208/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500MCM", "n/a", "", ""], ["", "230/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500MCM", "", "", ""], ["", "380/60/3", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM", "", "", ""], ["", "460/60/3", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "575/60/3", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM"], ["70", "208/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500MCM", "n/a", "", ""], ["", "230/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500MCM", "", "", ""], ["", "380/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300MCM", "", "", ""], ["", "460/60/3", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM"], ["", "575/60/3", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 4. Lug size range (continued)", "page": 27, "orientation": "column", "header": ["Unit Size", "Rated Power", "No Pump Terminal Blocks", "Std Fault Ckt Breaker(a)", "High Fault Ckt Breaker(a)", "Pump Terminal Blocks", "Std Fault Ckt Breaker(a)", "High Fault Ckt Breaker(a)"], "quantities": [null, "power", null, "current", "current", null, "current", "current"], "rows": [["80", "208/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500 MCM", "#4 - 500 MCM(b)", "2/0 - 500 MCM(b)", "2/0 - 500 MCM(b)"], ["", "230/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"], ["", "380/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300 MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM"], ["", "575/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300 MCM", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300 MCM"], ["90", "208/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 500 MCM(b)", "#4 - 500 MCM(b)", "2/0 - 500 MCM(b)", "2/0 - 500 MCM(b)"], ["", "230/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500 MCM", "#4 - 500 MCM(b)", "2/0 - 500 MCM(b)", "2/0 - 500 MCM(b)"], ["", "380/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM"], ["", "575/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300 MCM", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300 MCM"], ["100", "208/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 500 MCM(b)", "#4 - 500 MCM(b)", "2/0 - 500 MCM(b)", "2/0 - 500 MCM(b)"], ["", "230/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 500 MCM(b)", "#4 - 500 MCM(b)", "2/0 - 500 MCM(b)", "2/0 - 500 MCM(b)"], ["", "380/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"], ["", "575/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM"], ["110", "208/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 500 MCM(b)", "#4 - 500 MCM(b)", "3/0 - 500 MCM(b)", "2/0 - 400 MCM(b)"], ["", "230/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 500 MCM(b)", "#4 - 500 MCM(b)", "3/0 - 500 MCM(b)", "2/0 - 400 MCM(b)"], ["", "380/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"], ["", "575/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM"], ["120", "208/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 400 MCM(b)", "n/a", "", ""], ["", "230/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 400 MCM(b)", "n/a", "", ""], ["", "380/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"], ["", "575/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM"], ["130", "208/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 400 MCM(b)", "n/a", "", ""], ["", "230/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 400 MCM(b)", "n/a", "", ""], ["", "380/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"], ["", "575/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 5. Dimensions, 20 to 35 ton units, no options", "page": 28, "orientation": "column", "header": ["Unit Size (tons)", "A in. mm", "B in.", "mm", "C in. mm", "Water Connection (from end of chiller) in. mm"], "quantities": [null, "current", null, "dimension", "dimension", "dimension"], "rows": [["20, 26", "21.2 535", "92.7", "2354", "113.8 2890", "1.7 44"], ["30, 35", "21.3 541", "128.4", "3263", "149.8 3804", "1.6 40"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 6. Dimensions, 40 to 70 ton units, no options", "page": 29, "orientation": "column", "header": ["Size A ns) in. mm", "mm", "B in. mm", "C in. mm", "D in. mm", "Water Connection (from end of chiller)"], "quantities": ["current", "dimension", "dimension", "dimension", "dimension", null], "rows": [["0 23.8", "603", "89.9 2282", "113.8 2890", "31.1 790", "Even with unit end"], ["2 23.8", "603", "89.9 2282", "113.8 2890", "31.1 790", "Even with unit end"], [", 70 23.8", "603", "125.8 3196", "149.8 3804", "31.1 790", "Even with unit end"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 7. Dimensions, 80 to 120 ton units, no options", "page": 29, "orientation": "column", "header": ["it Size tons) i", "A n.", "mm in.", "B mm", "C in.", "mm", "Water Connection (from end of chiller) in. mm"], "quantities": [null, "current", "dimension", "dimension", null, "dimension", "dimension"], "rows": [["0, 90 2", "9.6", "751 89.2", "2265 1", "43.1", "3634", "5.5 139"], ["110, 120 2", "9.6", "751 111.7", "2837 1", "65.9", "4214", "5.5 139"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 8. Dimensions, 20 to 35 ton units with options", "page": 30, "orientation": "column", "header": ["Unit Siz", "A e (tons) in. mm", "mm", "B in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension"], "rows": [["20,", "26 113.8", "2890", "134", "3404"], ["30,", "35 149.8", "3804", "170.1", "4320"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 9. Dimensions, 40 to 70 ton units with options", "page": 31, "orientation": "column", "header": ["Unit Size (tons)", "A in.", "mm", "B in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension"], "rows": [["40, 52", "113.8", "2890", "134.2", "3409"], ["60, 70", "149.8", "3804", "170", "4318"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 10. Dimensions, 80 to 120 ton units with options", "page": 31, "orientation": "column", "header": ["Unit Size (tons)", "A in.", "mm"], "quantities": [null, "current", "dimension"], "rows": [["80, 90, 100", "143.1", "3634"], ["110, 120", "165.9", "4214"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 11. Water connection dimensions – 20 to 35 ton units with options", "page": 34, "orientation": "column", "header": ["Unit Size (ton", "A s) in. mm", "mm", "B in.", "mm"], "quantities": ["capacity", "current", "dimension", null, "dimension"], "rows": [["20, 26", "24.1", "613", "70.3", "1784"], ["30, 35", "23.9", "608", "67.4", "1712"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 12. Water connection dimensions – 40 to 70 ton units with options", "page": 35, "orientation": "column", "header": ["Unit Size (tons)", "A in.", "mm", "B in.", "mm", "C in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension", null, "dimension"], "rows": [["40, 52", "24.3", "617", "45.3", "1149", "54.8", "1392"], ["60, 70", "24.2", "615", "45.6", "1158", "55.2", "1401"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "PUMP PACKAGE (with or without BUFFER TANK)", "page": 35, "orientation": "column", "header": ["Hot Water Outlet Hot Water Inlet 9.6 in 59 mm)", "", "", ""], "quantities": ["dimension", null, null, null], "rows": [["9.6 in 59 mm)", "", "", ""], ["40.4 in (1025 mm)", "0.7 in (18 mm)", "", ""]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 13. Water connection dimensions, 80 to 130 ton units with options", "page": 35, "orientation": "column", "header": ["Unit Size (tons)", "Pump Package(a) Inlet Outlet in. mm in. mm", "Outlet", "", "Buffer Tank Inlet", "", "Outlet", "", "Partial Heat Recovery(b) Inlet", "Outlet", ""], "quantities": [null, "current", null, null, null, null, null, null, null, null, null], "rows": [["", "", "mm in.", "mm", "in.", "mm", "in.", "mm in", ". mm", "in. m", "m"], ["80, 90", "5.9", "151 5.9", "151", "6.2", "158", "6.2", "158 1.", "1 28", "1.1 2", "8"], ["100, 110, 120", "5.9", "151 5.9", "151", "6", "153", "6", "153 1.", "1 28", "1.1 2", "8"], ["130", "6.3", "159 25", "635", "5.9", "150", "27.7", "703 1.", "1 28", "1.1 2", "8"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "B A", "page": 36, "orientation": "column", "header": ["Unit Size (Tons)", "A in.", "mm", "B in.", "mm", "C in.", "mm", "D in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension", null, "dimension", null, "dimension"], "rows": [["20 to 35", "47.2", "1200", "31.5", "800", "23.6", "600", "39.4", "1000"], ["40 to 70", "47.2", "1200", "31.5", "800", "39.4", "1000", "39.4", "1000"], ["80 to 130", "47.2", "1200", "39.4", "1000", "39.4", "1000", "39.4", "1000"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 14. Mounting locations, 20 to 35 ton units without wind load option", "page": 37, "orientation": "column", "header": ["Unit Size (tons)", "A in.", "mm", "B in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension"], "rows": [["20, 26", "21", "533", "101.2", "2570"], ["30, 35", "21.9", "556", "132.2", "3358"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 15. Mounting locations, 80 to 120 ton units without wind load option", "page": 40, "orientation": "column", "header": ["Unit Size (tons)", "A in.", "mm", "B in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension"], "rows": [["80, 90", "83.7", "2126", "123.9", "3147"], ["100, 110, 120", "89.2", "2266", "146.9", "3731"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 18. Option weights", "page": 44, "orientation": "column", "header": ["Unit Size (Tons)", "I-P Units (lb) Partial Heat Recovery", "", "Copper Fins", "Seismic Isolator", "SI Units (kg) Partial Heat Recovery", "", "Copper Fins", "Seismic Isolator"], "quantities": [null, "weight", null, null, null, "weight", null, null, null], "rows": [["", "Shipping", "Operating", "", "", "Shipping", "Operating", "", ""], ["20", "39", "63", "258", "—", "18", "28", "117", "—"], ["26", "39", "70", "258", "—", "18", "32", "117", "—"], ["30", "47", "82", "360", "—", "21", "37", "163", "—"], ["35", "47", "91", "360", "—", "21", "41", "163", "—"], ["40", "94", "128", "516", "—", "43", "58", "234", "—"], ["52", "94", "143", "516", "—", "43", "65", "234", "—"], ["60", "111", "170", "720", "—", "50", "77", "326", "—"], ["70", "111", "191", "720", "—", "50", "87", "326", "—"], ["80", "170", "260", "1270", "240", "77", "118", "576", "109"], ["90", "170", "279", "1270", "240", "77", "126", "576", "109"], ["100", "178", "298", "1512", "240", "81", "135", "686", "109"], ["110", "178", "307", "1512", "240", "81", "139", "686", "109"], ["120", "178", "310", "1512", "240", "81", "140", "686", "109"], ["130", "178", "335", "1889", "320", "81", "152", "857", "145"]], "source": "CG-PRC017AA-EN_04302026.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAD7AUADASIAAhEBAxEB/8QAHAAAAQUBAQEAAAAAAAAAAAAAAAMEBQYHAgEI/8QATBAAAQIEAgUIBgcGBQIGAwAAAQIDAAQFERIhBjFBUXEHEyIyYYGRsRQ2cqHB0RUjNUJzgrIzQ1Ji4fAWJCU0kiazCFODosLxFzdE/8QAGQEBAQEBAQEAAAAAAAAAAAAAAAECAwQF/8QAKhEBAQACAQQCAQMDBQAAAAAAAAECEQMSITFBBFETBSIyYZGhFHGx4fD/2gAMAwEAAhEDEQA/APpGCCCAIIIIAggggCCCCAIIyjSnl0kKRPuyNLprs842bF5ZwN3vbIDM+6Kg/wAuekM0bsiUlwcsLTd1D/leOeXJMWpja+hoI+bByr6TTL+ByoPNg7QAnyAh0dPdJFIPN1B4k/ecWogd145Xn16rf4v6vomGlWqLNIo83UX/ANlKtKdUN9he3fGDI040msFrqgcQoakNlBHfiMNZ3SetVOWclJmoOvSztgtpa1EKGvMXif6ib1o/F23svWeW7SmZmlpkWJeRYvZPNo51ZHaTfyEQLnKRpXNrKVVWaJOdgso9whJzR+VmbqLTQVa90qUD5xDTdBmGAVMiaQBfqPX9xhb1+7P/AH9Fn7U+zpNWX03mJyYxq/icJ+MLIqFQmFFSqm6hIGppxIHvBjPpuYnJCY5oTq1XSFZHVfYRsMcJrNQT1Zkjtwpv42i341vdPy+mkKrNQbSEGoOEjILxAkw5lq7VmzcVecbP8rhEZYqqzxN/SnAeywjhVRnF9abeP5zEx+NZ7LyythGm2lsiccvpAVpGyYAX+qLDozyvVmemVyc+zIOuoSSlxnFZdhfMA5R89NuKW6CtSlH+Y3izaNTZlaoy4FKTZWZTrttj048fT7c7ltu+h3KtO6RUhydnKMmUUH1NhvGoHCLWJuO33RZkaby5/aSbqfZUD8oyuVqNIlJN0ydfly2gKcKcbajkM8sjsinVHTysvu2lXENNWH7NACjxvn4RbZJtJNvo5vTCmL6wfRxRfyhyjSekK1zqUe2kp8xHysdI6q8frJh5V9RWSB74dy0/OLbVzlwvYoWwxwvN9R1/H919St1ulu9Soyp/9VPzhwiblnOpMNK4LBj5hZnJ1TN/TVosMVmHCg5dozh4qqT6UZVKZdQofvH1q845X5GUn8f8/wDS/im9bfS4UFaiDwj2PmJqemVKxGce160mJBut1tgAyVcm2juLqrX8o6Y81vmJePXt9GwR8/N8p+mlGSlTs5KVBoGxQ6hIUeBy98aBSuUKcn6e1NCXYKXBqzFj4x3xvVNudmmgwRUW9OFfvJEH2XP6Q5b02kz+0lX08LH4xrTO1lgiDb0vpS+st1HtNn4QOaa6OMzkvKO1eWamJk4W21qwqVkdh4HvyiKnIIbN1KRd/ZzjCuDghwlaVi6VBQ7DeA9ggggCCCCAIIIIAgiK0h0ikNGaZ6dUFqDZUEJSgXUonYBwue6K81yuaIuJuuedZP8ACtlXwuIC7RD6XVcULQ+qVImxl5dSke0RZPvIiAXypUV3KSW28dmN1KPdmYz/AJVNOZiq6ON0pJYQiZfSVpaNzhTnmb77QGSTj7iQlJVisBfFmCe+GQn3EKvzbStlinLw1QpOLuom+sxHqMXpl8xN2eEo3X3mwAGW7DKwuB4R2jSR1KrlnuDigIhSY8vE/Hj9L1VPr0qfUjClgJG7nFEQn/imbSLIaaHEE/GIS+UeXifiw+jryS69JqmvU6hHsoHxjlNSnJu3PzTrnYVWHgIhlvJb1nOFZebTzK1bU52jfTjPETdorqlIm2nQbAoAjuQlXJ5hTySlDTdsaznYnULDXCgdTNy8oslWIOlshOsg7ofS1mJubl7qGAC4VbXuIzB1wtHLEhJKNnH3FkbE2T5w+bk6O3bnJd5ZOxTtvKGRmkpV02UrG4KKR4aoXbrDLSQkS5CQLYScQMefLHkvt1lwTjFNoqUpWKehd9mNZPnErLfRsutBbocgbkAc6t0KJ/KqKw1X5VoAIbWi2YwoAz8YdNaUshYLjzxSLGwbGvbtjjeLk3vd/vW+vHXhOTMnRHkkf4ekWVHXzanbeJWYbOUeRm8jIpTbVheVEY7pTLrOt3jhGqPP8VyqE2Sy6T3CJjxck73f96XLD0cTWjSGEhTS5pu+rA5fzERMzLT8qon0x5INhd9GXZnnD1Wmixk1Ldma4RXpBNzycK8CUE3KQnXxj0Y4Z+/8udyx9Ip6qVOXeUw+4MaOiUqQk/DVHn03PkWLybdiEj4QzqalJqzgVnjsoHuhIGO3Rj9Oe79pL6cqOoTJHAAQmqqTy+tNu9yrQyvHQMWYyejdSEs6pZutSlHeTeNM0PqCDTCy5URKFKroCigBV9fWHlGWSyrKiYk5ddXn5KlobSsulSulewAGvKLRsqBNrF2p1h0drV/0qjq9QTrbll8FKR8DGe/4CfZN2FLQf5FiOk0euyaglmpzaLbC4fnGNov/AKRNp60iT+G6k+dor9XpKahpVS6u5KziFSOqwBtmTqTe8K0SoVCWkyzUViZcvdDl7EC1yFf3thyqpvPAltVk/wAurxiiUVOMIF3Cpsa+mhSfMRyaoy0fq3FKNr9DL3xAuFx7EpZGW84jqMKoH1aeAhsTB0kqaBaXmnWv/UJjT9FZh+a0Yk35l1Tzq0kqWrWekYxsRsGh3qhT/YP6jEVKTk9K0+XL82+2w0CBjWqwudkVya5RqBLKKUOvPm1wUNHCe8xxyl+pjo3upGq++MeBKZlakmxsM0i0BqTnKS2/lJty4vqxu3PgLQxf0prEyM5stpP/AJSQn364oBmHiLKcKxuX0vOBL2E5Ntg70jB+m0BYas0qry5bmnFum9wVnFY98Vx7RFpXVDfhbyhwmfcTqW8ng5f9QMLJqjo/fE+20D5EeUOwg3tD1fdQfyr+cMXtG5hhBOJxCRvGXui4JqqtoYV+ZSPMHzj1+dRMSq2ywrpD7q0K8jf3Q0jP3aKtestOe0IZO6Og65VJ9hVvjFmdASo3uOIIhO+0KHjGd1VRd0dSP3b6PePKGjlCt1ZgjsUj+sXhTmBBUVZCPC4V5c1i9rKL1VFDVRZgA4Vtq7yI9Gj1ScbxBDab6ipwRePRmVklxlrglPxhnNUWWmglJLiLLC8SVEEW3DVF6hTRojPKV9bMy6eBKj5Q4a0Xl2f9zOrIOxICb+N4ub1NYd6i1tkb87wh9FTLasTUwL78wYm1R8nTZOSl1LlJJ4lKSrnVDq5awVZeAiqyLq356YfUokruSd5Ji8usVNTC2VqDraxZSbjMe4xEChJl8WGUcRi14ST84sognT0oRJiYdpCST9Y4g/zJv8obLozv3HkK4gj5xrcRHXjy8O10qbTqQlXBQ+MIqkppGuXc7hfyi7Cd4Lx4UqSSFJUniLR5iG+AUEO5ZUNEJUs2SlSj2C8SMpTp1w9GWcA3qGEe+FHM9LoempdaigYklN1mwBGcK/QDxSD6OSCLgtrv84mJTR94zTEy8s3ZzS2jPPtMWJinPuE3GAA26Uc7bvsqhKoqknpIfb4ov8odSdBlZleH0l7Hrw4AL+caA1TG0/tFlZ3DIQuJVlAslITtvtvcbf71xd1FUktEWSbhtxdsiVqsPhFoo8g3SFlbaGwspw5DVDtRtdSrNp3qOEQg/OMS/WUVkgEYNRB7YKXmqg623iW6SVqCQjEEjM2/rCImEBzN9KgAScIy8YinZxD7+NuVbQq98aukrx2Q3mZpbgwXAR/CkWEXVC9Xr7cvLnmlqQSbYgB8YjdGtJGdKCJNUw7KzEsrGEoIHPti1uFrC43RUdKqpjPMNqyVdIt/DtPecuAMQlEmHJOtS0y0SFtKxi3ZsieBu6kpIWoWJAI4Zf1hRHUTwEIt80ZdTjQAS8Ocy23GuFUmyUDePhAdxsGh3qhT/YP6jGPiNg0O9UKf7B/UYCN5SvU5f4zfnGDVxLipqWSypKXCleEq1A5ZxvPKV6nL/Gb84wmrfaUl+b4RKGUlWZqSZdTUS1OPFILQYeDOZ1lRUDl2AQkjSmooF36G8ofxS7qXRFmU026LLQhQ/mF4aOUenuG5lGwd6RhPugIhOm9NTlMtTUqrc6woeV4fy+k9FmbBuoy9zsUsJPvtHaqGxazb8y2N3OYh4G8QtbozEjIqmnW2JtAUlJSqXTizNtYgLQiYZcTibcStOu6TcR3dJ2gxT0aMSMzJpmZKRLa1XB5p8otnsvthI0mqyn7GeqzIGxRD6YC6kX2RwpltYOJAN4poqFeljYVKUd7JmXU2fdaHDekdbQOnTJeZG+XmB5G8BZ/RGsICQU21WhMyKOcxpWoG1jq+UQg0yS0P83S56XO9TWJPiPlDpjS+izGqcSg7nElHmICR9FUNS0niI9Euoawk/mt8I6ZnZeYbStp5DiFZgpUCD4QtjTbrDviaHCJYHW0v8tleRh20zKoP1iy37aCnzEIZGOkOuN9RxaeBIiiYYZknmwEll3gQYg6nLejzi0pGFOsCFlPrX+0CHPbQlXmIRdbQ7ngCPYukeF4UMCTtAMJKYYX12EH8sPVSm5wjjYxwZVwaik90Z0GCqfKK/dFPBRhNVIlz1XFp42MP+ZexWKUXz+9a1u6F2pJa7850LZka93zi90QqqMu1kTCT2KFo4bpE2hX1bbS+AHxEWVEqwkghJcO/Z8oXSCUkFCUosctpztF0qJlqc842QpKWlJGY1j3bIftU6XQeldau0w5UoC61qSgHWpRtDdU9KIWSkqeVaxwiw8YaDhGFJKUow23DXHeEpRc2QlItdRtaI1mquvTailCGpaXGNzCM1bk37TDNTilkuOG6ib9g+Ua0JVyoyjWta3VfwoFh4w2VVnrEtJS0DqyufGI0XWqPHnkoQSD0RF0O8ap+cCX1rcaR03LnZsHeY9mHi66VHWYTaxNS5SclrOJR7d3dq8Y5QLqvuijtSubRbac4iqrPiTklqKsKlA57htMPnnAVHdFC0nqvpM1zCD0dZ9nYO/X4QoiZh9U1MKdULYtQ3DYIcUdGKsMJ3qhmkZQ/on23Le1GarZKGtTlFaxDNtJbudwuBbutEojqpNswMvCIuhfYn5l+cSqOongIiOo2DQ71Qp/sH9RjH42DQ71Qp/sH9RgI3lK9Tl/jN+cYTVr/AElJWBOSr2HCN25SvU5f4zfnGE1b7SkvzfCAlhqggGqCAIYVw2oz57B5iH8MK39jvd3mIgKMCKcAbXCyMjcRWKZyiqqC3EihzSg2qylMuJUPfbwiz0X7NT7Rig0p1EnRGcCAQq6yQdZJN45cudwm5H0v074eHyuS48l1JNrKjlB0eW4WZp16VcGSkTDBFj22vDxqf0YqZ+rmac6o7lpSrwyMZjpk2iYZlZ0ICFq6BO8axf3xHu6KTqWyth6XmEhAXZC7GxFxkd4i48kuMt7Jz/A5MOXLj451Sf8AFbR9ByahiYW80N7Tpt8YbPaO85//AEhzseZSv3xjDctW6cv6kTbCgEn6pRFsWrVwMW/QHSCuTWlDMjPzsw6wptaih7PULjM5x0ll8PDlx54fymljkJFiZnJySRKthyUUUlTSy3c9g1b4WVIVCXvhROpH8jiXB4RKU9Kvp6qLt0boTe+2xMSsGFU9On5c9KZI7H5dSfeLwoK9Phs823KzCxqCXsN/GLR2Q3dkpV79rLNL4oEBXU6VzzP+7oc2kfxNEOD4Qs3pxSSrC8p6XVudZUPK8SaqFIE3Q0po721lMIuUEKFkTr1tzgDg94gO5fSKkzNuaqEuonZzgB8DaJBp1Dx+rOO2Zw55cYrcxomHNbMg/wAWi2fFMI0GkyclXFc3LczMNXBCXSUjYcoC3KJWCkLUbrKrLzGe09u/fHUwG3FqvdxalfeNzrHwBjlHXHGO0rSyy4s9EJK1EgZ9vlF2B7nlKBQpKQblR1W/vOI5+cU66rAbNDIdsOKjMES6G0fvcyeyIpawBhGzXGpALUVquolR3k3j11wMMFW0jVHjYubnUITvzsyVnqtG4B2q2eGuKHKBzUsiXB6RPOPHerYO4e8mEnFlRsNQ1R6DhQScyqOE9JXZAKDotk3zMNx9a+B91Gffs+fdHsw9hTlnbIDfHiBzbIF8zmTv3n+90Ao4u5wi9tkcOOYE4Rr2xyk54jqENn3gnEpRsBmTAMK1PplZNQJzUM+H9dUZ644p6ddcUbqUbmJevz6pmZwg9EHPPbsHcPMxCJzdVxjO91TlOqH9E+25f2oYjVD6ikCty98ulCjY6F9ifmX5xKIuUJz2DvyiLoP2J+ZfnEog2Sgbx8IiO42DQ71Qp/sH9RjH42DQ71Qp/sH9RgI3lK9Tl/jN+cYTVvtKR/N8I3blK9Tl/jI84wqrfaUlwV8IUSuyCOXSUy7igbEIJHhDKk6P6ZzWjrFaaQudk5hvG2Wm0rULKscQy3HUYB/DCt/Y73d5iGklVqmKs1T6pTVSjrgJBUlSDkD908Id1w2o753AecQ1oUX7NT7RjOJGTqdPl3JOq06cYbStSm3kslxFib2OG8aPRvs0Agg4iCCLWiQClDUYlwmc1k9Hxvk5/Gz68GF6V1WXnFsykqlXNs5qUpJTc6sgd0N5XSmcl1rK22nUuWxixTcBOEDLZYRu0xLS04nDNSrMwDscQFeYiGm9B9Gpy+OlNNk7WiW/I2hOLDXS65/P5suW80urfrwzNjTNsj6+TIWpJC1Nm9zsIB1WudsS+ilWTVeUZhbKl8wlhYSlQtY4TsuYmZ3kpoziSqUm5thWxJKVjyB98eaM6AvaO6Rtz4nkTDSEqQUlsoVmDbaREnBMb1Rrl/Uefm4/xZ3cWSn+sVT4I+MS0RNP9YanwR8Ylo08AggggCCCCAIg5NIGks0raT8/lE5EBJKJ0pm0k5A/35wFgR1xxhVvqqH8x84TR1xxjpCglKio6lLOEbh/ZiwRc+4Fzq9yAEiGN7qyMdOuFSiSbkm54x43bWdUbHrrnNM5DpHIDfA2jCA3cHDmTvO0/wB7oQxqW/j1hJsnjtPd5wtkhq2+KPFrxHIZR7fC1xjhNib6hDSbnkoFk5q1ARAr+1e12SnK/btPcPeRHrr6AbXAAhil5wy4I6CSLkndCbaOeupILiRrWThQOKjlEuUnlZjb4LzFRbbGBF1nbaISbqqTMNNOm7ZUCtCMyobo8dZfexuPr5hlN7IRrVEUlSG3gWjhUk5KBzBjPVV1I70kpjdPnWHEOgomQXubUnpJuduzf4RX7j0hYFhnFmfmXpp0uvuF1ZsCVZwiZaWcJK5ZpRO21j7obRDpOUPqMbVqXubdK0eliSM36OG3UK3pXcar7YdU+noYqjDqHlmyxkodu+GxrNB+xPzL84lEdRPARF0H7D/MvziUR1E8BBHUbDod6oU/2D+oxjwjYdDvVCn+wf1GAjeUr1OX+M35xhNW+0pL83wjduUr1OX+M35xhNWt9JyVxfrfCAlHQTLOAZkoOXdCtA5TaXLcmx0PqcrNSSxLLl0zSU4wCok3KcjlcRyNUcOsMvpwvNIcG5SQYgrxmGJnTCRXL1JM+1za8NkqTzfROVlHI7csolK59jv93mIUapEhLzSZhmVQ26m9lJy1i2qOK59jvd3mItHlGJNOBJJJUczD+GFF+zU+0YfwBBBBAea4LCPYIgiKf6xVTgj4xLRFU9R+n6omwtdBvbPUdsShIAuYD2COUOJXfCoG2R7I6iggggiAivyIH+K5zjFgivyPrXOcTAWJHXHGPJsc3T38OVwo951x6jrjjHk/lTn/AGDFgrm20dOrLbQSkXUrIDtjlFgCo7IblZeeJ4gW95+EbDhpKQBbqpFr7+3vjlx257I9UoJbtfXDfFiPCAHlKUjCDYHXDZqWTMuLUpfNstnCpWHESdoAjqYeCEE3tf3R2HA1SpZNsJcxOntubDyjGVvaT23jJ3t9O1LaC/q2sZ/jfssjgnqj3w3mX8S8SlFaxliUb+G7uhJUyEgm8R8zNhDZXu1DeYTCRLnb2NKvPYU82k3O22+Ib0ojWEkdoj150uulRN+3fCZhULCbSNbf/EwGoNp/jHGGqwkAk2HbHjCULUlGEXOWqECiZhCp4PXUMt3ZaJWQmUrnWLKB+sT5wmmkoIsUJB33jpihrlTI1Pn0lKpotYMOfRUkXv8Ami2I1mgfYZ9pfnEqjqJ4CIqgfYZ9pfnEqjqJ4CIOo2HQ71Qp/sH9RjH42DQ71Qp/sH9RgI3lK9Tl/jN+cYTVvtOR/N8I3blK9T1/jN+cYVWGJlc3KvMMKeS0DiCSLi9ra4CWGqCI9VbkmiBMF2VJ/wDOaUkeNre+HbE1LzScUu+08N7awrygFYj659jv93mIkIj65nRn+23mIgKL9mp9ow/hhRjenA2AutRsBYeEP4oIIIIAgjyCAiaf6xVP8nxiVyvnEVT/AFiqf5PjEsYkCD6cLrbqetiCFdoP9Yjq7XWKM0guhS1uXwoSbd94lVJxKBP3c++KlpnJPVGoUyVl1IS65jsperUDn4RRN0art1SXS62VFCr2CuskjWD84ldcV7RqmGly5llLC1oWVKUBYEkWiwCA6ivSV/8AFc3xiwRX5H1rnOJiCxI644x5UB/pr/sGPUdccY8qJCabME6ggxYKvMOc20Eg2J27oTYsEYjcA6r7Bs/vthqpwvzGvIa+H9T5Qu65hRa8bA47iMcOOBCLd5hEuAXUdkRk9PXJSDrgF1vh10n7iBfidnzhetzIl5lEsD+xaQjvwgn3mI+n/XT0vLEi7ixi8c4Y1WeE3WZt7ESlTqsPC+Xujn5zdPGBZU1cXUoAdpiPnJrnVYUG6R74aTz5DreE9G27bCkq36VfDnbdG3MjcHUbx7Dt+nhiXU8QQoEDXDTbGdD0hQSopWEm20ZHsMd01lTs60Po9czdQ6LCjc8LX8oSUpK0qSD2GG7CuafBxWUk7DYxYrRXKWXmsDGi9cQ4bWVjWq3dzQiOqku5KJlmXac5TVibR9S4pSlax0ukdZ1kWAvbshgiuBTXTnHgP4VLJhtL1hc29K08NpDKJkupX965Uk5/8RFtRq9A+wz7TnnEqkAoRcagLeERWj/2Gfbc84lUk4UADK2Z3ZRkdiNh0O9UKf7B/UYx4RsOh3qhT/YP6jARvKV6nL/Gb84w6qT7si60UBJSUqUoEXJtujceUr1OX+M35xgukOtu2vml+USi1UmgVeu6Ps1eQkFTEo/cJCVJxZEg3STvBiJqOjLLTh+kKQZdz+JbJbV4i0a5yPBI5L6YEkkXdzIt+8VeLstCXElK0hSTrBFxFHzCKQpr/aVKcZ3JKw6nwVeG89J1p+TXLh+TmEqt0ihTasjfYSI+jZ3RCgVC5fpbAUfvNp5s+KbRT9I+T6SkWkO09qpu4icQZCXebG+xsT4xLdeVk34ZHKTT1NlQ1M06ZABJxMgOj3Z+6HLVcprysAnG21/wO3bPgq0SM2W5eaLTanVpAzLrJaUDtBSSTDRxyWmBgeQhxP8AOAR74umTkELTiSQpJ2jMQRGmhU7FjZbVKrP3pdxTfllB6BUGc5arLWNiZltLg8RYwVJQRG+kVhj9rIy8yN7DuA+CvnHn06w1lNy03KHe4ySnxTcQHNPCfp+qG5xdDK2Vrb4lYg6RNy0zXKi6zMNrSvCE2VmbdkThyiAiArCFHSiiqCThxOAm2XVifjyKGzLKkTLyyLBRFociCCIPYr8kf+q5vjFgiCk27aTTS76zq8flAT6OuOMI1lWGizZvazZzhVHXHGEqwf8ARZv8MxYKWyebQSbAnM/KEnX8ROcJvPZAQ1W9YExsdTkzhRYG0RJXicxHZnHsy8Vq3w1ccsLXgJXRxy1cmZtWaZRhTvgkke+I2Xl3HUqKhcpNjY7Ye05Yl9Gq1MnJTqUMJPtKF/cDCNOdBU6jbjJjlj/K10y/jISqEmGqWtxSRiChY3hCiX51e7D8YcVadQqWdlMJxgpN4b0fE3dSkqCVmwJGRjowdVWcQhky5BxEhV4h3HXQkqS2cF7YyMrxJViVdcdadbCSMkWJtneJj6OpjNEZaqr7qcJKkoaIJVf/AO4aRTFvOXyUc88hHCVFSyVXv2xYP9HDhEpT3XQNXOzBSrwt5ExBzSkGfdKGuaTfJFycPZcxFdgk6z2Q9o32zLe2POI8Kyh9Rlf6zLe2POA2ugfYR9pfnEsj9mngIiNHz/oZ9pfnEqlQCEX2gW8IiFBGxaHeqFP9g/qMY4DGx6HeqFP9g/qMBG8pXqcv8ZvzjA9Itbf4a43zlK9Tl/jN+cYHpFrb/DXEo3Hkd/8A1dTPad/7iovEUfkdN+S6mH+Z3/uKi8RVEEEeXBJF8xsgPmbSwzK9LqgFlbZLrilW6eeIxU6klbQBLrqr31pKYuulagrTOoEEEc45q9uKjXDkgcYI7kpmaVR2Ki0lX+Te9HecVcoUMlICgLbCoa/uiGb1fqlNn1s883MNJN2yoJUCki4zSbbbHM6o4oE/Z52lOn/LzywLbnADzZ/5ADgTCdVZUuntTPNhJllBlZBN7Ekpvc5WNxYDab5xidstfbrf3Yb+kpL6bXaxPyZuNfNqv7j84kZbS+lP2Cpgsk6+cSU/Me+KGFc07f7p1wm4xdV0ZgxvTm0xTVJqbZUUSswnWSLE+IhMUVlBIkp2blSPutvFSR+VVxGWLxIWFIUUqG0Gxh3LaR1eTIDc+6Uj7rhxj33hpGk8xWmP2c5LTSdzzRQrxTl7o8+kp9n/AHNIdI/il3EuDwyMQmjuljs806Z9SEBodJSEG5vknIX1mw1bYtS1uS8o07NI5ouWABzuewjgfAw0GSNIKaVYXXzLL/hmEKbPvFoftOtvoxsuIcTvQoKHuhJcxLrShLym7OC4SsjMcDDRyh0p5XOCWS0s/faJbPutEEnEDJrJ0nmkWyB+fzh19FTTP+0q8ykbEvAPD35++GkrTqjJ1Yzb7su8l1YC1ISUkXNtUBYE9cQ2risNBnFbmzDlPXEM9ID/ANOTxGosqNz2G398IsGcreJOuGkw/YWjttDj6rNpuY8cos06cnWwe28aEa4/mTeGq3r5nIbzEoqivsLaWtPOIB6ZGY/vXHc3JByrPvS7GBnGso6NhgzwjwtGLnq6amNs3Ck0SxoNJptYzU2pZPYhPzVDelm4Uf5vhC1RDy9G5Botm7b7vRAzAITmRs2+ENJFRYacKgU2NxcW2ROPw3n5eVVlaJoPm3NKsCdojldQU+htlBHMsABBtYntMKLc9MKUOZpJtaFWqWwL2xDvjo5bIrfVMlCFm6cQESq5BUwpDhwdQJBJ2CEW5BpGYTcjaTDkJsNcRCBp+HIpSfKG7tMYWs42kk7wIkQmJim6Mzk9Zxwejsn7yxmeAgKiaCysgIxpJ1AG8OFaMzVEflJyYVhSp1ICFCyszr7NUanTqNJUwAst4ndri81f07oqGn8yStsDOzqLe/4xBatHVKVRUqJ6KitSUjdnmfDKJhGaUG5yGrflDKQY9Do0vLnW2yAeNs/feHaFdBPAQUsDGy6G+p9P9g/qMYuFRs+hnqdT/YP6jAR3KV6nL/Gb84wPSFVw0bHNpeVuyN85S/Uxw7nkG1+2MC0hGBTaSD0Wlix4Qo3Tkgt/+MKZbDa7nVvbrq3xdoovI1nyWUz2nf8AuKi9QUR82aS6Y1NVZrM42/hJeWlJBIslJwpGvYBH0nHzrU+S3S+a+k2mqYgo51wodW8hIcGO4IF75iAq7cy7POc/zl1lAKiTrJOcR1WCuiFquc4fyjBk3HJdZBW2lKVW37YjqqvE9bcIiI2Rp01OGaflcGKTCXLKNrknK3bE1MufS76Ztwtk1VBS6kospty9lZ2J64xWFyQRviPotQTIrqCF/vmk2y1qCsh7zHVImFTkvOSKnEp5u822FGwJAssA8LH8hjGU9x148vVQjjTjZUh1KkOIUULSRYhQNiIRUtSUkA5RLVRtIfQ8gWTMICiLg2WMlatV8jnntiKdFo6y7m3OzV0bKz74bqGcObYlhI1wgpJU4EJBUpWQSMyTFRa+TugvVPSMrVdMvLi6zsvrB7gCruEaBMlqu6QJZKwinSSSpbrYxc22E9K6rkDUE5ayVGEqJL/4X0JQvAkzUxYEkgAbzq3jjZMR9emkUfRdqUacUZqrgPPZ9RkE4E2sLXNyYX6anadSCrtefq1amZ4rUgOq6CL5JQMki3D33hiirPy/VUAey6fK0Miq5hBxd1RWU8xpS+hQxlRtvAV8j74n2K9J1GqJlmFYkKJKRmFDCLgkEbSL5HfGfKdS2m6jnuiS0TUV6SyxyFwtRB19Uxm6GkJ644w0r7Ze0enWkmxU0QCdkOk9cRxUUB2mvtk2CkEXvaIM4RKegTLbHOl7nEhZITbXfUO7b4RIyQQ8nMqJ2JA1xzWJRpt2XK3M15IU2nWBv1X4x7Tmp+VdKWpdpRKQrpqsoA9kZ6tXTXTubSE5IoRSphacdkoKlJIslfYbxW1SDzEmJlwLlQojAnGQpe8gX1dsW6eLrFGfmSv61tFwLAgHh87xSVvrfcU464txa9alG5jN3lWpZjNHDcxNiTStEw6kFxQxk3vkMs47ROT4IvMhdsxdpB+EdKWn6Ck0W6QecOLeLJFj7oQBFomGMs7xrPKy9qeKk26hITE+WW25mVUgOFAwhaVZA233hohsDtiRp6iKPVbHKzN8v5jDdBQRmm3CNYXzGOSb1fuEinKJKn0KbqFlJRzbR/eLyHdviU0dkJV5pyYeaDi0LsnFmBlfVE+5MBIyjbnozkKJJU6y8PPPD94vZwGyHpnEEqwqCik2Njex3GGjj5XcbDDYc0w1hbbbZaTnhSLAf3vMXRs/dqAbQVEZAXijzpcrOkMnKA/Vh8PudgGZ+XfDyo1pUwhTdPb54A2U8q4bHft7oSodPmJZC5znErmJhVlLWOqgHMJHb8oC4GcSgPdJa8ZKukercah2ZQCppSgdHZvhlJSc5WJ4SUgw5MPrNghAvbtO4dsbDotyTyVOSiYra0T8wLKDIH1SD5q78uyLrR3qm6MaPVjSZxK5aUDMnfpTLxIR+Xao8PGNqpFOTSKRLyCHFOJYThxqFidvxh4hCW0JQhISlIsEgWAEexlpUuUvPQxwW1vIHDOMC0jtjRbIFtzLXbKN95S/U5f4zfnHz/pKbFv8JflBGm8hOmEo7QVaNzb7TU1LuFcslRsXUKzIG8g37iI2CPjWjSkm/eYnaqmnMsLQOigreVcE3bSNdrDMkaxFukOWvS2Son0aiYZmXhkibebxupTu12PE3PGM7V9KT1Qk6ZKqmZ6aZlWEdZx5YQkd5jNdIOXGjS6lSlBk5itPqBBWhJQ0kbTe2I27BbtjLdE0jTvS5x3TOqTT0mw2palqcOahhsgbE3vqSBqjmp6ZS2iMjpFR9HJZLK6jMqSHnQpKmpYApwi4ub7774vkRrs22qoTbiVYkLV0SNoiKnHErXcX7zEWiuAulpqVecST0Sm145dqYN7NnH/BfpDjugjx6ablHVOLQ4u4yCDbMGO5OqMScwzO+gTCAhVylTgOJP3hbXYgkd8MnJpRwEXQ6CcQScWIbBbZxjjA89rJQnxMLNrLpaZ+VJamGGmuiB6UwQSQUWBva9hdBvfgIrzgxIxIBVv7IeNTilSrDCwjGwjAhdrqUL3A4i+zYIRClc4ceJKdptcwxlxmms8pldmLafrklSrAbBE7oVRvpSvBShgZZViKzqTbMnuFzxtEekJSbsMqK9q1Z27os2jdV+jZJ+XYSEzixiUtXSskZkgDtsTq1AcbPO6x57Rb1uNVOvYlKH0ZIoxPDEMKEJ1jIm5OSdevHaKBXqy7Wq1Mz72RdVdKdiU6gO4Wia0gnTRtHWKW2HROVCzr7e1KATgTYar6zxhlK8m2mdQpX0k1QpxUueqlIAWobwkm5HARqeO65X1FbcfCeiOko7BmYQc5y119D+UZn+kPpqTm6S8WZ2QmJBzUUvtKQo+IhCzas7C8TaG8qUmY+tWmXSBkpaSvEdxsDFi0WQ0itMc1PMuXKrobSpN+id6c9+ZiBXLLBycyVnYxP6KMNtTMu6sHn1zCkggZYQ2Tr4mOeU77dMb2sXxPWEeTRPozgTbERle9oE9YQTRDco4QNQvGnNUa9OrkJqXyQp5aD9apNygbkjUOOZhlS5tQcU4pwrcVrKrkmF9JWROzMqhsqLwSoqAGoZfOGUozNyCkLSyVhZKDdJNrW3RmSY92t3LsmpyoNrocy4cLqSgpAG+0QjtC5tlxYKbIbUvXuF4czVKYlqVOPoU8tSkHCkApQn/lmYUmJptUu9ZVrsrGY/lMWXaZY9PZAKevTpdO5az+mOQ5CfN4qclaFYnW1kLTe2RtYj3wkoqbAKwU32a7cYmPhc/Kcp7v+jVVOK1wz39Mw1acUpaklJAAFlXyMeSD6RR6mMQurmbdtlmEG3wMomPmrn4n+y4UB3BIuDev4CH6l3ivU2py8lIK51d1qX0W0jEpRsMgI7UZ+pGzqlScudTTZu4ridndHWOVP5mpttr5ppJfeJthR93idkM1yjs8sqnHOcbByZScLafaO2HUvJsyrQbQgISPup+J2xoHJ3os7X2quHZNKWHZJbEtMutXQh1WV07yAdkUUp+mPU9MqmYlVt+kth1gFNgpN7ApTxGV+6LzopyU1OrhuZqyl06TNjgI+ucHD7vf4RrNN0Xp8iinuusNzM7IyyJVEytOYSncMwM79sTMTa6RtF0fpmj0n6NTJRDCD1lDNSzvUrWYkoIIjQggggKjymkDQp0nL61Gd9WeuPnvSZ5tt9hJWBiQsJvwj6V0yokzpBo27ISbjbbylJUC4SEmx1G0YzWNDtIafNOiYoz8w2RfnWUB1JG/K9u+CVndBpXpssMTKkvlRSFrwqCe0JzHjFrb0ZkEsMgstuuI66iCkOHtCSBCDD6JFxSEMc0q/SSoWN+GyHgrOVubCTv1xOk2fND0VgNpZCEJ1c3Ygd2UVup0alTL7r6QVzCiVHGcr9+cShm+f1uA9l7QzfmW7qbVY22GNTFNqXMyq1Yw2Oa34Ba0M1Sqjkt2+/CLX4xNuNhS1ZXBhnMSiCnIqQeyCbRpSywNQET2jehGk2mTgFGpjimL2My70Gk/mOvgLmLRyfzPJ9SXUO6Q0idnZxJ/au4XWUn8MW9+KN6kNP8AROZprjkhVpQol2yvmL82sAC9gg2PgIjTAJvQdGhtRdkJicaqE4lCFPrSiyGyfupvmciLnLhlDN+kyTwVdrAVZkpNok6hPu1OpTE6+buzDinFd5hBKylQUNYzG2Kygp2Tl5BhTTbXOKeGbil2KOABF9W3Iboj6VTZuoVaVkqc2Vzb7gQ0lO1RO3s2mJCu2EwyNgR8Y2TkP0G9BkjpRPtWmJlJTKJUM0N7V8VbOzjErUXTRzk8o9EWiemJdE/V1AF2beGLpWF8AOSRutnFsgggpGZlJadZLM1LtTDR1odQFJPcYp1X5H9CqviUqjolHFfflFFo+A6Pui7wQHz1ptyMUHRmSVOjS9Mg2b4Gp5AWpZ3JwWJPBJigaPSk43U5fFLOCXQ6pYfWCgKGApFgc90any+UqdZqNOrFNRMB11ssPPkp5tpKTcAXF0qOI6iL4YodJa0fYeZV6RUqtWHkn/MvHm2pci1wE3JXcYhckWyy3crbctOkkmO06nrCEqmh12lzDbAu6pBCOMKJ6whF9RXLuBdihaCcNtWYtHRyinPJfZrDHpLrbj3MqxFGoHEnI9sSPPYm2rqF+cVr4CI7SV0Sqmn04UkdDPYP7ER0tUAvCS6gYc9cJudqtst3FonVJVT3Ek9ZJGUUNUtMYSEvlQItZRMT79YbLOEKC1WyQg3JhihpXMhTieaUfuE3Puiso5iUeC8ZVgKTqB1/0jmam1B3AVpUpOQGHUOMS5AS0lRIAuczBLsio5tthSBkVKTlE1td2IVC0qN3hi3bhEvT6a+4CtF5dtVumu97dgiWk6JLMrDqWkqWPvq6o4CJVtuy0pQFOOKNhlck9giyaS3ZlI0pmTupCSlR1uLzWr5RM0ulztXnEydMlHJh5WtKBe3ao7Bxi8aLck1QqmCaralyEqcwyP2yx2/w9+fZGu0iiU6hSQlabKty7Q14Rmo7ydZPGKaUPRXkilJPBN19aZx8ZiWR+yTxP3vLjGkttIZaS20hLaEiyUpFgBuAjqCI0IIIIAggggCCCCAIIIIBjUKJTKsjDPyEvM9rjYJHA6xFPq3JDQZ0FUk7MU9w6sKsaPA5++L9BAYbVeR/SCTCjJOy9Rb3JVza/A5e+KdU6NUqWooqVOmJbtdbIB4HVH1HHK0IcQULSlaTkQoXBi7TT5JVKtLzTdN9xyhu7ILUDhIWNxyj6ZqvJ3oxVsSnaW2w4r95L/VH3ZeIimVTkSIxLpNXO8NzSP8A5J+UE0xRqVUkLxoKSBtEcS9mpwOqFwi9h2xfKpye6UUm6naW5MNpzxyx5weAz8RFXdl0JdKXWS24nWCMJHdDSPUTbSiDiAJyzhwlwdhhiuUSrqq8YSLDrSrpJ7jrih5Lt0yY0vpbdaf5mmlQ9IVn1Qb2yzztbvj6go9botVlkCkVCTmW0JAShhxJwgahYao+RJplTszzjqipYFhfZCQQWHA40pTbg1KQbEd8RZX2lBHypSOUzTGi2SxWXn20/u5mzyfFWfgYvNI/8QcwjCis0VDm9yUcwn/ir5xF23KCKRSOV/Q6r4Ump+gun7k2gt/+7q++LFUNJ6HS6UalN1WVbk9jocCgrsTbrHsEFShAUCCAQdYMZ7ynyuj8vTmXXWJRFYcUGpZQADmEkFR4WSc+7bFJ0x5epuYDkpotLejN6vTJhIKz2pRqHE34CMro0/P1TTBqcqbr0zMKKip1xwqK+idd8/8A7gm17SFAgkG2IpuMxcdsJ8ylaHE4sIUVJCQbnsPC98hHQw3BFwcRyvcW3Ryl0ISq2RKlZ/3wgjPtJwmZZS04tKFpcySo2JsDe0RstRuZ+ucfLZFsKtt77AdffFjrkmlurqmENgqe6eNeYSdRAHv74YghDmLNx3eczFNk2mksj6pPN71qAxn4CPUkrUW5dBcWde2/Ew7bp7jxBmCUJOpCesYlGJRDKMASG0/wp1niYIjJaj43MUyS8v8AgSeiOJiXQwhtABCbDIJSLJESNIo1Qrc4JOlya5hzaECyU9qjqHExruivJJIU3BN1tSZ+aGYZH7FB/wDl35dkU8s50Z0GrOlS0uS7Xo8lexmnhZP5R97uy7Y2bRfQOjaLIDjDXpE5bpTLwBV+XYkcIsqEJbQEISEpSLAAWAEexNtSCCCCIoggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAIY1GiUurtlFQkJeaGq7jYJHA6xD6CAz+qcjuj85iXIuTFOWdQQrGjwVn74plU5HdIJO65F6WqCBqAPNr8Dl743OCLtNPlqp0Op0pWCp0yYl+11s4TwVqiJVJsOpBTlfak5eEfXS0JcQULSFJORBFwYrVV5PNGKviU9S22XFfvJf6pXuyPeIbTT5hXTF54FBXYcjDVcm41fE2R2/1jdapyJDpLpNWI3NzSL/8AuT8optU5O9KKTdTlMXMNpzxyx5weAz90E0zgtZRzzdha2WvsiwPSyA4W32MDg1hScKhDddObV1FlPYc4ohsFxkIfUROCsMnj5R05T3k6khfsmPJBKmqk1jGE3Izy2RBbSuySYZLUpbS0pVhUbgK3dsehxWHPVci8IKcwJJt97V3xZDbmabZcl8D6sgOsTY8YZtU9MuqySO1ZzUYcuhta0rWASkZX2f3aLRotyf1rSlSXkI9DkTrmXgbKH8o1q8u2AbM6JujQ5qvodCw/NJlm2EJKlruSCSe7ICNPqXJNTqnpK1NpLcjS25ZDRl5dNluKBJJJOrIjPMmLbo1o7K6MUNmmSq1uNtkqxuWuVHWcolom2tGdLpMhRZJMpTpVuWZT91A1neTrJ7TDyCCIoggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAZVGi0yrtlFQkJeaGr6xsKI4HWIptU5HtHp3EqSXMU5Z1BCsaPBXzi/wQGHVTkdr8ndUg/LVBA1AHm1+By98U2pUSqUVYTUqdMSoxZFxBCSexWqPqOOHmGphpTT7SHW1a0rSFA9xi7Z0+UwsZ2OdzkdkP6RQ6lpHO+i0uUXMKv0lakoGXWVqEbJppoZo6mk+kN0lhl3nUC7N28ioA5JIGqLjTabJUqSRLSEs3LMjPC2m1zvO89pi7NKToryT06klE3VympTgzwEfUoPA9bifCNAACQAAABkANkewRloQQQQBBBBAEEEEAQQQQBBBBAEEEEAQQQQBBBBAf/Z", "photoSource": "CG-PRC017AA-EN_04302026.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 CGAM", "Trane", "BAS-PTS019A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS019A-EN_11152024.pdf", "취입 완료"]], "points": [{"inst": 10100, "type": "AI", "unitDisp": "℃", "name": "Active Cool/Heat Setpoint Temperature", "note": "조건: Standard"}, {"inst": 10101, "type": "AI", "unitDisp": "℃", "name": "Evaporator Leaving Water Temperature", "note": "조건: Standard"}, {"inst": 10102, "type": "AI", "unitDisp": "℃", "name": "Evaporator Entering Water Temperature", "note": "조건: Standard"}, {"inst": 10103, "type": "AI", "unitDisp": "℃", "name": "Active Chilled Water Setpoint", "note": "조건: Standard"}, {"inst": 10104, "type": "AI", "unitDisp": "℃", "name": "Chilled Water Setpoint Status", "note": "조건: Standard"}, {"inst": 10105, "type": "AI", "unitDisp": "℃", "name": "Hot Water Setpoint Active", "note": "조건: Hot Water Control"}, {"inst": 10106, "type": "AI", "unitDisp": "℃", "name": "Hot Water Setpoint Status", "note": "조건: Hot Water Control"}, {"inst": 10107, "type": "AI", "unitDisp": "Percentage", "name": "Active Demand Limit Setpoint", "note": "조건: Ice Building Not Installed"}, {"inst": 10108, "type": "AI", "unitDisp": "Percentage", "name": "Active Demand Limit Setpoint", "note": "조건: Ice Building"}, {"inst": 10109, "type": "AI", "unitDisp": "Percentage", "name": "Demand Limit Setpoint Status", "note": "조건: Ice Building"}, {"inst": 10110, "type": "AI", "unitDisp": "Power, Electrical", "name": "Unit Power Consumption", "note": "조건: Energy Meter"}, {"inst": 10111, "type": "AI", "unitDisp": "℃", "name": "Outdoor Air Temperature", "note": "조건: Standard"}, {"inst": 10112, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Pressure Circuit 1", "note": "조건: Standard"}, {"inst": 10113, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Pressure Circuit 1", "note": "조건: Standard"}, {"inst": 10114, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Differential Refrigerant Pressure Circuit 1", "note": "조건: Standard"}, {"inst": 10115, "type": "AI", "unitDisp": "℃", "name": "Evaporator Saturated Refrigerant Temperature Circuit 1", "note": "조건: Standard"}, {"inst": 10116, "type": "AI", "unitDisp": "℃", "name": "Condenser Saturated Refrigerant Temperature Circuit 1", "note": "조건: Standard"}, {"inst": 10117, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Pressure Circuit 2", "note": "조건: Circuit 2"}, {"inst": 10118, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Pressure Circuit 2", "note": "조건: Circuit 2"}, {"inst": 10119, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Differential Refrigerant Pressure Circuit 2", "note": "조건: Circuit 2"}, {"inst": 10120, "type": "AI", "unitDisp": "℃", "name": "Evaporator Saturated Refrigerant Temperature Circuit 2", "note": "조건: Circuit 2"}, {"inst": 10121, "type": "AI", "unitDisp": "℃", "name": "Condenser Saturated Refrigerant Temperature Circuit 2", "note": "조건: Circuit 2"}, {"inst": 10122, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Absolute Pressure Circuit 1", "note": "조건: Standard"}, {"inst": 10123, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Absolute Pressure Circuit 1", "note": "조건: Standard"}, {"inst": 10124, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Absolute Pressure Circuit 2", "note": "조건: Circuit 2"}, {"inst": 10125, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Absolute Pressure Circuit 2", "note": "조건: Circuit 2"}, {"inst": 10126, "type": "AI", "unitDisp": "Percentage", "name": "Actual Running Capacity", "note": "조건: Standard"}, {"inst": 10127, "type": "AI", "unitDisp": "Percentage", "name": "Air Flow Percentage Circuit 1", "note": "조건: Standard"}, {"inst": 10128, "type": "AI", "unitDisp": "Percentage", "name": "Air Flow Percentage Circuit 2", "note": "조건: Circuit 2"}, {"inst": 10129, "type": "AI", "unitDisp": "None", "name": "Starts - Compressor 1A", "note": "조건: Standard"}, {"inst": 10130, "type": "AI", "unitDisp": "None", "name": "Run Time - Compressor 1A", "note": "조건: Standard"}, {"inst": 10131, "type": "AI", "unitDisp": "None", "name": "Starts - Compressor 1B", "note": "조건: Standard"}, {"inst": 10132, "type": "AI", "unitDisp": "None", "name": "Run Time - Compressor 1B", "note": "조건: Standard"}, {"inst": 10133, "type": "AI", "unitDisp": "None", "name": "Starts - Compressor 1C", "note": "조건: Compressor 1C"}, {"inst": 10134, "type": "AI", "unitDisp": "None", "name": "Run Time - Compressor 1C", "note": "조건: Compressor 1C"}, {"inst": 10135, "type": "AI", "unitDisp": "None", "name": "Starts - Compressor 2A", "note": "조건: Circuit 2"}, {"inst": 10136, "type": "AI", "unitDisp": "None", "name": "Run Time - Compressor 2A", "note": "조건: Circuit 2"}, {"inst": 10137, "type": "AI", "unitDisp": "None", "name": "Starts - Compressor 2B", "note": "조건: Circuit 2"}, {"inst": 10138, "type": "AI", "unitDisp": "None", "name": "Run Time - Compressor 2B", "note": "조건: Circuit 2"}, {"inst": 10139, "type": "AI", "unitDisp": "None", "name": "Starts - Compressor 2C", "note": "조건: Compressor 2C"}, {"inst": 10140, "type": "AI", "unitDisp": "None", "name": "Run Time - Compressor 2C", "note": "조건: Compressor 2C"}, {"inst": 10141, "type": "AI", "unitDisp": "℃", "name": "Heat Recovery Leaving Water Temperature Setpoint Active", "note": "조건: Partial Heat Recovery"}, {"inst": 10142, "type": "AI", "unitDisp": "℃", "name": "Heat Recovery Entering Water Temperature", "note": "조건: Heat Recovery Water Temps"}, {"inst": 10143, "type": "AI", "unitDisp": "℃", "name": "Heat Recovery Leaving Water Temperature", "note": "조건: Heat Recovery Water Temps"}, {"inst": 10144, "type": "AI", "unitDisp": "Power, Cooling", "name": "Chiller Design Capacity", "note": "조건: Standard"}, {"inst": 10145, "type": "AI", "unitDisp": "None", "name": "Number of Circuits", "note": "조건: Standard"}, {"inst": 10146, "type": "AI", "unitDisp": "None", "name": "Number of Compressors Circuit 1", "note": "조건: Standard"}, {"inst": 10147, "type": "AI", "unitDisp": "None", "name": "Number of Compressors Circuit 2", "note": "조건: Standard"}, {"inst": 10148, "type": "AI", "unitDisp": "℃", "name": "Refrigerant Discharge Temperature Estimate Circuit 1", "note": "조건: Standard"}, {"inst": 10149, "type": "AI", "unitDisp": "℃", "name": "Refrigerant Discharge Temperature Estimate Circuit 2", "note": "조건: Circuit 2"}, {"inst": 10150, "type": "AI", "unitDisp": "℃", "name": "Refrigerant Discharge Temperature Circuit 1", "note": "조건: Discharge Temp"}, {"inst": 10151, "type": "AI", "unitDisp": "℃", "name": "Refrigerant Discharge Temperature Circuit 2", "note": "조건: Discharge Temp, Circuit 2"}, {"inst": 10152, "type": "AI", "unitDisp": "None", "name": "Unit Source ID (Last Diagnostic Code)", "note": "조건: Standard"}, {"inst": 10154, "type": "AI", "unitDisp": "Energy, Electrical", "name": "Energy Consumption Lifetime", "note": "조건: Energy Meter"}, {"inst": 10155, "type": "AI", "unitDisp": "Energy, Electrical", "name": "Energy Consumption", "note": "조건: Energy Meter"}, {"inst": 10156, "type": "AI", "unitDisp": "Current", "name": "Average Current", "note": "조건: Energy Meter"}, {"inst": 10157, "type": "AI", "unitDisp": "Voltage", "name": "Average Voltage L-L", "note": "조건: Energy Meter"}, {"inst": 10158, "type": "AI", "unitDisp": "Current", "name": "Current L1", "note": "조건: Energy Meter"}, {"inst": 10159, "type": "AI", "unitDisp": "Current", "name": "Current L2", "note": "조건: Energy Meter"}, {"inst": 10160, "type": "AI", "unitDisp": "Current", "name": "Current L3", "note": "조건: Energy Meter"}, {"inst": 10161, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L2", "note": "조건: Energy Meter"}, {"inst": 10162, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L2-L3", "note": "조건: Energy Meter"}, {"inst": 10163, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L3", "note": "조건: Energy Meter"}, {"inst": 10164, "type": "AI", "unitDisp": "Power, Electrical", "name": "Unit Power Demand", "note": "조건: Energy Meter"}, {"inst": 10165, "type": "AI", "unitDisp": "None", "name": "Line Frequency", "note": "조건: Energy Meter"}, {"inst": 10166, "type": "AI", "unitDisp": "None", "name": "Power Factor", "note": "조건: Energy Meter"}, {"inst": 10168, "type": "AI", "unitDisp": "Percentage", "name": "Supplemental Heat Status", "note": "조건: Supplemental Heater"}, {"inst": 10169, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Evaporator Approach Temperature Circuit 1", "note": "조건: Standard"}, {"inst": 10170, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Condenser Approach Temperature Circuit 1", "note": "조건: Hot Water Control"}, {"inst": 10171, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Evaporator Approach Temperature Circuit 2", "note": "조건: Circuit 2"}, {"inst": 10172, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Condenser Approach Temperature Circuit 2", "note": "조건: Hot Water Control, Circuit 2"}, {"inst": 10173, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Compressor Suction Superheat Ckt1", "note": "조건: Standard"}, {"inst": 10174, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Compressor Suction Superheat Ckt2", "note": "조건: Circuit 2"}, {"inst": 10100, "type": "AV", "unitDisp": "℃", "name": "Chilled Water Setpoint", "note": "조건: Standard"}, {"inst": 10101, "type": "AV", "unitDisp": "Percentage", "name": "Demand Limit Setpoint", "note": "조건: Standard"}, {"inst": 10102, "type": "AV", "unitDisp": "℃", "name": "Hot Water Setpoint", "note": "조건: Hot Water Control"}, {"inst": 10103, "type": "AV", "unitDisp": "℃", "name": "Heat Recovery Leaving Water Temperature Setpoint BAS", "note": "조건: Partial Heat Recovery"}, {"inst": 10100, "type": "BI", "unitDisp": "—", "name": "Limit Mode Relay Status", "note": "0 = Auto 1 = On · 조건: Standard"}, {"inst": 10101, "type": "BI", "unitDisp": "—", "name": "Emergency Stop", "note": "0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard"}, {"inst": 10102, "type": "BI", "unitDisp": "—", "name": "Manual Override Exists", "note": "0 = Off 1 = On · 조건: Standard"}, {"inst": 10103, "type": "BI", "unitDisp": "—", "name": "Front Panel Auto Stop Status", "note": "0 = Stop 1 = Auto · 조건: Standard"}, {"inst": 10104, "type": "BI", "unitDisp": "—", "name": "External Auto Stop Input Status", "note": "0 = Stop 1 = Auto · 조건: Standard"}, {"inst": 10105, "type": "BI", "unitDisp": "—", "name": "Run Enabled", "note": "0 = Run Not Enabled 1 = Run Enabled · 조건: Standard"}, {"inst": 10106, "type": "BI", "unitDisp": "—", "name": "Local Setpoint Control", "note": "0 = Remote Control 1 = Local Control · 조건: Standard"}, {"inst": 10107, "type": "BI", "unitDisp": "—", "name": "Maximum Capacity", "note": "0 = Off 1 = On · 조건: Standard"}, {"inst": 10108, "type": "BI", "unitDisp": "—", "name": "Compressor 1A Status", "note": "0 = Off 1 = Running · 조건: Standard"}, {"inst": 10109, "type": "BI", "unitDisp": "—", "name": "Compressor 1B Status", "note": "0 = Off 1 = Running · 조건: Standard"}, {"inst": 10110, "type": "BI", "unitDisp": "—", "name": "Compressor 1C Status", "note": "0 = Off 1 = Running · 조건: Compressor 1C"}, {"inst": 10111, "type": "BI", "unitDisp": "—", "name": "Compressor 2A Status", "note": "0 = Off 1 = Running · 조건: Circuit 2"}, {"inst": 10112, "type": "BI", "unitDisp": "—", "name": "Compressor 2B Status", "note": "0 = Off 1 = Running · 조건: Circuit 2"}, {"inst": 10113, "type": "BI", "unitDisp": "—", "name": "Compressor 2C Status", "note": "0 = Off 1 = Running · 조건: Compressor 2C"}, {"inst": 10114, "type": "BI", "unitDisp": "—", "name": "Chiller Running State", "note": "0 = Off 1 = On · 조건: Standard"}, {"inst": 10115, "type": "BI", "unitDisp": "—", "name": "Heat Recovery Control Active Status", "note": "0 = Inactive 1 = Active · 조건: Partial Heat Recovery"}, {"inst": 10116, "type": "BI", "unitDisp": "—", "name": "Heat Recovery Request Active", "note": "0 = Off 1 = On · 조건: Partial Heat Recovery"}, {"inst": 10117, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Pump Request", "note": "0 = Off 1 = On · 조건: Standard"}, {"inst": 10118, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Status", "note": "0 = No Flow 1 = Flow · 조건: Standard"}, {"inst": 10119, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Information", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10120, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Advisory", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10121, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Critical", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10122, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Service Required", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10123, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10124, "type": "BI", "unitDisp": "—", "name": "Diagnostic Shutdown Present", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10125, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Manual Reset Required", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10126, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Local Manual Reset Required", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10127, "type": "BI", "unitDisp": "—", "name": "Noise Reduction Request Active", "note": "0 = Off 1 = On · 조건: Noise Reduction"}, {"inst": 10128, "type": "BI", "unitDisp": "—", "name": "In Defrost", "note": "0 = Not In Defrost 1 = Defrost · 조건: Hot Water Control"}, {"inst": 10129, "type": "BI", "unitDisp": "—", "name": "Circuit 1 Lockout Front Panel", "note": "0 = Normal 1 = Locked Out · 조건: Standard"}, {"inst": 10130, "type": "BI", "unitDisp": "—", "name": "Circuit 2 Lockout Front Panel", "note": "0 = Normal 1 = Locked Out · 조건: Circuit 2"}, {"inst": 10131, "type": "BI", "unitDisp": "—", "name": "Circuit 1 Lockout External", "note": "0 = Normal 1 = Locked Out · 조건: External Circuit Lockout"}, {"inst": 10132, "type": "BI", "unitDisp": "—", "name": "Circuit 2 Lockout External", "note": "0 = Normal 1 = Locked Out · 조건: External Circuit Lockout"}, {"inst": 10133, "type": "BI", "unitDisp": "—", "name": "Circuit 1 Lockout Active", "note": "0 = Normal 1 = Locked Out · 조건: Standard"}, {"inst": 10134, "type": "BI", "unitDisp": "—", "name": "Circuit 2 Lockout Active", "note": "0 = Normal 1 = Locked Out · 조건: Circuit 2"}, {"inst": 10135, "type": "BI", "unitDisp": "—", "name": "Circuit 1 Available", "note": "0 = Unavailable 1 = Available · 조건: Standard"}, {"inst": 10136, "type": "BI", "unitDisp": "—", "name": "Circuit 2 Available", "note": "0 = Unavailable 1 = Available · 조건: Circuit 2"}, {"inst": 10137, "type": "BI", "unitDisp": "—", "name": "Circuit 1 Running Status", "note": "0 = Off 1 = On · 조건: Standard"}, {"inst": 10138, "type": "BI", "unitDisp": "—", "name": "Circuit 2 Running Status", "note": "0 = Off 1 = On · 조건: Circuit 2"}, {"inst": 11000, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Percent Capacity Output", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11001, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Supplemental Heater Relay 1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11002, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Supplemental Heater Relay 2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11003, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Supplemental Heater Relay 3", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11004, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Supplemental Heater Relay 4", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11005, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Energy Meter", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11006, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outdoor Air Temperature", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11007, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Phase Protection Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11008, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Energy Meter Write Value Failure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11009, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Outdoor Air Temperature Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11010, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Phase Protection Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11011, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Software Error 1001: Call Trane Service", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11012, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Software Error 1002: Call Trane Service", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11013, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Software Error 1003: Call Trane Service", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11014, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Pumpdown Terminated By Time - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11015, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Pumpdown Terminated By Time - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11016, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Discharge Pressure Transducer - Ckt1", "note": "0 = Normal"}, {"inst": 11017, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Discharge Pressure Transducer - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11018, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Discharge Temperature Sensor - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11019, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Discharge Temperature Sensor - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11020, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ckt1 Lockout", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11021, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ckt2 Lockout", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11022, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Reversing Valve - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11023, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Reversing Valve - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11024, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Pressure Transducer - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11025, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Pressure Transducer - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11026, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Temperature - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11027, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Temperature - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11028, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Discharge Pressure Transducer - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11029, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Discharge Pressure Transducer - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11030, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Discharge Temperature Sensor - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11031, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Discharge Temperature Sensor - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11032, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Suction Pressure Transducer - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11033, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Suction Pressure Transducer - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11034, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Suction Temperature Sensor - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11035, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Suction Temperature Sensor - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11036, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Subcooler Shutoff Valve Relay - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11037, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Subcooler Shutoff Valve Relay - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11038, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Receiver Fill Valve Relay - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11039, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Receiver Fill Valve Relay - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11040, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Compressor Pressure Differential - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11041, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Compressor Pressure Differential - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11042, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Discharge Refrigerant Pressure - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11043, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Discharge Refrigerant Pressure - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11044, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Discharge Temperature - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11045, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Discharge Temperature - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11046, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Discharge Temperature Lockout - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11047, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Discharge Temperature Lockout - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11048, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Loss of Charge - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11049, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Loss of Charge - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11050, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Discharge Saturated Temperature - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11051, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Discharge Saturated Temperature - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11052, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Refrigerant Temperature - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11053, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Refrigerant Temperature - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11054, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Suction Refrigerant Pressure - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11055, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Suction Refrigerant Pressure - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11056, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Suction Superheat - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11057, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Suction Superheat - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11058, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Suction Temperature Too High - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11059, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Suction Temperature Too High - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11060, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Very Low Suction Pressure - Circuit 1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11061, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Very Low Suction Pressure - Circuit 2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11062, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Differential Refrigerant Pressure - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11063, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Differential Refrigerant Pressure - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11064, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor 1A Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11065, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor 1B Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11066, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor 1C Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11067, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Compressor 1A Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11068, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Compressor 1B Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11069, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Compressor 1C Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11070, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Compressor 1A Fault Lockout", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11071, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Compressor 1B Fault Lockout", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11072, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Compressor 1C Fault Lockout", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11073, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starts/Hours Modified 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11074, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starts/Hours Modified 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11075, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starts/Hours Modified 1C", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11076, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor 2A Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11077, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor 2B Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11078, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor 2C Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11079, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Compressor 2A Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11080, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Compressor 2B Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11081, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Compressor 2C Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11082, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Compressor 2A Fault Lockout", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11083, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Compressor 2B Fault Lockout", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11084, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Compressor 2C Fault Lockout", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11085, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starts/Hours Modified 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11086, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starts/Hours Modified 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11087, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starts/Hours Modified 2C", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11088, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Switch - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11089, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Switch - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11090, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11091, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11092, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Antifreeze Heater", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11093, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Lost", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11094, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Lost Lockout", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11095, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Overdue", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11096, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Evaporator Water Temperature", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11097, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Suction Rfgt Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11098, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Inverted Evaporator Water Temperature", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11099, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Inverted Water Temp (Heating)", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11100, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Water Temp (Unit On)", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11101, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11102, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Entering Water Temp", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11103, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Leaving Water Temp", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11104, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Flow Switch", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11105, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Entering Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11106, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Leaving Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11107, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cooling EXV - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11108, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cooling EXV - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11109, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11110, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11111, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Heating EXV - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11112, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Heating EXV - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11113, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Auxiliary Setpoint Command", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11114, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Emergency Stop Feedback Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11115, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Chilled/Hot Water Setpoint", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11116, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Noise Reduction Request", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11117, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Auto/Stop", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11118, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Demand Limit Setpoint", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11119, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Hot Water Command", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11120, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Programmable Relay Board 1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11122, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Emergency Stop Feedback Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11123, "type": "BI", "unitDisp": "—", "name": "Diagnostic: External Chilled/Hot Water Setpoint", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11124, "type": "BI", "unitDisp": "—", "name": "Diagnostic: External Demand Limit Setpoint", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11125, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Fan Enable - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11126, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Fan Enable - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11127, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Fan Fault - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11128, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Fan Fault - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11129, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Speed Command - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11130, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Speed Command - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11131, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Condenser Fan Fault - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11132, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Condenser Fan Fault - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11133, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Comm Loss: Fan Inverter Fault - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11134, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Comm Loss: Fan Inverter Fault - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11135, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Fan Inverter Fault - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11136, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Fan Inverter Fault - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11137, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Noise Reduction Request Relay", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11140, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Heat Recovery Entering Water Temperature", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11141, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Heat Recovery Leaving Water Temperature", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11144, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11145, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11147, "type": "BI", "unitDisp": "—", "name": "Diagnostic: No Partial Heat Recovery - Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11148, "type": "BI", "unitDisp": "—", "name": "Diagnostic: No Partial Heat Recovery - Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11149, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ice Building Command", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11156, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Run Command Compressor 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11157, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Run Command Compressor 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11158, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Run Command Compressor 1C", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11159, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Run Command Compressor 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11160, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Run Command Compressor 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11161, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Run Command Compressor 2C", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11162, "type": "BI", "unitDisp": "—", "name": "Diagnostic: MP: Invalid Configuration", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11163, "type": "BI", "unitDisp": "—", "name": "Diagnostic: MP: Reset Has Occurred", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11164, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Pump Inv1 Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11165, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Pump Inv1 Freq Feedback", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11166, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Pump Inv1 Run Command", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11167, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Pump 1 Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11168, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Pump 2 Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11169, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump 1 Relay", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11170, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump 2 Relay", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11171, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Pump 1 Starts/Hours Modified", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11172, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Pump 2 Starts/Hours Modified", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11173, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Pump 1 Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11174, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Pump 2 Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11175, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Lost - Pump1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11176, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Lost - Pump2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11177, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Overdue - Pump1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11178, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Overdue - Pump2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11179, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Too Low", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11180, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Power Factor Correction Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11181, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Power Factor Correction Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 10100, "type": "BV", "unitDisp": "—", "name": "Reset Diagnostic", "note": "0 = Normal 1 = Reset · 조건: Standard"}, {"inst": 10101, "type": "BV", "unitDisp": "—", "name": "Noise Reduction Request BAS", "note": "0 = Normal 1 = Reduce Noise · 조건: Noise Reduction"}, {"inst": 10102, "type": "BV", "unitDisp": "—", "name": "Heat Recovery Request", "note": "0 = Off 1 = On · 조건: Partial Heat Recovery"}, {"inst": 10103, "type": "BV", "unitDisp": "—", "name": "Energy Consumption Reset", "note": "0 = Accumulating 1 = Reset · 조건: Energy Meter"}, {"inst": 10104, "type": "BV", "unitDisp": "—", "name": "Circuit 1 Lockout BAS", "note": "0 = Normal 1 = Locked Out · 조건: Standard"}, {"inst": 10105, "type": "BV", "unitDisp": "—", "name": "Circuit 2 Lockout BAS", "note": "0 = Normal 1 = Locked Out · 조건: Circuit 2"}, {"inst": 10106, "type": "BV", "unitDisp": "—", "name": "Chiller Auto Stop Command BAS", "note": "0 = Stop 1 = Auto · 조건: Standard"}, {"inst": 30011, "type": "MB", "unitDisp": "℃", "name": "Active Cool/Heat Setpoint Temperature", "note": "조건: Standard"}, {"inst": 30013, "type": "MB", "unitDisp": "℃", "name": "Evaporator Leaving Water Temperature", "note": "조건: Standard"}, {"inst": 30015, "type": "MB", "unitDisp": "℃", "name": "Evaporator Entering Water Temperature", "note": "조건: Standard"}, {"inst": 30017, "type": "MB", "unitDisp": "℃", "name": "Active Chilled Water Setpoint", "note": "조건: Standard"}, {"inst": 30019, "type": "MB", "unitDisp": "℃", "name": "Chilled Water Setpoint Status", "note": "조건: Standard"}, {"inst": 30021, "type": "MB", "unitDisp": "℃", "name": "Hot Water Setpoint Active", "note": "조건: Hot Water Control"}, {"inst": 30023, "type": "MB", "unitDisp": "℃", "name": "Hot Water Setpoint Status", "note": "조건: Hot Water Control"}, {"inst": 30025, "type": "MB", "unitDisp": "Percentage", "name": "Active Demand Limit Setpoint", "note": "조건: Ice Building Not Installed"}, {"inst": 30027, "type": "MB", "unitDisp": "Percentage", "name": "Active Demand Limit Setpoint", "note": "조건: Ice Building"}, {"inst": 30029, "type": "MB", "unitDisp": "Percentage", "name": "Demand Limit Setpoint Status", "note": "조건: Ice Building"}, {"inst": 30031, "type": "MB", "unitDisp": "Power, Electrical", "name": "Unit Power Consumption", "note": "조건: Energy Meter"}, {"inst": 30033, "type": "MB", "unitDisp": "℃", "name": "Outdoor Air Temperature", "note": "조건: Standard"}, {"inst": 30035, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Pressure Circuit 1", "note": "조건: Standard"}, {"inst": 30037, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Pressure Circuit 1", "note": "조건: Standard"}, {"inst": 30039, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Differential Refrigerant Pressure Circuit 1", "note": "조건: Standard"}, {"inst": 30041, "type": "MB", "unitDisp": "℃", "name": "Evaporator Saturated Refrigerant Temperature Circuit 1", "note": "조건: Standard"}, {"inst": 30043, "type": "MB", "unitDisp": "℃", "name": "Condenser Saturated Refrigerant Temperature Circuit 1", "note": "조건: Standard"}, {"inst": 30045, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Pressure Circuit 2", "note": "조건: Circuit 2"}, {"inst": 30047, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Pressure Circuit 2", "note": "조건: Circuit 2"}, {"inst": 30049, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Differential Refrigerant Pressure Circuit 2", "note": "조건: Circuit 2"}, {"inst": 30051, "type": "MB", "unitDisp": "Percentage", "name": "Evaporator Saturated Refrigerant Temperature Circuit 2", "note": "조건: Circuit 2"}, {"inst": 30053, "type": "MB", "unitDisp": "Percentage", "name": "Condenser Saturated Refrigerant Temperature Circuit 2", "note": "조건: Circuit 2"}, {"inst": 30055, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Absolute Pressure Circuit 1", "note": "조건: Standard"}, {"inst": 30057, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Absolute Pressure Circuit 1", "note": "조건: Standard"}, {"inst": 30059, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Absolute Pressure Circuit 2", "note": "조건: Circuit 2"}, {"inst": 30061, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Absolute Pressure Circuit 2", "note": "조건: Circuit 2"}, {"inst": 30063, "type": "MB", "unitDisp": "Percentage", "name": "Actual Running Capacity", "note": "조건: Standard"}, {"inst": 30065, "type": "MB", "unitDisp": "Percentage", "name": "Air Flow Percentage Circuit 1", "note": "조건: Standard"}, {"inst": 30067, "type": "MB", "unitDisp": "Percentage", "name": "Air Flow Percentage Circuit 2", "note": "조건: Circuit 2"}, {"inst": 30069, "type": "MB", "unitDisp": "None", "name": "Starts - Compressor 1A", "note": "조건: Standard"}, {"inst": 30071, "type": "MB", "unitDisp": "None", "name": "Run Time - Compressor 1A", "note": "조건: Standard"}, {"inst": 30073, "type": "MB", "unitDisp": "None", "name": "Starts - Compressor 1B", "note": "조건: Standard"}, {"inst": 30075, "type": "MB", "unitDisp": "None", "name": "Run Time - Compressor 1B", "note": "조건: Standard"}, {"inst": 30077, "type": "MB", "unitDisp": "None", "name": "Starts - Compressor 1C", "note": "조건: Compressor 1C"}, {"inst": 30079, "type": "MB", "unitDisp": "None", "name": "Run Time - Compressor 1C", "note": "조건: Compressor 1C"}, {"inst": 30081, "type": "MB", "unitDisp": "None", "name": "Starts - Compressor 2A", "note": "조건: Circuit 2"}, {"inst": 30083, "type": "MB", "unitDisp": "None", "name": "Run Time - Compressor 2A", "note": "조건: Circuit 2"}, {"inst": 30085, "type": "MB", "unitDisp": "None", "name": "Starts - Compressor 2B", "note": "조건: Circuit 2"}, {"inst": 30087, "type": "MB", "unitDisp": "None", "name": "Run Time - Compressor 2B", "note": "조건: Circuit 2"}, {"inst": 30089, "type": "MB", "unitDisp": "None", "name": "Starts - Compressor 2C", "note": "조건: Compressor 2C"}, {"inst": 30091, "type": "MB", "unitDisp": "None", "name": "Run Time - Compressor 2C", "note": "조건: Compressor 2C"}, {"inst": 30093, "type": "MB", "unitDisp": "℃", "name": "Heat Recovery Leaving Water Temperature Setpoint Active", "note": "조건: Partial Heat Recovery"}, {"inst": 30095, "type": "MB", "unitDisp": "℃", "name": "Heat Recovery Entering Water Temperature", "note": "조건: Heat Recovery Water Temps"}, {"inst": 30097, "type": "MB", "unitDisp": "℃", "name": "Heat Recovery Leaving Water Temperature", "note": "조건: Heat Recovery Water Temps"}, {"inst": 30099, "type": "MB", "unitDisp": "Power, Cooling", "name": "Chiller Design Capacity", "note": "조건: Standard"}, {"inst": 30101, "type": "MB", "unitDisp": "None", "name": "Number of Circuits", "note": "조건: Standard"}, {"inst": 30103, "type": "MB", "unitDisp": "None", "name": "Number of Compressors Circuit 1", "note": "조건: Standard"}, {"inst": 30105, "type": "MB", "unitDisp": "None", "name": "Number of Compressors Circuit 2", "note": "조건: Standard"}, {"inst": 30107, "type": "MB", "unitDisp": "℃", "name": "Refrigerant Discharge Temperature Estimate Circuit 1", "note": "조건: Standard"}, {"inst": 30109, "type": "MB", "unitDisp": "℃", "name": "Refrigerant Discharge Temperature Estimate Circuit 2", "note": "조건: Circuit 2"}, {"inst": 30111, "type": "MB", "unitDisp": "℃", "name": "Refrigerant Discharge Temperature Circuit 1", "note": "조건: Discharge Temp"}, {"inst": 30113, "type": "MB", "unitDisp": "℃", "name": "Refrigerant Discharge Temperature Circuit 2", "note": "조건: Discharge Temp, Circuit 2"}, {"inst": 30115, "type": "MB", "unitDisp": "None", "name": "Unit Source ID (Last Diagnostic Code)", "note": "조건: Standard"}, {"inst": 30119, "type": "MB", "unitDisp": "Energy, Electrical", "name": "Energy Consumption Lifetime", "note": "조건: Energy Meter"}, {"inst": 30121, "type": "MB", "unitDisp": "Energy, Electrical", "name": "Energy Consumption", "note": "조건: Energy Meter"}, {"inst": 30123, "type": "MB", "unitDisp": "Current", "name": "Average Current", "note": "조건: Energy Meter"}, {"inst": 30125, "type": "MB", "unitDisp": "Voltage", "name": "Average Voltage L-L", "note": "조건: Energy Meter"}, {"inst": 30127, "type": "MB", "unitDisp": "Current", "name": "Current L1", "note": "조건: Energy Meter"}, {"inst": 30129, "type": "MB", "unitDisp": "Current", "name": "Current L2", "note": "조건: Energy Meter"}, {"inst": 30131, "type": "MB", "unitDisp": "Current", "name": "Current L3", "note": "조건: Energy Meter"}, {"inst": 30133, "type": "MB", "unitDisp": "Voltage", "name": "Voltage L1-L2", "note": "조건: Energy Meter"}, {"inst": 30135, "type": "MB", "unitDisp": "Voltage", "name": "Voltage L2-L3", "note": "조건: Energy Meter"}, {"inst": 30137, "type": "MB", "unitDisp": "Voltage", "name": "Voltage L1-L3", "note": "조건: Energy Meter"}, {"inst": 30139, "type": "MB", "unitDisp": "Power, Electrical", "name": "Unit Power Demand", "note": "조건: Energy Meter"}, {"inst": 30141, "type": "MB", "unitDisp": "None", "name": "Line Frequency", "note": "조건: Energy Meter"}, {"inst": 30143, "type": "MB", "unitDisp": "None", "name": "Power Factor", "note": "조건: Energy Meter"}, {"inst": 30147, "type": "MB", "unitDisp": "Percentage", "name": "Supplemental Heat Status", "note": "조건: Supplemental Heater"}, {"inst": 30149, "type": "MB", "unitDisp": "Temperature, Delta", "name": "Evaporator Approach Temperature Circuit 1", "note": "조건: Standard"}, {"inst": 30151, "type": "MB", "unitDisp": "Temperature, Delta", "name": "Condenser Approach Temperature Circuit 1", "note": "조건: Hot Water Control"}, {"inst": 30153, "type": "MB", "unitDisp": "Temperature, Delta", "name": "Evaporator Approach Temperature Circuit 2", "note": "조건: Circuit 2"}, {"inst": 30155, "type": "MB", "unitDisp": "Temperature, Delta", "name": "Condenser Approach Temperature Circuit 2", "note": "조건: Hot Water Control, Circuit 2"}, {"inst": 30157, "type": "MB", "unitDisp": "Temperature, Delta", "name": "Compressor Suction Superheat Ckt1", "note": "조건: Standard"}, {"inst": 30159, "type": "MB", "unitDisp": "Temperature, Delta", "name": "Compressor Suction Superheat Ckt2", "note": "조건: Circuit 2"}, {"inst": 32011, "type": "MB", "unitDisp": "—", "name": "Running Mode", "note": "1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard"}, {"inst": 32012, "type": "MB", "unitDisp": "—", "name": "Operating Mode", "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"}, {"inst": 32013, "type": "MB", "unitDisp": "—", "name": "Chiller Setpoint Source", "note": "1 = BAS 2 = External 3 = Front Panel · 조건: Standard"}, {"inst": 32014, "type": "MB", "unitDisp": "—", "name": "Refrigerant Type", "note": "1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E) 17 = R-454B 18 = R-515B · 조건: Standard"}, {"inst": 32015, "type": "MB", "unitDisp": "—", "name": "Cooling Type", "note": "1 = Water Cooled 2 = Air Cooled · 조건: Standard"}, {"inst": 32016, "type": "MB", "unitDisp": "—", "name": "Manufacture Location", "note": "1 = Field Applied"}, {"inst": 32017, "type": "MB", "unitDisp": "—", "name": "Model Information [GEN2]", "note": "1 = CVHF · 조건: Standard"}, {"inst": 33011, "type": "MB", "unitDisp": "—", "name": "Limit Mode Relay Status", "note": "조건: Standard"}, {"inst": 33012, "type": "MB", "unitDisp": "—", "name": "Emergency Stop", "note": "조건: Standard"}, {"inst": 33013, "type": "MB", "unitDisp": "—", "name": "Manual Override Exists", "note": "조건: Standard"}, {"inst": 33014, "type": "MB", "unitDisp": "—", "name": "Front Panel Auto Stop Status", "note": "조건: Standard"}, {"inst": 33015, "type": "MB", "unitDisp": "—", "name": "External Auto Stop Input Status", "note": "조건: Standard"}, {"inst": 33016, "type": "MB", "unitDisp": "—", "name": "Run Enabled", "note": "조건: Standard"}, {"inst": 33017, "type": "MB", "unitDisp": "—", "name": "Local Setpoint Control", "note": "조건: Standard"}, {"inst": 33018, "type": "MB", "unitDisp": "—", "name": "Maximum Capacity", "note": "조건: Standard"}, {"inst": 33019, "type": "MB", "unitDisp": "—", "name": "Compressor 1A Status", "note": "조건: Standard"}, {"inst": 33020, "type": "MB", "unitDisp": "—", "name": "Compressor 1B Status", "note": "조건: Standard"}, {"inst": 33021, "type": "MB", "unitDisp": "—", "name": "Compressor 1C Status", "note": "조건: Compressor 1C"}, {"inst": 33022, "type": "MB", "unitDisp": "—", "name": "Compressor 2A Status", "note": "조건: Circuit 2"}, {"inst": 33023, "type": "MB", "unitDisp": "—", "name": "Compressor 2B Status", "note": "조건: Circuit 2"}, {"inst": 33024, "type": "MB", "unitDisp": "—", "name": "Compressor 2C Status", "note": "조건: Compressor 2C"}, {"inst": 33025, "type": "MB", "unitDisp": "—", "name": "Chiller Running State", "note": "조건: Standard"}, {"inst": 33026, "type": "MB", "unitDisp": "—", "name": "Heat Recovery Control Active Status", "note": "조건: Partial Heat Recovery"}, {"inst": 33027, "type": "MB", "unitDisp": "—", "name": "Heat Recovery Request Active", "note": "조건: Partial Heat Recovery"}, {"inst": 33028, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Pump Request", "note": "조건: Standard"}, {"inst": 33029, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Flow Status", "note": "조건: Standard"}, {"inst": 33030, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present: Information", "note": "조건: Standard"}, {"inst": 33031, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present: Advisory", "note": "조건: Standard"}, {"inst": 33032, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present: Critical", "note": "조건: Standard"}, {"inst": 33033, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present: Service Required", "note": "조건: Standard"}, {"inst": 33034, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present", "note": "조건: Standard"}, {"inst": 33035, "type": "MB", "unitDisp": "—", "name": "Diagnostic Shutdown Present", "note": "조건: Standard"}, {"inst": 33036, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Manual Reset Required", "note": "조건: Standard"}, {"inst": 33037, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Local Manual Reset Required", "note": "조건: Standard"}, {"inst": 33038, "type": "MB", "unitDisp": "—", "name": "Noise Reduction Request Active", "note": "조건: Noise Reduction"}, {"inst": 33039, "type": "MB", "unitDisp": "—", "name": "In Defrost", "note": "조건: Hot Water Control"}, {"inst": 33040, "type": "MB", "unitDisp": "—", "name": "Circuit 1 Lockout Front Panel", "note": "조건: Standard"}, {"inst": 33041, "type": "MB", "unitDisp": "—", "name": "Circuit 2 Lockout Front Panel", "note": "조건: Circuit 2"}, {"inst": 33042, "type": "MB", "unitDisp": "—", "name": "Circuit 1 Lockout External", "note": "조건: External Circuit Lockout"}, {"inst": 33043, "type": "MB", "unitDisp": "—", "name": "Circuit 2 Lockout External", "note": "조건: External Circuit Lockout"}, {"inst": 33044, "type": "MB", "unitDisp": "—", "name": "Circuit 1 Lockout Active", "note": "조건: Standard"}, {"inst": 33045, "type": "MB", "unitDisp": "—", "name": "Circuit 2 Lockout Active", "note": "조건: Circuit 2"}, {"inst": 33046, "type": "MB", "unitDisp": "—", "name": "Circuit 1 Available", "note": "조건: Standard"}, {"inst": 33047, "type": "MB", "unitDisp": "—", "name": "Circuit 2 Available", "note": "조건: Circuit 2"}, {"inst": 33048, "type": "MB", "unitDisp": "—", "name": "Circuit 1 Running Status", "note": "조건: Standard"}, {"inst": 33049, "type": "MB", "unitDisp": "—", "name": "Circuit 2 Running Status", "note": "조건: Circuit 2"}, {"inst": 40011, "type": "MB", "unitDisp": "℃", "name": "Chilled Water Setpoint", "note": "조건: Standard"}, {"inst": 40013, "type": "MB", "unitDisp": "Percentage", "name": "Demand Limit Setpoint", "note": "조건: Standard"}, {"inst": 40015, "type": "MB", "unitDisp": "℃", "name": "Hot Water Setpoint", "note": "조건: Hot Water Control"}, {"inst": 40017, "type": "MB", "unitDisp": "℃", "name": "Heat Recovery Leaving Water Temperature Setpoint BAS", "note": "조건: Partial Heat Recovery"}, {"inst": 42011, "type": "MB", "unitDisp": "—", "name": "Chiller Mode Command BAS", "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"}, {"inst": 43011, "type": "MB", "unitDisp": "—", "name": "Reset Diagnostic", "note": "0 = Normal 1 = Reset · 조건: Standard"}, {"inst": 43012, "type": "MB", "unitDisp": "—", "name": "Noise Reduction Request BAS", "note": "0 = Normal 1 = Reduce Noise · 조건: Noise Reduction"}, {"inst": 43013, "type": "MB", "unitDisp": "—", "name": "Heat Recovery Request", "note": "0 = Off 1 = On · 조건: Partial Heat Recovery"}, {"inst": 43014, "type": "MB", "unitDisp": "—", "name": "Energy Consumption Reset", "note": "0 = Accumulating 1 = Reset · 조건: Energy Meter"}, {"inst": 43015, "type": "MB", "unitDisp": "—", "name": "Circuit 1 Lockout BAS", "note": "0 = Normal 1 = Locked Out · 조건: Standard"}, {"inst": 43016, "type": "MB", "unitDisp": "—", "name": "Circuit 2 Lockout BAS", "note": "0 = Normal 1 = Locked Out · 조건: Circuit 2"}, {"inst": 43017, "type": "MB", "unitDisp": "—", "name": "Chiller Auto Stop Command BAS", "note": "0 = Stop 1 = Auto · 조건: Standard"}, {"inst": 10100, "type": "MSI", "unitDisp": "—", "name": "Running Mode", "note": "1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard"}, {"inst": 10101, "type": "MSI", "unitDisp": "—", "name": "Operating Mode", "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"}, {"inst": 10102, "type": "MSI", "unitDisp": "—", "name": "Chiller Setpoint Source", "note": "1 = BAS 2 = External 3 = Front Panel · 조건: Standard"}, {"inst": 10103, "type": "MSI", "unitDisp": "—", "name": "Refrigerant Type", "note": "1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(e) 15 = R-514A 16 = R-1234ze(e) 17 = R-454B 18 = R-515B · 조건: Standard"}, {"inst": 10104, "type": "MSI", "unitDisp": "—", "name": "Cooling Type", "note": "1 = Water Cooled 2 = Air Cooled · 조건: Standard"}, {"inst": 10105, "type": "MSI", "unitDisp": "—", "name": "Manufacturing Location", "note": "1 = Field Applied 2= La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Taicang 16 = Taiwan 17 = Epinal 18 = Golbey 19 ="}, {"inst": 10106, "type": "MSI", "unitDisp": "—", "name": "Model Information GEN2", "note": "1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH · 조건: Standard"}, {"inst": 10100, "type": "MSV", "unitDisp": "—", "name": "Chiller Mode Command BAS", "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — CGAM (CH530) (BACnet)", "name": "Symbio™ 800 CGAM (CH530)", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 72점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 1. General data, 60 Hz (I-P)", "page": 15, "orientation": "row", "header": ["Size Compressor", "Unit", "20", "26", "30", "35", "40", "52", "60", "70", "80", "90", "100", "110", "120", "130"], "quantities": [null, null, null, null, "current", "current", "current", null, "temperature", "pressure", "pressure", null, null, null, "dimension", null, null, null, null, null, "airflow", "power", "speed", "speed", null, null, "capacity", null, null, null, null, null, null, "pressure", "power"], "rows": [["Number", "#", "2", "2", "2", "2", "4", "4", "4", "4", "4", "4", "4", "4", "4", "6"], ["Tonnage/Ckt", "", "10+10", "13+13", "15+15", "15+20", "10+10", "13+13", "15+15", "15+20", "20+20", "20+25", "25+25", "25+30", "30+30", "20+20 +25"], ["Evaporator", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Water Storage", "gal", "1.4", "2.2", "2.2", "2.8", "3.4", "4.1", "5", "6.3", "7", "8.6", "10.3", "10.3", "11.5", "11.5"], ["Min. flow(a) (LWT ≥42°F)", "gpm", "23.2", "29.8", "33.1", "38.5", "45", "58.8", "67.1", "79.5", "91.8", "102.6", "115.5", "125.2", "135.9", "146.9"], ["Min. flow(a) (LWT 40 to 41.9°F)", "gpm", "29.1", "37.2", "41.8", "48.2", "56.3", "73.5", "83.9", "99.4", "114.7", "128.3", "144.4", "156.5", "169.9", "183.7"], ["Max. flow(a)", "gpm", "69", "89", "100", "115", "134.8", "176", "201", "238", "275", "307", "346", "375", "407", "440"], ["Water Connection", "in", "2.0", "2.5", "2.5", "2.5", "3.0", "3.0", "3.0", "3.0", "4.0", "4.0", "4.0", "4.0", "4.0", "4.0"], ["Max. Water Temperature", "°F", "105", "105", "105", "105", "105", "105", "105", "105", "105", "105", "105", "105", "105", "105"], ["Min. Water Pressure", "psig", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0"], ["Max. Water Pressure", "psig", "150", "150", "150", "150", "150", "150", "150", "150", "150", "150", "150", "150", "150", "150"], ["Condenser", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Quantity of Coils", "#", "1", "1", "1", "1", "2", "2", "2", "2", "4", "4", "4", "4", "4", "4"], ["Coil Length", "in", "91", "91", "127", "127", "91", "91", "127", "127", "121", "121", "144", "144", "144", "180"], ["Coil Height", "in", "68", "68", "68", "68", "68", "68", "68", "68", "42", "42", "42", "42", "42", "42"], ["Number of Rows", "#", "3", "3", "3", "3", "3", "3", "3", "3", "3", "3", "3", "3", "3", "3"], ["Fins per Foot", "fpf", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192"], ["Fan", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Quantity", "#", "2", "2", "3", "3", "4", "4", "6", "6", "6", "6", "8", "8", "8", "10"], ["Diameter", "in", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8"], ["Airflow per Fan", "cfm", "9413", "9420", "9168", "9173", "9413", "9420", "9168", "9173", "9470", "9472", "9094", "9096", "9098", "9094"], ["Power per Motor", "HP", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3"], ["Motor RPM", "rpm", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840"], ["Tip Speed", "ft/min", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333"], ["General Unit", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Refrig Circuits", "#", "1", "1", "1", "1", "2", "2", "2", "2", "2", "2", "2", "2", "2", "2"], ["Capacity Steps", "%", "50-100", "50-100", "50-100", "43-100", "25-50- 75-100", "25-50- 75-100", "25-50- 75-100", "21-43- 71-100", "25-50- 75-100", "22-44- 72-100", "25-50- 75-100", "23-45- 73-100", "25-50- 75-100", "15-31- 46-62- 81-100"], ["Min Ambient - Wide", "°F", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0"], ["Min Ambient - High", "°F", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32"], ["Min Ambient - Extreme Low", "°F", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20"], ["Refrig Charge/Ckt(b)", "lbs", "35", "37", "48", "51", "34", "38", "51", "52", "67", "69", "81", "74", "77", "97"], ["Oil Charge/Ckt(b)", "gal", "1.9", "1.9", "2.1", "2.7", "1.9", "1.9", "2.1", "2.7", "3.9", "3.9", "3.8", "4.1", "4.2", "7.2"], ["Pump Package", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Avail Head Pressure(c)", "ft H2O", "78.2", "77.7", "71.1", "67.6", "67.1", "58.6", "76.7", "63.5", "82", "78.1", "69", "61.9", "71.3", "62.2"], ["Power", "HP", "5.0", "5.0", "5.0", "5.0", "5.0", "5.0", "7.5", "7.5", "10.0", "10.0", "10.0", "10.0", "15.0", "15.0"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 2. General data, 60 Hz (SI)", "page": 16, "orientation": "row", "header": ["Size Compressor", "Unit", "20", "26", "30", "35", "40", "52", "60", "70", "80", "90", "100", "110", "120", "130"], "quantities": [null, null, null, null, "current", "current", "current", null, "temperature", "pressure", "pressure", null, null, null, "dimension", null, null, null, null, null, "airflow", "power", "speed", "speed", null, null, "capacity", null, null, null, null], "rows": [["Number", "#", "2", "2", "2", "2", "4", "4", "4", "4", "4", "4", "4", "4", "4", "6"], ["Tonnage/Ckt", "", "10+10", "13+13", "15+15", "15+20", "10+10", "13+13", "15+15", "15+20", "20+20", "20+25", "25+25", "25+30", "30+30", "20+20 +25"], ["Evaporator", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Water storage", "L", "5.3", "8.3", "8.3", "10.6", "12.9", "15.5", "18.9", "23.8", "26.5", "32.6", "39.0", "39.0", "43.5", "43.5"], ["Min. flow(a) (LWT ≥5.56°C)", "L/s", "1.5", "1.9", "2.1", "2.4", "2.8", "3.7", "4.2", "5.0", "5.8", "6.5", "7.3", "7.9", "8.6", "9.3"], ["Min. flow(a) (LWT 4.44 to 5.55°C)", "L/s", "1.8", "2.3", "2.6", "3.0", "3.6", "4.6", "5.3", "6.3", "7.2", "8.1", "9.1", "9.9", "10.7", "11.6"], ["Max. flow(a)", "L/s", "4.4", "5.6", "6.3", "7.3", "8.5", "11.1", "12.7", "15.0", "17.3", "19.4", "21.8", "23.7", "25.7", "27.8"], ["Water connection", "mm", "50.8", "63.5", "63.5", "63.5", "76.2", "76.2", "76.2", "76.2", "101.6", "101.6", "101.6", "101.6", "101.6", "101.6"], ["Max. Water Temperature", "°C", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5"], ["Min. Water Pressure", "kPa", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0"], ["Max. Water Pressure", "kPa", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034"], ["Condenser", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Quantity of Coils", "#", "1", "1", "1", "1", "2", "2", "2", "2", "4", "4", "4", "4", "4", "4"], ["Coil Length", "mm", "2311", "2311", "3226", "3226", "2311", "2311", "3226", "3226", "3073", "3073", "3658", "3658", "3658", "4572"], ["Coil Height", "mm", "1727", "1727", "1727", "1727", "1727", "1727", "1727", "1727", "1067", "1067", "1067", "1067", "1067", "1067"], ["Number of Rows", "#", "2", "2", "2", "2", "2", "2", "2", "2", "3", "3", "3", "3", "3", "3"], ["Fins per Foot", "fpf", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192"], ["Fan", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Quantity", "#", "2", "2", "3", "3", "4", "4", "6", "6", "6", "6", "8", "8", "8", "10"], ["Diameter", "mm", "732", "732", "732", "732", "732", "732", "732", "732", "732", "732", "732", "732", "732", "732"], ["Airflow per Fan", "m³/h", "15993", "16005", "15577", "15585", "15993", "16005", "15577", "15585", "16090", "16093", "15451", "15454", "15458", "15451"], ["Power per Motor", "HP", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3"], ["Motor RPM", "rpm", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840"], ["Tip Speed", "m/s", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32"], ["General Unit", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Refrig Circuits", "#", "1", "1", "1", "1", "2", "2", "2", "2", "2", "2", "2", "2", "2", "2"], ["Capacity Steps", "%", "50-100", "50-100", "50-100", "43-100", "25-50- 75-100", "25-50- 75-100", "25-50- 75-100", "21-43- 71-100", "25-50- 75-100", "22-44- 72-100", "25-50- 75-100", "23-45- 73-100", "25-50- 75-100", "15-31- 46-62- 81-100"], ["Min Ambient - Wide", "°C", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18"], ["Min Ambient - High", "°C", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0"], ["Min Ambient - Extreme Low", "°C", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9"], ["Refrig Charge/Ckt(b)", "kg", "15.9", "16.8", "21.8", "23.1", "15.4", "17.2", "23.1", "23.6", "30.4", "31.3", "36.7", "33.6", "34.9", "44.0"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Specifications", "page": 22, "orientation": "row", "header": ["Controller Specifications", ""], "quantities": ["power", "temperature", "temperature", null, null, "weight", null, null, null, null, "power", "temperature", "temperature", null, "weight", null, null, "current"], "rows": [["Input power", "24 Vdc +/- 10%, 400mA max."], ["Storage temperature", "-67°F to 185°F (-55°C to 85°C), Humidity: Between 5% to 100% (Condensing)."], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C)."], ["Environmental rating (enclosure)", "IP3x."], ["Time clock", "On-board real time clock with 10 year battery backup."], ["Mounting weight", "Mounting surface must support 1.3 lb. (0.6 kg)."], ["Overall dimensions", "5.65 in. (143.5 mm) wide x 4.00 in. (101.6 mm) high x 2.38 in. (60.6 mm) deep."], ["Agency Compliance", ""], ["• UL PAZX, Energy Management Equipment. • UL94-5V Flammability. • CE. • FCC CFR Title 47, Part 15.109: Class B Limit, (30 MHz—10 GHz). • BTL Listed—Advanced Application Profile (B-AAC).", ""], ["User Interface Specifications", ""], ["Input power", "24 Vdc +/- 10%, 400 mA max"], ["Storage temperature", "-67°F to 203°F (-55°C to 95°C), Humidity: Between 5% to 100% (Condensing)."], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C), Humidity: Between 5% to 100% (Condensing)."], ["Environmental rating (enclosure)", "IP56 (dust and strong water jet protected) with optional sealed Ethernet cable (PN: X19070632020)."], ["Mounting weight", "Mounting surface must support 1.6 lb. (0.74 kg)."], ["Overall dimensions", "8.3 in. (211.6 mm) wide x 6.3 in. (158.8 mm) high x 2.1 in. (53.2 mm) deep [bezel depth 0.4 in. (11.3 mm)]."], ["Agency Compliance", ""], ["• UL PAZX, Energy Management Equipment. • UL94-5V, Flammability. • FCC CFR Title 47, Part 15.109: Class A Limit, (30 MHz—4 GHz). • CE EMC Directive 2004/108/EC.", ""]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 3. Electrical data", "page": 23, "orientation": "column", "header": ["Unit Size", "Rated Power", "Ckt Qty", "Comp Qty", "Fans Qty", "Cond Fan FLA", "", "Pump FLA", "Compressor", "", "No pump MCA(a)", "", "MOP(b)", "Pump MCA(a)", "", "MOP(b)"], "quantities": [null, "power", null, null, null, null, null, null, null, null, "current", null, null, "current", null, null], "rows": [["", "", "", "", "", "VFD", "No VFD", "VFD", "RLA(c)", "LRA(c)", "VFD", "No VFD", "", "VFD", "No VFD", ""], ["20", "208/60/3", "1", "2", "2", "7.0", "6.7", "13.6", "39-39", "267-267", "106.5", "n/a", "150", "120.1", "n/a", "175"], ["", "230/60/3", "1", "2", "2", "6.7", "6.5", "12.3", "39-39", "267-267", "105.5", "n/a", "150", "117.8", "n/a", "175"], ["", "380/60/3", "1", "2", "2", "3.9", "3.7", "n/a", "22-22", "160-160", "60.6", "n/a", "90", "n/a", "", ""], ["", "460/60/3", "1", "2", "2", "3.5", "3.3", "6.1", "19-19", "142-142", "50.8", "n/a", "70", "56.9", "n/a", "80"], ["", "575/60/3", "1", "2", "2", "2.8", "2.7", "4.9", "15-15", "103-103", "41.4", "n/a", "60", "46.3", "n/a", "70"], ["26", "208/60/3", "1", "2", "2", "7.0", "6.7", "13.6", "51-51", "315-315", "134.2", "n/a", "200", "147.8", "n/a", "200"], ["", "230/60/3", "1", "2", "2", "6.7", "6.5", "12.3", "45-45", "315-315", "118.8", "n/a", "175", "131.1", "n/a", "200"], ["", "380/60/3", "1", "2", "2", "3.9", "3.7", "n/a", "26-26", "177-177", "69.4", "n/a", "100", "n/a", "", ""], ["", "460/60/3", "1", "2", "2", "3.5", "3.3", "6.1", "21-21", "158-158", "57.3", "n/a", "80", "63.4", "n/a", "90"], ["", "575/60/3", "1", "2", "2", "2.8", "2.7", "4.9", "19-19", "126-126", "48.6", "n/a", "70", "53.5", "n/a", "80"], ["30", "208/60/3", "1", "2", "3", "7.0", "6.7", "13.6", "50-50", "345-345", "139.1", "137.9", "200", "152.7", "151.5", "225"], ["", "230/60/3", "1", "2", "3", "6.7", "6.5", "12.3", "48-48", "345-345", "133.4", "132.5", "200", "145.7", "144.8", "200"], ["", "380/60/3", "1", "2", "3", "3.9", "3.7", "n/a", "32-32", "195-195", "87.5", "n/a", "125", "n/a", "", ""], ["", "460/60/3", "1", "2", "3", "3.5", "3.3", "6.1", "25-25", "155-155", "68.5", "68.1", "100", "74.6", "74.2", "100"], ["", "575/60/3", "1", "2", "3", "2.8", "2.7", "4.9", "22-22", "126-126", "59.8", "n/a", "90", "64.7", "n/a", "90"], ["35", "208/60/3", "1", "2", "3", "7.0", "6.7", "13.6", "50-74", "345-485", "168.2", "167.0", "250", "181.8", "180.6", "250"], ["", "230/60/3", "1", "2", "3", "6.7", "6.5", "12.3", "48-67", "345-485", "156.8", "155.9", "225", "169.1", "168.2", "250"], ["", "380/60/3", "1", "2", "3", "3.9", "3.7", "n/a", "32-40", "195-260", "96.5", "n/a", "150", "n/a", "", ""], ["", "460/60/3", "1", "2", "3", "3.5", "3.3", "6.1", "25-33", "155-215", "78.5", "78.1", "125", "84.6", "84.2", "125"], ["", "575/60/3", "1", "2", "3", "2.8", "2.7", "4.9", "22-26", "126-175", "64.8", "n/a", "100", "69.7", "n/a", "100"], ["40", "208/60/3", "2", "4", "4", "7.0", "6.7", "13.6", "39-39/39-39", "267-267/ 267-267", "198.4", "n/a", "250", "212.0", "n/a", "300"], ["", "230/60/3", "2", "4", "4", "6.7", "6.5", "12.3", "39-39/39-39", "267-267/ 267-267", "196.9", "n/a", "250", "209.2", "n/a", "250"], ["", "380/60/3", "2", "4", "4", "3.9", "3.7", "n/a", "22-22/22-22", "160-160/ 160-160", "113.0", "n/a", "150", "n/a", "", ""], ["", "460/60/3", "2", "4", "4", "3.5", "3.3", "6.1", "19-19/19-19", "142-142/ 142-142", "94.8", "n/a", "125", "100.9", "n/a", "125"], ["", "575/60/3", "2", "4", "4", "2.8", "2.7", "4.9", "15-15/15-15", "103-103/ 103-103", "77.1", "n/a", "100", "82.0", "n/a", "100"], ["52", "208/60/3", "2", "4", "4", "7.0", "6.7", "13.6", "51-51/51-51", "315-315/ 315-315", "250.7", "n/a", "300", "264.3", "n/a", "350"], ["", "230/60/3", "2", "4", "4", "6.7", "6.5", "12.3", "45-45/45-45", "315-315/ 315-315", "222.0", "n/a", "300", "234.3", "n/a", "300"], ["", "380/60/3", "2", "4", "4", "3.9", "3.7", "n/a", "26-26/26-26", "177-177/ 177-177", "129.6", "n/a", "175", "n/a", "", ""], ["", "460/60/3", "2", "4", "4", "3.5", "3.3", "6.1", "21-21/21-21", "158-158/ 158-158", "107.1", "n/a", "150", "113.2", "n/a", "150"], ["", "575/60/3", "2", "4", "4", "2.8", "2.7", "4.9", "19-19/19-19", "126-126/ 126-126", "90.8", "n/a", "110", "95.7", "n/a", "125"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 3. Electrical data (continued)", "page": 24, "orientation": "column", "header": ["Unit Size", "Rated Power", "Ckt Qty", "Comp Qty", "Fans Qty", "Cond Fan FLA", "", "Pump FLA", "Compressor", "", "No pump MCA(a)", "", "MOP(b)", "Pump MCA(a)", "", "MOP(b)"], "quantities": [null, "power", null, null, null, null, null, null, null, null, "current", null, null, "current", null, null], "rows": [["", "", "", "", "", "VFD", "No VFD", "VFD", "RLA(c)", "LRA(c)", "VFD", "No VFD", "", "VFD", "No VFD", ""], ["60", "208/60/3", "2", "4", "6", "7.0", "6.7", "n/a", "50-50/50-50", "345-345/ 345-345", "260.7", "258.3", "350", "n/a", "", ""], ["", "230/60/3", "2", "4", "6", "6.7", "6.5", "n/a", "48-48/48-48", "345-345/ 345-345", "250.3", "248.5", "300", "n/a", "", ""], ["", "380/60/3", "2", "4", "6", "3.9", "3.7", "n/a", "32-32/32-32", "195-195/ 195-195", "164.2", "n/a", "200", "n/a", "", ""], ["", "460/60/3", "2", "4", "6", "3.5", "3.3", "9.0", "25-25/25-25", "155-155/ 155-155", "128.6", "127.8", "175", "137.6", "136.8", "175"], ["", "575/60/3", "2", "4", "6", "2.8", "2.7", "7.2", "22-22/22-22", "126-126/ 126-126", "112.3", "n/a", "150", "119.5", "n/a", "150"], ["70", "208/60/3", "2", "4", "6", "7.0", "6.7", "n/a", "50-74/74-50", "345-485/ 485-345", "313.1", "310.7", "400", "n/a", "", ""], ["", "230/60/3", "2", "4", "6", "6.7", "6.5", "n/a", "48-67/67-48", "345-485/ 485-345", "292.4", "290.6", "400", "n/a", "", ""], ["", "380/60/3", "2", "4", "6", "3.9", "3.7", "n/a", "32-40/40-32", "195-260/ 260-195", "180.4", "n/a", "225", "n/a", "", ""], ["", "460/60/3", "2", "4", "6", "3.5", "3.3", "9.0", "25-33/33-25", "155-215/ 215-155", "146.6", "145.8", "200", "155.6", "154.8", "200"], ["", "575/60/3", "2", "4", "6", "2.8", "2.7", "7.2", "22-26/26-22", "126-175/ 175-126", "121.3", "n/a", "150", "128.5", "n/a", "175"], ["80", "208/60/3", "2", "4", "6", "7.0", "6.7", "26.5", "74-74/ 74-74", "485-485/ 485-485", "359.7", "357.3", "450", "386.2", "383.8", "500"], ["", "230/60/3", "2", "4", "6", "6.7", "6.5", "24.0", "67-67/ 67-67", "485-485/ 485-485", "329.8", "328.0", "400", "353.8", "352.0", "450"], ["", "380/60/3", "2", "4", "6", "3.9", "3.7", "n/a", "40-40/ 40-40", "260-260/ 260-260", "194.8", "n/a", "250", "n/a", "", ""], ["", "460/60/3", "2", "4", "6", "3.5", "3.3", "12.0", "33-33/ 33-33", "215-215/ 215-215", "162.6", "161.8", "200", "174.6", "173.8", "225"], ["", "575/60/3", "2", "4", "6", "2.8", "2.7", "9.6", "26-26/ 26-26", "175-175/ 175-175", "129.3", "n/a", "175", "138.9", "n/a", "175"], ["90", "208/60/3", "2", "4", "6", "7.0", "6.7", "26.5", "74-91/ 91-74", "485-560/ 560-485", "398.8", "396.4", "500", "425.3", "422.9", "600"], ["", "230/60/3", "2", "4", "6", "6.7", "6.5", "24.0", "67-85/ 85-67", "485-560/ 560-485", "368.7", "366.9", "500", "392.7", "390.9", "500"], ["", "380/60/3", "2", "4", "6", "3.9", "3.7", "n/a", "40-55/ 55-40", "260-310/ 310-260", "227.6", "n/a", "300", "n/a", "", ""], ["", "460/60/3", "2", "4", "6", "3.5", "3.3", "12.0", "33-42/ 42-33", "215-260/ 260-215", "182.6", "181.8", "225", "194.6", "193.8", "250"], ["", "575/60/3", "2", "4", "6", "2.8", "2.7", "9.6", "26-34/ 34-26", "175-210/ 210-175", "146.4", "n/a", "200", "156.0", "n/a", "200"], ["100", "208/60/3", "2", "4", "8", "7.0", "6.7", "26.5", "91-91/ 91-91", "560-560/ 560-560", "447.0", "446.4", "600", "473.5", "472.9", "600"], ["", "230/60/3", "2", "4", "8", "6.7", "6.5", "24.0", "85-85/ 85-85", "560-560/ 560-560", "416.3", "415.9", "600", "440.3", "439.9", "600"], ["", "380/60/3", "2", "4", "8", "3.9", "3.7", "n/a", "55-55/ 55-55", "310-310/ 310-310", "264.2", "263.8", "350", "n/a", "", ""], ["", "460/60/3", "2", "4", "8", "3.5", "3.3", "12.0", "42-42/ 42-42", "260-260/ 260-260", "207.0", "206.6", "250", "219.0", "218.6", "300"], ["", "575/60/3", "2", "4", "8", "2.8", "2.7", "9.6", "34-34/ 34-34", "210-210/ 210-210", "167.0", "167.8", "225", "176.6", "177.4", "225"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 3. Electrical data (continued)", "page": 25, "orientation": "column", "header": ["Unit Size", "Rated Power", "Ckt Qty", "Comp Qty", "Fans Qty", "Cond Fan FLA", "", "Pump FLA", "Compressor", "", "No pump MCA(a)", "", "MOP(b)", "Pump MCA(a) VFD No VFD", "", "MOP(b)"], "quantities": [null, "power", null, null, null, null, null, null, null, null, "current", null, null, "current", null, null], "rows": [["", "", "", "", "", "VFD", "No VFD", "VFD", "RLA(c)", "LRA(c)", "VFD", "No VFD", "", "VFD", "", ""], ["110", "208/60/3", "2", "4", "8", "7.0", "6.7", "26.5", "91-110/ 110-91", "560-680/ 680-560", "488.0", "487.4", "600", "514.5", "513.9", "700"], ["", "230/60/3", "2", "4", "8", "6.7", "6.5", "24.0", "85-109/ 109-85", "560-680/ 680-560", "471.2", "470.8", "600", "495.2", "494.8", "700"], ["", "380/60/3", "2", "4", "8", "3.9", "3.7", "n/a", "55-60/ 60-55", "310-360/ 360-310", "275.7", "275.3", "350", "n/a", "", ""], ["", "460/60/3", "2", "4", "8", "3.5", "3.3", "12.0", "42-51/ 51-42", "260-320/ 320-260", "226.7", "226.3", "300", "238.7", "238.3", "300"], ["", "575/60/3", "2", "4", "8", "2.8", "2.7", "9.6", "34-39/ 39-34", "210-235/ 235-210", "177.4", "178.2", "225", "187.0", "187.8", "250"], ["120", "208/60/3", "2", "4", "8", "7.0", "6.7", "n/a", "110-110/ 110-110", "680-680/ 680-680", "524.4", "523.8", "700", "n/a", "", ""], ["", "230/60/3", "2", "4", "8", "6.7", "6.5", "n/a", "109-109/ 109-109", "680-680/ 680-680", "520.0", "519.6", "700", "n/a", "", ""], ["", "380/60/3", "2", "4", "8", "3.9", "3.7", "n/a", "60-60/ 60-60", "360-360/ 360-360", "285.9", "285.5", "350", "n/a", "", ""], ["", "460/60/3", "2", "4", "8", "3.5", "3.3", "18.1", "51-51/ 51-51", "320-320/ 320-320", "244.2", "243.8", "300", "262.3", "261.9", "350"], ["", "575/60/3", "2", "4", "8", "2.8", "2.7", "14.5", "39-39/ 39-39", "235-235/ 235-235", "186.6", "187.4", "250", "201.1", "201.9", "250"], ["130", "208/60/3", "2", "6", "10", "7.0", "6.7", "n/a", "74-74-91/ 91-74-74", "485-485-560/ 560-485-485", "573.4", "572.8", "700", "n/a", "", ""], ["", "230/60/3", "2", "6", "10", "6.7", "6.5", "n/a", "67-67-85/ 85-67-67", "485-485-560/ 560-485-485", "529.3", "528.9", "700", "n/a", "", ""], ["", "380/60/3", "2", "6", "10", "3.9", "3.7", "n/a", "40-40-55/ 55-40-40", "260-260-310/ 310-260-260", "322.2", "321.8", "400", "n/a", "", ""], ["", "460/60/3", "2", "6", "10", "3.5", "3.3", "18.1", "33-33-42/ 42-33-33", "215-215-260/ 260-215-215", "261.8", "261.4", "350", "279.9", "279.5", "350"], ["", "575/60/3", "2", "6", "10", "2.8", "2.7", "14.5", "26-26-34/ 34-26-26", "175-175-210/ 210-175-175", "210.0", "210.8", "250", "224.5", "225.3", "300"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 4. Lug size range", "page": 26, "orientation": "column", "header": ["Unit Size", "Rated Power", "No Pump Terminal Blocks", "Std Fault Ckt Breaker(a)", "High Fault Ckt Breaker(a)", "Pump Terminal Blocks", "Std Fault Ckt Breaker(a)", "High Fault Ckt Breaker(a)"], "quantities": [null, "power", null, "current", "current", null, "current", "current"], "rows": [["20", "208/60/3", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "230/60/3", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "380/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "n/a", "", ""], ["", "460/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG"], ["", "575/60/3", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0"], ["26", "208/60/3", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "230/60/3", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "380/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "n/a", "", ""], ["", "460/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG"], ["", "575/60/3", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0"], ["30", "208/60/3", "#6 - 350 MCM", "n/a", "#4 - 300MCM", "#6 - 350 MCM", "3/0 - 350 MCM", "#4 - 300MCM"], ["", "230/60/3", "#6 - 350 MCM", "n/a", "#4 - 300MCM", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "380/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "n/a", "", ""], ["", "460/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG"], ["", "575/60/3", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0"], ["35", "208/60/3", "#6 - 350 MCM", "n/a", "#4 - 300MCM", "#6 - 350 MCM", "3/0 - 350 MCM", "#4 - 300MCM"], ["", "230/60/3", "#6 - 350 MCM", "n/a", "#4 - 300MCM", "#6 - 350 MCM", "3/0 - 350 MCM", "#4 - 300MCM"], ["", "380/60/3", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM", "n/a", "", ""], ["", "460/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG"], ["", "575/60/3", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0"], ["40", "208/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300MCM", "#4 - 500 MCM", "2/0 - 500MCM", "2/0 - 500MCM"], ["", "230/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300MCM"], ["", "380/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "#8 - 3/0", "#14 - 1/0", "#4 - 500 MCM", "#8 - 3/0", "#14 - 1/0"], ["", "575/60/3", "#4 - 500 MCM", "#8 - 3/0", "#8 - 3/0", "#4 - 500 MCM", "#8 - 3/0", "#8 - 3/0"], ["52", "208/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500MCM", "#4 - 500 MCM", "2/0 - 500MCM", "2/0 - 500MCM"], ["", "230/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500MCM", "#4 - 500 MCM", "2/0 - 500MCM", "2/0 - 500MCM"], ["", "380/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "575/60/3", "#4 - 500 MCM", "#8 - 3/0", "#8 - 3/0", "#4 - 500 MCM", "#8 - 3/0", "#8 - 3/0"], ["60", "208/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500MCM", "n/a", "", ""], ["", "230/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500MCM", "", "", ""], ["", "380/60/3", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM", "", "", ""], ["", "460/60/3", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "575/60/3", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM"], ["70", "208/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500MCM", "n/a", "", ""], ["", "230/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500MCM", "", "", ""], ["", "380/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300MCM", "", "", ""], ["", "460/60/3", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM"], ["", "575/60/3", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 4. Lug size range (continued)", "page": 27, "orientation": "column", "header": ["Unit Size", "Rated Power", "No Pump Terminal Blocks", "Std Fault Ckt Breaker(a)", "High Fault Ckt Breaker(a)", "Pump Terminal Blocks", "Std Fault Ckt Breaker(a)", "High Fault Ckt Breaker(a)"], "quantities": [null, "power", null, "current", "current", null, "current", "current"], "rows": [["80", "208/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500 MCM", "#4 - 500 MCM(b)", "2/0 - 500 MCM(b)", "2/0 - 500 MCM(b)"], ["", "230/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"], ["", "380/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300 MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM"], ["", "575/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300 MCM", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300 MCM"], ["90", "208/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 500 MCM(b)", "#4 - 500 MCM(b)", "2/0 - 500 MCM(b)", "2/0 - 500 MCM(b)"], ["", "230/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500 MCM", "#4 - 500 MCM(b)", "2/0 - 500 MCM(b)", "2/0 - 500 MCM(b)"], ["", "380/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM"], ["", "575/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300 MCM", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300 MCM"], ["100", "208/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 500 MCM(b)", "#4 - 500 MCM(b)", "2/0 - 500 MCM(b)", "2/0 - 500 MCM(b)"], ["", "230/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 500 MCM(b)", "#4 - 500 MCM(b)", "2/0 - 500 MCM(b)", "2/0 - 500 MCM(b)"], ["", "380/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"], ["", "575/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM"], ["110", "208/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 500 MCM(b)", "#4 - 500 MCM(b)", "3/0 - 500 MCM(b)", "2/0 - 400 MCM(b)"], ["", "230/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 500 MCM(b)", "#4 - 500 MCM(b)", "3/0 - 500 MCM(b)", "2/0 - 400 MCM(b)"], ["", "380/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"], ["", "575/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM"], ["120", "208/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 400 MCM(b)", "n/a", "", ""], ["", "230/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 400 MCM(b)", "n/a", "", ""], ["", "380/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"], ["", "575/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM"], ["130", "208/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 400 MCM(b)", "n/a", "", ""], ["", "230/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 400 MCM(b)", "n/a", "", ""], ["", "380/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"], ["", "575/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 5. Dimensions, 20 to 35 ton units, no options", "page": 28, "orientation": "column", "header": ["Unit Size (tons)", "A in. mm", "B in.", "mm", "C in. mm", "Water Connection (from end of chiller) in. mm"], "quantities": [null, "current", null, "dimension", "dimension", "dimension"], "rows": [["20, 26", "21.2 535", "92.7", "2354", "113.8 2890", "1.7 44"], ["30, 35", "21.3 541", "128.4", "3263", "149.8 3804", "1.6 40"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 6. Dimensions, 40 to 70 ton units, no options", "page": 29, "orientation": "column", "header": ["Size A ns) in. mm", "mm", "B in. mm", "C in. mm", "D in. mm", "Water Connection (from end of chiller)"], "quantities": ["current", "dimension", "dimension", "dimension", "dimension", null], "rows": [["0 23.8", "603", "89.9 2282", "113.8 2890", "31.1 790", "Even with unit end"], ["2 23.8", "603", "89.9 2282", "113.8 2890", "31.1 790", "Even with unit end"], [", 70 23.8", "603", "125.8 3196", "149.8 3804", "31.1 790", "Even with unit end"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 7. Dimensions, 80 to 120 ton units, no options", "page": 29, "orientation": "column", "header": ["it Size tons) i", "A n.", "mm in.", "B mm", "C in.", "mm", "Water Connection (from end of chiller) in. mm"], "quantities": [null, "current", "dimension", "dimension", null, "dimension", "dimension"], "rows": [["0, 90 2", "9.6", "751 89.2", "2265 1", "43.1", "3634", "5.5 139"], ["110, 120 2", "9.6", "751 111.7", "2837 1", "65.9", "4214", "5.5 139"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 8. Dimensions, 20 to 35 ton units with options", "page": 30, "orientation": "column", "header": ["Unit Siz", "A e (tons) in. mm", "mm", "B in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension"], "rows": [["20,", "26 113.8", "2890", "134", "3404"], ["30,", "35 149.8", "3804", "170.1", "4320"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 9. Dimensions, 40 to 70 ton units with options", "page": 31, "orientation": "column", "header": ["Unit Size (tons)", "A in.", "mm", "B in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension"], "rows": [["40, 52", "113.8", "2890", "134.2", "3409"], ["60, 70", "149.8", "3804", "170", "4318"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 10. Dimensions, 80 to 120 ton units with options", "page": 31, "orientation": "column", "header": ["Unit Size (tons)", "A in.", "mm"], "quantities": [null, "current", "dimension"], "rows": [["80, 90, 100", "143.1", "3634"], ["110, 120", "165.9", "4214"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 11. Water connection dimensions – 20 to 35 ton units with options", "page": 34, "orientation": "column", "header": ["Unit Size (ton", "A s) in. mm", "mm", "B in.", "mm"], "quantities": ["capacity", "current", "dimension", null, "dimension"], "rows": [["20, 26", "24.1", "613", "70.3", "1784"], ["30, 35", "23.9", "608", "67.4", "1712"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 12. Water connection dimensions – 40 to 70 ton units with options", "page": 35, "orientation": "column", "header": ["Unit Size (tons)", "A in.", "mm", "B in.", "mm", "C in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension", null, "dimension"], "rows": [["40, 52", "24.3", "617", "45.3", "1149", "54.8", "1392"], ["60, 70", "24.2", "615", "45.6", "1158", "55.2", "1401"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "PUMP PACKAGE (with or without BUFFER TANK)", "page": 35, "orientation": "column", "header": ["Hot Water Outlet Hot Water Inlet 9.6 in 59 mm)", "", "", ""], "quantities": ["dimension", null, null, null], "rows": [["9.6 in 59 mm)", "", "", ""], ["40.4 in (1025 mm)", "0.7 in (18 mm)", "", ""]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 13. Water connection dimensions, 80 to 130 ton units with options", "page": 35, "orientation": "column", "header": ["Unit Size (tons)", "Pump Package(a) Inlet Outlet in. mm in. mm", "Outlet", "", "Buffer Tank Inlet", "", "Outlet", "", "Partial Heat Recovery(b) Inlet", "Outlet", ""], "quantities": [null, "current", null, null, null, null, null, null, null, null, null], "rows": [["", "", "mm in.", "mm", "in.", "mm", "in.", "mm in", ". mm", "in. m", "m"], ["80, 90", "5.9", "151 5.9", "151", "6.2", "158", "6.2", "158 1.", "1 28", "1.1 2", "8"], ["100, 110, 120", "5.9", "151 5.9", "151", "6", "153", "6", "153 1.", "1 28", "1.1 2", "8"], ["130", "6.3", "159 25", "635", "5.9", "150", "27.7", "703 1.", "1 28", "1.1 2", "8"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "B A", "page": 36, "orientation": "column", "header": ["Unit Size (Tons)", "A in.", "mm", "B in.", "mm", "C in.", "mm", "D in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension", null, "dimension", null, "dimension"], "rows": [["20 to 35", "47.2", "1200", "31.5", "800", "23.6", "600", "39.4", "1000"], ["40 to 70", "47.2", "1200", "31.5", "800", "39.4", "1000", "39.4", "1000"], ["80 to 130", "47.2", "1200", "39.4", "1000", "39.4", "1000", "39.4", "1000"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 14. Mounting locations, 20 to 35 ton units without wind load option", "page": 37, "orientation": "column", "header": ["Unit Size (tons)", "A in.", "mm", "B in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension"], "rows": [["20, 26", "21", "533", "101.2", "2570"], ["30, 35", "21.9", "556", "132.2", "3358"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 15. Mounting locations, 80 to 120 ton units without wind load option", "page": 40, "orientation": "column", "header": ["Unit Size (tons)", "A in.", "mm", "B in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension"], "rows": [["80, 90", "83.7", "2126", "123.9", "3147"], ["100, 110, 120", "89.2", "2266", "146.9", "3731"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 18. Option weights", "page": 44, "orientation": "column", "header": ["Unit Size (Tons)", "I-P Units (lb) Partial Heat Recovery", "", "Copper Fins", "Seismic Isolator", "SI Units (kg) Partial Heat Recovery", "", "Copper Fins", "Seismic Isolator"], "quantities": [null, "weight", null, null, null, "weight", null, null, null], "rows": [["", "Shipping", "Operating", "", "", "Shipping", "Operating", "", ""], ["20", "39", "63", "258", "—", "18", "28", "117", "—"], ["26", "39", "70", "258", "—", "18", "32", "117", "—"], ["30", "47", "82", "360", "—", "21", "37", "163", "—"], ["35", "47", "91", "360", "—", "21", "41", "163", "—"], ["40", "94", "128", "516", "—", "43", "58", "234", "—"], ["52", "94", "143", "516", "—", "43", "65", "234", "—"], ["60", "111", "170", "720", "—", "50", "77", "326", "—"], ["70", "111", "191", "720", "—", "50", "87", "326", "—"], ["80", "170", "260", "1270", "240", "77", "118", "576", "109"], ["90", "170", "279", "1270", "240", "77", "126", "576", "109"], ["100", "178", "298", "1512", "240", "81", "135", "686", "109"], ["110", "178", "307", "1512", "240", "81", "139", "686", "109"], ["120", "178", "310", "1512", "240", "81", "140", "686", "109"], ["130", "178", "335", "1889", "320", "81", "152", "857", "145"]], "source": "CG-PRC017AA-EN_04302026.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAD7AUADASIAAhEBAxEB/8QAHAAAAQUBAQEAAAAAAAAAAAAAAAMEBQYHAgEI/8QATBAAAQIEAgUIBgcGBQIGAwAAAQIDAAQFERIhBjFBUXEHEyIyYYGRsRQ2cqHB0RUjNUJzgrIzQ1Ji4fAWJCU0kiazCFODosLxFzdE/8QAGQEBAQEBAQEAAAAAAAAAAAAAAAECAwQF/8QAKhEBAQACAQQCAQMDBQAAAAAAAAECEQMSITFBBFETBSIyYZGhFHGx4fD/2gAMAwEAAhEDEQA/APpGCCCAIIIIAggggCCCCAIIyjSnl0kKRPuyNLprs842bF5ZwN3vbIDM+6Kg/wAuekM0bsiUlwcsLTd1D/leOeXJMWpja+hoI+bByr6TTL+ByoPNg7QAnyAh0dPdJFIPN1B4k/ecWogd145Xn16rf4v6vomGlWqLNIo83UX/ANlKtKdUN9he3fGDI040msFrqgcQoakNlBHfiMNZ3SetVOWclJmoOvSztgtpa1EKGvMXif6ib1o/F23svWeW7SmZmlpkWJeRYvZPNo51ZHaTfyEQLnKRpXNrKVVWaJOdgso9whJzR+VmbqLTQVa90qUD5xDTdBmGAVMiaQBfqPX9xhb1+7P/AH9Fn7U+zpNWX03mJyYxq/icJ+MLIqFQmFFSqm6hIGppxIHvBjPpuYnJCY5oTq1XSFZHVfYRsMcJrNQT1Zkjtwpv42i341vdPy+mkKrNQbSEGoOEjILxAkw5lq7VmzcVecbP8rhEZYqqzxN/SnAeywjhVRnF9abeP5zEx+NZ7LyythGm2lsiccvpAVpGyYAX+qLDozyvVmemVyc+zIOuoSSlxnFZdhfMA5R89NuKW6CtSlH+Y3izaNTZlaoy4FKTZWZTrttj048fT7c7ltu+h3KtO6RUhydnKMmUUH1NhvGoHCLWJuO33RZkaby5/aSbqfZUD8oyuVqNIlJN0ydfly2gKcKcbajkM8sjsinVHTysvu2lXENNWH7NACjxvn4RbZJtJNvo5vTCmL6wfRxRfyhyjSekK1zqUe2kp8xHysdI6q8frJh5V9RWSB74dy0/OLbVzlwvYoWwxwvN9R1/H919St1ulu9Soyp/9VPzhwiblnOpMNK4LBj5hZnJ1TN/TVosMVmHCg5dozh4qqT6UZVKZdQofvH1q845X5GUn8f8/wDS/im9bfS4UFaiDwj2PmJqemVKxGce160mJBut1tgAyVcm2juLqrX8o6Y81vmJePXt9GwR8/N8p+mlGSlTs5KVBoGxQ6hIUeBy98aBSuUKcn6e1NCXYKXBqzFj4x3xvVNudmmgwRUW9OFfvJEH2XP6Q5b02kz+0lX08LH4xrTO1lgiDb0vpS+st1HtNn4QOaa6OMzkvKO1eWamJk4W21qwqVkdh4HvyiKnIIbN1KRd/ZzjCuDghwlaVi6VBQ7DeA9ggggCCCCAIIIIAgiK0h0ikNGaZ6dUFqDZUEJSgXUonYBwue6K81yuaIuJuuedZP8ACtlXwuIC7RD6XVcULQ+qVImxl5dSke0RZPvIiAXypUV3KSW28dmN1KPdmYz/AJVNOZiq6ON0pJYQiZfSVpaNzhTnmb77QGSTj7iQlJVisBfFmCe+GQn3EKvzbStlinLw1QpOLuom+sxHqMXpl8xN2eEo3X3mwAGW7DKwuB4R2jSR1KrlnuDigIhSY8vE/Hj9L1VPr0qfUjClgJG7nFEQn/imbSLIaaHEE/GIS+UeXifiw+jryS69JqmvU6hHsoHxjlNSnJu3PzTrnYVWHgIhlvJb1nOFZebTzK1bU52jfTjPETdorqlIm2nQbAoAjuQlXJ5hTySlDTdsaznYnULDXCgdTNy8oslWIOlshOsg7ofS1mJubl7qGAC4VbXuIzB1wtHLEhJKNnH3FkbE2T5w+bk6O3bnJd5ZOxTtvKGRmkpV02UrG4KKR4aoXbrDLSQkS5CQLYScQMefLHkvt1lwTjFNoqUpWKehd9mNZPnErLfRsutBbocgbkAc6t0KJ/KqKw1X5VoAIbWi2YwoAz8YdNaUshYLjzxSLGwbGvbtjjeLk3vd/vW+vHXhOTMnRHkkf4ekWVHXzanbeJWYbOUeRm8jIpTbVheVEY7pTLrOt3jhGqPP8VyqE2Sy6T3CJjxck73f96XLD0cTWjSGEhTS5pu+rA5fzERMzLT8qon0x5INhd9GXZnnD1Wmixk1Ldma4RXpBNzycK8CUE3KQnXxj0Y4Z+/8udyx9Ip6qVOXeUw+4MaOiUqQk/DVHn03PkWLybdiEj4QzqalJqzgVnjsoHuhIGO3Rj9Oe79pL6cqOoTJHAAQmqqTy+tNu9yrQyvHQMWYyejdSEs6pZutSlHeTeNM0PqCDTCy5URKFKroCigBV9fWHlGWSyrKiYk5ddXn5KlobSsulSulewAGvKLRsqBNrF2p1h0drV/0qjq9QTrbll8FKR8DGe/4CfZN2FLQf5FiOk0euyaglmpzaLbC4fnGNov/AKRNp60iT+G6k+dor9XpKahpVS6u5KziFSOqwBtmTqTe8K0SoVCWkyzUViZcvdDl7EC1yFf3thyqpvPAltVk/wAurxiiUVOMIF3Cpsa+mhSfMRyaoy0fq3FKNr9DL3xAuFx7EpZGW84jqMKoH1aeAhsTB0kqaBaXmnWv/UJjT9FZh+a0Yk35l1Tzq0kqWrWekYxsRsGh3qhT/YP6jEVKTk9K0+XL82+2w0CBjWqwudkVya5RqBLKKUOvPm1wUNHCe8xxyl+pjo3upGq++MeBKZlakmxsM0i0BqTnKS2/lJty4vqxu3PgLQxf0prEyM5stpP/AJSQn364oBmHiLKcKxuX0vOBL2E5Ntg70jB+m0BYas0qry5bmnFum9wVnFY98Vx7RFpXVDfhbyhwmfcTqW8ng5f9QMLJqjo/fE+20D5EeUOwg3tD1fdQfyr+cMXtG5hhBOJxCRvGXui4JqqtoYV+ZSPMHzj1+dRMSq2ywrpD7q0K8jf3Q0jP3aKtestOe0IZO6Og65VJ9hVvjFmdASo3uOIIhO+0KHjGd1VRd0dSP3b6PePKGjlCt1ZgjsUj+sXhTmBBUVZCPC4V5c1i9rKL1VFDVRZgA4Vtq7yI9Gj1ScbxBDab6ipwRePRmVklxlrglPxhnNUWWmglJLiLLC8SVEEW3DVF6hTRojPKV9bMy6eBKj5Q4a0Xl2f9zOrIOxICb+N4ub1NYd6i1tkb87wh9FTLasTUwL78wYm1R8nTZOSl1LlJJ4lKSrnVDq5awVZeAiqyLq356YfUokruSd5Ji8usVNTC2VqDraxZSbjMe4xEChJl8WGUcRi14ST84sognT0oRJiYdpCST9Y4g/zJv8obLozv3HkK4gj5xrcRHXjy8O10qbTqQlXBQ+MIqkppGuXc7hfyi7Cd4Lx4UqSSFJUniLR5iG+AUEO5ZUNEJUs2SlSj2C8SMpTp1w9GWcA3qGEe+FHM9LoempdaigYklN1mwBGcK/QDxSD6OSCLgtrv84mJTR94zTEy8s3ZzS2jPPtMWJinPuE3GAA26Uc7bvsqhKoqknpIfb4ov8odSdBlZleH0l7Hrw4AL+caA1TG0/tFlZ3DIQuJVlAslITtvtvcbf71xd1FUktEWSbhtxdsiVqsPhFoo8g3SFlbaGwspw5DVDtRtdSrNp3qOEQg/OMS/WUVkgEYNRB7YKXmqg623iW6SVqCQjEEjM2/rCImEBzN9KgAScIy8YinZxD7+NuVbQq98aukrx2Q3mZpbgwXAR/CkWEXVC9Xr7cvLnmlqQSbYgB8YjdGtJGdKCJNUw7KzEsrGEoIHPti1uFrC43RUdKqpjPMNqyVdIt/DtPecuAMQlEmHJOtS0y0SFtKxi3ZsieBu6kpIWoWJAI4Zf1hRHUTwEIt80ZdTjQAS8Ocy23GuFUmyUDePhAdxsGh3qhT/YP6jGPiNg0O9UKf7B/UYCN5SvU5f4zfnGDVxLipqWSypKXCleEq1A5ZxvPKV6nL/Gb84wmrfaUl+b4RKGUlWZqSZdTUS1OPFILQYeDOZ1lRUDl2AQkjSmooF36G8ofxS7qXRFmU026LLQhQ/mF4aOUenuG5lGwd6RhPugIhOm9NTlMtTUqrc6woeV4fy+k9FmbBuoy9zsUsJPvtHaqGxazb8y2N3OYh4G8QtbozEjIqmnW2JtAUlJSqXTizNtYgLQiYZcTibcStOu6TcR3dJ2gxT0aMSMzJpmZKRLa1XB5p8otnsvthI0mqyn7GeqzIGxRD6YC6kX2RwpltYOJAN4poqFeljYVKUd7JmXU2fdaHDekdbQOnTJeZG+XmB5G8BZ/RGsICQU21WhMyKOcxpWoG1jq+UQg0yS0P83S56XO9TWJPiPlDpjS+izGqcSg7nElHmICR9FUNS0niI9Euoawk/mt8I6ZnZeYbStp5DiFZgpUCD4QtjTbrDviaHCJYHW0v8tleRh20zKoP1iy37aCnzEIZGOkOuN9RxaeBIiiYYZknmwEll3gQYg6nLejzi0pGFOsCFlPrX+0CHPbQlXmIRdbQ7ngCPYukeF4UMCTtAMJKYYX12EH8sPVSm5wjjYxwZVwaik90Z0GCqfKK/dFPBRhNVIlz1XFp42MP+ZexWKUXz+9a1u6F2pJa7850LZka93zi90QqqMu1kTCT2KFo4bpE2hX1bbS+AHxEWVEqwkghJcO/Z8oXSCUkFCUosctpztF0qJlqc842QpKWlJGY1j3bIftU6XQeldau0w5UoC61qSgHWpRtDdU9KIWSkqeVaxwiw8YaDhGFJKUow23DXHeEpRc2QlItdRtaI1mquvTailCGpaXGNzCM1bk37TDNTilkuOG6ib9g+Ua0JVyoyjWta3VfwoFh4w2VVnrEtJS0DqyufGI0XWqPHnkoQSD0RF0O8ap+cCX1rcaR03LnZsHeY9mHi66VHWYTaxNS5SclrOJR7d3dq8Y5QLqvuijtSubRbac4iqrPiTklqKsKlA57htMPnnAVHdFC0nqvpM1zCD0dZ9nYO/X4QoiZh9U1MKdULYtQ3DYIcUdGKsMJ3qhmkZQ/on23Le1GarZKGtTlFaxDNtJbudwuBbutEojqpNswMvCIuhfYn5l+cSqOongIiOo2DQ71Qp/sH9RjH42DQ71Qp/sH9RgI3lK9Tl/jN+cYTVr/AElJWBOSr2HCN25SvU5f4zfnGE1b7SkvzfCAlhqggGqCAIYVw2oz57B5iH8MK39jvd3mIgKMCKcAbXCyMjcRWKZyiqqC3EihzSg2qylMuJUPfbwiz0X7NT7Rig0p1EnRGcCAQq6yQdZJN45cudwm5H0v074eHyuS48l1JNrKjlB0eW4WZp16VcGSkTDBFj22vDxqf0YqZ+rmac6o7lpSrwyMZjpk2iYZlZ0ICFq6BO8axf3xHu6KTqWyth6XmEhAXZC7GxFxkd4i48kuMt7Jz/A5MOXLj451Sf8AFbR9ByahiYW80N7Tpt8YbPaO85//AEhzseZSv3xjDctW6cv6kTbCgEn6pRFsWrVwMW/QHSCuTWlDMjPzsw6wptaih7PULjM5x0ll8PDlx54fymljkJFiZnJySRKthyUUUlTSy3c9g1b4WVIVCXvhROpH8jiXB4RKU9Kvp6qLt0boTe+2xMSsGFU9On5c9KZI7H5dSfeLwoK9Phs823KzCxqCXsN/GLR2Q3dkpV79rLNL4oEBXU6VzzP+7oc2kfxNEOD4Qs3pxSSrC8p6XVudZUPK8SaqFIE3Q0po721lMIuUEKFkTr1tzgDg94gO5fSKkzNuaqEuonZzgB8DaJBp1Dx+rOO2Zw55cYrcxomHNbMg/wAWi2fFMI0GkyclXFc3LczMNXBCXSUjYcoC3KJWCkLUbrKrLzGe09u/fHUwG3FqvdxalfeNzrHwBjlHXHGO0rSyy4s9EJK1EgZ9vlF2B7nlKBQpKQblR1W/vOI5+cU66rAbNDIdsOKjMES6G0fvcyeyIpawBhGzXGpALUVquolR3k3j11wMMFW0jVHjYubnUITvzsyVnqtG4B2q2eGuKHKBzUsiXB6RPOPHerYO4e8mEnFlRsNQ1R6DhQScyqOE9JXZAKDotk3zMNx9a+B91Gffs+fdHsw9hTlnbIDfHiBzbIF8zmTv3n+90Ao4u5wi9tkcOOYE4Rr2xyk54jqENn3gnEpRsBmTAMK1PplZNQJzUM+H9dUZ644p6ddcUbqUbmJevz6pmZwg9EHPPbsHcPMxCJzdVxjO91TlOqH9E+25f2oYjVD6ikCty98ulCjY6F9ifmX5xKIuUJz2DvyiLoP2J+ZfnEog2Sgbx8IiO42DQ71Qp/sH9RjH42DQ71Qp/sH9RgI3lK9Tl/jN+cYTVvtKR/N8I3blK9Tl/jI84wqrfaUlwV8IUSuyCOXSUy7igbEIJHhDKk6P6ZzWjrFaaQudk5hvG2Wm0rULKscQy3HUYB/DCt/Y73d5iGklVqmKs1T6pTVSjrgJBUlSDkD908Id1w2o753AecQ1oUX7NT7RjOJGTqdPl3JOq06cYbStSm3kslxFib2OG8aPRvs0Agg4iCCLWiQClDUYlwmc1k9Hxvk5/Gz68GF6V1WXnFsykqlXNs5qUpJTc6sgd0N5XSmcl1rK22nUuWxixTcBOEDLZYRu0xLS04nDNSrMwDscQFeYiGm9B9Gpy+OlNNk7WiW/I2hOLDXS65/P5suW80urfrwzNjTNsj6+TIWpJC1Nm9zsIB1WudsS+ilWTVeUZhbKl8wlhYSlQtY4TsuYmZ3kpoziSqUm5thWxJKVjyB98eaM6AvaO6Rtz4nkTDSEqQUlsoVmDbaREnBMb1Rrl/Uefm4/xZ3cWSn+sVT4I+MS0RNP9YanwR8Ylo08AggggCCCCAIg5NIGks0raT8/lE5EBJKJ0pm0k5A/35wFgR1xxhVvqqH8x84TR1xxjpCglKio6lLOEbh/ZiwRc+4Fzq9yAEiGN7qyMdOuFSiSbkm54x43bWdUbHrrnNM5DpHIDfA2jCA3cHDmTvO0/wB7oQxqW/j1hJsnjtPd5wtkhq2+KPFrxHIZR7fC1xjhNib6hDSbnkoFk5q1ARAr+1e12SnK/btPcPeRHrr6AbXAAhil5wy4I6CSLkndCbaOeupILiRrWThQOKjlEuUnlZjb4LzFRbbGBF1nbaISbqqTMNNOm7ZUCtCMyobo8dZfexuPr5hlN7IRrVEUlSG3gWjhUk5KBzBjPVV1I70kpjdPnWHEOgomQXubUnpJuduzf4RX7j0hYFhnFmfmXpp0uvuF1ZsCVZwiZaWcJK5ZpRO21j7obRDpOUPqMbVqXubdK0eliSM36OG3UK3pXcar7YdU+noYqjDqHlmyxkodu+GxrNB+xPzL84lEdRPARF0H7D/MvziUR1E8BBHUbDod6oU/2D+oxjwjYdDvVCn+wf1GAjeUr1OX+M35xhNW+0pL83wjduUr1OX+M35xhNWt9JyVxfrfCAlHQTLOAZkoOXdCtA5TaXLcmx0PqcrNSSxLLl0zSU4wCok3KcjlcRyNUcOsMvpwvNIcG5SQYgrxmGJnTCRXL1JM+1za8NkqTzfROVlHI7csolK59jv93mIUapEhLzSZhmVQ26m9lJy1i2qOK59jvd3mItHlGJNOBJJJUczD+GFF+zU+0YfwBBBBAea4LCPYIgiKf6xVTgj4xLRFU9R+n6omwtdBvbPUdsShIAuYD2COUOJXfCoG2R7I6iggggiAivyIH+K5zjFgivyPrXOcTAWJHXHGPJsc3T38OVwo951x6jrjjHk/lTn/AGDFgrm20dOrLbQSkXUrIDtjlFgCo7IblZeeJ4gW95+EbDhpKQBbqpFr7+3vjlx257I9UoJbtfXDfFiPCAHlKUjCDYHXDZqWTMuLUpfNstnCpWHESdoAjqYeCEE3tf3R2HA1SpZNsJcxOntubDyjGVvaT23jJ3t9O1LaC/q2sZ/jfssjgnqj3w3mX8S8SlFaxliUb+G7uhJUyEgm8R8zNhDZXu1DeYTCRLnb2NKvPYU82k3O22+Ib0ojWEkdoj150uulRN+3fCZhULCbSNbf/EwGoNp/jHGGqwkAk2HbHjCULUlGEXOWqECiZhCp4PXUMt3ZaJWQmUrnWLKB+sT5wmmkoIsUJB33jpihrlTI1Pn0lKpotYMOfRUkXv8Ami2I1mgfYZ9pfnEqjqJ4CIqgfYZ9pfnEqjqJ4CIOo2HQ71Qp/sH9RjH42DQ71Qp/sH9RgI3lK9Tl/jN+cYTVvtOR/N8I3blK9T1/jN+cYVWGJlc3KvMMKeS0DiCSLi9ra4CWGqCI9VbkmiBMF2VJ/wDOaUkeNre+HbE1LzScUu+08N7awrygFYj659jv93mIkIj65nRn+23mIgKL9mp9ow/hhRjenA2AutRsBYeEP4oIIIIAgjyCAiaf6xVP8nxiVyvnEVT/AFiqf5PjEsYkCD6cLrbqetiCFdoP9Yjq7XWKM0guhS1uXwoSbd94lVJxKBP3c++KlpnJPVGoUyVl1IS65jsperUDn4RRN0art1SXS62VFCr2CuskjWD84ldcV7RqmGly5llLC1oWVKUBYEkWiwCA6ivSV/8AFc3xiwRX5H1rnOJiCxI644x5UB/pr/sGPUdccY8qJCabME6ggxYKvMOc20Eg2J27oTYsEYjcA6r7Bs/vthqpwvzGvIa+H9T5Qu65hRa8bA47iMcOOBCLd5hEuAXUdkRk9PXJSDrgF1vh10n7iBfidnzhetzIl5lEsD+xaQjvwgn3mI+n/XT0vLEi7ixi8c4Y1WeE3WZt7ESlTqsPC+Xujn5zdPGBZU1cXUoAdpiPnJrnVYUG6R74aTz5DreE9G27bCkq36VfDnbdG3MjcHUbx7Dt+nhiXU8QQoEDXDTbGdD0hQSopWEm20ZHsMd01lTs60Po9czdQ6LCjc8LX8oSUpK0qSD2GG7CuafBxWUk7DYxYrRXKWXmsDGi9cQ4bWVjWq3dzQiOqku5KJlmXac5TVibR9S4pSlax0ukdZ1kWAvbshgiuBTXTnHgP4VLJhtL1hc29K08NpDKJkupX965Uk5/8RFtRq9A+wz7TnnEqkAoRcagLeERWj/2Gfbc84lUk4UADK2Z3ZRkdiNh0O9UKf7B/UYx4RsOh3qhT/YP6jARvKV6nL/Gb84w6qT7si60UBJSUqUoEXJtujceUr1OX+M35xgukOtu2vml+USi1UmgVeu6Ps1eQkFTEo/cJCVJxZEg3STvBiJqOjLLTh+kKQZdz+JbJbV4i0a5yPBI5L6YEkkXdzIt+8VeLstCXElK0hSTrBFxFHzCKQpr/aVKcZ3JKw6nwVeG89J1p+TXLh+TmEqt0ihTasjfYSI+jZ3RCgVC5fpbAUfvNp5s+KbRT9I+T6SkWkO09qpu4icQZCXebG+xsT4xLdeVk34ZHKTT1NlQ1M06ZABJxMgOj3Z+6HLVcprysAnG21/wO3bPgq0SM2W5eaLTanVpAzLrJaUDtBSSTDRxyWmBgeQhxP8AOAR74umTkELTiSQpJ2jMQRGmhU7FjZbVKrP3pdxTfllB6BUGc5arLWNiZltLg8RYwVJQRG+kVhj9rIy8yN7DuA+CvnHn06w1lNy03KHe4ySnxTcQHNPCfp+qG5xdDK2Vrb4lYg6RNy0zXKi6zMNrSvCE2VmbdkThyiAiArCFHSiiqCThxOAm2XVifjyKGzLKkTLyyLBRFociCCIPYr8kf+q5vjFgiCk27aTTS76zq8flAT6OuOMI1lWGizZvazZzhVHXHGEqwf8ARZv8MxYKWyebQSbAnM/KEnX8ROcJvPZAQ1W9YExsdTkzhRYG0RJXicxHZnHsy8Vq3w1ccsLXgJXRxy1cmZtWaZRhTvgkke+I2Xl3HUqKhcpNjY7Ye05Yl9Gq1MnJTqUMJPtKF/cDCNOdBU6jbjJjlj/K10y/jISqEmGqWtxSRiChY3hCiX51e7D8YcVadQqWdlMJxgpN4b0fE3dSkqCVmwJGRjowdVWcQhky5BxEhV4h3HXQkqS2cF7YyMrxJViVdcdadbCSMkWJtneJj6OpjNEZaqr7qcJKkoaIJVf/AO4aRTFvOXyUc88hHCVFSyVXv2xYP9HDhEpT3XQNXOzBSrwt5ExBzSkGfdKGuaTfJFycPZcxFdgk6z2Q9o32zLe2POI8Kyh9Rlf6zLe2POA2ugfYR9pfnEsj9mngIiNHz/oZ9pfnEqlQCEX2gW8IiFBGxaHeqFP9g/qMY4DGx6HeqFP9g/qMBG8pXqcv8ZvzjA9Itbf4a43zlK9Tl/jN+cYHpFrb/DXEo3Hkd/8A1dTPad/7iovEUfkdN+S6mH+Z3/uKi8RVEEEeXBJF8xsgPmbSwzK9LqgFlbZLrilW6eeIxU6klbQBLrqr31pKYuulagrTOoEEEc45q9uKjXDkgcYI7kpmaVR2Ki0lX+Te9HecVcoUMlICgLbCoa/uiGb1fqlNn1s883MNJN2yoJUCki4zSbbbHM6o4oE/Z52lOn/LzywLbnADzZ/5ADgTCdVZUuntTPNhJllBlZBN7Ekpvc5WNxYDab5xidstfbrf3Yb+kpL6bXaxPyZuNfNqv7j84kZbS+lP2Cpgsk6+cSU/Me+KGFc07f7p1wm4xdV0ZgxvTm0xTVJqbZUUSswnWSLE+IhMUVlBIkp2blSPutvFSR+VVxGWLxIWFIUUqG0Gxh3LaR1eTIDc+6Uj7rhxj33hpGk8xWmP2c5LTSdzzRQrxTl7o8+kp9n/AHNIdI/il3EuDwyMQmjuljs806Z9SEBodJSEG5vknIX1mw1bYtS1uS8o07NI5ouWABzuewjgfAw0GSNIKaVYXXzLL/hmEKbPvFoftOtvoxsuIcTvQoKHuhJcxLrShLym7OC4SsjMcDDRyh0p5XOCWS0s/faJbPutEEnEDJrJ0nmkWyB+fzh19FTTP+0q8ykbEvAPD35++GkrTqjJ1Yzb7su8l1YC1ISUkXNtUBYE9cQ2risNBnFbmzDlPXEM9ID/ANOTxGosqNz2G398IsGcreJOuGkw/YWjttDj6rNpuY8cos06cnWwe28aEa4/mTeGq3r5nIbzEoqivsLaWtPOIB6ZGY/vXHc3JByrPvS7GBnGso6NhgzwjwtGLnq6amNs3Ck0SxoNJptYzU2pZPYhPzVDelm4Uf5vhC1RDy9G5Botm7b7vRAzAITmRs2+ENJFRYacKgU2NxcW2ROPw3n5eVVlaJoPm3NKsCdojldQU+htlBHMsABBtYntMKLc9MKUOZpJtaFWqWwL2xDvjo5bIrfVMlCFm6cQESq5BUwpDhwdQJBJ2CEW5BpGYTcjaTDkJsNcRCBp+HIpSfKG7tMYWs42kk7wIkQmJim6Mzk9Zxwejsn7yxmeAgKiaCysgIxpJ1AG8OFaMzVEflJyYVhSp1ICFCyszr7NUanTqNJUwAst4ndri81f07oqGn8yStsDOzqLe/4xBatHVKVRUqJ6KitSUjdnmfDKJhGaUG5yGrflDKQY9Do0vLnW2yAeNs/feHaFdBPAQUsDGy6G+p9P9g/qMYuFRs+hnqdT/YP6jAR3KV6nL/Gb84wPSFVw0bHNpeVuyN85S/Uxw7nkG1+2MC0hGBTaSD0Wlix4Qo3Tkgt/+MKZbDa7nVvbrq3xdoovI1nyWUz2nf8AuKi9QUR82aS6Y1NVZrM42/hJeWlJBIslJwpGvYBH0nHzrU+S3S+a+k2mqYgo51wodW8hIcGO4IF75iAq7cy7POc/zl1lAKiTrJOcR1WCuiFquc4fyjBk3HJdZBW2lKVW37YjqqvE9bcIiI2Rp01OGaflcGKTCXLKNrknK3bE1MufS76Ztwtk1VBS6kospty9lZ2J64xWFyQRviPotQTIrqCF/vmk2y1qCsh7zHVImFTkvOSKnEp5u822FGwJAssA8LH8hjGU9x148vVQjjTjZUh1KkOIUULSRYhQNiIRUtSUkA5RLVRtIfQ8gWTMICiLg2WMlatV8jnntiKdFo6y7m3OzV0bKz74bqGcObYlhI1wgpJU4EJBUpWQSMyTFRa+TugvVPSMrVdMvLi6zsvrB7gCruEaBMlqu6QJZKwinSSSpbrYxc22E9K6rkDUE5ayVGEqJL/4X0JQvAkzUxYEkgAbzq3jjZMR9emkUfRdqUacUZqrgPPZ9RkE4E2sLXNyYX6anadSCrtefq1amZ4rUgOq6CL5JQMki3D33hiirPy/VUAey6fK0Miq5hBxd1RWU8xpS+hQxlRtvAV8j74n2K9J1GqJlmFYkKJKRmFDCLgkEbSL5HfGfKdS2m6jnuiS0TUV6SyxyFwtRB19Uxm6GkJ644w0r7Ze0enWkmxU0QCdkOk9cRxUUB2mvtk2CkEXvaIM4RKegTLbHOl7nEhZITbXfUO7b4RIyQQ8nMqJ2JA1xzWJRpt2XK3M15IU2nWBv1X4x7Tmp+VdKWpdpRKQrpqsoA9kZ6tXTXTubSE5IoRSphacdkoKlJIslfYbxW1SDzEmJlwLlQojAnGQpe8gX1dsW6eLrFGfmSv61tFwLAgHh87xSVvrfcU464txa9alG5jN3lWpZjNHDcxNiTStEw6kFxQxk3vkMs47ROT4IvMhdsxdpB+EdKWn6Ck0W6QecOLeLJFj7oQBFomGMs7xrPKy9qeKk26hITE+WW25mVUgOFAwhaVZA233hohsDtiRp6iKPVbHKzN8v5jDdBQRmm3CNYXzGOSb1fuEinKJKn0KbqFlJRzbR/eLyHdviU0dkJV5pyYeaDi0LsnFmBlfVE+5MBIyjbnozkKJJU6y8PPPD94vZwGyHpnEEqwqCik2Njex3GGjj5XcbDDYc0w1hbbbZaTnhSLAf3vMXRs/dqAbQVEZAXijzpcrOkMnKA/Vh8PudgGZ+XfDyo1pUwhTdPb54A2U8q4bHft7oSodPmJZC5znErmJhVlLWOqgHMJHb8oC4GcSgPdJa8ZKukercah2ZQCppSgdHZvhlJSc5WJ4SUgw5MPrNghAvbtO4dsbDotyTyVOSiYra0T8wLKDIH1SD5q78uyLrR3qm6MaPVjSZxK5aUDMnfpTLxIR+Xao8PGNqpFOTSKRLyCHFOJYThxqFidvxh4hCW0JQhISlIsEgWAEexlpUuUvPQxwW1vIHDOMC0jtjRbIFtzLXbKN95S/U5f4zfnHz/pKbFv8JflBGm8hOmEo7QVaNzb7TU1LuFcslRsXUKzIG8g37iI2CPjWjSkm/eYnaqmnMsLQOigreVcE3bSNdrDMkaxFukOWvS2Son0aiYZmXhkibebxupTu12PE3PGM7V9KT1Qk6ZKqmZ6aZlWEdZx5YQkd5jNdIOXGjS6lSlBk5itPqBBWhJQ0kbTe2I27BbtjLdE0jTvS5x3TOqTT0mw2palqcOahhsgbE3vqSBqjmp6ZS2iMjpFR9HJZLK6jMqSHnQpKmpYApwi4ub7774vkRrs22qoTbiVYkLV0SNoiKnHErXcX7zEWiuAulpqVecST0Sm145dqYN7NnH/BfpDjugjx6ablHVOLQ4u4yCDbMGO5OqMScwzO+gTCAhVylTgOJP3hbXYgkd8MnJpRwEXQ6CcQScWIbBbZxjjA89rJQnxMLNrLpaZ+VJamGGmuiB6UwQSQUWBva9hdBvfgIrzgxIxIBVv7IeNTilSrDCwjGwjAhdrqUL3A4i+zYIRClc4ceJKdptcwxlxmms8pldmLafrklSrAbBE7oVRvpSvBShgZZViKzqTbMnuFzxtEekJSbsMqK9q1Z27os2jdV+jZJ+XYSEzixiUtXSskZkgDtsTq1AcbPO6x57Rb1uNVOvYlKH0ZIoxPDEMKEJ1jIm5OSdevHaKBXqy7Wq1Mz72RdVdKdiU6gO4Wia0gnTRtHWKW2HROVCzr7e1KATgTYar6zxhlK8m2mdQpX0k1QpxUueqlIAWobwkm5HARqeO65X1FbcfCeiOko7BmYQc5y119D+UZn+kPpqTm6S8WZ2QmJBzUUvtKQo+IhCzas7C8TaG8qUmY+tWmXSBkpaSvEdxsDFi0WQ0itMc1PMuXKrobSpN+id6c9+ZiBXLLBycyVnYxP6KMNtTMu6sHn1zCkggZYQ2Tr4mOeU77dMb2sXxPWEeTRPozgTbERle9oE9YQTRDco4QNQvGnNUa9OrkJqXyQp5aD9apNygbkjUOOZhlS5tQcU4pwrcVrKrkmF9JWROzMqhsqLwSoqAGoZfOGUozNyCkLSyVhZKDdJNrW3RmSY92t3LsmpyoNrocy4cLqSgpAG+0QjtC5tlxYKbIbUvXuF4czVKYlqVOPoU8tSkHCkApQn/lmYUmJptUu9ZVrsrGY/lMWXaZY9PZAKevTpdO5az+mOQ5CfN4qclaFYnW1kLTe2RtYj3wkoqbAKwU32a7cYmPhc/Kcp7v+jVVOK1wz39Mw1acUpaklJAAFlXyMeSD6RR6mMQurmbdtlmEG3wMomPmrn4n+y4UB3BIuDev4CH6l3ivU2py8lIK51d1qX0W0jEpRsMgI7UZ+pGzqlScudTTZu4ridndHWOVP5mpttr5ppJfeJthR93idkM1yjs8sqnHOcbByZScLafaO2HUvJsyrQbQgISPup+J2xoHJ3os7X2quHZNKWHZJbEtMutXQh1WV07yAdkUUp+mPU9MqmYlVt+kth1gFNgpN7ApTxGV+6LzopyU1OrhuZqyl06TNjgI+ucHD7vf4RrNN0Xp8iinuusNzM7IyyJVEytOYSncMwM79sTMTa6RtF0fpmj0n6NTJRDCD1lDNSzvUrWYkoIIjQggggKjymkDQp0nL61Gd9WeuPnvSZ5tt9hJWBiQsJvwj6V0yokzpBo27ISbjbbylJUC4SEmx1G0YzWNDtIafNOiYoz8w2RfnWUB1JG/K9u+CVndBpXpssMTKkvlRSFrwqCe0JzHjFrb0ZkEsMgstuuI66iCkOHtCSBCDD6JFxSEMc0q/SSoWN+GyHgrOVubCTv1xOk2fND0VgNpZCEJ1c3Ygd2UVup0alTL7r6QVzCiVHGcr9+cShm+f1uA9l7QzfmW7qbVY22GNTFNqXMyq1Yw2Oa34Ba0M1Sqjkt2+/CLX4xNuNhS1ZXBhnMSiCnIqQeyCbRpSywNQET2jehGk2mTgFGpjimL2My70Gk/mOvgLmLRyfzPJ9SXUO6Q0idnZxJ/au4XWUn8MW9+KN6kNP8AROZprjkhVpQol2yvmL82sAC9gg2PgIjTAJvQdGhtRdkJicaqE4lCFPrSiyGyfupvmciLnLhlDN+kyTwVdrAVZkpNok6hPu1OpTE6+buzDinFd5hBKylQUNYzG2Kygp2Tl5BhTTbXOKeGbil2KOABF9W3Iboj6VTZuoVaVkqc2Vzb7gQ0lO1RO3s2mJCu2EwyNgR8Y2TkP0G9BkjpRPtWmJlJTKJUM0N7V8VbOzjErUXTRzk8o9EWiemJdE/V1AF2beGLpWF8AOSRutnFsgggpGZlJadZLM1LtTDR1odQFJPcYp1X5H9CqviUqjolHFfflFFo+A6Pui7wQHz1ptyMUHRmSVOjS9Mg2b4Gp5AWpZ3JwWJPBJigaPSk43U5fFLOCXQ6pYfWCgKGApFgc90any+UqdZqNOrFNRMB11ssPPkp5tpKTcAXF0qOI6iL4YodJa0fYeZV6RUqtWHkn/MvHm2pci1wE3JXcYhckWyy3crbctOkkmO06nrCEqmh12lzDbAu6pBCOMKJ6whF9RXLuBdihaCcNtWYtHRyinPJfZrDHpLrbj3MqxFGoHEnI9sSPPYm2rqF+cVr4CI7SV0Sqmn04UkdDPYP7ER0tUAvCS6gYc9cJudqtst3FonVJVT3Ek9ZJGUUNUtMYSEvlQItZRMT79YbLOEKC1WyQg3JhihpXMhTieaUfuE3Puiso5iUeC8ZVgKTqB1/0jmam1B3AVpUpOQGHUOMS5AS0lRIAuczBLsio5tthSBkVKTlE1td2IVC0qN3hi3bhEvT6a+4CtF5dtVumu97dgiWk6JLMrDqWkqWPvq6o4CJVtuy0pQFOOKNhlck9giyaS3ZlI0pmTupCSlR1uLzWr5RM0ulztXnEydMlHJh5WtKBe3ao7Bxi8aLck1QqmCaralyEqcwyP2yx2/w9+fZGu0iiU6hSQlabKty7Q14Rmo7ydZPGKaUPRXkilJPBN19aZx8ZiWR+yTxP3vLjGkttIZaS20hLaEiyUpFgBuAjqCI0IIIIAggggCCCCAIIIIBjUKJTKsjDPyEvM9rjYJHA6xFPq3JDQZ0FUk7MU9w6sKsaPA5++L9BAYbVeR/SCTCjJOy9Rb3JVza/A5e+KdU6NUqWooqVOmJbtdbIB4HVH1HHK0IcQULSlaTkQoXBi7TT5JVKtLzTdN9xyhu7ILUDhIWNxyj6ZqvJ3oxVsSnaW2w4r95L/VH3ZeIimVTkSIxLpNXO8NzSP8A5J+UE0xRqVUkLxoKSBtEcS9mpwOqFwi9h2xfKpye6UUm6naW5MNpzxyx5weAz8RFXdl0JdKXWS24nWCMJHdDSPUTbSiDiAJyzhwlwdhhiuUSrqq8YSLDrSrpJ7jrih5Lt0yY0vpbdaf5mmlQ9IVn1Qb2yzztbvj6go9botVlkCkVCTmW0JAShhxJwgahYao+RJplTszzjqipYFhfZCQQWHA40pTbg1KQbEd8RZX2lBHypSOUzTGi2SxWXn20/u5mzyfFWfgYvNI/8QcwjCis0VDm9yUcwn/ir5xF23KCKRSOV/Q6r4Ump+gun7k2gt/+7q++LFUNJ6HS6UalN1WVbk9jocCgrsTbrHsEFShAUCCAQdYMZ7ynyuj8vTmXXWJRFYcUGpZQADmEkFR4WSc+7bFJ0x5epuYDkpotLejN6vTJhIKz2pRqHE34CMro0/P1TTBqcqbr0zMKKip1xwqK+idd8/8A7gm17SFAgkG2IpuMxcdsJ8ylaHE4sIUVJCQbnsPC98hHQw3BFwcRyvcW3Ryl0ISq2RKlZ/3wgjPtJwmZZS04tKFpcySo2JsDe0RstRuZ+ucfLZFsKtt77AdffFjrkmlurqmENgqe6eNeYSdRAHv74YghDmLNx3eczFNk2mksj6pPN71qAxn4CPUkrUW5dBcWde2/Ew7bp7jxBmCUJOpCesYlGJRDKMASG0/wp1niYIjJaj43MUyS8v8AgSeiOJiXQwhtABCbDIJSLJESNIo1Qrc4JOlya5hzaECyU9qjqHExruivJJIU3BN1tSZ+aGYZH7FB/wDl35dkU8s50Z0GrOlS0uS7Xo8lexmnhZP5R97uy7Y2bRfQOjaLIDjDXpE5bpTLwBV+XYkcIsqEJbQEISEpSLAAWAEexNtSCCCCIoggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAIY1GiUurtlFQkJeaGq7jYJHA6xD6CAz+qcjuj85iXIuTFOWdQQrGjwVn74plU5HdIJO65F6WqCBqAPNr8Dl743OCLtNPlqp0Op0pWCp0yYl+11s4TwVqiJVJsOpBTlfak5eEfXS0JcQULSFJORBFwYrVV5PNGKviU9S22XFfvJf6pXuyPeIbTT5hXTF54FBXYcjDVcm41fE2R2/1jdapyJDpLpNWI3NzSL/8AuT8optU5O9KKTdTlMXMNpzxyx5weAz90E0zgtZRzzdha2WvsiwPSyA4W32MDg1hScKhDddObV1FlPYc4ohsFxkIfUROCsMnj5R05T3k6khfsmPJBKmqk1jGE3Izy2RBbSuySYZLUpbS0pVhUbgK3dsehxWHPVci8IKcwJJt97V3xZDbmabZcl8D6sgOsTY8YZtU9MuqySO1ZzUYcuhta0rWASkZX2f3aLRotyf1rSlSXkI9DkTrmXgbKH8o1q8u2AbM6JujQ5qvodCw/NJlm2EJKlruSCSe7ICNPqXJNTqnpK1NpLcjS25ZDRl5dNluKBJJJOrIjPMmLbo1o7K6MUNmmSq1uNtkqxuWuVHWcolom2tGdLpMhRZJMpTpVuWZT91A1neTrJ7TDyCCIoggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAZVGi0yrtlFQkJeaGr6xsKI4HWIptU5HtHp3EqSXMU5Z1BCsaPBXzi/wQGHVTkdr8ndUg/LVBA1AHm1+By98U2pUSqUVYTUqdMSoxZFxBCSexWqPqOOHmGphpTT7SHW1a0rSFA9xi7Z0+UwsZ2OdzkdkP6RQ6lpHO+i0uUXMKv0lakoGXWVqEbJppoZo6mk+kN0lhl3nUC7N28ioA5JIGqLjTabJUqSRLSEs3LMjPC2m1zvO89pi7NKToryT06klE3VympTgzwEfUoPA9bifCNAACQAAABkANkewRloQQQQBBBBAEEEEAQQQQBBBBAEEEEAQQQQBBBBAf/Z", "photoSource": "CG-PRC017AA-EN_04302026.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 Integration Points List — BACnet CGAM (CH530)", "Trane Technologies", "BAS-PTS027A-EN", "2024-12-06", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS027A-EN_12062024.pdf", "확보"], ["포인트리스트", "Symbio™ 800 CGAM (CH530)", "Trane", "BAS-PTS027A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS027A-EN_12062024.pdf", "취입 완료"]], "points": [{"inst": 1, "type": "AI", "unitDisp": "℃", "name": "Active Cool/Heat Setpoint Temperature", "note": "Active chiller water or hot water setpoint."}, {"inst": 3, "type": "AI", "unitDisp": "%", "name": "Active Demand Limit Setpoint", "note": "Active demand limit setpoint."}, {"inst": 5, "type": "AI", "unitDisp": "%", "name": "Actual Running Capacity", "note": "Level of capacity that the chiller is currently running at."}, {"inst": 8, "type": "AI", "unitDisp": "kPa", "name": "Suction Pressure- Ckt 1", "note": "Circuit 1 suction pressure."}, {"inst": 11, "type": "AI", "unitDisp": "kPa", "name": "Suction Pressure- Ckt 2", "note": "Circuit 2 suction pressure."}, {"inst": 13, "type": "AI", "unitDisp": "℃", "name": "Suction Saturated Refrigerant Temperature- Ckt 1", "note": "Circuit 1 suction refrigerant temperature."}, {"inst": 15, "type": "AI", "unitDisp": "℃", "name": "Suction Saturated Refrigerant Temperature- Ckt 2", "note": "Circuit 2 suction refrigerant temperature."}, {"inst": 17, "type": "AI", "unitDisp": "kPa", "name": "Discharge Pressure- Ckt 1", "note": "Circuit 1 discharge pressure."}, {"inst": 19, "type": "AI", "unitDisp": "kPa", "name": "Discharge Pressure- Ckt 2", "note": "Circuit 2 discharge pressure."}, {"inst": 21, "type": "AI", "unitDisp": "℃", "name": "Discharge Saturated Refrigerant Temperature- Ckt 1", "note": "Circuit 1 discharge refrigerant temperature."}, {"inst": 23, "type": "AI", "unitDisp": "℃", "name": "Discharge Saturated Refrigerant Temperature- Ckt 2", "note": "Circuit 2 discharge refrigerant temperature."}, {"inst": 25, "type": "AI", "unitDisp": "kPa", "name": "Local Atmospheric Pressure", "note": "Local atmospheric pressure."}, {"inst": 26, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 1A", "note": "Number of starts for compressor 1A."}, {"inst": 27, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 1B", "note": "Number of starts for compressor 1B."}, {"inst": 30, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 1C", "note": "Number of starts for compressor 1C."}, {"inst": 31, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 2A", "note": "Number of starts for compressor 2A."}, {"inst": 32, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 2B", "note": "Number of starts for compressor 2B."}, {"inst": 33, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 2C", "note": "Number of starts for compressor 2C."}, {"inst": 34, "type": "AI", "unitDisp": "h", "name": "Run Time- Compressor 1A", "note": "Total run time of compressor 1A."}, {"inst": 35, "type": "AI", "unitDisp": "h", "name": "Run Time- Compressor 1B", "note": "Total run time of compressor 1B."}, {"inst": 38, "type": "AI", "unitDisp": "h", "name": "Run Time- Compressor 1C", "note": "Total run time of compressor 1C."}, {"inst": 39, "type": "AI", "unitDisp": "h", "name": "Run Time- Compressor 2A", "note": "Total run time of compressor 2A."}, {"inst": 40, "type": "AI", "unitDisp": "h", "name": "Run Time- Compressor 2B", "note": "Total run time of compressor 2B."}, {"inst": 41, "type": "AI", "unitDisp": "h", "name": "Run Time- Compressor 2C", "note": "Total run time of compressor 2C."}, {"inst": 42, "type": "AI", "unitDisp": "%", "name": "Airflow Percentage- Circuit 1", "note": "Approximate airflow percentage of circuit 1."}, {"inst": 43, "type": "AI", "unitDisp": "%", "name": "Airflow Percentage- Circuit 2", "note": "Approximate airflow percentage of circuit 2."}, {"inst": 44, "type": "AI", "unitDisp": "℃", "name": "Evaporator Entering Water Temp", "note": "Temperature of the water entering the evaporator."}, {"inst": 45, "type": "AI", "unitDisp": "℃", "name": "Evaporator Leaving Water Temp", "note": "Temperature of the water leaving the evaporator."}, {"inst": 57, "type": "AI", "unitDisp": "℃", "name": "Outdoor Air Temperature", "note": "Outdoor air temperature."}, {"inst": 95, "type": "AI", "unitDisp": "None", "name": "Number of Circuits", "note": "Number of Circuits"}, {"inst": 96, "type": "AI", "unitDisp": "None", "name": "Number of Compressors, Ckt 1", "note": "Number of Compressors, Ckt 1"}, {"inst": 97, "type": "AI", "unitDisp": "None", "name": "Number of Compressors, Ckt 2", "note": "Number of Compressors, Ckt 2"}, {"inst": 98, "type": "AI", "unitDisp": "None", "name": "Chiller Design Capacity", "note": "Design Capacity of the Chiller"}, {"inst": 99, "type": "AI", "unitDisp": "℃", "name": "Heat Recovery Entering Water Temperature", "note": "Temperature of the water entering the auxiliary heat exchanger"}, {"inst": 100, "type": "AI", "unitDisp": "℃", "name": "Heat Recovery Leaving Water Temperature", "note": "Temperature of the water leaving the auxiliary heat exchanger"}, {"inst": 101, "type": "AI", "unitDisp": "%", "name": "Heat Recovery Control Status", "note": "Active Command Percent of the Heat Recovery Analog Output for heat exchanger water flow rate adjustment"}, {"inst": 102, "type": "AI", "unitDisp": "%", "name": "Supplemental Heat Status", "note": "Supplemental Heat Control output status which is expressed as a percentage"}, {"inst": 1, "type": "AO", "unitDisp": "—", "name": "Chilled Water Setpoint", "note": "Desired leaving water temperature if chiller is in cooling mode. · 범위 0°F to 75°F (-17.8°C to 23.8°C)"}, {"inst": 3, "type": "AO", "unitDisp": "—", "name": "Demand Limit Setpoint", "note": "Sets the maximum capacity that the chiller can use. · 범위 0% to 120%"}, {"inst": 4, "type": "AO", "unitDisp": "—", "name": "Hot Water Setpoint", "note": "Desired leaving water temperature if chiller is in heating mode. Leaving condenser water temperature control. · 범위 80°F to 140°F (26.7°C to 60°C)"}, {"inst": 6, "type": "AO", "unitDisp": "—", "name": "Heat Recovery Leaving Water Temperature Setpoint BAS", "note": "Preferred Heat Recovery Leaving Water Temperature if chiller is in Heat Recovery mode · 범위 80°F to 140°F (26.7°C to 60°C)"}, {"inst": 1, "type": "BI", "unitDisp": "—", "name": "Run Enabled", "note": "Indicates if the chiller is available to run or is currently running. · Inactive = Stop Active = Auto"}, {"inst": 2, "type": "BI", "unitDisp": "—", "name": "Local Setpoint Control", "note": "Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · Inactive =Remote Control Active = Local Control"}, {"inst": 3, "type": "BI", "unitDisp": "—", "name": "Capacity Limited", "note": "Indicates if conditions may exist that prevent the chiller from reaching setpoint. · Inactive = Not Limited Active = Limited"}, {"inst": 4, "type": "BI", "unitDisp": "—", "name": "Chiller Running State", "note": "Indicates if the chiller is running or stopped. · Inactive = Off Active = On"}, {"inst": 6, "type": "BI", "unitDisp": "—", "name": "Maximum Capacity", "note": "Indicates if all available chiller capacity is being used. · Inactive = Off Active = On"}, {"inst": 9, "type": "BI", "unitDisp": "—", "name": "Compressor 1A Running", "note": "Indicates if compressor 1A is running. · Inactive = Off Active = Running"}, {"inst": 10, "type": "BI", "unitDisp": "—", "name": "Compressor 1B Running", "note": "Indicates if compressor 1B is running. · Inactive = Off Active = Running"}, {"inst": 13, "type": "BI", "unitDisp": "—", "name": "Compressor 1C Running", "note": "Indicates if compressor 1C is running. · Inactive = Off Active = Running"}, {"inst": 14, "type": "BI", "unitDisp": "—", "name": "Compressor 2A Running", "note": "Indicates if compressor 2A is running. · Inactive = Off Active = Running"}, {"inst": 15, "type": "BI", "unitDisp": "—", "name": "Compressor 2B Running", "note": "Indicates if compressor 2B is running. · Inactive = Off Active = Running"}, {"inst": 16, "type": "BI", "unitDisp": "—", "name": "Compressor 2C Running", "note": "Indicates if compressor 2C is running. · Inactive = Off Active = Running"}, {"inst": 18, "type": "BI", "unitDisp": "—", "name": "Water Pump Request", "note": "Indicates a request from the chiller to turn on the water pump. · Inactive = Off Active = On"}, {"inst": 20, "type": "BI", "unitDisp": "—", "name": "Noise Reduction Active", "note": "Indicates if the chiller is in a state where noise is being reduced. · Inactive = Off Active = On"}, {"inst": 21, "type": "BI", "unitDisp": "—", "name": "Defrost Mode (or in Defrost)", "note": "Indicates if one or more circuits are in a defrost mode. · Inactive = Not in Defrost Active = Defrost"}, {"inst": 22, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Status", "note": "Indicates if water is flowing through the evaporator. · Inactive = No Flow Active = Flow"}, {"inst": 23, "type": "BI", "unitDisp": "—", "name": "Alarm Present", "note": "Indicates if an alarm is active. · Inactive = No Alarm Active = Alarm"}, {"inst": 24, "type": "BI", "unitDisp": "—", "name": "Shutdown Alarm Present", "note": "Indicates if a shutdown alarm is active. · Inactive = No Alarm Active = None"}, {"inst": 25, "type": "BI", "unitDisp": "—", "name": "Last Diagnostic", "note": "Indicates last diagnostic for the chiller. · Inactive = Off Active = On"}, {"inst": 26, "type": "BI", "unitDisp": "—", "name": "Heat Recovery Control Active Status", "note": "Indicates if the chiller is changing behavior to get heat recovery · Inactive = Off Active = On"}, {"inst": 1, "type": "BO", "unitDisp": "—", "name": "Chiller Auto Stop Command", "note": "Allows the chiller to run if conditions for running are met. · True"}, {"inst": 2, "type": "BO", "unitDisp": "—", "name": "Remote Diagnostic Reset Command", "note": "Resets remotely diagnostics that can be reset. · False"}, {"inst": 4, "type": "BO", "unitDisp": "—", "name": "Noise Reduction Request", "note": "Requests chiller to enter mode to reduce noise. · False"}, {"inst": 5, "type": "BO", "unitDisp": "—", "name": "Heat Recovery Enable BAS", "note": "Request chiller to enter in Heat Recovery control mode, which enables the heat recovery control feature on a chiller. · False"}, {"inst": 1, "type": "MSI", "unitDisp": "—", "name": "Running Mode", "note": "Indicates the primary running mode of the chiller. · 1 = Chiller Off 2 = Chiller in Start Mode 3 = Chiller in Run Mode 4 = Chiller in Pre-shutdown Mode 5 = Chiller in Service Mode"}, {"inst": 2, "type": "MSI", "unitDisp": "—", "name": "Operating Mode", "note": "Indicates the primary operating mode of the chiller. · 1 = HVAC Cool _ 2 = HVAC Heat _ 3 = HVAC Ice (a) _ 4 = Not Used"}, {"inst": 3, "type": "MSI", "unitDisp": "—", "name": "MP Communication Status", "note": "Do Not Use This Point · Do Not Use This Point"}, {"inst": 4, "type": "MSI", "unitDisp": "—", "name": "Refrigerant Type", "note": "Refrigerant type. · 1 = R-11 2 = R-12 3 = R-22 4 = R-123 5 = R-134A 6 = R407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A"}, {"inst": 5, "type": "MSI", "unitDisp": "—", "name": "Model Information", "note": "Indicates the model type of the chiller. · 1 = RTA 2 = CVH 3 = CVG 4 = CVR 5 = CDH 6 = RTH 7 = CGW 8 = CGA 9 = CCA 10 = RTW 11 = RTX 12 = RTU 13 = CCU 14 = CXA 15 = CGC 16 = RAU"}, {"inst": 6, "type": "MSI", "unitDisp": "—", "name": "Cooling Type", "note": "Cooling type of the condenser. · 1 = Water Cooled 2 = Air Cooled"}, {"inst": 7, "type": "MSI", "unitDisp": "—", "name": "Manufacturing Location", "note": "Location where chiller was manufactured. · 1 = Field Applied 2 = La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Tai"}, {"inst": 1, "type": "MSO", "unitDisp": "—", "name": "Chiller Mode Command", "note": "Mode of operation of the chiller. · 1 = Cool"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — CGAM (LonTalk)", "name": "Symbio™ 800 CGAM", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 76점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["LonTalk", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 1. General data, 60 Hz (I-P)", "page": 15, "orientation": "row", "header": ["Size Compressor", "Unit", "20", "26", "30", "35", "40", "52", "60", "70", "80", "90", "100", "110", "120", "130"], "quantities": [null, null, null, null, "current", "current", "current", null, "temperature", "pressure", "pressure", null, null, null, "dimension", null, null, null, null, null, "airflow", "power", "speed", "speed", null, null, "capacity", null, null, null, null, null, null, "pressure", "power"], "rows": [["Number", "#", "2", "2", "2", "2", "4", "4", "4", "4", "4", "4", "4", "4", "4", "6"], ["Tonnage/Ckt", "", "10+10", "13+13", "15+15", "15+20", "10+10", "13+13", "15+15", "15+20", "20+20", "20+25", "25+25", "25+30", "30+30", "20+20 +25"], ["Evaporator", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Water Storage", "gal", "1.4", "2.2", "2.2", "2.8", "3.4", "4.1", "5", "6.3", "7", "8.6", "10.3", "10.3", "11.5", "11.5"], ["Min. flow(a) (LWT ≥42°F)", "gpm", "23.2", "29.8", "33.1", "38.5", "45", "58.8", "67.1", "79.5", "91.8", "102.6", "115.5", "125.2", "135.9", "146.9"], ["Min. flow(a) (LWT 40 to 41.9°F)", "gpm", "29.1", "37.2", "41.8", "48.2", "56.3", "73.5", "83.9", "99.4", "114.7", "128.3", "144.4", "156.5", "169.9", "183.7"], ["Max. flow(a)", "gpm", "69", "89", "100", "115", "134.8", "176", "201", "238", "275", "307", "346", "375", "407", "440"], ["Water Connection", "in", "2.0", "2.5", "2.5", "2.5", "3.0", "3.0", "3.0", "3.0", "4.0", "4.0", "4.0", "4.0", "4.0", "4.0"], ["Max. Water Temperature", "°F", "105", "105", "105", "105", "105", "105", "105", "105", "105", "105", "105", "105", "105", "105"], ["Min. Water Pressure", "psig", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0"], ["Max. Water Pressure", "psig", "150", "150", "150", "150", "150", "150", "150", "150", "150", "150", "150", "150", "150", "150"], ["Condenser", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Quantity of Coils", "#", "1", "1", "1", "1", "2", "2", "2", "2", "4", "4", "4", "4", "4", "4"], ["Coil Length", "in", "91", "91", "127", "127", "91", "91", "127", "127", "121", "121", "144", "144", "144", "180"], ["Coil Height", "in", "68", "68", "68", "68", "68", "68", "68", "68", "42", "42", "42", "42", "42", "42"], ["Number of Rows", "#", "3", "3", "3", "3", "3", "3", "3", "3", "3", "3", "3", "3", "3", "3"], ["Fins per Foot", "fpf", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192"], ["Fan", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Quantity", "#", "2", "2", "3", "3", "4", "4", "6", "6", "6", "6", "8", "8", "8", "10"], ["Diameter", "in", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8", "28.8"], ["Airflow per Fan", "cfm", "9413", "9420", "9168", "9173", "9413", "9420", "9168", "9173", "9470", "9472", "9094", "9096", "9098", "9094"], ["Power per Motor", "HP", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3"], ["Motor RPM", "rpm", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840"], ["Tip Speed", "ft/min", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333", "6333"], ["General Unit", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Refrig Circuits", "#", "1", "1", "1", "1", "2", "2", "2", "2", "2", "2", "2", "2", "2", "2"], ["Capacity Steps", "%", "50-100", "50-100", "50-100", "43-100", "25-50- 75-100", "25-50- 75-100", "25-50- 75-100", "21-43- 71-100", "25-50- 75-100", "22-44- 72-100", "25-50- 75-100", "23-45- 73-100", "25-50- 75-100", "15-31- 46-62- 81-100"], ["Min Ambient - Wide", "°F", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0"], ["Min Ambient - High", "°F", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32"], ["Min Ambient - Extreme Low", "°F", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20", "-20"], ["Refrig Charge/Ckt(b)", "lbs", "35", "37", "48", "51", "34", "38", "51", "52", "67", "69", "81", "74", "77", "97"], ["Oil Charge/Ckt(b)", "gal", "1.9", "1.9", "2.1", "2.7", "1.9", "1.9", "2.1", "2.7", "3.9", "3.9", "3.8", "4.1", "4.2", "7.2"], ["Pump Package", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Avail Head Pressure(c)", "ft H2O", "78.2", "77.7", "71.1", "67.6", "67.1", "58.6", "76.7", "63.5", "82", "78.1", "69", "61.9", "71.3", "62.2"], ["Power", "HP", "5.0", "5.0", "5.0", "5.0", "5.0", "5.0", "7.5", "7.5", "10.0", "10.0", "10.0", "10.0", "15.0", "15.0"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 2. General data, 60 Hz (SI)", "page": 16, "orientation": "row", "header": ["Size Compressor", "Unit", "20", "26", "30", "35", "40", "52", "60", "70", "80", "90", "100", "110", "120", "130"], "quantities": [null, null, null, null, "current", "current", "current", null, "temperature", "pressure", "pressure", null, null, null, "dimension", null, null, null, null, null, "airflow", "power", "speed", "speed", null, null, "capacity", null, null, null, null], "rows": [["Number", "#", "2", "2", "2", "2", "4", "4", "4", "4", "4", "4", "4", "4", "4", "6"], ["Tonnage/Ckt", "", "10+10", "13+13", "15+15", "15+20", "10+10", "13+13", "15+15", "15+20", "20+20", "20+25", "25+25", "25+30", "30+30", "20+20 +25"], ["Evaporator", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Water storage", "L", "5.3", "8.3", "8.3", "10.6", "12.9", "15.5", "18.9", "23.8", "26.5", "32.6", "39.0", "39.0", "43.5", "43.5"], ["Min. flow(a) (LWT ≥5.56°C)", "L/s", "1.5", "1.9", "2.1", "2.4", "2.8", "3.7", "4.2", "5.0", "5.8", "6.5", "7.3", "7.9", "8.6", "9.3"], ["Min. flow(a) (LWT 4.44 to 5.55°C)", "L/s", "1.8", "2.3", "2.6", "3.0", "3.6", "4.6", "5.3", "6.3", "7.2", "8.1", "9.1", "9.9", "10.7", "11.6"], ["Max. flow(a)", "L/s", "4.4", "5.6", "6.3", "7.3", "8.5", "11.1", "12.7", "15.0", "17.3", "19.4", "21.8", "23.7", "25.7", "27.8"], ["Water connection", "mm", "50.8", "63.5", "63.5", "63.5", "76.2", "76.2", "76.2", "76.2", "101.6", "101.6", "101.6", "101.6", "101.6", "101.6"], ["Max. Water Temperature", "°C", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5", "40.5"], ["Min. Water Pressure", "kPa", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0"], ["Max. Water Pressure", "kPa", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034", "1034"], ["Condenser", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Quantity of Coils", "#", "1", "1", "1", "1", "2", "2", "2", "2", "4", "4", "4", "4", "4", "4"], ["Coil Length", "mm", "2311", "2311", "3226", "3226", "2311", "2311", "3226", "3226", "3073", "3073", "3658", "3658", "3658", "4572"], ["Coil Height", "mm", "1727", "1727", "1727", "1727", "1727", "1727", "1727", "1727", "1067", "1067", "1067", "1067", "1067", "1067"], ["Number of Rows", "#", "2", "2", "2", "2", "2", "2", "2", "2", "3", "3", "3", "3", "3", "3"], ["Fins per Foot", "fpf", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192", "192"], ["Fan", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Quantity", "#", "2", "2", "3", "3", "4", "4", "6", "6", "6", "6", "8", "8", "8", "10"], ["Diameter", "mm", "732", "732", "732", "732", "732", "732", "732", "732", "732", "732", "732", "732", "732", "732"], ["Airflow per Fan", "m³/h", "15993", "16005", "15577", "15585", "15993", "16005", "15577", "15585", "16090", "16093", "15451", "15454", "15458", "15451"], ["Power per Motor", "HP", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3", "1.3"], ["Motor RPM", "rpm", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840", "840"], ["Tip Speed", "m/s", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32", "32"], ["General Unit", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["Refrig Circuits", "#", "1", "1", "1", "1", "2", "2", "2", "2", "2", "2", "2", "2", "2", "2"], ["Capacity Steps", "%", "50-100", "50-100", "50-100", "43-100", "25-50- 75-100", "25-50- 75-100", "25-50- 75-100", "21-43- 71-100", "25-50- 75-100", "22-44- 72-100", "25-50- 75-100", "23-45- 73-100", "25-50- 75-100", "15-31- 46-62- 81-100"], ["Min Ambient - Wide", "°C", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18", "-18"], ["Min Ambient - High", "°C", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0", "0"], ["Min Ambient - Extreme Low", "°C", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9", "-28.9"], ["Refrig Charge/Ckt(b)", "kg", "15.9", "16.8", "21.8", "23.1", "15.4", "17.2", "23.1", "23.6", "30.4", "31.3", "36.7", "33.6", "34.9", "44.0"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Specifications", "page": 22, "orientation": "row", "header": ["Controller Specifications", ""], "quantities": ["power", "temperature", "temperature", null, null, "weight", null, null, null, null, "power", "temperature", "temperature", null, "weight", null, null, "current"], "rows": [["Input power", "24 Vdc +/- 10%, 400mA max."], ["Storage temperature", "-67°F to 185°F (-55°C to 85°C), Humidity: Between 5% to 100% (Condensing)."], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C)."], ["Environmental rating (enclosure)", "IP3x."], ["Time clock", "On-board real time clock with 10 year battery backup."], ["Mounting weight", "Mounting surface must support 1.3 lb. (0.6 kg)."], ["Overall dimensions", "5.65 in. (143.5 mm) wide x 4.00 in. (101.6 mm) high x 2.38 in. (60.6 mm) deep."], ["Agency Compliance", ""], ["• UL PAZX, Energy Management Equipment. • UL94-5V Flammability. • CE. • FCC CFR Title 47, Part 15.109: Class B Limit, (30 MHz—10 GHz). • BTL Listed—Advanced Application Profile (B-AAC).", ""], ["User Interface Specifications", ""], ["Input power", "24 Vdc +/- 10%, 400 mA max"], ["Storage temperature", "-67°F to 203°F (-55°C to 95°C), Humidity: Between 5% to 100% (Condensing)."], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C), Humidity: Between 5% to 100% (Condensing)."], ["Environmental rating (enclosure)", "IP56 (dust and strong water jet protected) with optional sealed Ethernet cable (PN: X19070632020)."], ["Mounting weight", "Mounting surface must support 1.6 lb. (0.74 kg)."], ["Overall dimensions", "8.3 in. (211.6 mm) wide x 6.3 in. (158.8 mm) high x 2.1 in. (53.2 mm) deep [bezel depth 0.4 in. (11.3 mm)]."], ["Agency Compliance", ""], ["• UL PAZX, Energy Management Equipment. • UL94-5V, Flammability. • FCC CFR Title 47, Part 15.109: Class A Limit, (30 MHz—4 GHz). • CE EMC Directive 2004/108/EC.", ""]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 3. Electrical data", "page": 23, "orientation": "column", "header": ["Unit Size", "Rated Power", "Ckt Qty", "Comp Qty", "Fans Qty", "Cond Fan FLA", "", "Pump FLA", "Compressor", "", "No pump MCA(a)", "", "MOP(b)", "Pump MCA(a)", "", "MOP(b)"], "quantities": [null, "power", null, null, null, null, null, null, null, null, "current", null, null, "current", null, null], "rows": [["", "", "", "", "", "VFD", "No VFD", "VFD", "RLA(c)", "LRA(c)", "VFD", "No VFD", "", "VFD", "No VFD", ""], ["20", "208/60/3", "1", "2", "2", "7.0", "6.7", "13.6", "39-39", "267-267", "106.5", "n/a", "150", "120.1", "n/a", "175"], ["", "230/60/3", "1", "2", "2", "6.7", "6.5", "12.3", "39-39", "267-267", "105.5", "n/a", "150", "117.8", "n/a", "175"], ["", "380/60/3", "1", "2", "2", "3.9", "3.7", "n/a", "22-22", "160-160", "60.6", "n/a", "90", "n/a", "", ""], ["", "460/60/3", "1", "2", "2", "3.5", "3.3", "6.1", "19-19", "142-142", "50.8", "n/a", "70", "56.9", "n/a", "80"], ["", "575/60/3", "1", "2", "2", "2.8", "2.7", "4.9", "15-15", "103-103", "41.4", "n/a", "60", "46.3", "n/a", "70"], ["26", "208/60/3", "1", "2", "2", "7.0", "6.7", "13.6", "51-51", "315-315", "134.2", "n/a", "200", "147.8", "n/a", "200"], ["", "230/60/3", "1", "2", "2", "6.7", "6.5", "12.3", "45-45", "315-315", "118.8", "n/a", "175", "131.1", "n/a", "200"], ["", "380/60/3", "1", "2", "2", "3.9", "3.7", "n/a", "26-26", "177-177", "69.4", "n/a", "100", "n/a", "", ""], ["", "460/60/3", "1", "2", "2", "3.5", "3.3", "6.1", "21-21", "158-158", "57.3", "n/a", "80", "63.4", "n/a", "90"], ["", "575/60/3", "1", "2", "2", "2.8", "2.7", "4.9", "19-19", "126-126", "48.6", "n/a", "70", "53.5", "n/a", "80"], ["30", "208/60/3", "1", "2", "3", "7.0", "6.7", "13.6", "50-50", "345-345", "139.1", "137.9", "200", "152.7", "151.5", "225"], ["", "230/60/3", "1", "2", "3", "6.7", "6.5", "12.3", "48-48", "345-345", "133.4", "132.5", "200", "145.7", "144.8", "200"], ["", "380/60/3", "1", "2", "3", "3.9", "3.7", "n/a", "32-32", "195-195", "87.5", "n/a", "125", "n/a", "", ""], ["", "460/60/3", "1", "2", "3", "3.5", "3.3", "6.1", "25-25", "155-155", "68.5", "68.1", "100", "74.6", "74.2", "100"], ["", "575/60/3", "1", "2", "3", "2.8", "2.7", "4.9", "22-22", "126-126", "59.8", "n/a", "90", "64.7", "n/a", "90"], ["35", "208/60/3", "1", "2", "3", "7.0", "6.7", "13.6", "50-74", "345-485", "168.2", "167.0", "250", "181.8", "180.6", "250"], ["", "230/60/3", "1", "2", "3", "6.7", "6.5", "12.3", "48-67", "345-485", "156.8", "155.9", "225", "169.1", "168.2", "250"], ["", "380/60/3", "1", "2", "3", "3.9", "3.7", "n/a", "32-40", "195-260", "96.5", "n/a", "150", "n/a", "", ""], ["", "460/60/3", "1", "2", "3", "3.5", "3.3", "6.1", "25-33", "155-215", "78.5", "78.1", "125", "84.6", "84.2", "125"], ["", "575/60/3", "1", "2", "3", "2.8", "2.7", "4.9", "22-26", "126-175", "64.8", "n/a", "100", "69.7", "n/a", "100"], ["40", "208/60/3", "2", "4", "4", "7.0", "6.7", "13.6", "39-39/39-39", "267-267/ 267-267", "198.4", "n/a", "250", "212.0", "n/a", "300"], ["", "230/60/3", "2", "4", "4", "6.7", "6.5", "12.3", "39-39/39-39", "267-267/ 267-267", "196.9", "n/a", "250", "209.2", "n/a", "250"], ["", "380/60/3", "2", "4", "4", "3.9", "3.7", "n/a", "22-22/22-22", "160-160/ 160-160", "113.0", "n/a", "150", "n/a", "", ""], ["", "460/60/3", "2", "4", "4", "3.5", "3.3", "6.1", "19-19/19-19", "142-142/ 142-142", "94.8", "n/a", "125", "100.9", "n/a", "125"], ["", "575/60/3", "2", "4", "4", "2.8", "2.7", "4.9", "15-15/15-15", "103-103/ 103-103", "77.1", "n/a", "100", "82.0", "n/a", "100"], ["52", "208/60/3", "2", "4", "4", "7.0", "6.7", "13.6", "51-51/51-51", "315-315/ 315-315", "250.7", "n/a", "300", "264.3", "n/a", "350"], ["", "230/60/3", "2", "4", "4", "6.7", "6.5", "12.3", "45-45/45-45", "315-315/ 315-315", "222.0", "n/a", "300", "234.3", "n/a", "300"], ["", "380/60/3", "2", "4", "4", "3.9", "3.7", "n/a", "26-26/26-26", "177-177/ 177-177", "129.6", "n/a", "175", "n/a", "", ""], ["", "460/60/3", "2", "4", "4", "3.5", "3.3", "6.1", "21-21/21-21", "158-158/ 158-158", "107.1", "n/a", "150", "113.2", "n/a", "150"], ["", "575/60/3", "2", "4", "4", "2.8", "2.7", "4.9", "19-19/19-19", "126-126/ 126-126", "90.8", "n/a", "110", "95.7", "n/a", "125"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 3. Electrical data (continued)", "page": 24, "orientation": "column", "header": ["Unit Size", "Rated Power", "Ckt Qty", "Comp Qty", "Fans Qty", "Cond Fan FLA", "", "Pump FLA", "Compressor", "", "No pump MCA(a)", "", "MOP(b)", "Pump MCA(a)", "", "MOP(b)"], "quantities": [null, "power", null, null, null, null, null, null, null, null, "current", null, null, "current", null, null], "rows": [["", "", "", "", "", "VFD", "No VFD", "VFD", "RLA(c)", "LRA(c)", "VFD", "No VFD", "", "VFD", "No VFD", ""], ["60", "208/60/3", "2", "4", "6", "7.0", "6.7", "n/a", "50-50/50-50", "345-345/ 345-345", "260.7", "258.3", "350", "n/a", "", ""], ["", "230/60/3", "2", "4", "6", "6.7", "6.5", "n/a", "48-48/48-48", "345-345/ 345-345", "250.3", "248.5", "300", "n/a", "", ""], ["", "380/60/3", "2", "4", "6", "3.9", "3.7", "n/a", "32-32/32-32", "195-195/ 195-195", "164.2", "n/a", "200", "n/a", "", ""], ["", "460/60/3", "2", "4", "6", "3.5", "3.3", "9.0", "25-25/25-25", "155-155/ 155-155", "128.6", "127.8", "175", "137.6", "136.8", "175"], ["", "575/60/3", "2", "4", "6", "2.8", "2.7", "7.2", "22-22/22-22", "126-126/ 126-126", "112.3", "n/a", "150", "119.5", "n/a", "150"], ["70", "208/60/3", "2", "4", "6", "7.0", "6.7", "n/a", "50-74/74-50", "345-485/ 485-345", "313.1", "310.7", "400", "n/a", "", ""], ["", "230/60/3", "2", "4", "6", "6.7", "6.5", "n/a", "48-67/67-48", "345-485/ 485-345", "292.4", "290.6", "400", "n/a", "", ""], ["", "380/60/3", "2", "4", "6", "3.9", "3.7", "n/a", "32-40/40-32", "195-260/ 260-195", "180.4", "n/a", "225", "n/a", "", ""], ["", "460/60/3", "2", "4", "6", "3.5", "3.3", "9.0", "25-33/33-25", "155-215/ 215-155", "146.6", "145.8", "200", "155.6", "154.8", "200"], ["", "575/60/3", "2", "4", "6", "2.8", "2.7", "7.2", "22-26/26-22", "126-175/ 175-126", "121.3", "n/a", "150", "128.5", "n/a", "175"], ["80", "208/60/3", "2", "4", "6", "7.0", "6.7", "26.5", "74-74/ 74-74", "485-485/ 485-485", "359.7", "357.3", "450", "386.2", "383.8", "500"], ["", "230/60/3", "2", "4", "6", "6.7", "6.5", "24.0", "67-67/ 67-67", "485-485/ 485-485", "329.8", "328.0", "400", "353.8", "352.0", "450"], ["", "380/60/3", "2", "4", "6", "3.9", "3.7", "n/a", "40-40/ 40-40", "260-260/ 260-260", "194.8", "n/a", "250", "n/a", "", ""], ["", "460/60/3", "2", "4", "6", "3.5", "3.3", "12.0", "33-33/ 33-33", "215-215/ 215-215", "162.6", "161.8", "200", "174.6", "173.8", "225"], ["", "575/60/3", "2", "4", "6", "2.8", "2.7", "9.6", "26-26/ 26-26", "175-175/ 175-175", "129.3", "n/a", "175", "138.9", "n/a", "175"], ["90", "208/60/3", "2", "4", "6", "7.0", "6.7", "26.5", "74-91/ 91-74", "485-560/ 560-485", "398.8", "396.4", "500", "425.3", "422.9", "600"], ["", "230/60/3", "2", "4", "6", "6.7", "6.5", "24.0", "67-85/ 85-67", "485-560/ 560-485", "368.7", "366.9", "500", "392.7", "390.9", "500"], ["", "380/60/3", "2", "4", "6", "3.9", "3.7", "n/a", "40-55/ 55-40", "260-310/ 310-260", "227.6", "n/a", "300", "n/a", "", ""], ["", "460/60/3", "2", "4", "6", "3.5", "3.3", "12.0", "33-42/ 42-33", "215-260/ 260-215", "182.6", "181.8", "225", "194.6", "193.8", "250"], ["", "575/60/3", "2", "4", "6", "2.8", "2.7", "9.6", "26-34/ 34-26", "175-210/ 210-175", "146.4", "n/a", "200", "156.0", "n/a", "200"], ["100", "208/60/3", "2", "4", "8", "7.0", "6.7", "26.5", "91-91/ 91-91", "560-560/ 560-560", "447.0", "446.4", "600", "473.5", "472.9", "600"], ["", "230/60/3", "2", "4", "8", "6.7", "6.5", "24.0", "85-85/ 85-85", "560-560/ 560-560", "416.3", "415.9", "600", "440.3", "439.9", "600"], ["", "380/60/3", "2", "4", "8", "3.9", "3.7", "n/a", "55-55/ 55-55", "310-310/ 310-310", "264.2", "263.8", "350", "n/a", "", ""], ["", "460/60/3", "2", "4", "8", "3.5", "3.3", "12.0", "42-42/ 42-42", "260-260/ 260-260", "207.0", "206.6", "250", "219.0", "218.6", "300"], ["", "575/60/3", "2", "4", "8", "2.8", "2.7", "9.6", "34-34/ 34-34", "210-210/ 210-210", "167.0", "167.8", "225", "176.6", "177.4", "225"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 3. Electrical data (continued)", "page": 25, "orientation": "column", "header": ["Unit Size", "Rated Power", "Ckt Qty", "Comp Qty", "Fans Qty", "Cond Fan FLA", "", "Pump FLA", "Compressor", "", "No pump MCA(a)", "", "MOP(b)", "Pump MCA(a) VFD No VFD", "", "MOP(b)"], "quantities": [null, "power", null, null, null, null, null, null, null, null, "current", null, null, "current", null, null], "rows": [["", "", "", "", "", "VFD", "No VFD", "VFD", "RLA(c)", "LRA(c)", "VFD", "No VFD", "", "VFD", "", ""], ["110", "208/60/3", "2", "4", "8", "7.0", "6.7", "26.5", "91-110/ 110-91", "560-680/ 680-560", "488.0", "487.4", "600", "514.5", "513.9", "700"], ["", "230/60/3", "2", "4", "8", "6.7", "6.5", "24.0", "85-109/ 109-85", "560-680/ 680-560", "471.2", "470.8", "600", "495.2", "494.8", "700"], ["", "380/60/3", "2", "4", "8", "3.9", "3.7", "n/a", "55-60/ 60-55", "310-360/ 360-310", "275.7", "275.3", "350", "n/a", "", ""], ["", "460/60/3", "2", "4", "8", "3.5", "3.3", "12.0", "42-51/ 51-42", "260-320/ 320-260", "226.7", "226.3", "300", "238.7", "238.3", "300"], ["", "575/60/3", "2", "4", "8", "2.8", "2.7", "9.6", "34-39/ 39-34", "210-235/ 235-210", "177.4", "178.2", "225", "187.0", "187.8", "250"], ["120", "208/60/3", "2", "4", "8", "7.0", "6.7", "n/a", "110-110/ 110-110", "680-680/ 680-680", "524.4", "523.8", "700", "n/a", "", ""], ["", "230/60/3", "2", "4", "8", "6.7", "6.5", "n/a", "109-109/ 109-109", "680-680/ 680-680", "520.0", "519.6", "700", "n/a", "", ""], ["", "380/60/3", "2", "4", "8", "3.9", "3.7", "n/a", "60-60/ 60-60", "360-360/ 360-360", "285.9", "285.5", "350", "n/a", "", ""], ["", "460/60/3", "2", "4", "8", "3.5", "3.3", "18.1", "51-51/ 51-51", "320-320/ 320-320", "244.2", "243.8", "300", "262.3", "261.9", "350"], ["", "575/60/3", "2", "4", "8", "2.8", "2.7", "14.5", "39-39/ 39-39", "235-235/ 235-235", "186.6", "187.4", "250", "201.1", "201.9", "250"], ["130", "208/60/3", "2", "6", "10", "7.0", "6.7", "n/a", "74-74-91/ 91-74-74", "485-485-560/ 560-485-485", "573.4", "572.8", "700", "n/a", "", ""], ["", "230/60/3", "2", "6", "10", "6.7", "6.5", "n/a", "67-67-85/ 85-67-67", "485-485-560/ 560-485-485", "529.3", "528.9", "700", "n/a", "", ""], ["", "380/60/3", "2", "6", "10", "3.9", "3.7", "n/a", "40-40-55/ 55-40-40", "260-260-310/ 310-260-260", "322.2", "321.8", "400", "n/a", "", ""], ["", "460/60/3", "2", "6", "10", "3.5", "3.3", "18.1", "33-33-42/ 42-33-33", "215-215-260/ 260-215-215", "261.8", "261.4", "350", "279.9", "279.5", "350"], ["", "575/60/3", "2", "6", "10", "2.8", "2.7", "14.5", "26-26-34/ 34-26-26", "175-175-210/ 210-175-175", "210.0", "210.8", "250", "224.5", "225.3", "300"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 4. Lug size range", "page": 26, "orientation": "column", "header": ["Unit Size", "Rated Power", "No Pump Terminal Blocks", "Std Fault Ckt Breaker(a)", "High Fault Ckt Breaker(a)", "Pump Terminal Blocks", "Std Fault Ckt Breaker(a)", "High Fault Ckt Breaker(a)"], "quantities": [null, "power", null, "current", "current", null, "current", "current"], "rows": [["20", "208/60/3", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "230/60/3", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "380/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "n/a", "", ""], ["", "460/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG"], ["", "575/60/3", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0"], ["26", "208/60/3", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "230/60/3", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "380/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "n/a", "", ""], ["", "460/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG"], ["", "575/60/3", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0"], ["30", "208/60/3", "#6 - 350 MCM", "n/a", "#4 - 300MCM", "#6 - 350 MCM", "3/0 - 350 MCM", "#4 - 300MCM"], ["", "230/60/3", "#6 - 350 MCM", "n/a", "#4 - 300MCM", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "380/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "n/a", "", ""], ["", "460/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG"], ["", "575/60/3", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0"], ["35", "208/60/3", "#6 - 350 MCM", "n/a", "#4 - 300MCM", "#6 - 350 MCM", "3/0 - 350 MCM", "#4 - 300MCM"], ["", "230/60/3", "#6 - 350 MCM", "n/a", "#4 - 300MCM", "#6 - 350 MCM", "3/0 - 350 MCM", "#4 - 300MCM"], ["", "380/60/3", "#6 - 350 MCM", "#4 - 4/0", "#4 - 300MCM", "n/a", "", ""], ["", "460/60/3", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG", "#6 - 350 MCM", "#8 - 3/0", "#14 - 1/0 AWG"], ["", "575/60/3", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0", "#6 - 350 MCM", "#8 - 3/0", "#8 - 3/0"], ["40", "208/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300MCM", "#4 - 500 MCM", "2/0 - 500MCM", "2/0 - 500MCM"], ["", "230/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300MCM"], ["", "380/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "#8 - 3/0", "#14 - 1/0", "#4 - 500 MCM", "#8 - 3/0", "#14 - 1/0"], ["", "575/60/3", "#4 - 500 MCM", "#8 - 3/0", "#8 - 3/0", "#4 - 500 MCM", "#8 - 3/0", "#8 - 3/0"], ["52", "208/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500MCM", "#4 - 500 MCM", "2/0 - 500MCM", "2/0 - 500MCM"], ["", "230/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500MCM", "#4 - 500 MCM", "2/0 - 500MCM", "2/0 - 500MCM"], ["", "380/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "575/60/3", "#4 - 500 MCM", "#8 - 3/0", "#8 - 3/0", "#4 - 500 MCM", "#8 - 3/0", "#8 - 3/0"], ["60", "208/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500MCM", "n/a", "", ""], ["", "230/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500MCM", "", "", ""], ["", "380/60/3", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM", "", "", ""], ["", "460/60/3", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM"], ["", "575/60/3", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300MCM"], ["70", "208/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500MCM", "n/a", "", ""], ["", "230/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500MCM", "", "", ""], ["", "380/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300MCM", "", "", ""], ["", "460/60/3", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM"], ["", "575/60/3", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM", "#4 - 500 MCM", "#4- 4/0", "#4 - 300MCM"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 4. Lug size range (continued)", "page": 27, "orientation": "column", "header": ["Unit Size", "Rated Power", "No Pump Terminal Blocks", "Std Fault Ckt Breaker(a)", "High Fault Ckt Breaker(a)", "Pump Terminal Blocks", "Std Fault Ckt Breaker(a)", "High Fault Ckt Breaker(a)"], "quantities": [null, "power", null, "current", "current", null, "current", "current"], "rows": [["80", "208/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500 MCM", "#4 - 500 MCM(b)", "2/0 - 500 MCM(b)", "2/0 - 500 MCM(b)"], ["", "230/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"], ["", "380/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300 MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM"], ["", "575/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300 MCM", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300 MCM"], ["90", "208/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 500 MCM(b)", "#4 - 500 MCM(b)", "2/0 - 500 MCM(b)", "2/0 - 500 MCM(b)"], ["", "230/60/3", "#4 - 500 MCM", "n/a", "2/0 - 500 MCM", "#4 - 500 MCM(b)", "2/0 - 500 MCM(b)", "2/0 - 500 MCM(b)"], ["", "380/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM"], ["", "575/60/3", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300 MCM", "#4 - 500 MCM", "#4 - 4/0", "#4 - 300 MCM"], ["100", "208/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 500 MCM(b)", "#4 - 500 MCM(b)", "2/0 - 500 MCM(b)", "2/0 - 500 MCM(b)"], ["", "230/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 500 MCM(b)", "#4 - 500 MCM(b)", "2/0 - 500 MCM(b)", "2/0 - 500 MCM(b)"], ["", "380/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"], ["", "575/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM"], ["110", "208/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 500 MCM(b)", "#4 - 500 MCM(b)", "3/0 - 500 MCM(b)", "2/0 - 400 MCM(b)"], ["", "230/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 500 MCM(b)", "#4 - 500 MCM(b)", "3/0 - 500 MCM(b)", "2/0 - 400 MCM(b)"], ["", "380/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"], ["", "575/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM"], ["120", "208/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 400 MCM(b)", "n/a", "", ""], ["", "230/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 400 MCM(b)", "n/a", "", ""], ["", "380/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"], ["", "575/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM"], ["130", "208/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 400 MCM(b)", "n/a", "", ""], ["", "230/60/3", "#4 - 500 MCM(b)", "n/a", "2/0 - 400 MCM(b)", "n/a", "", ""], ["", "380/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "n/a", "", ""], ["", "460/60/3", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"], ["", "575/60/3", "#4 - 500 MCM", "3/0 - 350 MCM", "#4 - 300 MCM", "#4 - 500 MCM", "2/0 - 500 MCM", "2/0 - 500 MCM"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 5. Dimensions, 20 to 35 ton units, no options", "page": 28, "orientation": "column", "header": ["Unit Size (tons)", "A in. mm", "B in.", "mm", "C in. mm", "Water Connection (from end of chiller) in. mm"], "quantities": [null, "current", null, "dimension", "dimension", "dimension"], "rows": [["20, 26", "21.2 535", "92.7", "2354", "113.8 2890", "1.7 44"], ["30, 35", "21.3 541", "128.4", "3263", "149.8 3804", "1.6 40"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 6. Dimensions, 40 to 70 ton units, no options", "page": 29, "orientation": "column", "header": ["Size A ns) in. mm", "mm", "B in. mm", "C in. mm", "D in. mm", "Water Connection (from end of chiller)"], "quantities": ["current", "dimension", "dimension", "dimension", "dimension", null], "rows": [["0 23.8", "603", "89.9 2282", "113.8 2890", "31.1 790", "Even with unit end"], ["2 23.8", "603", "89.9 2282", "113.8 2890", "31.1 790", "Even with unit end"], [", 70 23.8", "603", "125.8 3196", "149.8 3804", "31.1 790", "Even with unit end"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 7. Dimensions, 80 to 120 ton units, no options", "page": 29, "orientation": "column", "header": ["it Size tons) i", "A n.", "mm in.", "B mm", "C in.", "mm", "Water Connection (from end of chiller) in. mm"], "quantities": [null, "current", "dimension", "dimension", null, "dimension", "dimension"], "rows": [["0, 90 2", "9.6", "751 89.2", "2265 1", "43.1", "3634", "5.5 139"], ["110, 120 2", "9.6", "751 111.7", "2837 1", "65.9", "4214", "5.5 139"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 8. Dimensions, 20 to 35 ton units with options", "page": 30, "orientation": "column", "header": ["Unit Siz", "A e (tons) in. mm", "mm", "B in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension"], "rows": [["20,", "26 113.8", "2890", "134", "3404"], ["30,", "35 149.8", "3804", "170.1", "4320"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 9. Dimensions, 40 to 70 ton units with options", "page": 31, "orientation": "column", "header": ["Unit Size (tons)", "A in.", "mm", "B in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension"], "rows": [["40, 52", "113.8", "2890", "134.2", "3409"], ["60, 70", "149.8", "3804", "170", "4318"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 10. Dimensions, 80 to 120 ton units with options", "page": 31, "orientation": "column", "header": ["Unit Size (tons)", "A in.", "mm"], "quantities": [null, "current", "dimension"], "rows": [["80, 90, 100", "143.1", "3634"], ["110, 120", "165.9", "4214"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 11. Water connection dimensions – 20 to 35 ton units with options", "page": 34, "orientation": "column", "header": ["Unit Size (ton", "A s) in. mm", "mm", "B in.", "mm"], "quantities": ["capacity", "current", "dimension", null, "dimension"], "rows": [["20, 26", "24.1", "613", "70.3", "1784"], ["30, 35", "23.9", "608", "67.4", "1712"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 12. Water connection dimensions – 40 to 70 ton units with options", "page": 35, "orientation": "column", "header": ["Unit Size (tons)", "A in.", "mm", "B in.", "mm", "C in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension", null, "dimension"], "rows": [["40, 52", "24.3", "617", "45.3", "1149", "54.8", "1392"], ["60, 70", "24.2", "615", "45.6", "1158", "55.2", "1401"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "PUMP PACKAGE (with or without BUFFER TANK)", "page": 35, "orientation": "column", "header": ["Hot Water Outlet Hot Water Inlet 9.6 in 59 mm)", "", "", ""], "quantities": ["dimension", null, null, null], "rows": [["9.6 in 59 mm)", "", "", ""], ["40.4 in (1025 mm)", "0.7 in (18 mm)", "", ""]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 13. Water connection dimensions, 80 to 130 ton units with options", "page": 35, "orientation": "column", "header": ["Unit Size (tons)", "Pump Package(a) Inlet Outlet in. mm in. mm", "Outlet", "", "Buffer Tank Inlet", "", "Outlet", "", "Partial Heat Recovery(b) Inlet", "Outlet", ""], "quantities": [null, "current", null, null, null, null, null, null, null, null, null], "rows": [["", "", "mm in.", "mm", "in.", "mm", "in.", "mm in", ". mm", "in. m", "m"], ["80, 90", "5.9", "151 5.9", "151", "6.2", "158", "6.2", "158 1.", "1 28", "1.1 2", "8"], ["100, 110, 120", "5.9", "151 5.9", "151", "6", "153", "6", "153 1.", "1 28", "1.1 2", "8"], ["130", "6.3", "159 25", "635", "5.9", "150", "27.7", "703 1.", "1 28", "1.1 2", "8"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "B A", "page": 36, "orientation": "column", "header": ["Unit Size (Tons)", "A in.", "mm", "B in.", "mm", "C in.", "mm", "D in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension", null, "dimension", null, "dimension"], "rows": [["20 to 35", "47.2", "1200", "31.5", "800", "23.6", "600", "39.4", "1000"], ["40 to 70", "47.2", "1200", "31.5", "800", "39.4", "1000", "39.4", "1000"], ["80 to 130", "47.2", "1200", "39.4", "1000", "39.4", "1000", "39.4", "1000"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 14. Mounting locations, 20 to 35 ton units without wind load option", "page": 37, "orientation": "column", "header": ["Unit Size (tons)", "A in.", "mm", "B in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension"], "rows": [["20, 26", "21", "533", "101.2", "2570"], ["30, 35", "21.9", "556", "132.2", "3358"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 15. Mounting locations, 80 to 120 ton units without wind load option", "page": 40, "orientation": "column", "header": ["Unit Size (tons)", "A in.", "mm", "B in.", "mm"], "quantities": [null, "current", "dimension", null, "dimension"], "rows": [["80, 90", "83.7", "2126", "123.9", "3147"], ["100, 110, 120", "89.2", "2266", "146.9", "3731"]], "source": "CG-PRC017AA-EN_04302026.pdf"}, {"title": "Table 18. Option weights", "page": 44, "orientation": "column", "header": ["Unit Size (Tons)", "I-P Units (lb) Partial Heat Recovery", "", "Copper Fins", "Seismic Isolator", "SI Units (kg) Partial Heat Recovery", "", "Copper Fins", "Seismic Isolator"], "quantities": [null, "weight", null, null, null, "weight", null, null, null], "rows": [["", "Shipping", "Operating", "", "", "Shipping", "Operating", "", ""], ["20", "39", "63", "258", "—", "18", "28", "117", "—"], ["26", "39", "70", "258", "—", "18", "32", "117", "—"], ["30", "47", "82", "360", "—", "21", "37", "163", "—"], ["35", "47", "91", "360", "—", "21", "41", "163", "—"], ["40", "94", "128", "516", "—", "43", "58", "234", "—"], ["52", "94", "143", "516", "—", "43", "65", "234", "—"], ["60", "111", "170", "720", "—", "50", "77", "326", "—"], ["70", "111", "191", "720", "—", "50", "87", "326", "—"], ["80", "170", "260", "1270", "240", "77", "118", "576", "109"], ["90", "170", "279", "1270", "240", "77", "126", "576", "109"], ["100", "178", "298", "1512", "240", "81", "135", "686", "109"], ["110", "178", "307", "1512", "240", "81", "139", "686", "109"], ["120", "178", "310", "1512", "240", "81", "140", "686", "109"], ["130", "178", "335", "1889", "320", "81", "152", "857", "145"]], "source": "CG-PRC017AA-EN_04302026.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAD7AUADASIAAhEBAxEB/8QAHAAAAQUBAQEAAAAAAAAAAAAAAAMEBQYHAgEI/8QATBAAAQIEAgUIBgcGBQIGAwAAAQIDAAQFERIhBjFBUXEHEyIyYYGRsRQ2cqHB0RUjNUJzgrIzQ1Ji4fAWJCU0kiazCFODosLxFzdE/8QAGQEBAQEBAQEAAAAAAAAAAAAAAAECAwQF/8QAKhEBAQACAQQCAQMDBQAAAAAAAAECEQMSITFBBFETBSIyYZGhFHGx4fD/2gAMAwEAAhEDEQA/APpGCCCAIIIIAggggCCCCAIIyjSnl0kKRPuyNLprs842bF5ZwN3vbIDM+6Kg/wAuekM0bsiUlwcsLTd1D/leOeXJMWpja+hoI+bByr6TTL+ByoPNg7QAnyAh0dPdJFIPN1B4k/ecWogd145Xn16rf4v6vomGlWqLNIo83UX/ANlKtKdUN9he3fGDI040msFrqgcQoakNlBHfiMNZ3SetVOWclJmoOvSztgtpa1EKGvMXif6ib1o/F23svWeW7SmZmlpkWJeRYvZPNo51ZHaTfyEQLnKRpXNrKVVWaJOdgso9whJzR+VmbqLTQVa90qUD5xDTdBmGAVMiaQBfqPX9xhb1+7P/AH9Fn7U+zpNWX03mJyYxq/icJ+MLIqFQmFFSqm6hIGppxIHvBjPpuYnJCY5oTq1XSFZHVfYRsMcJrNQT1Zkjtwpv42i341vdPy+mkKrNQbSEGoOEjILxAkw5lq7VmzcVecbP8rhEZYqqzxN/SnAeywjhVRnF9abeP5zEx+NZ7LyythGm2lsiccvpAVpGyYAX+qLDozyvVmemVyc+zIOuoSSlxnFZdhfMA5R89NuKW6CtSlH+Y3izaNTZlaoy4FKTZWZTrttj048fT7c7ltu+h3KtO6RUhydnKMmUUH1NhvGoHCLWJuO33RZkaby5/aSbqfZUD8oyuVqNIlJN0ydfly2gKcKcbajkM8sjsinVHTysvu2lXENNWH7NACjxvn4RbZJtJNvo5vTCmL6wfRxRfyhyjSekK1zqUe2kp8xHysdI6q8frJh5V9RWSB74dy0/OLbVzlwvYoWwxwvN9R1/H919St1ulu9Soyp/9VPzhwiblnOpMNK4LBj5hZnJ1TN/TVosMVmHCg5dozh4qqT6UZVKZdQofvH1q845X5GUn8f8/wDS/im9bfS4UFaiDwj2PmJqemVKxGce160mJBut1tgAyVcm2juLqrX8o6Y81vmJePXt9GwR8/N8p+mlGSlTs5KVBoGxQ6hIUeBy98aBSuUKcn6e1NCXYKXBqzFj4x3xvVNudmmgwRUW9OFfvJEH2XP6Q5b02kz+0lX08LH4xrTO1lgiDb0vpS+st1HtNn4QOaa6OMzkvKO1eWamJk4W21qwqVkdh4HvyiKnIIbN1KRd/ZzjCuDghwlaVi6VBQ7DeA9ggggCCCCAIIIIAgiK0h0ikNGaZ6dUFqDZUEJSgXUonYBwue6K81yuaIuJuuedZP8ACtlXwuIC7RD6XVcULQ+qVImxl5dSke0RZPvIiAXypUV3KSW28dmN1KPdmYz/AJVNOZiq6ON0pJYQiZfSVpaNzhTnmb77QGSTj7iQlJVisBfFmCe+GQn3EKvzbStlinLw1QpOLuom+sxHqMXpl8xN2eEo3X3mwAGW7DKwuB4R2jSR1KrlnuDigIhSY8vE/Hj9L1VPr0qfUjClgJG7nFEQn/imbSLIaaHEE/GIS+UeXifiw+jryS69JqmvU6hHsoHxjlNSnJu3PzTrnYVWHgIhlvJb1nOFZebTzK1bU52jfTjPETdorqlIm2nQbAoAjuQlXJ5hTySlDTdsaznYnULDXCgdTNy8oslWIOlshOsg7ofS1mJubl7qGAC4VbXuIzB1wtHLEhJKNnH3FkbE2T5w+bk6O3bnJd5ZOxTtvKGRmkpV02UrG4KKR4aoXbrDLSQkS5CQLYScQMefLHkvt1lwTjFNoqUpWKehd9mNZPnErLfRsutBbocgbkAc6t0KJ/KqKw1X5VoAIbWi2YwoAz8YdNaUshYLjzxSLGwbGvbtjjeLk3vd/vW+vHXhOTMnRHkkf4ekWVHXzanbeJWYbOUeRm8jIpTbVheVEY7pTLrOt3jhGqPP8VyqE2Sy6T3CJjxck73f96XLD0cTWjSGEhTS5pu+rA5fzERMzLT8qon0x5INhd9GXZnnD1Wmixk1Ldma4RXpBNzycK8CUE3KQnXxj0Y4Z+/8udyx9Ip6qVOXeUw+4MaOiUqQk/DVHn03PkWLybdiEj4QzqalJqzgVnjsoHuhIGO3Rj9Oe79pL6cqOoTJHAAQmqqTy+tNu9yrQyvHQMWYyejdSEs6pZutSlHeTeNM0PqCDTCy5URKFKroCigBV9fWHlGWSyrKiYk5ddXn5KlobSsulSulewAGvKLRsqBNrF2p1h0drV/0qjq9QTrbll8FKR8DGe/4CfZN2FLQf5FiOk0euyaglmpzaLbC4fnGNov/AKRNp60iT+G6k+dor9XpKahpVS6u5KziFSOqwBtmTqTe8K0SoVCWkyzUViZcvdDl7EC1yFf3thyqpvPAltVk/wAurxiiUVOMIF3Cpsa+mhSfMRyaoy0fq3FKNr9DL3xAuFx7EpZGW84jqMKoH1aeAhsTB0kqaBaXmnWv/UJjT9FZh+a0Yk35l1Tzq0kqWrWekYxsRsGh3qhT/YP6jEVKTk9K0+XL82+2w0CBjWqwudkVya5RqBLKKUOvPm1wUNHCe8xxyl+pjo3upGq++MeBKZlakmxsM0i0BqTnKS2/lJty4vqxu3PgLQxf0prEyM5stpP/AJSQn364oBmHiLKcKxuX0vOBL2E5Ntg70jB+m0BYas0qry5bmnFum9wVnFY98Vx7RFpXVDfhbyhwmfcTqW8ng5f9QMLJqjo/fE+20D5EeUOwg3tD1fdQfyr+cMXtG5hhBOJxCRvGXui4JqqtoYV+ZSPMHzj1+dRMSq2ywrpD7q0K8jf3Q0jP3aKtestOe0IZO6Og65VJ9hVvjFmdASo3uOIIhO+0KHjGd1VRd0dSP3b6PePKGjlCt1ZgjsUj+sXhTmBBUVZCPC4V5c1i9rKL1VFDVRZgA4Vtq7yI9Gj1ScbxBDab6ipwRePRmVklxlrglPxhnNUWWmglJLiLLC8SVEEW3DVF6hTRojPKV9bMy6eBKj5Q4a0Xl2f9zOrIOxICb+N4ub1NYd6i1tkb87wh9FTLasTUwL78wYm1R8nTZOSl1LlJJ4lKSrnVDq5awVZeAiqyLq356YfUokruSd5Ji8usVNTC2VqDraxZSbjMe4xEChJl8WGUcRi14ST84sognT0oRJiYdpCST9Y4g/zJv8obLozv3HkK4gj5xrcRHXjy8O10qbTqQlXBQ+MIqkppGuXc7hfyi7Cd4Lx4UqSSFJUniLR5iG+AUEO5ZUNEJUs2SlSj2C8SMpTp1w9GWcA3qGEe+FHM9LoempdaigYklN1mwBGcK/QDxSD6OSCLgtrv84mJTR94zTEy8s3ZzS2jPPtMWJinPuE3GAA26Uc7bvsqhKoqknpIfb4ov8odSdBlZleH0l7Hrw4AL+caA1TG0/tFlZ3DIQuJVlAslITtvtvcbf71xd1FUktEWSbhtxdsiVqsPhFoo8g3SFlbaGwspw5DVDtRtdSrNp3qOEQg/OMS/WUVkgEYNRB7YKXmqg623iW6SVqCQjEEjM2/rCImEBzN9KgAScIy8YinZxD7+NuVbQq98aukrx2Q3mZpbgwXAR/CkWEXVC9Xr7cvLnmlqQSbYgB8YjdGtJGdKCJNUw7KzEsrGEoIHPti1uFrC43RUdKqpjPMNqyVdIt/DtPecuAMQlEmHJOtS0y0SFtKxi3ZsieBu6kpIWoWJAI4Zf1hRHUTwEIt80ZdTjQAS8Ocy23GuFUmyUDePhAdxsGh3qhT/YP6jGPiNg0O9UKf7B/UYCN5SvU5f4zfnGDVxLipqWSypKXCleEq1A5ZxvPKV6nL/Gb84wmrfaUl+b4RKGUlWZqSZdTUS1OPFILQYeDOZ1lRUDl2AQkjSmooF36G8ofxS7qXRFmU026LLQhQ/mF4aOUenuG5lGwd6RhPugIhOm9NTlMtTUqrc6woeV4fy+k9FmbBuoy9zsUsJPvtHaqGxazb8y2N3OYh4G8QtbozEjIqmnW2JtAUlJSqXTizNtYgLQiYZcTibcStOu6TcR3dJ2gxT0aMSMzJpmZKRLa1XB5p8otnsvthI0mqyn7GeqzIGxRD6YC6kX2RwpltYOJAN4poqFeljYVKUd7JmXU2fdaHDekdbQOnTJeZG+XmB5G8BZ/RGsICQU21WhMyKOcxpWoG1jq+UQg0yS0P83S56XO9TWJPiPlDpjS+izGqcSg7nElHmICR9FUNS0niI9Euoawk/mt8I6ZnZeYbStp5DiFZgpUCD4QtjTbrDviaHCJYHW0v8tleRh20zKoP1iy37aCnzEIZGOkOuN9RxaeBIiiYYZknmwEll3gQYg6nLejzi0pGFOsCFlPrX+0CHPbQlXmIRdbQ7ngCPYukeF4UMCTtAMJKYYX12EH8sPVSm5wjjYxwZVwaik90Z0GCqfKK/dFPBRhNVIlz1XFp42MP+ZexWKUXz+9a1u6F2pJa7850LZka93zi90QqqMu1kTCT2KFo4bpE2hX1bbS+AHxEWVEqwkghJcO/Z8oXSCUkFCUosctpztF0qJlqc842QpKWlJGY1j3bIftU6XQeldau0w5UoC61qSgHWpRtDdU9KIWSkqeVaxwiw8YaDhGFJKUow23DXHeEpRc2QlItdRtaI1mquvTailCGpaXGNzCM1bk37TDNTilkuOG6ib9g+Ua0JVyoyjWta3VfwoFh4w2VVnrEtJS0DqyufGI0XWqPHnkoQSD0RF0O8ap+cCX1rcaR03LnZsHeY9mHi66VHWYTaxNS5SclrOJR7d3dq8Y5QLqvuijtSubRbac4iqrPiTklqKsKlA57htMPnnAVHdFC0nqvpM1zCD0dZ9nYO/X4QoiZh9U1MKdULYtQ3DYIcUdGKsMJ3qhmkZQ/on23Le1GarZKGtTlFaxDNtJbudwuBbutEojqpNswMvCIuhfYn5l+cSqOongIiOo2DQ71Qp/sH9RjH42DQ71Qp/sH9RgI3lK9Tl/jN+cYTVr/AElJWBOSr2HCN25SvU5f4zfnGE1b7SkvzfCAlhqggGqCAIYVw2oz57B5iH8MK39jvd3mIgKMCKcAbXCyMjcRWKZyiqqC3EihzSg2qylMuJUPfbwiz0X7NT7Rig0p1EnRGcCAQq6yQdZJN45cudwm5H0v074eHyuS48l1JNrKjlB0eW4WZp16VcGSkTDBFj22vDxqf0YqZ+rmac6o7lpSrwyMZjpk2iYZlZ0ICFq6BO8axf3xHu6KTqWyth6XmEhAXZC7GxFxkd4i48kuMt7Jz/A5MOXLj451Sf8AFbR9ByahiYW80N7Tpt8YbPaO85//AEhzseZSv3xjDctW6cv6kTbCgEn6pRFsWrVwMW/QHSCuTWlDMjPzsw6wptaih7PULjM5x0ll8PDlx54fymljkJFiZnJySRKthyUUUlTSy3c9g1b4WVIVCXvhROpH8jiXB4RKU9Kvp6qLt0boTe+2xMSsGFU9On5c9KZI7H5dSfeLwoK9Phs823KzCxqCXsN/GLR2Q3dkpV79rLNL4oEBXU6VzzP+7oc2kfxNEOD4Qs3pxSSrC8p6XVudZUPK8SaqFIE3Q0po721lMIuUEKFkTr1tzgDg94gO5fSKkzNuaqEuonZzgB8DaJBp1Dx+rOO2Zw55cYrcxomHNbMg/wAWi2fFMI0GkyclXFc3LczMNXBCXSUjYcoC3KJWCkLUbrKrLzGe09u/fHUwG3FqvdxalfeNzrHwBjlHXHGO0rSyy4s9EJK1EgZ9vlF2B7nlKBQpKQblR1W/vOI5+cU66rAbNDIdsOKjMES6G0fvcyeyIpawBhGzXGpALUVquolR3k3j11wMMFW0jVHjYubnUITvzsyVnqtG4B2q2eGuKHKBzUsiXB6RPOPHerYO4e8mEnFlRsNQ1R6DhQScyqOE9JXZAKDotk3zMNx9a+B91Gffs+fdHsw9hTlnbIDfHiBzbIF8zmTv3n+90Ao4u5wi9tkcOOYE4Rr2xyk54jqENn3gnEpRsBmTAMK1PplZNQJzUM+H9dUZ644p6ddcUbqUbmJevz6pmZwg9EHPPbsHcPMxCJzdVxjO91TlOqH9E+25f2oYjVD6ikCty98ulCjY6F9ifmX5xKIuUJz2DvyiLoP2J+ZfnEog2Sgbx8IiO42DQ71Qp/sH9RjH42DQ71Qp/sH9RgI3lK9Tl/jN+cYTVvtKR/N8I3blK9Tl/jI84wqrfaUlwV8IUSuyCOXSUy7igbEIJHhDKk6P6ZzWjrFaaQudk5hvG2Wm0rULKscQy3HUYB/DCt/Y73d5iGklVqmKs1T6pTVSjrgJBUlSDkD908Id1w2o753AecQ1oUX7NT7RjOJGTqdPl3JOq06cYbStSm3kslxFib2OG8aPRvs0Agg4iCCLWiQClDUYlwmc1k9Hxvk5/Gz68GF6V1WXnFsykqlXNs5qUpJTc6sgd0N5XSmcl1rK22nUuWxixTcBOEDLZYRu0xLS04nDNSrMwDscQFeYiGm9B9Gpy+OlNNk7WiW/I2hOLDXS65/P5suW80urfrwzNjTNsj6+TIWpJC1Nm9zsIB1WudsS+ilWTVeUZhbKl8wlhYSlQtY4TsuYmZ3kpoziSqUm5thWxJKVjyB98eaM6AvaO6Rtz4nkTDSEqQUlsoVmDbaREnBMb1Rrl/Uefm4/xZ3cWSn+sVT4I+MS0RNP9YanwR8Ylo08AggggCCCCAIg5NIGks0raT8/lE5EBJKJ0pm0k5A/35wFgR1xxhVvqqH8x84TR1xxjpCglKio6lLOEbh/ZiwRc+4Fzq9yAEiGN7qyMdOuFSiSbkm54x43bWdUbHrrnNM5DpHIDfA2jCA3cHDmTvO0/wB7oQxqW/j1hJsnjtPd5wtkhq2+KPFrxHIZR7fC1xjhNib6hDSbnkoFk5q1ARAr+1e12SnK/btPcPeRHrr6AbXAAhil5wy4I6CSLkndCbaOeupILiRrWThQOKjlEuUnlZjb4LzFRbbGBF1nbaISbqqTMNNOm7ZUCtCMyobo8dZfexuPr5hlN7IRrVEUlSG3gWjhUk5KBzBjPVV1I70kpjdPnWHEOgomQXubUnpJuduzf4RX7j0hYFhnFmfmXpp0uvuF1ZsCVZwiZaWcJK5ZpRO21j7obRDpOUPqMbVqXubdK0eliSM36OG3UK3pXcar7YdU+noYqjDqHlmyxkodu+GxrNB+xPzL84lEdRPARF0H7D/MvziUR1E8BBHUbDod6oU/2D+oxjwjYdDvVCn+wf1GAjeUr1OX+M35xhNW+0pL83wjduUr1OX+M35xhNWt9JyVxfrfCAlHQTLOAZkoOXdCtA5TaXLcmx0PqcrNSSxLLl0zSU4wCok3KcjlcRyNUcOsMvpwvNIcG5SQYgrxmGJnTCRXL1JM+1za8NkqTzfROVlHI7csolK59jv93mIUapEhLzSZhmVQ26m9lJy1i2qOK59jvd3mItHlGJNOBJJJUczD+GFF+zU+0YfwBBBBAea4LCPYIgiKf6xVTgj4xLRFU9R+n6omwtdBvbPUdsShIAuYD2COUOJXfCoG2R7I6iggggiAivyIH+K5zjFgivyPrXOcTAWJHXHGPJsc3T38OVwo951x6jrjjHk/lTn/AGDFgrm20dOrLbQSkXUrIDtjlFgCo7IblZeeJ4gW95+EbDhpKQBbqpFr7+3vjlx257I9UoJbtfXDfFiPCAHlKUjCDYHXDZqWTMuLUpfNstnCpWHESdoAjqYeCEE3tf3R2HA1SpZNsJcxOntubDyjGVvaT23jJ3t9O1LaC/q2sZ/jfssjgnqj3w3mX8S8SlFaxliUb+G7uhJUyEgm8R8zNhDZXu1DeYTCRLnb2NKvPYU82k3O22+Ib0ojWEkdoj150uulRN+3fCZhULCbSNbf/EwGoNp/jHGGqwkAk2HbHjCULUlGEXOWqECiZhCp4PXUMt3ZaJWQmUrnWLKB+sT5wmmkoIsUJB33jpihrlTI1Pn0lKpotYMOfRUkXv8Ami2I1mgfYZ9pfnEqjqJ4CIqgfYZ9pfnEqjqJ4CIOo2HQ71Qp/sH9RjH42DQ71Qp/sH9RgI3lK9Tl/jN+cYTVvtOR/N8I3blK9T1/jN+cYVWGJlc3KvMMKeS0DiCSLi9ra4CWGqCI9VbkmiBMF2VJ/wDOaUkeNre+HbE1LzScUu+08N7awrygFYj659jv93mIkIj65nRn+23mIgKL9mp9ow/hhRjenA2AutRsBYeEP4oIIIIAgjyCAiaf6xVP8nxiVyvnEVT/AFiqf5PjEsYkCD6cLrbqetiCFdoP9Yjq7XWKM0guhS1uXwoSbd94lVJxKBP3c++KlpnJPVGoUyVl1IS65jsperUDn4RRN0art1SXS62VFCr2CuskjWD84ldcV7RqmGly5llLC1oWVKUBYEkWiwCA6ivSV/8AFc3xiwRX5H1rnOJiCxI644x5UB/pr/sGPUdccY8qJCabME6ggxYKvMOc20Eg2J27oTYsEYjcA6r7Bs/vthqpwvzGvIa+H9T5Qu65hRa8bA47iMcOOBCLd5hEuAXUdkRk9PXJSDrgF1vh10n7iBfidnzhetzIl5lEsD+xaQjvwgn3mI+n/XT0vLEi7ixi8c4Y1WeE3WZt7ESlTqsPC+Xujn5zdPGBZU1cXUoAdpiPnJrnVYUG6R74aTz5DreE9G27bCkq36VfDnbdG3MjcHUbx7Dt+nhiXU8QQoEDXDTbGdD0hQSopWEm20ZHsMd01lTs60Po9czdQ6LCjc8LX8oSUpK0qSD2GG7CuafBxWUk7DYxYrRXKWXmsDGi9cQ4bWVjWq3dzQiOqku5KJlmXac5TVibR9S4pSlax0ukdZ1kWAvbshgiuBTXTnHgP4VLJhtL1hc29K08NpDKJkupX965Uk5/8RFtRq9A+wz7TnnEqkAoRcagLeERWj/2Gfbc84lUk4UADK2Z3ZRkdiNh0O9UKf7B/UYx4RsOh3qhT/YP6jARvKV6nL/Gb84w6qT7si60UBJSUqUoEXJtujceUr1OX+M35xgukOtu2vml+USi1UmgVeu6Ps1eQkFTEo/cJCVJxZEg3STvBiJqOjLLTh+kKQZdz+JbJbV4i0a5yPBI5L6YEkkXdzIt+8VeLstCXElK0hSTrBFxFHzCKQpr/aVKcZ3JKw6nwVeG89J1p+TXLh+TmEqt0ihTasjfYSI+jZ3RCgVC5fpbAUfvNp5s+KbRT9I+T6SkWkO09qpu4icQZCXebG+xsT4xLdeVk34ZHKTT1NlQ1M06ZABJxMgOj3Z+6HLVcprysAnG21/wO3bPgq0SM2W5eaLTanVpAzLrJaUDtBSSTDRxyWmBgeQhxP8AOAR74umTkELTiSQpJ2jMQRGmhU7FjZbVKrP3pdxTfllB6BUGc5arLWNiZltLg8RYwVJQRG+kVhj9rIy8yN7DuA+CvnHn06w1lNy03KHe4ySnxTcQHNPCfp+qG5xdDK2Vrb4lYg6RNy0zXKi6zMNrSvCE2VmbdkThyiAiArCFHSiiqCThxOAm2XVifjyKGzLKkTLyyLBRFociCCIPYr8kf+q5vjFgiCk27aTTS76zq8flAT6OuOMI1lWGizZvazZzhVHXHGEqwf8ARZv8MxYKWyebQSbAnM/KEnX8ROcJvPZAQ1W9YExsdTkzhRYG0RJXicxHZnHsy8Vq3w1ccsLXgJXRxy1cmZtWaZRhTvgkke+I2Xl3HUqKhcpNjY7Ye05Yl9Gq1MnJTqUMJPtKF/cDCNOdBU6jbjJjlj/K10y/jISqEmGqWtxSRiChY3hCiX51e7D8YcVadQqWdlMJxgpN4b0fE3dSkqCVmwJGRjowdVWcQhky5BxEhV4h3HXQkqS2cF7YyMrxJViVdcdadbCSMkWJtneJj6OpjNEZaqr7qcJKkoaIJVf/AO4aRTFvOXyUc88hHCVFSyVXv2xYP9HDhEpT3XQNXOzBSrwt5ExBzSkGfdKGuaTfJFycPZcxFdgk6z2Q9o32zLe2POI8Kyh9Rlf6zLe2POA2ugfYR9pfnEsj9mngIiNHz/oZ9pfnEqlQCEX2gW8IiFBGxaHeqFP9g/qMY4DGx6HeqFP9g/qMBG8pXqcv8ZvzjA9Itbf4a43zlK9Tl/jN+cYHpFrb/DXEo3Hkd/8A1dTPad/7iovEUfkdN+S6mH+Z3/uKi8RVEEEeXBJF8xsgPmbSwzK9LqgFlbZLrilW6eeIxU6klbQBLrqr31pKYuulagrTOoEEEc45q9uKjXDkgcYI7kpmaVR2Ki0lX+Te9HecVcoUMlICgLbCoa/uiGb1fqlNn1s883MNJN2yoJUCki4zSbbbHM6o4oE/Z52lOn/LzywLbnADzZ/5ADgTCdVZUuntTPNhJllBlZBN7Ekpvc5WNxYDab5xidstfbrf3Yb+kpL6bXaxPyZuNfNqv7j84kZbS+lP2Cpgsk6+cSU/Me+KGFc07f7p1wm4xdV0ZgxvTm0xTVJqbZUUSswnWSLE+IhMUVlBIkp2blSPutvFSR+VVxGWLxIWFIUUqG0Gxh3LaR1eTIDc+6Uj7rhxj33hpGk8xWmP2c5LTSdzzRQrxTl7o8+kp9n/AHNIdI/il3EuDwyMQmjuljs806Z9SEBodJSEG5vknIX1mw1bYtS1uS8o07NI5ouWABzuewjgfAw0GSNIKaVYXXzLL/hmEKbPvFoftOtvoxsuIcTvQoKHuhJcxLrShLym7OC4SsjMcDDRyh0p5XOCWS0s/faJbPutEEnEDJrJ0nmkWyB+fzh19FTTP+0q8ykbEvAPD35++GkrTqjJ1Yzb7su8l1YC1ISUkXNtUBYE9cQ2risNBnFbmzDlPXEM9ID/ANOTxGosqNz2G398IsGcreJOuGkw/YWjttDj6rNpuY8cos06cnWwe28aEa4/mTeGq3r5nIbzEoqivsLaWtPOIB6ZGY/vXHc3JByrPvS7GBnGso6NhgzwjwtGLnq6amNs3Ck0SxoNJptYzU2pZPYhPzVDelm4Uf5vhC1RDy9G5Botm7b7vRAzAITmRs2+ENJFRYacKgU2NxcW2ROPw3n5eVVlaJoPm3NKsCdojldQU+htlBHMsABBtYntMKLc9MKUOZpJtaFWqWwL2xDvjo5bIrfVMlCFm6cQESq5BUwpDhwdQJBJ2CEW5BpGYTcjaTDkJsNcRCBp+HIpSfKG7tMYWs42kk7wIkQmJim6Mzk9Zxwejsn7yxmeAgKiaCysgIxpJ1AG8OFaMzVEflJyYVhSp1ICFCyszr7NUanTqNJUwAst4ndri81f07oqGn8yStsDOzqLe/4xBatHVKVRUqJ6KitSUjdnmfDKJhGaUG5yGrflDKQY9Do0vLnW2yAeNs/feHaFdBPAQUsDGy6G+p9P9g/qMYuFRs+hnqdT/YP6jAR3KV6nL/Gb84wPSFVw0bHNpeVuyN85S/Uxw7nkG1+2MC0hGBTaSD0Wlix4Qo3Tkgt/+MKZbDa7nVvbrq3xdoovI1nyWUz2nf8AuKi9QUR82aS6Y1NVZrM42/hJeWlJBIslJwpGvYBH0nHzrU+S3S+a+k2mqYgo51wodW8hIcGO4IF75iAq7cy7POc/zl1lAKiTrJOcR1WCuiFquc4fyjBk3HJdZBW2lKVW37YjqqvE9bcIiI2Rp01OGaflcGKTCXLKNrknK3bE1MufS76Ztwtk1VBS6kospty9lZ2J64xWFyQRviPotQTIrqCF/vmk2y1qCsh7zHVImFTkvOSKnEp5u822FGwJAssA8LH8hjGU9x148vVQjjTjZUh1KkOIUULSRYhQNiIRUtSUkA5RLVRtIfQ8gWTMICiLg2WMlatV8jnntiKdFo6y7m3OzV0bKz74bqGcObYlhI1wgpJU4EJBUpWQSMyTFRa+TugvVPSMrVdMvLi6zsvrB7gCruEaBMlqu6QJZKwinSSSpbrYxc22E9K6rkDUE5ayVGEqJL/4X0JQvAkzUxYEkgAbzq3jjZMR9emkUfRdqUacUZqrgPPZ9RkE4E2sLXNyYX6anadSCrtefq1amZ4rUgOq6CL5JQMki3D33hiirPy/VUAey6fK0Miq5hBxd1RWU8xpS+hQxlRtvAV8j74n2K9J1GqJlmFYkKJKRmFDCLgkEbSL5HfGfKdS2m6jnuiS0TUV6SyxyFwtRB19Uxm6GkJ644w0r7Ze0enWkmxU0QCdkOk9cRxUUB2mvtk2CkEXvaIM4RKegTLbHOl7nEhZITbXfUO7b4RIyQQ8nMqJ2JA1xzWJRpt2XK3M15IU2nWBv1X4x7Tmp+VdKWpdpRKQrpqsoA9kZ6tXTXTubSE5IoRSphacdkoKlJIslfYbxW1SDzEmJlwLlQojAnGQpe8gX1dsW6eLrFGfmSv61tFwLAgHh87xSVvrfcU464txa9alG5jN3lWpZjNHDcxNiTStEw6kFxQxk3vkMs47ROT4IvMhdsxdpB+EdKWn6Ck0W6QecOLeLJFj7oQBFomGMs7xrPKy9qeKk26hITE+WW25mVUgOFAwhaVZA233hohsDtiRp6iKPVbHKzN8v5jDdBQRmm3CNYXzGOSb1fuEinKJKn0KbqFlJRzbR/eLyHdviU0dkJV5pyYeaDi0LsnFmBlfVE+5MBIyjbnozkKJJU6y8PPPD94vZwGyHpnEEqwqCik2Njex3GGjj5XcbDDYc0w1hbbbZaTnhSLAf3vMXRs/dqAbQVEZAXijzpcrOkMnKA/Vh8PudgGZ+XfDyo1pUwhTdPb54A2U8q4bHft7oSodPmJZC5znErmJhVlLWOqgHMJHb8oC4GcSgPdJa8ZKukercah2ZQCppSgdHZvhlJSc5WJ4SUgw5MPrNghAvbtO4dsbDotyTyVOSiYra0T8wLKDIH1SD5q78uyLrR3qm6MaPVjSZxK5aUDMnfpTLxIR+Xao8PGNqpFOTSKRLyCHFOJYThxqFidvxh4hCW0JQhISlIsEgWAEexlpUuUvPQxwW1vIHDOMC0jtjRbIFtzLXbKN95S/U5f4zfnHz/pKbFv8JflBGm8hOmEo7QVaNzb7TU1LuFcslRsXUKzIG8g37iI2CPjWjSkm/eYnaqmnMsLQOigreVcE3bSNdrDMkaxFukOWvS2Son0aiYZmXhkibebxupTu12PE3PGM7V9KT1Qk6ZKqmZ6aZlWEdZx5YQkd5jNdIOXGjS6lSlBk5itPqBBWhJQ0kbTe2I27BbtjLdE0jTvS5x3TOqTT0mw2palqcOahhsgbE3vqSBqjmp6ZS2iMjpFR9HJZLK6jMqSHnQpKmpYApwi4ub7774vkRrs22qoTbiVYkLV0SNoiKnHErXcX7zEWiuAulpqVecST0Sm145dqYN7NnH/BfpDjugjx6ablHVOLQ4u4yCDbMGO5OqMScwzO+gTCAhVylTgOJP3hbXYgkd8MnJpRwEXQ6CcQScWIbBbZxjjA89rJQnxMLNrLpaZ+VJamGGmuiB6UwQSQUWBva9hdBvfgIrzgxIxIBVv7IeNTilSrDCwjGwjAhdrqUL3A4i+zYIRClc4ceJKdptcwxlxmms8pldmLafrklSrAbBE7oVRvpSvBShgZZViKzqTbMnuFzxtEekJSbsMqK9q1Z27os2jdV+jZJ+XYSEzixiUtXSskZkgDtsTq1AcbPO6x57Rb1uNVOvYlKH0ZIoxPDEMKEJ1jIm5OSdevHaKBXqy7Wq1Mz72RdVdKdiU6gO4Wia0gnTRtHWKW2HROVCzr7e1KATgTYar6zxhlK8m2mdQpX0k1QpxUueqlIAWobwkm5HARqeO65X1FbcfCeiOko7BmYQc5y119D+UZn+kPpqTm6S8WZ2QmJBzUUvtKQo+IhCzas7C8TaG8qUmY+tWmXSBkpaSvEdxsDFi0WQ0itMc1PMuXKrobSpN+id6c9+ZiBXLLBycyVnYxP6KMNtTMu6sHn1zCkggZYQ2Tr4mOeU77dMb2sXxPWEeTRPozgTbERle9oE9YQTRDco4QNQvGnNUa9OrkJqXyQp5aD9apNygbkjUOOZhlS5tQcU4pwrcVrKrkmF9JWROzMqhsqLwSoqAGoZfOGUozNyCkLSyVhZKDdJNrW3RmSY92t3LsmpyoNrocy4cLqSgpAG+0QjtC5tlxYKbIbUvXuF4czVKYlqVOPoU8tSkHCkApQn/lmYUmJptUu9ZVrsrGY/lMWXaZY9PZAKevTpdO5az+mOQ5CfN4qclaFYnW1kLTe2RtYj3wkoqbAKwU32a7cYmPhc/Kcp7v+jVVOK1wz39Mw1acUpaklJAAFlXyMeSD6RR6mMQurmbdtlmEG3wMomPmrn4n+y4UB3BIuDev4CH6l3ivU2py8lIK51d1qX0W0jEpRsMgI7UZ+pGzqlScudTTZu4ridndHWOVP5mpttr5ppJfeJthR93idkM1yjs8sqnHOcbByZScLafaO2HUvJsyrQbQgISPup+J2xoHJ3os7X2quHZNKWHZJbEtMutXQh1WV07yAdkUUp+mPU9MqmYlVt+kth1gFNgpN7ApTxGV+6LzopyU1OrhuZqyl06TNjgI+ucHD7vf4RrNN0Xp8iinuusNzM7IyyJVEytOYSncMwM79sTMTa6RtF0fpmj0n6NTJRDCD1lDNSzvUrWYkoIIjQggggKjymkDQp0nL61Gd9WeuPnvSZ5tt9hJWBiQsJvwj6V0yokzpBo27ISbjbbylJUC4SEmx1G0YzWNDtIafNOiYoz8w2RfnWUB1JG/K9u+CVndBpXpssMTKkvlRSFrwqCe0JzHjFrb0ZkEsMgstuuI66iCkOHtCSBCDD6JFxSEMc0q/SSoWN+GyHgrOVubCTv1xOk2fND0VgNpZCEJ1c3Ygd2UVup0alTL7r6QVzCiVHGcr9+cShm+f1uA9l7QzfmW7qbVY22GNTFNqXMyq1Yw2Oa34Ba0M1Sqjkt2+/CLX4xNuNhS1ZXBhnMSiCnIqQeyCbRpSywNQET2jehGk2mTgFGpjimL2My70Gk/mOvgLmLRyfzPJ9SXUO6Q0idnZxJ/au4XWUn8MW9+KN6kNP8AROZprjkhVpQol2yvmL82sAC9gg2PgIjTAJvQdGhtRdkJicaqE4lCFPrSiyGyfupvmciLnLhlDN+kyTwVdrAVZkpNok6hPu1OpTE6+buzDinFd5hBKylQUNYzG2Kygp2Tl5BhTTbXOKeGbil2KOABF9W3Iboj6VTZuoVaVkqc2Vzb7gQ0lO1RO3s2mJCu2EwyNgR8Y2TkP0G9BkjpRPtWmJlJTKJUM0N7V8VbOzjErUXTRzk8o9EWiemJdE/V1AF2beGLpWF8AOSRutnFsgggpGZlJadZLM1LtTDR1odQFJPcYp1X5H9CqviUqjolHFfflFFo+A6Pui7wQHz1ptyMUHRmSVOjS9Mg2b4Gp5AWpZ3JwWJPBJigaPSk43U5fFLOCXQ6pYfWCgKGApFgc90any+UqdZqNOrFNRMB11ssPPkp5tpKTcAXF0qOI6iL4YodJa0fYeZV6RUqtWHkn/MvHm2pci1wE3JXcYhckWyy3crbctOkkmO06nrCEqmh12lzDbAu6pBCOMKJ6whF9RXLuBdihaCcNtWYtHRyinPJfZrDHpLrbj3MqxFGoHEnI9sSPPYm2rqF+cVr4CI7SV0Sqmn04UkdDPYP7ER0tUAvCS6gYc9cJudqtst3FonVJVT3Ek9ZJGUUNUtMYSEvlQItZRMT79YbLOEKC1WyQg3JhihpXMhTieaUfuE3Puiso5iUeC8ZVgKTqB1/0jmam1B3AVpUpOQGHUOMS5AS0lRIAuczBLsio5tthSBkVKTlE1td2IVC0qN3hi3bhEvT6a+4CtF5dtVumu97dgiWk6JLMrDqWkqWPvq6o4CJVtuy0pQFOOKNhlck9giyaS3ZlI0pmTupCSlR1uLzWr5RM0ulztXnEydMlHJh5WtKBe3ao7Bxi8aLck1QqmCaralyEqcwyP2yx2/w9+fZGu0iiU6hSQlabKty7Q14Rmo7ydZPGKaUPRXkilJPBN19aZx8ZiWR+yTxP3vLjGkttIZaS20hLaEiyUpFgBuAjqCI0IIIIAggggCCCCAIIIIBjUKJTKsjDPyEvM9rjYJHA6xFPq3JDQZ0FUk7MU9w6sKsaPA5++L9BAYbVeR/SCTCjJOy9Rb3JVza/A5e+KdU6NUqWooqVOmJbtdbIB4HVH1HHK0IcQULSlaTkQoXBi7TT5JVKtLzTdN9xyhu7ILUDhIWNxyj6ZqvJ3oxVsSnaW2w4r95L/VH3ZeIimVTkSIxLpNXO8NzSP8A5J+UE0xRqVUkLxoKSBtEcS9mpwOqFwi9h2xfKpye6UUm6naW5MNpzxyx5weAz8RFXdl0JdKXWS24nWCMJHdDSPUTbSiDiAJyzhwlwdhhiuUSrqq8YSLDrSrpJ7jrih5Lt0yY0vpbdaf5mmlQ9IVn1Qb2yzztbvj6go9botVlkCkVCTmW0JAShhxJwgahYao+RJplTszzjqipYFhfZCQQWHA40pTbg1KQbEd8RZX2lBHypSOUzTGi2SxWXn20/u5mzyfFWfgYvNI/8QcwjCis0VDm9yUcwn/ir5xF23KCKRSOV/Q6r4Ump+gun7k2gt/+7q++LFUNJ6HS6UalN1WVbk9jocCgrsTbrHsEFShAUCCAQdYMZ7ynyuj8vTmXXWJRFYcUGpZQADmEkFR4WSc+7bFJ0x5epuYDkpotLejN6vTJhIKz2pRqHE34CMro0/P1TTBqcqbr0zMKKip1xwqK+idd8/8A7gm17SFAgkG2IpuMxcdsJ8ylaHE4sIUVJCQbnsPC98hHQw3BFwcRyvcW3Ryl0ISq2RKlZ/3wgjPtJwmZZS04tKFpcySo2JsDe0RstRuZ+ucfLZFsKtt77AdffFjrkmlurqmENgqe6eNeYSdRAHv74YghDmLNx3eczFNk2mksj6pPN71qAxn4CPUkrUW5dBcWde2/Ew7bp7jxBmCUJOpCesYlGJRDKMASG0/wp1niYIjJaj43MUyS8v8AgSeiOJiXQwhtABCbDIJSLJESNIo1Qrc4JOlya5hzaECyU9qjqHExruivJJIU3BN1tSZ+aGYZH7FB/wDl35dkU8s50Z0GrOlS0uS7Xo8lexmnhZP5R97uy7Y2bRfQOjaLIDjDXpE5bpTLwBV+XYkcIsqEJbQEISEpSLAAWAEexNtSCCCCIoggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAIY1GiUurtlFQkJeaGq7jYJHA6xD6CAz+qcjuj85iXIuTFOWdQQrGjwVn74plU5HdIJO65F6WqCBqAPNr8Dl743OCLtNPlqp0Op0pWCp0yYl+11s4TwVqiJVJsOpBTlfak5eEfXS0JcQULSFJORBFwYrVV5PNGKviU9S22XFfvJf6pXuyPeIbTT5hXTF54FBXYcjDVcm41fE2R2/1jdapyJDpLpNWI3NzSL/8AuT8optU5O9KKTdTlMXMNpzxyx5weAz90E0zgtZRzzdha2WvsiwPSyA4W32MDg1hScKhDddObV1FlPYc4ohsFxkIfUROCsMnj5R05T3k6khfsmPJBKmqk1jGE3Izy2RBbSuySYZLUpbS0pVhUbgK3dsehxWHPVci8IKcwJJt97V3xZDbmabZcl8D6sgOsTY8YZtU9MuqySO1ZzUYcuhta0rWASkZX2f3aLRotyf1rSlSXkI9DkTrmXgbKH8o1q8u2AbM6JujQ5qvodCw/NJlm2EJKlruSCSe7ICNPqXJNTqnpK1NpLcjS25ZDRl5dNluKBJJJOrIjPMmLbo1o7K6MUNmmSq1uNtkqxuWuVHWcolom2tGdLpMhRZJMpTpVuWZT91A1neTrJ7TDyCCIoggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAZVGi0yrtlFQkJeaGr6xsKI4HWIptU5HtHp3EqSXMU5Z1BCsaPBXzi/wQGHVTkdr8ndUg/LVBA1AHm1+By98U2pUSqUVYTUqdMSoxZFxBCSexWqPqOOHmGphpTT7SHW1a0rSFA9xi7Z0+UwsZ2OdzkdkP6RQ6lpHO+i0uUXMKv0lakoGXWVqEbJppoZo6mk+kN0lhl3nUC7N28ioA5JIGqLjTabJUqSRLSEs3LMjPC2m1zvO89pi7NKToryT06klE3VympTgzwEfUoPA9bifCNAACQAAABkANkewRloQQQQBBBBAEEEEAQQQQBBBBAEEEEAQQQQBBBBAf/Z", "photoSource": "CG-PRC017AA-EN_04302026.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 CGAM", "Trane", "BAS-PTS020A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS020A-EN_11152024.pdf", "취입 완료"]], "points": [{"inst": 2, "type": "NCI", "unitDisp": "—", "name": "nciChillerType2", "note": "UCPT chiller type _ _ · Chiller information"}, {"inst": 3, "type": "NCI", "unitDisp": "—", "name": "nciHtRcvyReq", "note": "SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request"}, {"inst": 4, "type": "NCI", "unitDisp": "—", "name": "nciHtRcvySetpt", "note": "SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input"}, {"inst": 5, "type": "NCI", "unitDisp": "—", "name": "nciMfgLocation", "note": "UCPT manufacturing location _ _ · Chiller Manufacturing Location"}, {"inst": 6, "type": "NCI", "unitDisp": "—", "name": "nciNoiseRdcnReq", "note": "SNVT switch _ · Relinquished Default for Noise Reduction Auto/On Request"}, {"inst": 7, "type": "NCI", "unitDisp": "—", "name": "nciRefrigerant", "note": "UCPT refrig type _ _ · Chiller Refrigerant Type"}, {"inst": 8, "type": "NCI", "unitDisp": "—", "name": "nciCapacityLim", "note": "SCPTCapacityLimit · Capacity Limit"}, {"inst": 9, "type": "NCI", "unitDisp": "—", "name": "nciChillerEnable", "note": "SCPTChillerEnable · Relinquished Default Value for nviChillerEnable"}, {"inst": 10, "type": "NCI", "unitDisp": "—", "name": "nciCoolsetpt", "note": "SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt"}, {"inst": 11, "type": "NCI", "unitDisp": "—", "name": "nciDefaults", "note": "SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used"}, {"inst": 12, "type": "NCI", "unitDisp": "—", "name": "nciDevMajVer", "note": "SCPTdevMajVer · The major version number for the device"}, {"inst": 13, "type": "NCI", "unitDisp": "—", "name": "nciDevMinVer", "note": "SCPTdevMinVer · The minor version number for the device"}, {"inst": 14, "type": "NCI", "unitDisp": "—", "name": "nciHeatSetpt", "note": "SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt"}, {"inst": 15, "type": "NCI", "unitDisp": "—", "name": "nciLocation", "note": "SCPTlocation · Location Label"}, {"inst": 16, "type": "NCI", "unitDisp": "—", "name": "nciMinOutTm", "note": "SCPTminSendTime · Minimum Send Time"}, {"inst": 17, "type": "NCI", "unitDisp": "—", "name": "nciMode", "note": "SCPTHVACmode · Relinquished Default Value for nviMode"}, {"inst": 18, "type": "NCI", "unitDisp": "—", "name": "nciPwrup", "note": "SCPTpwrUpDelay · Power Up Delay"}, {"inst": 19, "type": "NCI", "unitDisp": "—", "name": "nciRcvHrtBt", "note": "SCPTmaxRcvTime · Receive Heartbeat Time"}, {"inst": 20, "type": "NCI", "unitDisp": "—", "name": "nciSndHrtBt", "note": "SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)"}, {"inst": 21, "type": "NCI", "unitDisp": "—", "name": "nciBuildNum", "note": "U16 · Device Build Number"}, {"inst": 22, "type": "NCI", "unitDisp": "—", "name": "nciCRC", "note": "UCPT crc _ · CRC calculation result"}, {"inst": 23, "type": "NCI", "unitDisp": "—", "name": "nciDeviceConfig", "note": "U16 · Device Configuration Choices"}, {"inst": 24, "type": "NV", "unitDisp": "—", "name": "nviChillerEnable", "note": "SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt x"}, {"inst": 25, "type": "NV", "unitDisp": "—", "name": "nviCoolSetpt", "note": "SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt x"}, {"inst": 26, "type": "NV", "unitDisp": "—", "name": "nviCapacityLim", "note": "SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt x"}, {"inst": 28, "type": "NV", "unitDisp": "—", "name": "nviMode", "note": "SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt x"}, {"inst": 29, "type": "NV", "unitDisp": "—", "name": "nviHeatSetpt", "note": "SNVT temp p _ _ · Heating Setpoint · 입력(Recv) · HrtBt x"}, {"inst": 32, "type": "NV", "unitDisp": "—", "name": "nviNoiseRdcnReq", "note": "SNVT switch (2-state) _ · Noise Reduction Auto/On Request · 입력(Recv) · HrtBt x"}, {"inst": 33, "type": "NV", "unitDisp": "—", "name": "nviHtRcvySetpt", "note": "SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv) · HrtBt x"}, {"inst": 34, "type": "NV", "unitDisp": "—", "name": "nviHtRcvyReq", "note": "SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv) · HrtBt x"}, {"inst": 35, "type": "NV", "unitDisp": "—", "name": "nviRequest", "note": "SNVT obj request _ _ · Status Request · 입력(Recv)"}, {"inst": 36, "type": "NV", "unitDisp": "—", "name": "nviTraneVar2", "note": "UNVT c5c _ · Comm5 Status (obsolete) · 입력(Recv)"}, {"inst": 37, "type": "NV", "unitDisp": "—", "name": "nvoOnOff", "note": "SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X"}, {"inst": 38, "type": "NV", "unitDisp": "—", "name": "nvoActiveSetpt", "note": "SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X"}, {"inst": 39, "type": "NV", "unitDisp": "—", "name": "nvoActualCapacity", "note": "SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X"}, {"inst": 40, "type": "NV", "unitDisp": "—", "name": "nvoCapacityLim", "note": "SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X"}, {"inst": 41, "type": "NV", "unitDisp": "—", "name": "nvoLvgCHWTemp", "note": "SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X"}, {"inst": 42, "type": "NV", "unitDisp": "—", "name": "nvoEntCHWTemp", "note": "SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X"}, {"inst": 45, "type": "NV", "unitDisp": "—", "name": "nvoAlarmDescr", "note": "SNVT str asc _ _ · Alarm annunciation text · 출력(Send)"}, {"inst": 46, "type": "NV", "unitDisp": "—", "name": "nvoChillerstat", "note": "SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X"}, {"inst": 47, "type": "NV", "unitDisp": "—", "name": "nvoStatusOutputs", "note": "SNVT state _ · Status Outputs · 출력(Send) · HrtBt X"}, {"inst": 48, "type": "NV", "unitDisp": "—", "name": "nvoCprsrsRunning", "note": "SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X"}, {"inst": 49, "type": "NV", "unitDisp": "—", "name": "nvoEvapWtrPump", "note": "SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X"}, {"inst": 50, "type": "NV", "unitDisp": "—", "name": "nvoEvapWtrFlow", "note": "SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X"}, {"inst": 53, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt X"}, {"inst": 58, "type": "NV", "unitDisp": "—", "name": "nvoEvapAprchTmp", "note": "SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt X"}, {"inst": 59, "type": "NV", "unitDisp": "—", "name": "nvoCondAprchTmp", "note": "SNVT temp diff p _ _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt X"}, {"inst": 60, "type": "NV", "unitDisp": "—", "name": "nvoSecCndEntWTmp", "note": "SNVT temp p _ _ · Second Condenser Entering Water Temperature (used for Heat Recovery water loop leaving water temperature) · 출력(Send) · HrtBt X"}, {"inst": 61, "type": "NV", "unitDisp": "—", "name": "nvoSecCndLvgWTm p", "note": "SNVT temp p _ _ · Second Condenser Leaving Water Temperature (used for Heat Recovery water loop leaving water temperature) · 출력(Send) · HrtBt X"}, {"inst": 62, "type": "NV", "unitDisp": "—", "name": "nvoUnitVoltage", "note": "UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt X"}, {"inst": 63, "type": "NV", "unitDisp": "—", "name": "nvoUnitCurrent", "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt X"}, {"inst": 64, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtPrsC1", "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 65, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtPrsC2", "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt X"}, {"inst": 66, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtTmpC1", "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 67, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtTmpC2", "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt X"}, {"inst": 68, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtPrsC1", "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 69, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtPrsC2", "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt X"}, {"inst": 70, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtTmpC1", "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 71, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtTmpC2", "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt X"}, {"inst": 72, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC1", "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 73, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC2", "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send) · HrtBt X"}, {"inst": 94, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpA", "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Ckt 1 · 출력(Send) · HrtBt X"}, {"inst": 97, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpD", "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Ckt 2 · 출력(Send) · HrtBt X"}, {"inst": 100, "type": "NV", "unitDisp": "—", "name": "nvoVoltageA", "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send) · HrtBt X"}, {"inst": 106, "type": "NV", "unitDisp": "—", "name": "nvoCurrentA", "note": "UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send) · HrtBt X"}, {"inst": 112, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmA", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt X"}, {"inst": 113, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmB", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send) · HrtBt X"}, {"inst": 114, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmC", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor C · 출력(Send) · HrtBt X"}, {"inst": 115, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmD", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send) · HrtBt X"}, {"inst": 116, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmE", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor E · 출력(Send) · HrtBt X"}, {"inst": 117, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmF", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor F · 출력(Send) · HrtBt X"}, {"inst": 118, "type": "NV", "unitDisp": "—", "name": "nvoUnitPower", "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt X"}, {"inst": 131, "type": "NV", "unitDisp": "—", "name": "nvoHtRcvyCmdPct", "note": "SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send) · HrtBt X"}, {"inst": 132, "type": "NV", "unitDisp": "—", "name": "nvoSuppHtPct", "note": "SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send) · HrtBt X"}, {"inst": 133, "type": "NV", "unitDisp": "—", "name": "nvoStatus", "note": "SNVT obj status _ _ · Status Response · 출력(Send) · HrtBt X"}, {"inst": 134, "type": "NV", "unitDisp": "—", "name": "nvoFileDirectory", "note": "SNVT address _ · Address · 출력(Send)"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — CTV-Duplex (UC800) (BACnet)", "name": "Symbio™ 800 CTV-Duplex (UC800)", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 526점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 1. Operating pressure comparison at AHRI conditions", "page": 8, "orientation": "column", "header": ["Evaporator", "Low Pressure • Always at negative pressure • Air leaks inward • Refrigerant lost: (# air leak in) x purge efficiency(a) • No refrigerant loss into equipment room", "Medium Pressure • Operates at positive pressure • Refrigerant leaks outward at moderate rate • Refrigerant loss is difficult to know, performance is degraded • Refrigerant loss is into equipment room"], "quantities": [null, "current", "loss"], "rows": [["Condenser", "• Usually at neutral to negative pressure during inactivity (air might leak inward) • At slightly positive pressure during operation • In the event of a leak, refrigerant could leak outward, but at a very low rate", "• Always at high positive pressure • In the event of a leak, refrigerant would leak outward at a very high rate"], ["Monitoring of leak rate", "• Unit purge is able to continuously monitor in leakage with the run meter, whether the chiller is on or off. • Refrigerant monitor as required by ASHRAE. • Purge can be connected to a building automation system for notification of increased purge operation (in-leak). Similarly, the BACnet® module allows the refrigerant monitor to be connected to the building automation system.", "• Only ways to monitor leak rate on medium pressure chiller are: – periodic leak checks – purchase refrigerant monitor • Refrigerant monitor as required by ASHRAE. • Typically, the only time a leak is detected on a medium pressure chiller is during spring start-up. This means that a chiller which develops a leak in the summer may leak continuously until the following spring."], ["Typical Pressures Evaporator: 38°F (3.3°C) Condenser: 100°F (37.8°C)", "R-514A Evaporator: -9.5 psig (-65.4 kPaG) Condenser: 5.3 psig (36.3 kPaG) R-1233zd Evaporator: -6.6 psig (-45.8 kPaG) Condenser: 14.4 psig (99.3 kPaG)", "R-134a Evaporator: 33.1 psig (228.5 kPaG) Condenser: 124.2 psig (856.0 kPaG) R-513A Evaporator: 37.6 psig (259.0 kPaG) Condenser: 130.7 psig (901.2 kPaG) R-1234ze Evaporator: 20.8 psig (143.1 kPaG) Condenser: 89.9 psig (619.8 kPaG)"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 3. Comparison of low-voltage starter and drive types", "page": 16, "orientation": "column", "header": ["Starter Type (closed- transition) Constant Speed", "Inrush Current % LRA", "Percent Rated Torque", "Advantages", "Disadvantages", "Typical Acceleration Time (seconds)"], "quantities": ["speed", "current", "torque", null, null, null], "rows": [["Wye-Delta (Star-Delta)", "33", "33", "• Equal reduction of torque and inrush current • Simple, easy to service and maintain • Lower cost", "• Only applicable up to 600V • Small “spike” at transition", "5–12"], ["Variable Speed", "", "", "", "", ""], ["Adaptive Frequency Drive (AFD)", "<13 (<RLA)", "Varies", "• Lowest inrush current • Better chiller efficiency at reduced lift", "• Most expensive • Efficiency losses at full load • Harmonics may be an issue", "8–30"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "800-ton (2800-kW) Centrifugal Water-Cooled Chiller", "page": 19, "orientation": "column", "header": ["ECWT 85°F (29.4°C)", ""], "quantities": ["temperature", null], "rows": [["", "ECWT 85°F (29.4°C)"], ["", "ECWT 75°F (23.9°C)"], ["", "ECWT 65°F (18.3°C)"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 4. Comparison of medium-voltage starter types", "page": 20, "orientation": "column", "header": ["Starter Type (closed- transition) Constant Speed", "Inrush Current % LRA", "Percent Rated Torque", "Advantages", "Disadvantages", "Typical Acceleration Time (seconds)"], "quantities": ["speed", "current", "torque", null, null, null], "rows": [["Across-the-Line (Full Voltage)", "100", "100", "• Low cost • Least complex • Least maintenance", "• Draws highest inrush current at start-up", "3–5"], ["Primary Reactor 65% TAP", "65", "42", "• Good compromise between first cost and reduced inrush current", "• More expensive than Across-the- Line • Larger than Across-the-Line", "5–12"], ["Autotransformer 65% TAP", "45", "42", "• Almost equal reduction of torque and inrush current • Lowest inrush current", "• More expensive than Primary Reactor • Larger than Across-the-Line", "5–12"], ["Variable Speed", "", "", "", "", ""], ["Adaptive Frequency Drive (AFD)", "<13 (<RLA)", "Varies", "• Efficiency at part lift • Power factor", "• Most expensive • Large and heavy • Complex", "5–12"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 10. Representative weights, 60 Hz chillers (lb) — CVHE, CVHF, and CDHF chillers", "page": 53, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping", "Weights with Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null, "weight", null], "rows": [["CVHE", "230–320", "233", "032S", "032S", "14828", "13469", "—", "—"], ["", "", "289", "", "", "—", "—", "16508", "15149"], ["", "230–320", "289", "032S", "032L", "15433", "13924", "17113", "15604"], ["", "230–320", "289", "032L", "032L", "16277", "14574", "17957", "16254"], ["", "230–320", "289", "050S", "050S", "20035", "17599", "21715", "19279"], ["", "230–320", "289", "050S", "050L", "21001", "18356", "22681", "20036"], ["", "230–320", "289", "050L", "050L", "22352", "19304", "24032", "20984"], ["", "360–500", "455", "050S", "050S", "20717", "18281", "22397", "19961"], ["", "360–500", "455", "050S", "050L", "21683", "19038", "23363", "20718"], ["", "360–500", "455", "050L", "050L", "23034", "19986", "24714", "21666"], ["", "360–500", "455", "050S", "080S", "23200", "20265", "24880", "21945"], ["", "360–500", "455", "050L", "080L", "26793", "22976", "28473", "24656"], ["", "360–500", "455", "080S", "080S", "29854", "25634", "31534", "27314"], ["", "360–500", "455", "080S", "080L", "31442", "26917", "33122", "28597"], ["", "360–500", "455", "080L", "080L", "33463", "28333", "35143", "30013"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 10. Representative weights, 60 Hz chillers (lb) — CVHE, CVHF, and CDHF chillers (con", "page": 54, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping", "Weights with Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null, "weight", null], "rows": [["CVHF", "350–570 350–570 350–570 350–570 350–570 350–570 350–570 350–570 350–910 350–910 350–910 350–910 350–910 350–910 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1470 1470–1720 1470–1720", "588", "050S", "050S", "20487", "17984", "22167", "19664"], ["", "", "588", "050S", "050L", "21453", "18741", "23133", "20421"], ["", "", "588", "050L", "050L", "22703", "19567", "24383", "21247"], ["", "", "588", "050S", "080S", "22970", "19968", "24650", "21648"], ["", "", "588", "050L", "080L", "26512", "22557", "28192", "24237"], ["", "", "588", "080S", "080S", "31845", "26997", "32173", "27715"], ["", "", "588", "080S", "080L", "32131", "27318", "33811", "28998"], ["", "", "588", "080L", "080L", "34319", "28855", "35999", "30535"], ["", "", "957", "080S", "080S", "32843", "28385", "35843", "31385"], ["", "", "957", "080S", "080L", "34481", "29668", "37481", "32668"], ["", "", "957", "080L", "080L", "36669", "31205", "39669", "34205"], ["", "", "957", "080L", "142L", "44814", "37663", "47814", "40663"], ["", "", "957", "142M", "142L", "48446", "40540", "51446", "43540"], ["", "", "957", "142L", "142L", "49667", "41453", "52667", "44453"], ["", "", "1062", "080L", "142L", "45710", "38559", "48710", "41559"], ["", "", "1062", "142M", "142L", "49116", "41210", "52116", "44210"], ["", "", "1062", "142L", "142L", "50337", "42123", "53337", "45123"], ["", "", "1062", "142E", "142L", "51762", "43109", "54762", "46109"], ["", "", "1062", "142M", "210L", "55062", "46057", "58062", "49057"], ["", "", "1062", "142L", "210L", "56333", "46970", "59333", "49970"], ["", "", "1062", "142E", "210L", "57758", "47956", "60758", "50956"], ["", "", "1062", "210L", "210L", "61899", "51929", "64899", "54929"], ["", "", "1062", "250E", "250L", "76152", "63330", "79152", "66330"], ["", "", "1340", "210L", "210L", "64550", "54580", "67550", "57580"], ["", "", "1340", "142L", "210L", "58984", "49621", "61984", "52621"], ["", "", "1340", "250E", "250L", "78803", "65981", "81803", "68981"], ["CDHF", "1500–2000 2170–2550 3000 3500", "745", "210D", "210D", "95319", "80069", "101319", "86069"], ["", "", "1062", "250D", "250D", "110325", "91405", "116325", "97405"], ["", "", "1062", "250M", "250M", "125690", "103670", "131690", "109670"], ["", "", "957", "250X", "250X", "—", "—", "133835", "109305"], ["", "", "1229", "", "", "138730", "114199", "—", "—"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 11. Representative weights, 60 Hz chillers (lb)", "page": 55, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null], "rows": [["CVHH", "900–1200", "1228", "100M", "100M", "47609", "41229"], ["", "900–1200", "1228", "100L", "100L", "49252", "42368"], ["", "900–1200", "1340", "100M", "10HM", "54999", "47798"], ["", "900–1200", "1340", "130M", "130M", "53024", "45050"], ["", "900–1200", "1340", "130M", "13HM", "62184", "53398"], ["", "900–1200", "1340", "160M", "200M", "63798", "53766"], ["", "900–1200", "1340", "200L", "220L", "71803", "58771"], ["", "900–1200", "1340", "220L", "220L", "79082", "64664"], ["", "1500–1700", "1340", "200L", "200L", "70773", "58989"], ["", "1500–1700", "1340", "200L", "20HL", "80262", "67562"], ["", "1500–1700", "1340", "220L", "220L", "78918", "64500"], ["", "1500–1700", "1340", "220L", "22HL", "93396", "78060"], ["CDHH", "2000–2600", "1340", "400M", "440M", "124422", "100930"], ["", "2800–3300", "1340", "440M", "440M", "134278", "108299"], ["", "2800–3300", "1340", "440X", "440X", "141286", "113092"], ["", "2000–2600", "1340", "440M", "44HM", "159702", "121963"], ["", "2800–3300", "1340", "440X", "44HX", "171753", "129265"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 12. Representative weights, 50 Hz chillers (lb) — CVHE, CVHG, and CDHG chillers", "page": 56, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping", "Weights with Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null, "weight", null], "rows": [["CVHE", "190–320 190–320 190–320 190–320 190–320 190–320 300–500 300–500 300–500 300–500 300–500 300–500 300–500", "215", "032S", "032S", "14785", "13426", "—", "—"], ["", "", "231", "", "", "—", "—", "16456", "15097"], ["", "", "215", "032S", "032L", "15390", "13881", "—", "—"], ["", "", "231", "", "", "—", "—", "17061", "15552"], ["", "", "215", "032L", "032L", "16234", "14531", "—", "—"], ["", "", "231", "", "", "—", "—", "17905", "16202"], ["", "", "215", "050S", "050S", "19696", "17195", "—", "—"], ["", "", "231", "", "", "—", "—", "21419", "18918"], ["", "", "215", "050S", "050L", "20712", "17952", "—", "—"], ["", "", "231", "", "", "—", "—", "22435", "19675"], ["", "", "215", "050L", "050L", "21829", "18682", "—", "—"], ["", "", "231", "", "", "—", "—", "23636", "20502"], ["", "", "360", "050S", "050S", "21307", "18806", "—", "—"], ["", "", "379", "", "", "—", "—", "22608", "20107"], ["", "", "360", "050S", "050L", "22323", "19563", "—", "—"], ["", "", "379", "", "", "—", "—", "23624", "20864"], ["", "", "360", "050L", "050L", "23524", "20390", "—", "—"], ["", "", "379", "", "", "—", "—", "24825", "21691"], ["", "", "360", "050S", "080S", "24923", "21589", "—", "—"], ["", "", "379", "", "", "—", "—", "26224", "22890"], ["", "", "360", "080S", "080S", "30740", "26520", "—", "—"], ["", "", "379", "", "", "—", "—", "32041", "27821"], ["", "", "360", "080S", "080L", "32328", "27803", "—", "—"], ["", "", "379", "", "", "—", "—", "33629", "29104"], ["", "", "360", "080L", "080L", "34349", "29219", "—", "—"], ["", "", "379", "", "", "—", "—", "35650", "30520"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 12. Representative weights, 50 Hz chillers (lb) — CVHE, CVHG, and CDHG chillers (con", "page": 57, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping", "Weights with Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null, "weight", null], "rows": [["CVHG", "480–565", "489", "050S", "050S", "22258", "19747", "22815", "20304"], ["", "480–565", "489", "050S", "050L", "23274", "20504", "23831", "21061"], ["", "480–565", "489", "050L", "050L", "24391", "21244", "24948", "21801"], ["", "480–565", "489", "050S", "080S", "25874", "22538", "26431", "23095"], ["", "480–565", "489", "050L", "080L", "28712", "24647", "29269", "25204"], ["", "480–565", "489", "080S", "080L", "33279", "28754", "33836", "29311"], ["", "670–780", "621", "080S", "080S", "32952", "28732", "33509", "29289"], ["", "670–780", "621", "080S", "080L", "34540", "30015", "35097", "30572"], ["", "670–780", "621", "080L", "080L", "36561", "31431", "37118", "31988"], ["", "670–780", "621", "080L", "142L", "45020", "38203", "45577", "38760"], ["", "670–780", "621", "142M", "142L", "49518", "41562", "50075", "42119"], ["", "670–780", "621", "142L", "142L", "50789", "42475", "51346", "43032"], ["", "920–1100", "621", "080L", "142L", "46086", "39269", "46643", "39826"], ["", "920–1100", "892", "142M", "142L", "50988", "43032", "51545", "43589"], ["", "920–1100", "892", "142L", "142L", "52259", "43945", "52816", "44502"], ["", "920–1100", "892", "142M", "210L", "56984", "47879", "57541", "48436"], ["", "920–1100", "892", "142L", "210L", "58205", "48792", "58762", "49349"], ["", "920–1100", "892", "142E", "210L", "59630", "49778", "60187", "50335"], ["", "920–1100", "892", "210L", "210L", "63821", "53751", "64378", "54308"], ["CDHG", "1250", "621", "210D", "210D", "99463", "84013", "100577", "85127"], ["", "1750", "621", "210D", "210D", "99463", "84013", "100577", "85127"], ["", "2150", "892", "210D", "210D", "103720", "88298", "104834", "89412"], ["", "2250", "892", "210D", "210D", "102408", "86953", "103522", "88067"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 14. Maximum weights, unit-mounted starters/Adaptive Frequency™Drives (AFDs) (lb)", "page": 58, "orientation": "column", "header": ["Low Voltage (less than 600 volts)", "Wye-delta", "557"], "quantities": ["voltage", null, null], "rows": [["Adaptive Frequency Drive (less than 600 volts)", "900 amp", "3000"], ["", "1210 amp", "3000"], ["Medium Voltage (2300–6600 volts)", "Across-the-line", "652"], ["", "Primary Reactor", "1602"], ["", "Autotransformer", "1702"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 17. Physical dimensions for 60 Hz compressor chillers (in.) — CVHE, and CVHF chiller", "page": 60, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "LV Unit Mounted Starters(a)", "LV Unit Mounted AFD", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["CVHE", "230–320", "032", "SS", "317", "132", "134", "150", "141", "41", "135.0", "93.8", "69.1"], ["", "", "", "SL / LL", "408", "132", "134", "150", "186", "41", "180.3", "93.8", "69.1"], ["", "", "050", "SS", "318", "135", "147", "158", "141", "42", "135.0", "98.3", "80.6"], ["", "", "", "SL / LL", "409", "135", "147", "158", "186", "42", "180.3", "98.3", "80.6"], ["", "360–500", "050", "SS", "318", "135", "147", "158", "141", "42", "135.0", "98.7", "80.5"], ["", "", "", "SL / LL", "409", "135", "147", "158", "186", "42", "180.3", "98.7", "80.5"], ["", "", "050/080", "SS", "328", "144", "149", "167", "141", "52", "135.0", "103.8", "90.3"], ["", "", "", "LL", "419", "144", "149", "167", "186", "52", "180.3", "103.8", "90.3"], ["", "", "080", "SS", "328", "153", "158", "168", "141", "52", "135.0", "114.9", "96.8"], ["", "", "", "SL / LL", "419", "153", "158", "168", "186", "52", "180.3", "114.9", "96.8"], ["CVHF", "350–570", "050", "SS", "318", "134", "147", "149", "141", "42", "135.0", "100.0", "80.4"], ["", "", "", "SL / LL", "409", "134", "147", "149", "186", "42", "180.3", "100.0", "80.4"], ["", "", "050/080", "SS", "328", "144", "149", "167", "141", "52", "135.0", "103.6", "90.2"], ["", "", "", "LL", "419", "144", "149", "167", "186", "52", "180.3", "103.6", "90.2"], ["", "", "080", "SS", "328", "152", "157", "167", "141", "52", "135.0", "114.7", "96.7"], ["", "", "", "SL / LL", "419", "152", "157", "167", "186", "52", "180.3", "114.7", "96.7"], ["", "650–910", "080", "SS", "328", "161", "157", "175", "141", "52", "135.0", "114.9", "97.2"], ["", "", "", "SL / LL", "419", "161", "157", "175", "186", "52", "180.3", "114.9", "97.2"], ["", "", "080/142", "LL", "426", "175", "175", "198", "186", "59", "180.3", "117.8", "120.9"], ["", "", "142", "ML / LL", "426", "172", "169", "196", "186", "59", "180.3", "121.3", "115.4"], ["", "1070–1300", "080/142", "LL", "426", "177", "176", "199", "186", "59", "180.3", "121.6", "121.7"], ["", "", "142", "ML / LL", "426", "177", "173", "199", "186", "59", "180.3", "121.5", "118.3"], ["", "", "", "EL", "471", "177", "173", "199", "209", "59", "202.8", "121.5", "118.3"], ["", "", "142/210", "ML / LL", "426", "185", "181", "210", "186", "59", "180.3", "128.9", "126.8"], ["", "", "", "EL", "471", "185", "181", "210", "209", "59", "202.8", "128.9", "126.8"], ["", "", "210", "LL", "426", "182", "178", "204", "186", "59", "180.3", "135.2", "124.8"], ["", "", "250", "EL", "474", "191", "195", "212", "209", "62", "202.8", "139.3", "137.3"], ["", "1470–1720", "142/210", "LL", "426", "181", "187", "207", "186", "59", "180.3", "130.9", "126.9"], ["", "", "", "EL", "471", "181", "187", "207", "209", "59", "202.8", "130.9", "126.9"], ["", "", "210", "LL", "426", "189", "186", "205", "186", "59", "180.3", "137.2", "124.7"], ["", "", "250", "EL", "474", "191", "195", "212", "209", "62", "202.8", "141.4", "137.3"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 18. Physical dimensions for 50 and 60 Hz single compressor chillers (in.) — CVHH chi", "page": 61, "orientation": "column", "header": ["Units", "Comp Size", "Shell Configuration Evap/Cond", "Space Envelope Length (EL)", "Terminal Box Only (EW)", "Clearance Tube Pull", "", "Base Unit Dimensions Length", "Height", "Width"], "quantities": [null, null, null, null, null, null, null, null, "dimension", "dimension"], "rows": [["", "", "", "", "", "CL1", "CL2", "", "", ""], ["CVHH (50 Hz)", "950 1050", "100M/100M", "373.0", "176.0", "166.0", "47.0", "160.0", "121.2", "122.0"], ["", "", "100L/100L", "413.5", "176.0", "186.0", "47.0", "180.3", "121.2", "122.0"], ["", "", "130M/130M", "373.0", "178.1", "166.0", "47.0", "160.0", "127.9", "124.1"], ["", "", "160M/200M", "373.0", "180.1", "166.0", "47.0", "160.0", "135.4", "126.1"], ["", "", "200L/220L", "413.5", "185.2", "186.0", "47.0", "180.3", "137.7", "131.2"], ["", "", "220L/220L", "413.5", "192.1", "186.0", "47.0", "180.3", "141.6", "138.1"], ["", "1550", "200L/200L", "413.5", "181.1", "186.0", "47.0", "180.3", "137.7", "127.1"], ["", "", "220L/220L", "413.5", "192.1", "186.0", "47.0", "180.3", "141.6", "138.1"], ["CVHH Heat Recovery (50 Hz)", "950 1050", "100M/10HM", "373.0", "191.8", "166.0", "47.0", "160.0", "121.2", "137.8"], ["", "", "130M/13HM", "373.0", "194.0", "166.0", "47.0", "160.0", "127.9", "140.0"], ["", "", "160M/20HM", "373.0", "200.7", "166.0", "47.0", "160.0", "135.4", "146.7"], ["", "1550", "200L/20HL", "413.5", "203.8", "186.0", "47.0", "180.3", "137.7", "149.8"], ["", "", "220L/22HL", "413.5", "225.5", "186.0", "47.0", "180.3", "141.6", "171.5"], ["CVHH (60 Hz)", "900 1000 1200", "100M/100M", "373.0", "179.2", "166.0", "47.0", "160.0", "121.2", "122.0"], ["", "", "100L/100L", "413.5", "179.2", "186.0", "47.0", "180.3", "121.2", "122.0"], ["", "", "130M/130M", "373.0", "180.5", "166.0", "47.0", "160.0", "127.9", "124.0"], ["", "", "160M/200M", "373.0", "180.2", "166.0", "47.0", "160.0", "135.4", "126.1"], ["", "", "200L/220L", "413.5", "184.6", "186.0", "47.0", "180.3", "137.7", "131.2"], ["", "", "220L/220L", "413.5", "191.5", "186.0", "47.0", "180.3", "141.6", "138.1"], ["", "1500 1700", "200L/200L", "413.5", "184.6", "186.0", "47.0", "180.3", "137.7", "127.1"], ["", "", "220L/220L", "413.5", "191.5", "186.0", "47.0", "180.3", "141.6", "138.1"], ["CVHH Heat Recovery (60 Hz)", "900 1000 1200", "100M/10HM", "373.0", "191.8", "166.0", "47.0", "160.0", "121.2", "137.8"], ["", "", "130M/13HM", "373.0", "194.0", "166.0", "47.0", "160.0", "127.9", "140.0"], ["", "", "160M/20HM", "373.0", "200.7", "166.0", "47.0", "160.0", "135.4", "146.7"], ["", "1500 1700", "200L/20HL", "413.5", "203.8", "186.0", "47.0", "180.3", "137.7", "149.8"], ["", "", "220L/22HL", "413.5", "222.0", "186.0", "47.0", "180.3", "141.6", "168.0"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 19. Physical dimensions for 50 Hz compressor chillers (in.) — CVHE and CVHG chillers", "page": 62, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "LV Unit Mounted Starters(a)", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["CVHE", "190–270", "032", "SS", "317", "132", "134", "141", "41", "135.0", "93.8", "69.1"], ["", "", "", "SL / LL", "408", "132", "134", "186", "41", "180.3", "93.8", "69.1"], ["", "", "050", "SS", "318", "135", "147", "141", "42", "135.0", "98.3", "80.6"], ["", "", "", "SL / LL", "409", "135", "147", "186", "42", "180.3", "98.3", "80.6"], ["", "300–420", "050", "SS", "318", "135", "147", "141", "42", "135.0", "98.7", "80.6"], ["", "", "", "SL / LL", "409", "135", "147", "186", "42", "180.3", "98.7", "80.6"], ["", "", "050/080", "SS", "328", "144", "149", "141", "52", "135.0", "103.8", "90.3"], ["", "", "", "LL", "419", "144", "149", "186", "52", "180.3", "103.8", "90.3"], ["", "", "080", "SS", "328", "153", "158", "141", "52", "135.0", "114.9", "96.9"], ["", "", "", "SL / LL", "419", "153", "158", "186", "52", "180.3", "114.9", "96.9"], ["CVHG", "480–565", "050", "SS", "318", "135", "148", "141", "42", "135.0", "102.9", "80.8"], ["", "", "", "SL / LL", "409", "135", "148", "186", "42", "180.3", "102.9", "80.8"], ["", "", "050/080", "SS", "328", "146", "152", "141", "52", "135.0", "104.7", "91.4"], ["", "", "", "LL", "419", "146", "152", "186", "52", "180.3", "104.7", "91.4"], ["", "", "080", "SS", "328", "155", "151", "141", "52", "135.0", "115.8", "97.1"], ["", "", "", "SL / LL", "419", "155", "151", "186", "52", "180.3", "115.8", "97.1"], ["", "670–780", "080", "SS", "328", "153", "159", "141", "52", "135.0", "114.9", "97.1"], ["", "", "", "SL / LL", "419", "153", "159", "186", "52", "180.3", "114.9", "97.1"], ["", "", "080/142", "LL", "426", "175", "175", "186", "59", "180.3", "117.8", "120.9"], ["", "", "142", "ML / LL", "426", "174", "170", "186", "59", "180.3", "121.3", "115.5"], ["", "920–1067", "080/142", "LL", "426", "177", "176", "186", "59", "180.3", "119.2", "121.8"], ["", "", "142", "ML / LL", "426", "174", "170", "186", "59", "180.3", "121.1", "115.4"], ["", "", "142/210", "ML / LL", "426", "185", "181", "186", "59", "180.3", "126.6", "126.8"], ["", "", "", "EL", "471", "185", "181", "209", "59", "202.8", "126.6", "126.8"], ["", "", "210", "LL", "426", "182", "179", "186", "59", "180.3", "132.8", "124.6"], ["", "1100", "080/142", "LL", "426", "177", "176", "186", "59", "180.3", "121.6", "121.8"], ["", "", "142", "ML / LL", "426", "177", "173", "186", "59", "180.3", "121.5", "118.3"], ["", "", "210", "LL", "426", "182", "179", "186", "59", "180.3", "135.2", "124.6"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 22. Physical dimensions dual 60 and 50 Hz compressor units (in.) — CDHF and CDHG chi", "page": 64, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "MV Unit Mounted Starters", "LV Unit Mounted AFD", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["CDHF", "1500", "210", "DD", "606", "183", "203", "208", "264", "84", "258", "133.0", "125.0"], ["", "2000", "", "", "", "", "", "", "", "", "", "", ""], ["", "2170", "250", "DD", "606", "194", "207", "215", "264", "84", "258", "139.3", "136.8"], ["", "2550", "", "", "", "", "", "", "", "", "", "", ""], ["", "3000", "250", "MM", "714", "194", "207", "215", "318", "84", "312", "141.2", "136.7"], ["", "3500", "250", "XX", "810", "194", "207", "215", "366", "84", "360", "141.2", "136.7"], ["CDHG", "1250", "210", "DD", "606", "185", "205", "N/A", "264", "84", "258", "133.0", "124.9"], ["", "1750", "", "", "", "", "", "", "", "", "", "", ""], ["", "2250", "210", "DD", "606", "184", "204", "N/A", "264", "84", "258", "135.2", "124.9"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 23. Physical dimensions for 60 and 50 Hz dual compressor chillers (in.) — CDHH chill", "page": 64, "orientation": "column", "header": ["Units", "Comp Size", "Shell Configuration EVAP/COND", "Space Envelope Length (EL)", "Terminal Box Only (EW)", "Clearance Tube Pull", "", "Base Unit Dimensions Length", "Height", "Width"], "quantities": [null, null, null, null, null, null, null, null, "dimension", "dimension"], "rows": [["", "", "", "", "", "CL1", "CL2", "", "", ""], ["CDHH (50 Hz)", "1750 2250 3050", "400M/440M", "698.0", "185.2", "318.0", "68.0", "312.0", "137.7", "131.2"], ["", "", "440M/440M", "706.0", "192.1", "318.0", "76.0", "312.0", "141.6", "138.1"], ["", "", "440X/440X", "802.0", "192.1", "366.0", "76.0", "360.0", "141.6", "138.1"], ["", "", "440M/44HM", "706.0", "192.1", "318.0", "76.0", "312.0", "141.6", "138.1"], ["", "", "440X/44HX", "802.0", "192.1", "366.0", "76.0", "360.0", "141.6", "138.1"], ["CDHH (60 Hz)", "2000 2600 2800 3300 2800 3300", "400M/440M", "698.0", "184.6", "318.0", "68.0", "312.0", "137.7", "130.6"], ["", "", "440M/440M", "706.0", "191.5", "318.0", "76.0", "312.0", "141.6", "137.5"], ["", "", "440X/440X", "802.0", "192.1", "366.0", "76.0", "360.0", "141.6", "138.1"], ["", "", "440M/44HM", "706.0", "192.1", "318.0", "76.0", "312.0", "141.6", "138.1"], ["", "", "440X/44HX", "802.0", "192.1", "366.0", "76.0", "360.0", "141.6", "138.1"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 36. Maximum weights, unit-mounted starters/Adaptive Frequency™Drives (AFD) (kg)", "page": 80, "orientation": "column", "header": ["Low Voltage (less than 600 volts)", "Wye-delta", "253"], "quantities": ["voltage", null, null], "rows": [["Adaptive Frequency Drive (less than 600 volts)", "900 amp", "1361"], ["", "1210 amp", "1361"], ["Medium Voltage (2300–6600 volts)", "Across-the-line", "296"], ["", "Primary Reactor", "727"], ["", "Autotransformer", "772"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Appendix G: Standard Conversions", "page": 112, "orientation": "row", "header": ["To Convert From: Length", "To:", "Multiply By:"], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "airflow", "airflow", null, null, null, null, null, "power", null, null, null, null, null, "pressure", null, null, null, null, "weight", null, "weight", null, "temperature", "temperature"], "rows": [["Feet (ft)", "meters (m)", "0.30481"], ["Inches (in.)", "millimeters (mm)", "25.4"], ["Area", "", ""], ["Square feet (ft2)", "square meters (m2)", "0.093"], ["Square inches (in.2)", "square millimeters (mm2)", "645.2"], ["Volume", "", ""], ["Cubic feet (ft3)", "cubic meters (m3)", "0.0283"], ["Cubic inches (in.3)", "cubic mm (mm3)", "16387"], ["Gallons (gal)", "liters (L)", "3.785"], ["Gallons (gal)", "cubic meters (m3)", "0.003785"], ["Flow", "", ""], ["Cubic feet/min (cfm)", "cubic meters/second (m3/s)", "0.000472"], ["Cubic feet/min (cfm)", "cubic meters/hr (m3/h)", "1.69884"], ["Gallons/minute (gpm)", "cubic meters/hr (m3/h)", "0.2271"], ["Gallons/minute (gpm)", "liters/second (L/s)", "0.06308"], ["Velocity", "", ""], ["Feet per minute (fpm)", "meters per second (m/s)", "0.00508"], ["Feet per second (fps)", "meters per second (m/s)", "0.3048"], ["Energy, Power, and Capacity", "", ""], ["British thermal units per hour (Btu/h)", "kilowatt (kW)", "0.000293"], ["British thermal units per hour (Btu)", "kilocalorie (kcal)", "0.252"], ["Tons (refrig. effect)", "kilowatt (refrig. effect)", "3.516"], ["Tons (refrig. effect)", "kilocalories per hour (kcal/hr)", "3024"], ["Horsepower", "kilowatt (kW)", "0.7457"], ["Pressure", "", ""], ["Feet of water (ft H2O)", "pascals (Pa)", "2990"], ["Inches of water (in. H2O)", "pascals (Pa)", "249"], ["Pounds per square inch (psi)", "pascals (Pa)", "6895"], ["Pounds per square inch (psi)", "bar or kg/cm2", "6.895 x 10-2"], ["Weight", "", ""], ["Ounces", "kilograms (kg)", "0.02835"], ["Pounds (lb)", "kilograms (kg)", "0.4536"], ["Fouling factors for heat exchangers", "", ""], ["0.00085 ft2·°F·h/Btu", "= 0.132 m2·°K/kW", ""], ["0.00025 ft2·°F·h/Btu", "= 0.044 m2·°K/kW", ""]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Temperature Conversions", "page": 112, "orientation": "column", "header": ["Scale", "", "Temperature °C", "°F", "", "Temperature Interval °C", "°F"], "quantities": [null, null, "temperature", "temperature", null, "temperature", "temperature"], "rows": [["Celsius", "x°C =", "x", "1.8x + 32", "1°C =", "1", "9/5 = 1.8"], ["Fahrenheit", "x°F =", "(x-32) / 1.8", "x", "1°F =", "5/9", "1"]], "source": "CTV-PRC021G-EN_12202024.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAFKAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAMEBQYBAgcI/8QASBAAAQMCAwUDCQYEBAUDBQAAAQACAwQRBRIhBhMxQVEyYXEHFCKBkaGxwdEVM0JSYnIWI4LhJGOS8FNzg6KyGDRDNTZUZML/xAAaAQEAAwEBAQAAAAAAAAAAAAAAAQIDBAUG/8QAKREAAgIBAwQCAgEFAAAAAAAAAAECEQMSITEEE0FRFCIyYYEFFULR8P/aAAwDAQACEQMRAD8A9IoQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAKBxzbDDcDeYnuM9QP/ij4jxPJN9stpHYNRNpqVw8/qQcn6G83fRc1j3bZDJITLI43Lnam658ubTtHk1hC92XNvlMvJrhtm9d5/ZWLB9qKLF2+iDE4C5DiucxRidpyta8DiLarUMloJhVUjy0tN3C+q5F1E09zV44sueJ+UfC6KZ0VMx9Y5v4m6N9vP2JrT+U2nkkDZqExtva4kv8AJVyrlpKqidiEdG173aua1liTexNlGxU9PWMOTRw420LfUj6mTexKxROzUFfBiNK2eneHNcE5XGcJxes2ZrWgSE00h7zfv8V0vAsTGIRSyGcdoFrAeDbDrx1uujF1Cns+TGeNx3RNoWjX5tNPqt11J2ZAhCFIBCEIAQhCAEIQgBCEIAQhCAEXVW2r2qdgphp20rpTUOLRleQ7SxOgGg1tfvXINo/LridFjdTR0FD5rGyzWl8hc49TYg21QHoYyMEgYXAOcCQOZA4/ELZefNm/LliuI7RYVQOwptVLPN5vczEF2dzdezysuiU1dj1T5VdocObVSGjjwuF8NO9wEUcry4Zg4Nuez16oC/31Qqb5P6rGsSoHV2Kvp8t3RM3GrZCHEF4PAjSw9auSAEIUfjOLw4PRmWT0pHaRx31cfoobSVslKx+SGi5IA70lT1cFWwuglZK1psS03sVQptrcVqGSMIg3bwWluUjQ96xhOMz0UcgprAvIzh4uRYWHuXI+rgn+jVYnR0RCpn8UYj1j/wBCP4nxH80f+hT8vGOzIuaFS/4nxH80f+hH8TYj+eP/AEBPl4x2ZFpxLE6XCaJ1VVyiONvtJ6AcyqiPKdSvqRHHQPcw/wCYM1utrfNRmOZtoAzz9znhgIa1pygX7lWqnZvI0mlnkvzjkddrh0vxH+9FjPqrf1LxxezpUe2sM8IkhpS5p4Xf/Zau2ulPZpGjxeVzbC659JU7ndPjiJsS7SxGlrdRzVmBzC/VYS6nJ7LrFH0IYtTOxfEpq2eR+eSwDRazQOACZ/ZLI28L+JUmbrUtJ4rF5G+WXUUiLNNLSuE1OTdutlJl0dXStrIgGknLKwcndfArIZZM4neZ4g6LhDUDh0KlS1KmK8mkBFJiBgJvHPq0cgU2r2UkdVxmhmYQQ9gH+yndfG51JvI7Z4jmBPcnbo4amGOZ8TXZmjUi6o35JIkOp8QhkjDnXtoXNA1S2zuIvic+mMh3sOh7wksQpm0lRDUxMDGXyPAGncU3mLqPGKarY0buX0H6JZNF3osblp6hpkJdHezh81caedlRCJGEEHmFzmyn9mMR3M7qWV9mOF235FdnTZ2paZcMwywtWi2IQheocoIQhACEIQAhCEAIQhACEIQHK/KrWRNq444K2SnrYGl2UR3DmvDR2uXZ7150x5k7MeqPOJd7ITfORYleqtu8CpH4bX4kRKakUxAcZCQBmbcW4Ly3tfdm0k3gPms9T10XpabNtlsSGEbYYRiJj3gpqqOQsvbNY8Lqb2m8ou0U+1uIVlBilbSRVRIEcU2jWBxsy+nC59qqFO8sfHMB6THBw9SSnmL587rC4v7/AO6vvq/RTaj0z5AKvFMQ2Nq6nEK19RCyoFPTMe65iaxguByA1HsXV15l8mflIwvZDZl1JPPWxVhqXygMiEtO9hDRZwzAg6HVuvjwXf8ACdp6TE8AOKEiKJoBJDswN2hwLTzBDhbQHWxAKl7AkMSxGDDKJ9ROdBo1o4uPQLm+I18+K1zqic6nRrRwaOgSuMYtNjFbvX3bG3SOP8o+qaxsXl9Rn1ulwdWOFbsyxi3MRNnxkCQcOhHQrdrU4hiMjg0DiuI3E43iVmYAjkQeIPRb2UhV4LJS0Yrmg5dBMOg5O9XPu8E383d0VpQceSE0xvZBFkvuHdEbkqlEjey1LLpzuitTH1QFcxmmlZIJIGMeZDqH8MwHH1tuPUFJ4VMZ6NmY3dl18Rofl7UpiUV6N7wLujtIPEapjs097qiWGSHclj7BubNob639QVqtEExlRl7k+NOFqYbKNIsZFqYYrEfNRMOMbgVMGMBJywCahq4rdqIkeI1+qlLcWNKBrKqRkb+xMMh9eiSwv/6c6E9qnkdGe6xTfCJSadjr+kwp+ywxzE4wLNe5srf6hf5qz4HkTqKfzqmkh5vFh48veoWeMVmASOd2ogJPYdVOtL2uBynTuTGGmdHVVkb4yIHueGk8CHA/VViSx3RTecUEEoN8zAb9/A/BO6ed9NUMmYbOYbhRGzzzLgwbazo3uZa/gfmpPI+3Z96cO0QdKQhC+gPPBCEIAQhCAEIQgBCEIAQhCA535Q8JfU1M9bv5BHFSFhjEpaM1yQbW1Fgb+peatsxbaFx/Mz5r1ZtO91bDidNDE0tjpiHvc/LYgZvRsO9ef9odjjjErZ4andSi49MXBBN/Fc8ppTTZqlcaOfQ/chM8QLgxmUE6a2HDVXil8nOMyZmCaiAZrmMjhf8A7UpL5MsVlpTAa/Do95xdncXeHBXeeC8le3L0UvC2S1LzFEx0kj3hrWtFySeS73sfhdXgWysWG1E5eXSmocwdlriALd9gB71X9hvJ3Fs1O+vq5W1Na70Yy25ZGOovzPVX1jLrj6jPf1jwa48dbsyxiXa2yw1qVa3Vee2dBsxhcQBxVlwTCrkSPbomeD4YZ5A5w0Ct8UbYYg0aALr6fDqdsyyTrZA+KN0Do3tBjcMpB4EKm+hS1E1G52YwGzXE6uYeyfl4hT2LYo2FhYw6qkYlXsir6aRxcXvJY4AX9HqegBtr3rTqMik1FeCuOLW7Jh0jFoXsTTMi91xmw4LwUmXBJ3WEJMTBro3NPAiyreD1sQxt7WSXkaxmdtjoRl1v7VYpCMhVTpA9uOvcWtEeR7WubfXU8ehRIgvhnC0dMkUJuDZz7rDZA19yNCCD6xZalJyHRNySDwl2WWaP8ryE/hkcdong2s+Ae5RmHutiNSP8wp/CT/EzLE5TCbj1qa2IIet2ern1Mz46+ZrXPcQMx014JPB8PmosXeypnfO4NDm5jeytUp7XiVDEj7d/6Y+aanwKDZx7oosQDmkiOUuAA1PH6J8MaDtRQ1XraPqmmzoIqcRubgy6a+KnQBbkm3kHQ0IWHODGlziABqSeS904CJ2nxaTBcClrYshka5rWh/C5ICrOH+U2EvEeI0pYT+OI6ewqK2qx2fH6Wrw70BT70OieBp6JPHrfQ+pUp0c0N6Sre2Uubdsoblv6uRC4cmff6s3jj23O7Yfj+GYm0ebVcbnH8JNj7CpFef8ACK0trIYn3u67Sfb9FfsJ2mnw11SJI2zb14cLutl0t0Vo9UrqRDxejoSFTTt1Lyo4/wDWfok3bdVPKlh9pWnycfsr25F2QqK7bqt/DT049RPzSTtusSPCKnH9J+qfJx+x2pF/WCLiy56dtsWPDcD/AKf91o7bLGDwljHhGFHysZPakSNfR1U9Ninm/nEbZG5C+Dd6jI3MHZhcerquX7J4fLjO1WJ0stRWVEUETJWQUjGZm3NjfeWFvAq2yYriBa9sdZLCJL5xGcodfqoGjpJ8CxKbEMKqX0087ckj+1pp1uLaBczzQbRpolQ7ZTxxVNVCYXN3UhYGzAZxa+htpfwUPTbH0H8WT4xu3bvR0UT9QJLem/wvewS8FVXu86fVyZqt8t3vc0ekTc3sOqkaeaqc0elE7xaW/NYXu2jStlZItalmtsmsdQ9v3kDx3sOYfX3JzDUwyuytkGb8p0PsOqxd+S6FmhSWG0DqiUaXCb0lK6eQABXPDKFtNCCRqtcWNzZSctKHNHSspoQAEyxXE208ZY0+ktsTxJlNGWgi6peJ4m2OOSonfaNvrJ6ADmT0XVlyKK0RMoRt6mJ4rim5ZvHB0kjzljjb2pHcgPryFymVNRZIppKtwlqakWlcODRyY3uH9+aTpI5HzmvrBlncMscfKFnT9x5n1clvNUkmwK47o3NqStzU7RIf5jLsd4jT+6X88b1VdnmMGISMvpI0SDx4H4BbNqr81DsFh87Yea3E4dwKgo5u9O2VAA4q0U2QyQlkG7Kp1Bd2PvfncQYnHLfQXJ+qmq/EGwUcry7g0lV3Zud1RiUodG1oZlYHDi7VvH2FWaIs6JmQXaJrvx1WklRYaKKJsdPlDRxTOWo1HS6Q3rpHXvoka2oEVM9xPAFRVgjcOmBrZnX7TynlPWRDapuZ4uIt2PE8lX6Wrjp6SSpe53om5AF9DwPtSOGPdiWMjctc3087nO4gfJEtgXeoqAC4A8yolkodjLzfssaPmn8tK+Uk5wL68FE1VHU0jqicNMgdwLePDoqJ2y3gfbM5Syrma4EyTG46Wv8AVT2azCegVM2TNTT1G7mjkEczdHFpAuOGvhdWuqlEVHI4m1mq5B05UDbDaB9VVuwumfaGM2lI/G7p4D4q27QYl9lYHU1QP8xrcrP3HQLlERJeHOJLibknmV6WedLSjlxxvcd1VBJT08Urh6MnBQeNxf4PejQxHMDw8fcrliNRHNgdOzTMwqvVkQlpnN6iy8+dKWx0R3RXaJwFY13Uh40tZW6oaGy6dFS6d2QwOBacrjG7K8vsR3nmrtPq5p6tVJkoSQQs2WQ0qhY0yoypSxWbIBLKs5UpZZsgEi1aPaHNIPApR2iRkdbkgGVbE1rA8G7gQPUlqM+gm9W+8du8JSjd6K0jyVZLRlKPjjmbaRjXj9Qum8TtE4DtFZkClLPUYc8PpJ3MA/A8Z2ew6j1EKcj20nEJZU0Wv56c3H+k6+wlVbzgSvkOa0cZsSnsdLu6V8sr2tNrtDjlA6XKRyOOyDinuxaqxyCrMkhnaGsBLg45S0dSDwULC92ITtrp2lsLNaeJwsf+Y4dTyHId5UlX4bT1NODJGyZmhs4X9YKjpIKiLWCbeN/JNr7HcfbdZuRZIUlqQZBGXgOPC6VGF1pNzGP9QULJJI6sj3kRjcCNCQefIhXmoqI6WnfPM7LGwXJULbclJydIqNds5itVVxSsbE0Na5pu/kbfRYZstinN8A/qP0WKvbGsfKfNY44YxwzDM4+KkME2o89qG0tYxrJH6Me3QE9COSos0W6PQn/TOoxw7jX+xu3ZjEOc8I9ZSo2ZredXGPUVZ1qXsHF7R4laWzzqKrVbHVNXCY3Yg1oPGzCfmt8M2MGGyF7a0vJOY3ZxNiPmVZzLG1zWl7Q53ZF9T4JJ1bStAJqYgCS2+ccRyTUyVBvhDQYS7/8AI/7VC4jN5pWvp8+bLbX1KyQ19JUuywVMUrujXXVQxmujZj9YyWh3oY5oDxIRxaOP++SamxKLi6kqN/P2tboU0q62KRobK60RcA4k20W0dRSyRl5oWxsA7TpCUxhkosSqTC9oeISHMh5OPU9bK6bKkxJQgNElMyKINYWvIbrl7lHYDmjwavrS2z5JHNa7mR/spximN+b0ThGGsmIyuA1aDwus5BSYBTUecB5ALrn1pHZBkbRS11Ri0MRmnkZf0mbw6q0PwYGUSMmkjIDh2jpcd/RVuifT02I3nqGsccuU3sQL6lOK2V1bLJMyeS1fPu2d0TB6RHS+uvepf23IWxJ4XSvaxjp6yonMZOXM/wBE9DbwKT2mxOCnpG08lQITIeNieHglm1DWmw0AVVx/D62txNtTLE18DbNYwHUjn4KFUnRPB1ryjVeWnoqMHtvMrvAaD4qlR8QrB5QJ95tHFH/woB7SSfoq9HxC6czuTMoLYdl7nMAvoFtFCZ5BEOLtAtGahOaF26r4XngHhcsluargrNbhk0Br2vEl6Sdp9KPKAD0PPxVxosNkxCFroxfK0X9iX2loWnHMcAilDKnD2TNe6S7C5ptYN/Dx9amNhHtfQyk21bGfcV0vEnJRM9W1kY3Zuc/hKVGzM/Qq85oxzCwZYhxcFp8eBTuspQ2Yl6FbjZiTorgaiIfjCTNZAPxhR2YIdyRVP4Zf0QdmyOKsM+LU8be0CoWu2ja0EMsquEEXUpMYyYExgJJCjKqighBu4JOv2glfezrKt1uJyvvd5WblBcItTHGIOgALGHVI0ruIUPRulxHEHRQua58RBe0usbdfepyGimYfSyj+pU82T4HsT1vNUCOIkFaRUVS++QM0/Uo+SZ1TRVc0T2OZSyugksfxC17e1TtZBHx15Y2aMyaCQPLbdptwfknnlE2YxfazAqCnw2sYQyffStJyCRhHo8ONr8FBNdne7qCrDg1fVspnUrn54CCA134fAjUK+jT9okXezJLZ7CKnAtkqehqqt0kkNySNQQeDNeS1mqQy6c1NS+SBuY6AaAKv19QWgrmluzRbIUqJt7VxOHKw96ntr3E4dDHchr5PSseNgqfSVO8c08fTA966Bi1CMSo3U9rO7THHgHBRODaaR0dLkjjzRnLhMpdNQxPcCQ8jxSxaIK0NgBGQi2ut1q9lVQTbuWimDh+UGx8CE/wHAqqetbW1rXxRNdnax/Fx5adFxqN7JH1GXKoxeSctq2/ZO7QxiXAp7tkc4WLWsvcu5cPFVqrwaeLdR09K+QxwCSUuBIc86WHeOivF1ldMsalufPdN10+njpivNlJZQYpHLT1cdHM8QODIg7thoB4jlclJDAcVjblFO94yZwLgWe4AH2fJXtCr2V7Oj+65FxFEVgFA+iw7LNGWSl3B2UkDhxCpu0ePRU+01dRyyBsYblcGgXvlBC6OuHbdU4ftziLibXe3/wAQtoRXB5mXI8s3N8szV7RSysbAwtdbQAfNK4fHIJd65xD3akg2so2io2RAPNk8fW2Ihg9KR2i1dLZGJLw2rMVZEBnhh1ee9JVFfLXY1USR1vmjGZYmekDnaL3NuWp4qOq6+LB8PNGyVra2oF5HA6sCh4JKWA5s28f15ol5BYpY5Y6trZ611ZI1xDHEWte1h3q0zxCmlgj9G1PCGDxOrvl71WcMpTiNfQVsjyyJvpSa8C36iydzbZ4XTzSOdNv5rm+VpNiqtN7IlC+0FZLSbP1NQwlrtGt6uJIFh71TX1lcyn3swIDtAA8ktPK6f4jtV9qyDeWZEw3ZGOHie9RVVXsmqKeKMZwHZnAc+i6YY1GO/Jk5W9juG3H/AN2S/wDKZ8FCRlT23sZj2ozfngYfiPkq/GUyfkxHgexm6XboQeiaRuTphuFztGiNMRr3T7QMl3DS59E+B0ufW3ENy8+HFOsFxN9FhkBjNs8bQfUFDVrB9vUT90xxs8Zy6xaCOQ5panljiwunD3hoF26m3Mq2p8kUix/b9Q4dorU41UH8RUGKuDlK0+Gq2NXFyLj4MJ+SjVImkSzsXnP4yknYpMfxH2qMNWw8GSn+grR1T0hk9gHzVbfsmkPZa6Rw1cUwnqXG9ykpap1vuXetw+qYT1Mmv8sD+v8Asq7skzUT96iKqfQ6reoqJbHRg/qP0URVzSkG5YPUVZIiyUwRzaKtmq3xBrpYtHgXJ7inmXFY6irdMJQ2mdGRdw0DwDqmdGIpqamtG1jxHlldl+8JsQfUpCorppfOGTVLGCcNEhyfl4WW8YxaepmmLqJYk0op37Jugxanp4SKqZsWlruNtbptU1WHnDq6KjGXM8veQ2we4kEm/AqJFRhVGxrqiN9e919WNuQe+9krRYk2pwx9CykndnLi3MzgCbgW7vkqqHNnLKUr8L/v4I6KMmUgBTtBFkaCUjBhdU033Lte7+6koaGqAH8o+76pqVUXrc3qJAIVV8WqMsbtVZqmhqnRH0bHvIVUxbDah0Lg4tDra6rJVZbwNtn6jziOQ/kmA+C6/mC43snTOhhqGvdc7/5BdeMmimXIXAvmtzQHXKbiTvWzXqlEi90ArQFboSbBCwFlQAK897fYmYtv8WiIDgJmi3PshehF5s28kA8pmMi+vnH/APLVvhVtlJ8CAxFrG3fHVAdGtulG7RSQsLMPopGyO0MjxcjwCSpJ9ACU7yecQnOwBwJ4dPFaNJcorbI29U7NNVQygk6veDqfFPqH+ZPG1jRcmwJWnmD5Tu/OpchPZcSQntFhkkLrteH6EaOyn3pJoJMmqHEahgmpYqeIxSDIC4C4HUdFPfYtDj2GRUtdR00VRFpHUhoB8HEakJjgGycdVBvmSPiymxa91j46clZ4cJp6Vnp4hC23WQLNyUX9S1XyUCs2WmopnNOHtdl0OQZlHNhjgqnEQiMt0tlsV0+WowSlP+IxyiYf1TN+qZ1OMbISNMc+M0c/6dH/ACKa5PwKRfvKTAW1tDUW0cx0d/Ag/NU5pXTNvKHzrZt8wF3UzxJ6uB+PuXMGnVdGZVIyg9h0x2qdROTBjrFLtksFztGozxR4GN4e7LEbONi91iNPw9T/AHW7KkMoWf8AMd/5FMMVmH2xRXdGCHaZm3J8OhWYrzQsjDmt9NxueHErORKJAVtuBWTWE801honTNe2OZhmZf0OvgUyklfFIY5AWPbxB4hULEoas9Vo6q71FGp71q6psOKmhY+lqb80xmqO9NpKnvTOWp46qyiVsVnn46qJqp+OqzPUcdVvQ4fHiNPUySTZXMbZjRxzaWJ7rmy0SoiyObjVXTvZFFM4NzADnbVWCOqqpSQ+TT9oVFqJHR1QDtHMfYjoQVfaUiQDmrS+pC3Fo2yusQ73BSFI7EIj/ACX2H7AlKOmB5Kdo4GtA0Ve7ZOkjBPjT7ZZy236G6+5b3x02/wAU+1+AsPkrHHE3olcjQOCjX+idJScQgxx0ZBxGYeDrKrYlSYi5maarmJAsRndr38V0+vaMh0VPxcXjco17kVsRexkbhR1LXEkiccfAK6Yntfg+E1DoK7FKenmABMbnekAeGg1VR2UdaOqH+cPgobE8Ki2l8tTcOduyyojYDvCQ3SMnlryV4Y+7k0siUtMbLhJ5UdmojYYi+Q/5cDz8kN8sOy8YsXVzyPy0x+ZTmXySYPhVI6rq6mhpmRkXmc1wazXqXKPxTY7ydVUDSNo6SJ8WrhSREl17cSCV2LpILyYd5lo2V24wja6SpZhvnAfTBrniaPJob2I1N+Cs44Ll/k1hw2DbraWPCao1dC2OERTFuXNxvpYc7rqAC4c0VCTijpi7RsFlYQsSxleZtuyD5SsZN9fOT8AvTCouKbNYZPjVVVPoKd80khc57owST4rXHNQdsrKNnEYJbO4qXppC4CwJ9S6qzAaOMehSwt8GAJQYTCOEbR4BS8yZCizm8cD3Oa8Ru466J1TtNuCv/wBlxHi0JnVYDC8F2jHcngfH6rNzTLJUQFFvmVUAjNg6RocL20vqo7ykU4ptsjFR4e4R7hjjuIvRJN78OamjDLRVOSRuWRhBHQ96lPtd1RLvKmFj3WtmbopjPSw1Zx6swvE63LucLqbjmWgLej2Vx7Pd2Hva3qSu30RirpN3A0l9r5bck582seHBafIfFFO2dhqadlVSyU8ovHK0scO4riuIUT8NxKekk7ULy2/Ucj6wu3Kl7e4AaiAYpTMvJC20zR+JvX1fDwXoZo2rRhB06OfB1jxW28skC7mkZpsrbriaNhjWTk4vFZz7NBvlAt6+5bU0j3iIt7HpZvXeyhp6jNiLn6EMadbE29fJS+G/cMH6QsmiyJGIZHXb6JJzXHVPXxxYq1sNQLTcGSt4+tM2BLMGWWKTW8bsw9lvmlWLImfBMUiqHRNpzKG8HtIsfaswYNVu38dRC5khiJhIcLZ7jQ+q6tjKgTDMziOIW4ffxWeprktSKZ/C2KycXQN8Xk/JYOxdc7t1cLfBpKutysWJTWxSKQ7YOV3axAeqP+6yzY6pp6Z1PHUuGZ2bfMdkeB0V2y3WQzqE7khpRzp/k3p73M859Y+ikINl62lsYKneAcpRe/rCu277lkRgclDyyfJOlIrdPv6SwqqZ7APxs9Nvu19ymqGeKVodG9rx+k3T1rB0ScmH00zszogH/nb6LvaFTUWHTClb6Ji2mqIvuqkuHSVub36Fb72qYPTgY/vY+3uIV1JMrQlXj+WVTsXNo3Kz1tXIWEeay37i36qpYs6oex9oCP3OHyurLkhjHZZ1m1g/zR8E22ae7/1AUTiATYjX/lOW+yZcKirZKBrJwH7U32k2bxUbUPxrDayKncGNDTchzSAQeXQrtwVGbkzDJvGjsnlBhdW7HV0ALpy+WHNEGmzhvG3A9SpMleaUFmHbK10cbToySqbFHpwNr36njzVJpsC2oxKglq37QlrGmxGZxKgThmNVL3MNTXzmNxaA1rzextcFdktMjKKZ0XyYNybbbTXpm0pLYiYWvzhhJJ7VzddQM7G6uIA7yvPuH7NbRUrXuoKXE4pJrCR+dzcwHWwHVWfD9i8VqsOjdXSVrakE3YY85GuhzF/hyXNPApy1N0aKbiqW51WTE6KL7yrhZ+6QBLQVEVTC2WGRssbuDmm4PrXLpvJzVPw+VkDJvOXCzTM2NrO8m1z7FfdksJmwTZaiw6pLTNA0hxZw7ROntXPlxQgrjK2aQnKT3RMqCqmXrJT+oqdUJUGV1VIGU0j/AEjqBoVyM1QjkCMoSggrHcKUjxKyKKud/wDGxviVWmSJZR0QWC3DROBhtYeMkTfethhU57VSB4NSmLIHE8ObUwZBpIwXjcf/ABVYDy1xa4Wc02I6Lo32M13bqHnwFlqcCoWXc++vEmwv7lZJgr+x7w/FX25RH4hTbm+kdOad0mD0OHzmamhEcjm5Sb8QkeZUSCOpIIDgQRcFCF7555zzajYORsj6zB2gsN3PpybW/b9FzKuqWinz39EkgO5E89V3TaLavBdnI42YtUGPzgHKwMLy4DjoB3rmm1ONbJ43s/SYbhULmU7JnO3RiLGjNcki/O65ckYrdM1i2cxa7PK944vOVqtWGx5RlHBrQFHtwqFlaHBzi1vAFTFCAHS+NlyyRqh21tkq0aLULcJRI7wd8Dsdp6aokMTJg67gL2sOnsUniVPBBiD2U0hlisCHEWPDVQ9CxpxWmkI9JrrA9L8VNVo/xHqCyyFojYBbhqAFuAsC5qGrYNW1lmygkwAs2WQFsAoBrlWQLLayLIDF1qSt8qxlQENjFY2lpy62Z/HKOJA4prHhLsXgdJCRobEX6i6V2gh7Eo/Cfct9hY5IaXEY3vLgKn0L8mloIC1iirIJ2x9fh8756eSO5OZzSb3SmMyRineC2XUflV9liDwVBY1hJqKSTK30raLohLwZyRXtm907Z2WMSMc577tbmF3a8v8AfJWCjbNAG2pwbmwzP5+xVGlwStbtJg1XDDkp6cFtQ58jQATxNr9FfxiWGUo/mYhSs8ZW/Vb5pJUkZ41yLsfiRaA2KnYO+5WWjE5W3Mscetrbv+6aP2u2fgHpYrAf23d8AmsvlA2fj7NRLJ+yF3zXJv6NiVNNXucAa12U8S1oFvcsuw6VzTmrZ3G2npkD3Kuy+UvCm/dUtXJ/S0fNNX+UwH7jB5Xfukt8ApqQtFsbhMVgZHyPPO7yQnlnNLQ22Ucb8VQH+UHGJdIMGjb+4ud9Eg7araqocHMo6eMjgRFcj2lRTfItHRi470ekLWOnM963XMzX7ZVLs3nG7PC7Y2j5LBotrKn73FKgX6SEfBRS9izptikpKmCIfzJo2fueAubfwli9R9/iE779XuPxK2Z5Py43lmcSo+vsnf0XqbH8Ig+9xOkb/wBVv1UfPtts9FZv2nC9xIFgHO+AVfj2ApR2nOPrS38D4fE5shZfKbm6XAbkzDi1HjlYybDp5H7lpa8ZS3QkfRPgFE4XhE+E4jOaYNbDNxPQcbe1TQFlnJ2WR0xCEL3zzzkPlxjtNg8luLZW+9q57g4Eke7dqHNNx6103y3x5qDB324SSD2hv0XMcG0kaP3D4Lhzcs3hwiWja5koZIbn8LvzD6pxh5DmTEf8QhazSwiPJIT10GoTbB5soqGuzEb0kEi1wQFhZoTAW4STXg8luCpA6ojaugP6x8VOVYvOPBQNJc1kNhqXtt7VdvsSpLgZoiw8gVScXLglNIgww9FsIz0VhZgTrdlLswI/lWfaZbWitCJxWwhd0VpbgVvwhKNwUDkFPZZGtFVEDjyWwpndCrWMHaBwW4wpo5KeyxrRUxSv6LYUb+itf2awckfZ7ByTsjWVbzN3RHmbuis5omjktDSNHJO0NRScZw10lE45eVlUZJsXgwS+DvMc7pwJCGgm2U9R3Lrs9GySNzHC4IsVW8CwOaiqa9s8QETpLx3596KFPYm7OdCn2yqReTEKkX6Oy/AJCTAsdmdlnrah9/zSuPzXZTSRj8ITZ+GwF+bLqrWytHK6fYOpqNZZin8Xk5YO3IV0ZtNGzgEOY1VcmTRRYvJ9Rt7Vz607j2Jw6PjGD6lbHWC0dZUcn7LUiAj2Xw6PhC32JyzBaJnCFvsUmVhUsDNuH07eETVuKaNvBjfYnCwoJEd20HRoWciUt3IsoJE8qMqUsiyUBPKsFgIIIuClbIspoDcU0fME+LiUoGACw0ASmVFkog6IhCF9Aeec48s8efZ/D3/lqSPa0/RcmwsWlb+4/ALsflfjz7IQP/JVN97XLjuHi0zf3/JcOf8AJm8OB/UyAPLL6k6BJYe//FSt7gVtWSBs1uZ4exIUDv8AHu72/Nc3g1J6M6JYJvGdAlwVKIFWOLHBzTq03C7VSvbU0kMwAIkYHj1i64mF1nZarE2y1HI49hmQ/wBJsujE99zOZM5B0WcoTc1sQHaCTdiEQ/Et3OCM9LHlgsJg7FIxzCQdizeRCzeWJKgyVuFq5wChX4uOoSD8WJ4OWbyousbJ1z22STpmDmoB2Jk80i7EHHmsnlRdQJ99Uy3FN31beqg3VjjzSZqXHms3kLKJMPq2pB9UOqizK481jOTzVHMtQ/dUjqknVA6ppclCrqZNC7p7rR0l0miyi2DJcSsXKzZFlANUWW1lmyUDSyzZbWRZKBrZFltZHJTQNbIssoU0DFkWWVi6UDCFlYU0QdCQhC9w4Sl+VZmfYd5/JPGfeR81xWj0mH7x8Cu5eUyPPsHWn8ro3f8AeFwumNpv6mriz/l/Bvj4Hdc/LJax1tyTOjfbEL/pKdYg4hws0m4HDkmtDFM+Z8kTCbCxdb3LlXBqTdNO19wCDZPWlQTXGKTeR6W0cFK09Q2VgcCpRA8aV0LYeUzbN1lPf0o3ut3Xbp7wVzxpU3gLjlnAJtp81dS07kNXsTYxKRw7SPPnn8Sj2DVLALncmaUOTVPP4isb555lJALYBV3JNs5PEoueqwBZZslALoWUWUULBCzZZCmhZiyLLKzZKBiyzlWUKaAWCLIuk3VELD6UrG+LglAUQkDW0/KTN+0E/BY88B7MMzv6bfFKA4Qm/nE57NMR+54Cxnqj+GFniSUoDlF01yVDuNQG/tZ9Ubgnt1Mp8Db4IQOlo6WNnaka3xNk380hPaBf+5xK2bBBH2YmD1KQZNZTg/etP7dfgsGsYezHK7wYfmtrgcAB4IL0Bpv5T2aZ/wDU4BYL6o8I4m+LiVvnWC9AaWqTxmY39rPqVgwvPaqJT4WHwW2dYLwgOlIQhe2cJW/KCzPsHig6Rh3scCuAQOtMfEfFeh9tI95sTiw//WefYL/JecmPtKfD5hcef8jbHwTgo3VtS1t7Rgeme7opGogdHSbulaGW4W0StHHu6Zt+LhcpV7A9paeBFlzI1IGWMuYJ2kF3CRo4JKOQwODm6sd7lIPidRyHKwCHmXHtJnJE1hztBMMnD9JUAk6eUPaCCp/AXenN4BVCjcYZd2T6J1BVrwB15pR+kfFQ3sSiVZx9aWHBMhVxte5oEjiCRowpVtU4j0aeU+NgqMsOwtgmu+qHcIGN/c/+yL1R4vib4NJUAdoTXJM7jUu/paAsGnae3LK7xeUA7JA46JN1TAztTMH9QSApqccYwf3apRrY29mNo8AgM+ewcnF37Wko87v2YJneoD4lZzrGdAY31QezTgfuf9EZqo84me0rOdG8QGMk57VSR+1gCNxftzzO/qt8EbxYL0AeawfiZm/cSVu2OFnZiYPAJPeLBf3oBxmA4WCxvE33iwZEA4L0Z023iwZO9AODIsbxNy9YzoBxvFqZO9IZ+9amRAON4sGRNzIsGRALmRYMibmTvWpk71NAcGTvWDImxlWu9SiDr6EIXtHERm0rN5sriretJL/4FeYmPDquNl+2Q32lehvKDR11Ts3JLQ1EsZhDjKyM23jCLG/W3H2rgppKSJ7ZSDnY4OFj3rjzv7I2x8FyHBKAXCbxSh7Ab3ul2alc7NQfEyRtnNBHeLrR1BvYHNawltteicsbmKmTU09LgzomtBlfxKKvIOfOaWB2pc6J1ibWVo2ckzTv14x/MKFqYZHVT+BY5ugA1upDZZxFQWniGEH1ELJliez2lcO8pUP0TJ77VMg/UUq1+iMDvOjOm4ejed6gkcZ1jOkN4jOgF86M/em5ejOoAvnKxnSGdY3iUBxnWM6Q3ixvO9TQFy/vWM6QMi13qUByXrGdNjKsb1KIHG8WDImxlPVYMvepoDreLBk700M3etTMEoDveBamUJoZVoZu9KFjwyrBlUf50AcubVBm71NAemVamZMzMOq0NQBzU0QPTMsb1MHVTQOK0FTvHZYw556NFygH5mWpm71iHCcZqh/IwurcOpiLR7SpGDYjaOoIvSxQA/8AFlHyurKEnwiNSOuIQheqchhzQ5haQCCLEHmuAbd7OO2e2hliY0+az3lgPceLfUdPYvQCrO3mzf8AEezckcTAaynvLAepA1b6x77LLLDXEvCVM41hNXvKcNJ9Jmh+SmGOuFQxiRwysbKbhodlkaRrb+yudLM2RrXNcC1wBBHNcBuS0PAJZ7MwSETgnTNQs2WREVEMMeJ0kspy2kDded9LJzhkQptoqiEcrrGLhjKQyOaTlIIsNQkqCVz9qC53GSO/uT/Gh5HlQ/LWyj9S3ZLpxTOvky4lML8x8Fq2XvU0CR3qzvExE3esiXvUUSPd4jeJnvlgy35pQHm9WDKmhktzWDL3pQsd709Vje96ab1YMqURY7Mvetd73poZgFqZwOamgPN6td6mRqQOa0dWNHFwCAfmZamW/NNIjUVLrU9NNMf0Rl3wUjBs3tDVW3WFTtB5yWZ8SFKi3wiG0NzL3rUzDqpuDyfbQTfeGmgH6pLn3BSNP5MZj/7nFbd0UXzJWiwzfgq5xKiZ2jmk3VLRzXRYPJpg7LGaernPe8NHuCk6fYrZ+msW4bE8jnIS/wCJV108ivcRyJ1YCbB1z0CWho8Rq7eb0FVKDzbE4j22Xa6fDqOkFqekgi/ZGG/BOVoum9sjufo4u7Z7GKWkmqaugNPTkDNLK4DIb6G1787KTw7YHE8RpYqltfRtglGZrmlz7jrwC6ZiNFHiOHTUkouyZuU93emuzrJIsFhglAbJDdjgOAsdPdZSsEVLfgjuOiqQeS+O4NTisruojjDfiSpODyc4FFYyMqJz/mSn5WVrQtVigvBTW/ZEU+ymBUpvFhdNfq5mY++6k4aeGnblhiZGOjWgfBKIWiSXBFghCFJAIQhACEIQFRqvJfsnXYjPW1eGb+Wd5keHSvDMx42aCAuf7QbPjZPaA0ELS3D5wZaTo1v4o/6SdO4hduUBtls6No9n5II8rayE72mefwvHLwIuD4rLJjUo7F4ypnL4ZOCexv0ULSzmRl3MMb2ktex3FjgbEHvBUhFLovOaOhCuIutRPOXNpw6plREDHaF/DeQH4JatlPmzsvG2iZUjg7GcLLh6QYe63olR4JFMWflxeUeB9yQbN3rTaGdsWNSAkD0Gn3LSgosRxNgfQ0FTVMJsHxRlzfbwV1uiGORN3rbf96f02xG09TYjDjEDzlka33XupWm8mOMyW84raSAfpzPPwCsscnwiupeyub/vWPOAOavVP5KoBY1OKzSd0cYZ8bqTp/JxgENi+OeoI/4kp+AsrrBNkdxHMDVNHNYZUOldljY6Q9GC/wAF2am2XwOk+6wqlB6ujDj7SpOKCKFuWKJkY6NaArrpn5ZXuHFYMGxurAMGFVbgeZjLR7TZSUGwu0c/ap4oB1klHyuut2shXXTx8sr3Gc2p/JlXvP8AicThjHSOMu+NlJ0/kww9hBqK+qm7m5WD4FXZCusMF4I1yK3T7A7PQWJozMessjne69lK02B4VSAbjDqWMjmIhf2p+haKMVwittmA0NFgAB0CzYIQrEAhCEAIQhACEIQAtI4mRZsjQM5zG3MrdCAEIQgBCEIAQhCAEIQgBCEIAQhCA5D5TsIds/izdoKeMmhrXBlW1o+7k5P9Y0PeO9QNPVxzRNkjeHtcLgg8V2/F8Lpsawipw6rZngqWFjh07x3jivL2J0uJbG7Q1WFyvN4H2sezI3k4eIXHmx07RtCXguNXPeAgutpxTbD5s2PUDb3yj5KEZi76yICwbfSzuad4DLvdoY3g+ixwaPauaXBqjteC4Rh+NbL1VFX0rJoakvilBFi5pA0uNVN4HgdBs7hEWG4bDuaaK+VpcXG5NySTqTdR+xxvhMg6Sn4BWBehi/BHNP8AJghCFqVBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAXNPLFsb9s4M3GaSO9ZQtO8AGr4ufs4+F10tYexr2FjgC1wsQRxCrJalRKdM8g0001O4wk2Y7gbcCrRs5E2Gpitxzgn2qa252NZguOyRxx/4Wa8kB6Dm31H5Ku0T30mJUrSTl3gadOp0XnT5o6V7O+bGG+GzjpL8grGucbO7QfZONMpZ3WparQk/gffQ+HJdHXZgknCvRjkVSBCELczBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAg9q8CbjmDPia0Goi/mRHv6evh7FyQ7J19dI19NRTue1wP3ZtoV3dYCwyYVN2aRm4qjmD9jcar3tcaZsLQOMjwF0HBaespMJhp6+Vks8Yyl7b6jl67J+hTjxRxu0RKblyCEIWxQEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgP/9k=", "photoSource": "CTV-PRC021G-EN_12202024.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 CTV-Duplex (UC800)", "Trane", "BAS-PTS030A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS030A-EN_12062024.pdf", "취입 완료"]], "points": [{"inst": 1, "type": "AI", "unitDisp": "—", "name": "Unit Average Line Current", "note": ""}, {"inst": 2, "type": "AI", "unitDisp": "—", "name": "Active Current Limit Setpoint", "note": ""}, {"inst": 3, "type": "AI", "unitDisp": "—", "name": "Active Base Loading Setpt", "note": ""}, {"inst": 4, "type": "AI", "unitDisp": "—", "name": "Unit Power Consumption", "note": ""}, {"inst": 5, "type": "AI", "unitDisp": "—", "name": "Calculated Chiller Capacity", "note": ""}, {"inst": 7, "type": "AI", "unitDisp": "—", "name": "Active Cool/Heat Setpoint Temperature", "note": ""}, {"inst": 8, "type": "AI", "unitDisp": "—", "name": "Evap Leaving Water Temp", "note": ""}, {"inst": 9, "type": "AI", "unitDisp": "—", "name": "Evap Entering Water Temp", "note": ""}, {"inst": 10, "type": "AI", "unitDisp": "—", "name": "Cond Entering Water Temp", "note": ""}, {"inst": 11, "type": "AI", "unitDisp": "—", "name": "Cond Leaving Water Temp", "note": ""}, {"inst": 12, "type": "AI", "unitDisp": "—", "name": "Approx Evap Water Flow", "note": ""}, {"inst": 13, "type": "AI", "unitDisp": "—", "name": "Evap Differential Wtr Press", "note": ""}, {"inst": 14, "type": "AI", "unitDisp": "—", "name": "Approx Cond Water Flow", "note": ""}, {"inst": 15, "type": "AI", "unitDisp": "—", "name": "Cond Differential Wtr Press", "note": ""}, {"inst": 16, "type": "AI", "unitDisp": "—", "name": "Second Condenser Entering Water Temperature", "note": ""}, {"inst": 17, "type": "AI", "unitDisp": "—", "name": "Second Condenser Leaving Water Temperature", "note": ""}, {"inst": 18, "type": "AI", "unitDisp": "—", "name": "AFD Last Diagnostic Code Ckt1", "note": ""}, {"inst": 19, "type": "AI", "unitDisp": "—", "name": "Front Panel Chilled Water Setpt", "note": ""}, {"inst": 20, "type": "AI", "unitDisp": "—", "name": "Front Panel Current Limit Setpoint", "note": ""}, {"inst": 21, "type": "AI", "unitDisp": "—", "name": "Front Panel Hot Water Setpt", "note": ""}, {"inst": 22, "type": "AI", "unitDisp": "—", "name": "Front Panel Base Loading Setpt", "note": ""}, {"inst": 23, "type": "AI", "unitDisp": "—", "name": "Ext Chilled Wtr Setpt", "note": ""}, {"inst": 24, "type": "AI", "unitDisp": "—", "name": "Ext Current Limit Setpt", "note": ""}, {"inst": 25, "type": "AI", "unitDisp": "—", "name": "External Base Loading Setpoint", "note": ""}, {"inst": 26, "type": "AI", "unitDisp": "—", "name": "Refrigerant Monitor", "note": ""}, {"inst": 27, "type": "AI", "unitDisp": "—", "name": "Evaporator Refrigerant Pressure Ckt1", "note": ""}, {"inst": 28, "type": "AI", "unitDisp": "—", "name": "Condenser Refrigerant Pressure Ckt1", "note": ""}, {"inst": 30, "type": "AI", "unitDisp": "—", "name": "Oil Tank Pressure Ckt1", "note": ""}, {"inst": 31, "type": "AI", "unitDisp": "—", "name": "Oil Pump Discharge Pressure Ckt1", "note": ""}, {"inst": 32, "type": "AI", "unitDisp": "—", "name": "Oil Differential Pressure Ckt1", "note": ""}, {"inst": 33, "type": "AI", "unitDisp": "—", "name": "Oil Tank Temperature Ckt1", "note": ""}, {"inst": 34, "type": "AI", "unitDisp": "—", "name": "Evaporator Saturated Rfgt Temp Ckt1", "note": ""}, {"inst": 35, "type": "AI", "unitDisp": "—", "name": "Condenser Saturated Rfgt Temp Ckt1", "note": ""}, {"inst": 36, "type": "AI", "unitDisp": "—", "name": "Compressor Rfgt Discharge Temp Ckt1", "note": ""}, {"inst": 37, "type": "AI", "unitDisp": "—", "name": "IGV1 Percent Open Ckt1", "note": ""}, {"inst": 38, "type": "AI", "unitDisp": "—", "name": "IGV2 Percent Open Ckt2", "note": ""}, {"inst": 39, "type": "AI", "unitDisp": "—", "name": "Purge Carbon Tank Temp Ckt1", "note": ""}, {"inst": 40, "type": "AI", "unitDisp": "—", "name": "Purge Liquid Temperature Ckt1", "note": ""}, {"inst": 41, "type": "AI", "unitDisp": "—", "name": "Purge Rfgt Compressor Suction Temp Ckt1", "note": ""}, {"inst": 42, "type": "AI", "unitDisp": "—", "name": "Time Until Next Purge Run Ckt1", "note": ""}, {"inst": 43, "type": "AI", "unitDisp": "—", "name": "Pumpout Chiller On-7 Days Ckt1", "note": ""}, {"inst": 44, "type": "AI", "unitDisp": "—", "name": "Pumpout Chiller Off-7 Days Ckt1", "note": ""}, {"inst": 45, "type": "AI", "unitDisp": "—", "name": "Daily Pumpout-24 Hours Ckt1", "note": ""}, {"inst": 46, "type": "AI", "unitDisp": "—", "name": "Pumpout-Life Ckt1", "note": ""}, {"inst": 47, "type": "AI", "unitDisp": "—", "name": "Refrigerant-Life Ckt1", "note": ""}, {"inst": 48, "type": "AI", "unitDisp": "—", "name": "Compressor Starts Ckt1", "note": ""}, {"inst": 49, "type": "AI", "unitDisp": "—", "name": "Compressor Running Time Ckt1", "note": ""}, {"inst": 50, "type": "AI", "unitDisp": "—", "name": "Starter Voltage Phase AB Ckt1", "note": ""}, {"inst": 51, "type": "AI", "unitDisp": "—", "name": "Starter Voltage Phase BC ckt1", "note": ""}, {"inst": 52, "type": "AI", "unitDisp": "—", "name": "Starter Voltage Phase CA Ckt1", "note": ""}, {"inst": 53, "type": "AI", "unitDisp": "—", "name": "Starter Average Phase Voltage Ckt1", "note": ""}, {"inst": 54, "type": "AI", "unitDisp": "—", "name": "Starter Current L1 Ckt1", "note": ""}, {"inst": 55, "type": "AI", "unitDisp": "—", "name": "Starter Current L2 Ckt1", "note": ""}, {"inst": 56, "type": "AI", "unitDisp": "—", "name": "Starter Current L3 Ckt1", "note": ""}, {"inst": 57, "type": "AI", "unitDisp": "—", "name": "Average Line Current Ckt1", "note": ""}, {"inst": 58, "type": "AI", "unitDisp": "—", "name": "Starter Current L1 % RLA Ckt1", "note": ""}, {"inst": 59, "type": "AI", "unitDisp": "—", "name": "Starter Current L1 % RLA Ckt1", "note": ""}, {"inst": 60, "type": "AI", "unitDisp": "—", "name": "Starter Current L1 % RLA Ckt1", "note": ""}, {"inst": 61, "type": "AI", "unitDisp": "—", "name": "Average Line Current % RLA Ckt1", "note": ""}, {"inst": 62, "type": "AI", "unitDisp": "—", "name": "Starter Power Consumption Ckt1", "note": ""}, {"inst": 63, "type": "AI", "unitDisp": "—", "name": "Starter Load Power Factor Ckt1", "note": ""}, {"inst": 64, "type": "AI", "unitDisp": "—", "name": "Inboard Bearing Temperature Ckt1", "note": ""}, {"inst": 65, "type": "AI", "unitDisp": "—", "name": "Outboard Bearing Temperature Ckt1", "note": ""}, {"inst": 66, "type": "AI", "unitDisp": "—", "name": "Motor Winding Temperature 1 Ckt1", "note": ""}, {"inst": 67, "type": "AI", "unitDisp": "—", "name": "Motor Winding Temperature 2 Ckt1", "note": ""}, {"inst": 68, "type": "AI", "unitDisp": "—", "name": "Motor Winding Temperature 3 Ckt1", "note": ""}, {"inst": 69, "type": "AI", "unitDisp": "—", "name": "Frequency Ckt1", "note": ""}, {"inst": 70, "type": "AI", "unitDisp": "—", "name": "AFD Transistor Temperature Ckt1", "note": ""}, {"inst": 71, "type": "AI", "unitDisp": "—", "name": "Evaporator Refrigerant Pressure Ckt2", "note": ""}, {"inst": 72, "type": "AI", "unitDisp": "—", "name": "Condenser Refrigerant Pressure Ckt2", "note": ""}, {"inst": 74, "type": "AI", "unitDisp": "—", "name": "Oil Tank Pressure Ckt2", "note": ""}, {"inst": 75, "type": "AI", "unitDisp": "—", "name": "Oil Pump Discharge Pressure Ckt2", "note": ""}, {"inst": 76, "type": "AI", "unitDisp": "—", "name": "Oil Differential Pressure Ckt2", "note": ""}, {"inst": 77, "type": "AI", "unitDisp": "—", "name": "Oil Tank Temperature Ckt2", "note": ""}, {"inst": 78, "type": "AI", "unitDisp": "—", "name": "Evaporator Saturated Rfgt Temp Ckt2", "note": ""}, {"inst": 79, "type": "AI", "unitDisp": "—", "name": "Condenser Saturated Rfgt Temp Ckt2", "note": ""}, {"inst": 80, "type": "AI", "unitDisp": "—", "name": "Compressor Rfgt Discharge Temp Ckt2", "note": ""}, {"inst": 81, "type": "AI", "unitDisp": "—", "name": "IGV 1 Percent Open Ckt2", "note": ""}, {"inst": 82, "type": "AI", "unitDisp": "—", "name": "IGV 2 Percent Open Ckt2", "note": ""}, {"inst": 83, "type": "AI", "unitDisp": "—", "name": "Purge Carbon Tank Temp Ckt2", "note": ""}, {"inst": 84, "type": "AI", "unitDisp": "—", "name": "Purge Liquid Tank Temp Ckt2", "note": ""}, {"inst": 85, "type": "AI", "unitDisp": "—", "name": "Purge Rfgt Compressor Suction Temp Ckt2", "note": ""}, {"inst": 86, "type": "AI", "unitDisp": "—", "name": "Time Until Next Purge Run Ckt2", "note": ""}, {"inst": 87, "type": "AI", "unitDisp": "—", "name": "Pumpout Chiller On 7 Days Ckt2", "note": ""}, {"inst": 88, "type": "AI", "unitDisp": "—", "name": "Pumpout Chiller Off 7 Days Ckt2", "note": ""}, {"inst": 89, "type": "AI", "unitDisp": "—", "name": "Daily Pumpout-24 Hours Ckt2", "note": ""}, {"inst": 90, "type": "AI", "unitDisp": "—", "name": "Pumpout-Life Ckt2", "note": ""}, {"inst": 91, "type": "AI", "unitDisp": "—", "name": "Refrigeration-Line Ckt2", "note": ""}, {"inst": 92, "type": "AI", "unitDisp": "—", "name": "Compressor Starts Ckt2", "note": ""}, {"inst": 93, "type": "AI", "unitDisp": "—", "name": "Compressor Running Time Ckt2", "note": ""}, {"inst": 94, "type": "AI", "unitDisp": "—", "name": "Starter Voltage Phase AB Ckt2", "note": ""}, {"inst": 95, "type": "AI", "unitDisp": "—", "name": "Starter Voltage Phase BC Ckt2", "note": ""}, {"inst": 96, "type": "AI", "unitDisp": "—", "name": "Starter Voltage Phase CA Ckt2", "note": ""}, {"inst": 97, "type": "AI", "unitDisp": "—", "name": "Starter Average Phase Voltage Ckt2", "note": ""}, {"inst": 98, "type": "AI", "unitDisp": "—", "name": "Starter Current L1 Ckt2", "note": ""}, {"inst": 99, "type": "AI", "unitDisp": "—", "name": "Starter Current L2 Ckt2", "note": ""}, {"inst": 100, "type": "AI", "unitDisp": "—", "name": "Starter Current L3 Ckt2", "note": ""}, {"inst": 101, "type": "AI", "unitDisp": "—", "name": "Average Line Current Ckt2", "note": ""}, {"inst": 102, "type": "AI", "unitDisp": "—", "name": "Starter Current L1 % RLA Ckt2", "note": ""}, {"inst": 103, "type": "AI", "unitDisp": "—", "name": "Starter Current L2 % RLA Ckt2", "note": ""}, {"inst": 104, "type": "AI", "unitDisp": "—", "name": "Starter Current L3 % RLA Ckt2", "note": ""}, {"inst": 105, "type": "AI", "unitDisp": "—", "name": "Average Line Current % RLA Ckt2", "note": ""}, {"inst": 106, "type": "AI", "unitDisp": "—", "name": "Starter Power Consumption Ckt2", "note": ""}, {"inst": 107, "type": "AI", "unitDisp": "—", "name": "Starter Load Power Factor Ckt2", "note": ""}, {"inst": 108, "type": "AI", "unitDisp": "—", "name": "Inboard Bearing Temperature Ckt2", "note": ""}, {"inst": 109, "type": "AI", "unitDisp": "—", "name": "Outboard Bearing Temperature Ckt2", "note": ""}, {"inst": 110, "type": "AI", "unitDisp": "—", "name": "Motor Winding Temperature 1 Ckt2", "note": ""}, {"inst": 111, "type": "AI", "unitDisp": "—", "name": "Motor Winding Temperature 2 Ckt2", "note": ""}, {"inst": 112, "type": "AI", "unitDisp": "—", "name": "Motor Winding Temperature 3 Ckt2", "note": ""}, {"inst": 113, "type": "AI", "unitDisp": "—", "name": "Frequency Ckt2", "note": ""}, {"inst": 114, "type": "AI", "unitDisp": "—", "name": "AFD Transistor Temperature Ckt2", "note": ""}, {"inst": 115, "type": "AI", "unitDisp": "—", "name": "AFD Last Diagnostic Code Ckt2", "note": ""}, {"inst": 116, "type": "AI", "unitDisp": "—", "name": "Differential Refrigerant Pressure Ckt1", "note": ""}, {"inst": 117, "type": "AI", "unitDisp": "—", "name": "Differential Refrigerant Pressure Ckt2", "note": ""}, {"inst": 118, "type": "AI", "unitDisp": "—", "name": "AFD Average Input Current Ckt1", "note": ""}, {"inst": 119, "type": "AI", "unitDisp": "—", "name": "AFD Input Current L1 Ckt1", "note": ""}, {"inst": 120, "type": "AI", "unitDisp": "—", "name": "AFD Input Current L2 Ckt1", "note": ""}, {"inst": 121, "type": "AI", "unitDisp": "—", "name": "AFD Input Current L3 Ckt1", "note": ""}, {"inst": 122, "type": "AI", "unitDisp": "—", "name": "AFD Input Frequency Ckt1", "note": ""}, {"inst": 123, "type": "AI", "unitDisp": "—", "name": "AFD Output Voltage Ckt1", "note": ""}, {"inst": 124, "type": "AI", "unitDisp": "—", "name": "AFD Input Power Factor Ckt1", "note": ""}, {"inst": 125, "type": "AI", "unitDisp": "—", "name": "AFD Inverter Base Temperature Ckt1", "note": ""}, {"inst": 126, "type": "AI", "unitDisp": "—", "name": "AFD Rectifier Base Temperature Ckt1", "note": ""}, {"inst": 127, "type": "AI", "unitDisp": "—", "name": "AFD Output Power Ckt1", "note": ""}, {"inst": 128, "type": "AI", "unitDisp": "—", "name": "AFD Average Input Current Ckt2", "note": ""}, {"inst": 129, "type": "AI", "unitDisp": "—", "name": "AFD Input Current L1 Ckt2", "note": ""}, {"inst": 130, "type": "AI", "unitDisp": "—", "name": "AFD Input Current L2 Ckt2", "note": ""}, {"inst": 131, "type": "AI", "unitDisp": "—", "name": "AFD Input Current L3 Ckt2", "note": ""}, {"inst": 132, "type": "AI", "unitDisp": "—", "name": "AFD Input Frequency Ckt2", "note": ""}, {"inst": 133, "type": "AI", "unitDisp": "—", "name": "AFD Output Voltage Ckt2", "note": ""}, {"inst": 134, "type": "AI", "unitDisp": "—", "name": "AFD Input Power Factor Ckt2", "note": ""}, {"inst": 135, "type": "AI", "unitDisp": "—", "name": "AFD Inverter Base Temperature Ckt2", "note": ""}, {"inst": 136, "type": "AI", "unitDisp": "—", "name": "AFD Rectifier Base Temperature Ckt2", "note": ""}, {"inst": 137, "type": "AI", "unitDisp": "—", "name": "AFD Output Power Ckt2", "note": ""}, {"inst": 138, "type": "AI", "unitDisp": "—", "name": "Frequency Command Ckt1", "note": ""}, {"inst": 139, "type": "AI", "unitDisp": "—", "name": "Frequency Command Ckt2", "note": ""}, {"inst": 140, "type": "AI", "unitDisp": "—", "name": "AFD DC Bus voltage Ckt1", "note": ""}, {"inst": 141, "type": "AI", "unitDisp": "—", "name": "AFD DC Bus voltage Ckt2", "note": ""}, {"inst": 142, "type": "AI", "unitDisp": "—", "name": "Condenser Entering Water Pressure", "note": ""}, {"inst": 143, "type": "AI", "unitDisp": "—", "name": "Condenser Leaving Water Pressure", "note": ""}, {"inst": 144, "type": "AI", "unitDisp": "—", "name": "Evaporator Entering Water Pressure", "note": ""}, {"inst": 145, "type": "AI", "unitDisp": "—", "name": "Evaporator Entering Water Pressure", "note": ""}, {"inst": 334, "type": "AI", "unitDisp": "—", "name": "Outboard Bearing Pad Temperature #1 Ckt1", "note": ""}, {"inst": 335, "type": "AI", "unitDisp": "—", "name": "Outboard Bearing Pad Temperature #2 Ckt1", "note": ""}, {"inst": 336, "type": "AI", "unitDisp": "—", "name": "Outboard Bearing Pad Temperature #3 Ckt1", "note": ""}, {"inst": 337, "type": "AI", "unitDisp": "—", "name": "Outboard Bearing Pad Temperature #1 Ckt2", "note": ""}, {"inst": 338, "type": "AI", "unitDisp": "—", "name": "Outboard Bearing Pad Temperature #2 Ckt2", "note": ""}, {"inst": 339, "type": "AI", "unitDisp": "—", "name": "Outboard Bearing Pad Temperature #3 Ckt2", "note": ""}, {"inst": 1, "type": "AV", "unitDisp": "—", "name": "BAS Chilled Water Setpoint", "note": "범위 0°F to 75°F (depending on installed options) (-17.78° to 23.9° C)"}, {"inst": 2, "type": "AV", "unitDisp": "—", "name": "BAS Current Limit Setpoint", "note": "범위 0-100%"}, {"inst": 3, "type": "AV", "unitDisp": "—", "name": "BAS Hot Water Setpoint", "note": "범위 80°F to 140°F (26.7°C to 60°C)"}, {"inst": 4, "type": "AV", "unitDisp": "—", "name": "BAS Base Loading Setpoint", "note": "범위 0-100%"}, {"inst": 1, "type": "BI", "unitDisp": "—", "name": "Chiller Running", "note": ""}, {"inst": 2, "type": "BI", "unitDisp": "—", "name": "Evaporator Pump Control", "note": ""}, {"inst": 3, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow", "note": ""}, {"inst": 4, "type": "BI", "unitDisp": "—", "name": "Condenser Pump Control", "note": ""}, {"inst": 5, "type": "BI", "u