nitDisp": "—", "name": "Condenser Water Flow", "note": ""}, {"inst": 6, "type": "BI", "unitDisp": "—", "name": "Front Panel Base Loading Command", "note": ""}, {"inst": 7, "type": "BI", "unitDisp": "—", "name": "Emergency Stop", "note": ""}, {"inst": 8, "type": "BI", "unitDisp": "—", "name": "Manual Override Exists", "note": ""}, {"inst": 9, "type": "BI", "unitDisp": "—", "name": "Base Loading", "note": ""}, {"inst": 10, "type": "BI", "unitDisp": "—", "name": "Alarm Present", "note": ""}, {"inst": 11, "type": "BI", "unitDisp": "—", "name": "Chiller In Auto", "note": ""}, {"inst": 12, "type": "BI", "unitDisp": "—", "name": "Local Setpoint Control", "note": ""}, {"inst": 13, "type": "BI", "unitDisp": "—", "name": "Maximum Capacity Relay", "note": ""}, {"inst": 14, "type": "BI", "unitDisp": "—", "name": "Limit Mode Relay Status", "note": ""}, {"inst": 15, "type": "BI", "unitDisp": "—", "name": "Head Relief Request Relay", "note": ""}, {"inst": 17, "type": "BI", "unitDisp": "—", "name": "Purge Compressor Relay Ckt1", "note": ""}, {"inst": 18, "type": "BI", "unitDisp": "—", "name": "Pumpout Relay Ckt1", "note": ""}, {"inst": 19, "type": "BI", "unitDisp": "—", "name": "Purge Regen Valve Solenoid Ckt1", "note": ""}, {"inst": 20, "type": "BI", "unitDisp": "—", "name": "Purge Compressor Relay Ckt2", "note": ""}, {"inst": 21, "type": "BI", "unitDisp": "—", "name": "Pumpout Relay Ckt2", "note": ""}, {"inst": 22, "type": "BI", "unitDisp": "—", "name": "Purge Regen Valve Solenoid Ckt2", "note": ""}, {"inst": 23, "type": "BI", "unitDisp": "—", "name": "Circuit Available Ckt1", "note": ""}, {"inst": 24, "type": "BI", "unitDisp": "—", "name": "Circuit Available Ckt2", "note": ""}, {"inst": 501, "type": "BI", "unitDisp": "—", "name": "Started Did Not Transition", "note": ""}, {"inst": 502, "type": "BI", "unitDisp": "—", "name": "Starter Did Not Fully Accelerate", "note": ""}, {"inst": 503, "type": "BI", "unitDisp": "—", "name": "Phase Reversal", "note": ""}, {"inst": 504, "type": "BI", "unitDisp": "—", "name": "Start Dry Run Test", "note": ""}, {"inst": 505, "type": "BI", "unitDisp": "—", "name": "Phase Loss", "note": ""}, {"inst": 506, "type": "BI", "unitDisp": "—", "name": "Power Loss", "note": ""}, {"inst": 507, "type": "BI", "unitDisp": "—", "name": "Momentary Power Loss", "note": ""}, {"inst": 508, "type": "BI", "unitDisp": "—", "name": "Severe Current Unbalance", "note": ""}, {"inst": 509, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type 1", "note": ""}, {"inst": 510, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type 2", "note": ""}, {"inst": 511, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type 3", "note": ""}, {"inst": 512, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Shorted", "note": ""}, {"inst": 513, "type": "BI", "unitDisp": "—", "name": "At Speed Input Shorted", "note": ""}, {"inst": 514, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Opened", "note": ""}, {"inst": 515, "type": "BI", "unitDisp": "—", "name": "At Speed Input Opened", "note": ""}, {"inst": 516, "type": "BI", "unitDisp": "—", "name": "Motor Current Overload", "note": ""}, {"inst": 517, "type": "BI", "unitDisp": "—", "name": "Compressor Did Not Accelerate: Shutdown", "note": ""}, {"inst": 518, "type": "BI", "unitDisp": "—", "name": "Cprsr Did Not Accelerate: Transition", "note": ""}, {"inst": 519, "type": "BI", "unitDisp": "—", "name": "Starter Contactor Interrupt Failure", "note": ""}, {"inst": 520, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 1", "note": ""}, {"inst": 521, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 2", "note": ""}, {"inst": 522, "type": "BI", "unitDisp": "—", "name": "Starter Comm Loss: Main Processor", "note": ""}, {"inst": 536, "type": "BI", "unitDisp": "—", "name": "AFD Power Loss", "note": ""}, {"inst": 537, "type": "BI", "unitDisp": "—", "name": "AFD Start Inhibited", "note": ""}, {"inst": 538, "type": "BI", "unitDisp": "—", "name": "AFD Motor Current Overload", "note": ""}, {"inst": 539, "type": "BI", "unitDisp": "—", "name": "AFD Motor Short", "note": ""}, {"inst": 540, "type": "BI", "unitDisp": "—", "name": "AFD Instantaneous Current Overload", "note": ""}, {"inst": 541, "type": "BI", "unitDisp": "—", "name": "AFD High Temperature", "note": ""}, {"inst": 542, "type": "BI", "unitDisp": "—", "name": "AFD Output Phase Loss", "note": ""}, {"inst": 543, "type": "BI", "unitDisp": "—", "name": "AFD Ground Fault", "note": ""}, {"inst": 544, "type": "BI", "unitDisp": "—", "name": "HPC/High AFD Heat Sink Water Pressure", "note": ""}, {"inst": 545, "type": "BI", "unitDisp": "—", "name": "AFD Communication Loss: Main Processor", "note": ""}, {"inst": 546, "type": "BI", "unitDisp": "—", "name": "AFD High Bus Voltage", "note": ""}, {"inst": 547, "type": "BI", "unitDisp": "—", "name": "AFD Control Board Memory Error Type 2", "note": ""}, {"inst": 548, "type": "BI", "unitDisp": "—", "name": "AFD General Failure", "note": ""}, {"inst": 549, "type": "BI", "unitDisp": "—", "name": "AFD Fatal Software Error", "note": ""}, {"inst": 550, "type": "BI", "unitDisp": "—", "name": "AFD I/O Board Failure", "note": ""}, {"inst": 551, "type": "BI", "unitDisp": "—", "name": "AFD Power Intfc Controller Board Failure", "note": ""}, {"inst": 552, "type": "BI", "unitDisp": "—", "name": "AFD Power Structure Board Failure", "note": ""}, {"inst": 553, "type": "BI", "unitDisp": "—", "name": "AFD DPI Communication Failure", "note": ""}, {"inst": 554, "type": "BI", "unitDisp": "—", "name": "AFD RS485 Board Memory Error Type 2", "note": ""}, {"inst": 555, "type": "BI", "unitDisp": "—", "name": "External Chilled/Hot Water Setpoint", "note": ""}, {"inst": 556, "type": "BI", "unitDisp": "—", "name": "External Current Limit Setpoint", "note": ""}, {"inst": 557, "type": "BI", "unitDisp": "—", "name": "Evaporator Entering Water Temp Sensor", "note": ""}, {"inst": 558, "type": "BI", "unitDisp": "—", "name": "Evaporator Leaving Water Temp Sensor", "note": ""}, {"inst": 559, "type": "BI", "unitDisp": "—", "name": "Condenser Entering Water Temp Sensor", "note": ""}, {"inst": 560, "type": "BI", "unitDisp": "—", "name": "Condenser Leaving Water Temp Sensor", "note": ""}, {"inst": 561, "type": "BI", "unitDisp": "—", "name": "Evaporator Diff Water Pressure Xdcr", "note": ""}, {"inst": 562, "type": "BI", "unitDisp": "—", "name": "Condenser Diff Water Pressure Xdcr(b)", "note": ""}, {"inst": 565, "type": "BI", "unitDisp": "—", "name": "Evap Saturated Refrigerant Temp Sensor", "note": ""}, {"inst": 566, "type": "BI", "unitDisp": "—", "name": "Cond Saturated Refrigerant Temp Sensor", "note": ""}, {"inst": 568, "type": "BI", "unitDisp": "—", "name": "Condenser Refrigerant Pressure Xdcr(b)", "note": ""}, {"inst": 569, "type": "BI", "unitDisp": "—", "name": "Oil Tank Temperature Sensor", "note": ""}, {"inst": 570, "type": "BI", "unitDisp": "—", "name": "Oil Pump Discharge Pressure Transducer", "note": ""}, {"inst": 571, "type": "BI", "unitDisp": "—", "name": "Oil Tank Pressure Transducer", "note": ""}, {"inst": 572, "type": "BI", "unitDisp": "—", "name": "Motor Winding Temperature 1 Sensor", "note": ""}, {"inst": 573, "type": "BI", "unitDisp": "—", "name": "Motor Winding Temperature 2 Sensor", "note": ""}, {"inst": 574, "type": "BI", "unitDisp": "—", "name": "Motor Winding Temperature 3 Sensor", "note": ""}, {"inst": 575, "type": "BI", "unitDisp": "—", "name": "Inboard Bearing Temp Sensor", "note": ""}, {"inst": 576, "type": "BI", "unitDisp": "—", "name": "Outboard Bearing Temp Sensor", "note": ""}, {"inst": 577, "type": "BI", "unitDisp": "—", "name": "Cprsr Discharge Refrigerant Temp Sensor", "note": ""}, {"inst": 578, "type": "BI", "unitDisp": "—", "name": "Outdoor Air Temp Sensor", "note": ""}, {"inst": 579, "type": "BI", "unitDisp": "—", "name": "Purge Cprsr Suction Rfgt Temp Sensor", "note": ""}, {"inst": 580, "type": "BI", "unitDisp": "—", "name": "Purge Carbon Tank Temperature Sensor", "note": ""}, {"inst": 581, "type": "BI", "unitDisp": "—", "name": "External Base Loading Setpoint", "note": ""}, {"inst": 583, "type": "BI", "unitDisp": "—", "name": "Purge Liquid Level Too High Warning", "note": ""}, {"inst": 584, "type": "BI", "unitDisp": "—", "name": "Purge Liquid Level Too High Continuously", "note": ""}, {"inst": 585, "type": "BI", "unitDisp": "—", "name": "Purge Carbon Regen Temp Not Satisfied", "note": ""}, {"inst": 586, "type": "BI", "unitDisp": "—", "name": "Purge Carbon Regen Temp Limit Exceeded", "note": ""}, {"inst": 587, "type": "BI", "unitDisp": "—", "name": "Purge Daily Pumpout Limit Exceeded", "note": ""}, {"inst": 588, "type": "BI", "unitDisp": "—", "name": "Purge Carbon Regen Temperature Too Low", "note": ""}, {"inst": 589, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Refrigerant Temperature", "note": ""}, {"inst": 590, "type": "BI", "unitDisp": "—", "name": "High Oil Temperature", "note": ""}, {"inst": 591, "type": "BI", "unitDisp": "—", "name": "Low Evap Leaving Water Temp: Unit Off", "note": ""}, {"inst": 592, "type": "BI", "unitDisp": "—", "name": "Low Evap Leaving Water Temp: Unit On", "note": ""}, {"inst": 593, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Overdue", "note": ""}, {"inst": 594, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Lost", "note": ""}, {"inst": 595, "type": "BI", "unitDisp": "—", "name": "High Evaporator Water Temperature", "note": ""}, {"inst": 596, "type": "BI", "unitDisp": "—", "name": "Condenser High Pressure Cutout", "note": ""}, {"inst": 597, "type": "BI", "unitDisp": "—", "name": "Emergency Stop", "note": ""}, {"inst": 598, "type": "BI", "unitDisp": "—", "name": "MP: Invalid Configuration", "note": ""}, {"inst": 603, "type": "BI", "unitDisp": "—", "name": "MP: Reset Has Occurred", "note": ""}, {"inst": 604, "type": "BI", "unitDisp": "—", "name": "Extended Compressor Surge", "note": ""}, {"inst": 605, "type": "BI", "unitDisp": "—", "name": "Over Voltage", "note": ""}, {"inst": 606, "type": "BI", "unitDisp": "—", "name": "Under Voltage", "note": ""}, {"inst": 607, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Water Flow", "note": ""}, {"inst": 608, "type": "BI", "unitDisp": "—", "name": "Condenser Water Flow Overdue", "note": ""}, {"inst": 609, "type": "BI", "unitDisp": "—", "name": "Condenser Water Flow Lost", "note": ""}, {"inst": 614, "type": "BI", "unitDisp": "—", "name": "Unexpected Starter Shutdown", "note": ""}, {"inst": 615, "type": "BI", "unitDisp": "—", "name": "Starter Failed to Alrm/Start", "note": ""}, {"inst": 617, "type": "BI", "unitDisp": "—", "name": "Low Differential Oil Pressure", "note": ""}, {"inst": 618, "type": "BI", "unitDisp": "—", "name": "Check Oil Filter", "note": ""}, {"inst": 619, "type": "BI", "unitDisp": "—", "name": "Oil Pressure Sensor Calibration", "note": ""}, {"inst": 620, "type": "BI", "unitDisp": "—", "name": "High Vacuum Lockout", "note": ""}, {"inst": 621, "type": "BI", "unitDisp": "—", "name": "Low Oil Temperature", "note": ""}, {"inst": 622, "type": "BI", "unitDisp": "—", "name": "High Inboard Bearing Temperature", "note": ""}, {"inst": 623, "type": "BI", "unitDisp": "—", "name": "High Outboard Bearing Temperature", "note": ""}, {"inst": 624, "type": "BI", "unitDisp": "—", "name": "High Cprsr Rfgt Discharge Temperature", "note": ""}, {"inst": 625, "type": "BI", "unitDisp": "—", "name": "High Motor Winding Temperature 1", "note": ""}, {"inst": 626, "type": "BI", "unitDisp": "—", "name": "High Motor Winding Temperature 2", "note": ""}, {"inst": 627, "type": "BI", "unitDisp": "—", "name": "High Motor Winding Temperature 3", "note": ""}, {"inst": 628, "type": "BI", "unitDisp": "—", "name": "Refrigerant Monitor Input", "note": ""}, {"inst": 629, "type": "BI", "unitDisp": "—", "name": "Unexpected Differential oil Pressure", "note": ""}, {"inst": 630, "type": "BI", "unitDisp": "—", "name": "Differential Oil Pressure Overdue", "note": ""}, {"inst": 636, "type": "BI", "unitDisp": "—", "name": "Generator Fault Relay Open", "note": ""}, {"inst": 637, "type": "BI", "unitDisp": "—", "name": "Generator Ready Overdue", "note": ""}, {"inst": 646, "type": "BI", "unitDisp": "—", "name": "Excessive Loss of Communication", "note": ""}, {"inst": 647, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Auto/Stop", "note": ""}, {"inst": 648, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Emergency Stop", "note": ""}, {"inst": 649, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ice Building Command", "note": ""}, {"inst": 650, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outdoor Air Temperature", "note": ""}, {"inst": 651, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Leaving Water Temp", "note": ""}, {"inst": 652, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Entering Water Temp", "note": ""}, {"inst": 653, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Leaving Water Temp", "note": ""}, {"inst": 654, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Entering Water Temp", "note": ""}, {"inst": 655, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Sec Cond Leaving Water Temp", "note": ""}, {"inst": 656, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Sec Cond Entering Water Temp", "note": ""}, {"inst": 657, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Temperature", "note": ""}, {"inst": 658, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Chilled/Hot Wtr Setpoint", "note": ""}, {"inst": 659, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Current Limit Setpoint", "note": ""}, {"inst": 660, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond High Pressure Cutout", "note": ""}, {"inst": 661, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Flow Switch", "note": ""}, {"inst": 662, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Water Flow Switch", "note": ""}, {"inst": 663, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Saturated Rfgt Temp", "note": ""}, {"inst": 664, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Saturated Rfgt Temp", "note": ""}, {"inst": 666, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Refrigerant Pressure", "note": ""}, {"inst": 667, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Pressure", "note": ""}, {"inst": 668, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Pump Discharge Pressure", "note": ""}, {"inst": 669, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump Relay", "note": ""}, {"inst": 670, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Water Pump Relay", "note": ""}, {"inst": 671, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ice Building Relay", "note": ""}, {"inst": 672, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter", "note": ""}, {"inst": 673, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Adaptive Frequency Drive", "note": ""}, {"inst": 682, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Diff Water Pressure", "note": ""}, {"inst": 683, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Diff Water Pressure", "note": ""}, {"inst": 684, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Rfgt Pressure Output", "note": ""}, {"inst": 685, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor Motor % RLA Output", "note": ""}, {"inst": 686, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Refrigerant Monitor Input", "note": ""}, {"inst": 692, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Cprsr Suction Rfgt Temp", "note": ""}, {"inst": 693, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Carbon Tank Temperature", "note": ""}, {"inst": 694, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Liquid Level Switch", "note": ""}, {"inst": 696, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Pumpout Relay", "note": ""}, {"inst": 697, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Carbon Tank Heater Rly", "note": ""}, {"inst": 698, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Regen Solenoid Relay", "note": ""}, {"inst": 699, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Alarm Relay", "note": ""}, {"inst": 700, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Pumpout Solenoid Output", "note": ""}, {"inst": 701, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Exhaust Solenoid Output", "note": ""}, {"inst": 702, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Condensing Unit Relay", "note": ""}, {"inst": 705, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil/Refrigerant Pump Relay", "note": ""}, {"inst": 706, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Heater Relay", "note": ""}, {"inst": 709, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 1", "note": ""}, {"inst": 710, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 2", "note": ""}, {"inst": 711, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 3", "note": ""}, {"inst": 712, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Inboard Bearing Temperature", "note": ""}, {"inst": 713, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outboard Bearing Temperature", "note": ""}, {"inst": 714, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Discharge Rfgt Temp", "note": ""}, {"inst": 715, "type": "BI", "unitDisp": "—", "name": "Comm Loss: IGV First Stage Actuator", "note": ""}, {"inst": 716, "type": "BI", "unitDisp": "—", "name": "Comm Loss: IGV Second Stage Actuator", "note": ""}, {"inst": 717, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Base Loading Setpoint", "note": ""}, {"inst": 718, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Base Loading Command", "note": ""}, {"inst": 719, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Hot Water Command", "note": ""}, {"inst": 723, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Start/Stop Relay", "note": ""}, {"inst": 724, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Speed Signal Output", "note": ""}, {"inst": 725, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Up To Speed Input", "note": ""}, {"inst": 726, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Fault Input", "note": ""}, {"inst": 727, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Fault Lockout", "note": ""}, {"inst": 739, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Speed Signal VDC Output", "note": ""}, {"inst": 744, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Programmable Relay Board 1", "note": ""}, {"inst": 745, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Programmable Relay Board 2", "note": ""}, {"inst": 755, "type": "BI", "unitDisp": "—", "name": "Starter Did Not Transition", "note": ""}, {"inst": 756, "type": "BI", "unitDisp": "—", "name": "Starter Did Not Fully Accelerate", "note": ""}, {"inst": 757, "type": "BI", "unitDisp": "—", "name": "Phase Reversal", "note": ""}, {"inst": 759, "type": "BI", "unitDisp": "—", "name": "Starter Dry Run Test", "note": ""}, {"inst": 761, "type": "BI", "unitDisp": "—", "name": "Phase Loss", "note": ""}, {"inst": 763, "type": "BI", "unitDisp": "—", "name": "Power Loss", "note": ""}, {"inst": 765, "type": "BI", "unitDisp": "—", "name": "Momentary Power Loss", "note": ""}, {"inst": 767, "type": "BI", "unitDisp": "—", "name": "Severe Current Unbalance", "note": ""}, {"inst": 769, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type 1", "note": ""}, {"inst": 770, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type 2", "note": ""}, {"inst": 771, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type 3", "note": ""}, {"inst": 772, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Shorted", "note": ""}, {"inst": 773, "type": "BI", "unitDisp": "—", "name": "At Speed Input Shorted", "note": ""}, {"inst": 774, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Opened", "note": ""}, {"inst": 775, "type": "BI", "unitDisp": "—", "name": "At Speed Input Opened", "note": ""}, {"inst": 776, "type": "BI", "unitDisp": "—", "name": "Motor Current Overload", "note": ""}, {"inst": 778, "type": "BI", "unitDisp": "—", "name": "Compressor Did Not Accelerate: Shutdown", "note": ""}, {"inst": 779, "type": "BI", "unitDisp": "—", "name": "Cprsr Did Not Accelerate: Transition", "note": ""}, {"inst": 780, "type": "BI", "unitDisp": "—", "name": "Starter Contactor Interrupt Failure", "note": ""}, {"inst": 782, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 1", "note": ""}, {"inst": 783, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 2", "note": ""}, {"inst": 784, "type": "BI", "unitDisp": "—", "name": "Starter Comm Loss: Main Processor", "note": ""}, {"inst": 795, "type": "BI", "unitDisp": "—", "name": "AFD Power Loss", "note": ""}, {"inst": 796, "type": "BI", "unitDisp": "—", "name": "AFD Start Inhibited", "note": ""}, {"inst": 797, "type": "BI", "unitDisp": "—", "name": "AFD Motor Current Overload", "note": ""}, {"inst": 798, "type": "BI", "unitDisp": "—", "name": "AFD Motor Short", "note": ""}, {"inst": 799, "type": "BI", "unitDisp": "—", "name": "AFD Instantaneous Current Overload", "note": ""}, {"inst": 800, "type": "BI", "unitDisp": "—", "name": "AFD High Temperature", "note": ""}, {"inst": 801, "type": "BI", "unitDisp": "—", "name": "AFD Output Phase Loss", "note": ""}, {"inst": 802, "type": "BI", "unitDisp": "—", "name": "AFD Ground Fault", "note": ""}, {"inst": 803, "type": "BI", "unitDisp": "—", "name": "HPC/High AFD Heat Sink Water Pressure", "note": ""}, {"inst": 804, "type": "BI", "unitDisp": "—", "name": "AFD Comm Loss: Main Processor", "note": ""}, {"inst": 805, "type": "BI", "unitDisp": "—", "name": "AFD High Bus Voltage", "note": ""}, {"inst": 806, "type": "BI", "unitDisp": "—", "name": "AFD Control Board Memory Error Type 2", "note": ""}, {"inst": 807, "type": "BI", "unitDisp": "—", "name": "AFD General Failure", "note": ""}, {"inst": 808, "type": "BI", "unitDisp": "—", "name": "AFD Fatal Software Error", "note": ""}, {"inst": 809, "type": "BI", "unitDisp": "—", "name": "AFD I/O Board Failure", "note": ""}, {"inst": 810, "type": "BI", "unitDisp": "—", "name": "AFD Power Intfc Controller Board Failure", "note": ""}, {"inst": 811, "type": "BI", "unitDisp": "—", "name": "AFD Power Structure Board Failure", "note": ""}, {"inst": 812, "type": "BI", "unitDisp": "—", "name": "AFD DPI Communication Failure", "note": ""}, {"inst": 813, "type": "BI", "unitDisp": "—", "name": "AFD RS485 Board Memory Error Type 2", "note": ""}, {"inst": 814, "type": "BI", "unitDisp": "—", "name": "Evap Saturated Refrigerant Temp Sensor", "note": ""}, {"inst": 815, "type": "BI", "unitDisp": "—", "name": "Cond Saturated Refrigerant Temp Sensor", "note": ""}, {"inst": 816, "type": "BI", "unitDisp": "—", "name": "Condenser Refrigerant Pressure Xdcr(b)", "note": ""}, {"inst": 817, "type": "BI", "unitDisp": "—", "name": "Oil Tank Temperature Sensor", "note": ""}, {"inst": 818, "type": "BI", "unitDisp": "—", "name": "Oil Pump Discharge Pressure Transducer", "note": ""}, {"inst": 819, "type": "BI", "unitDisp": "—", "name": "Oil Tank Pressure Transducer", "note": ""}, {"inst": 820, "type": "BI", "unitDisp": "—", "name": "Motor Winding Temperature 1 Sensor", "note": ""}, {"inst": 821, "type": "BI", "unitDisp": "—", "name": "Motor Winding Temperature 2 Sensor", "note": ""}, {"inst": 822, "type": "BI", "unitDisp": "—", "name": "Motor Winding Temperature 3 Sensor", "note": ""}, {"inst": 823, "type": "BI", "unitDisp": "—", "name": "Inboard Bearing Temp Sensor", "note": ""}, {"inst": 824, "type": "BI", "unitDisp": "—", "name": "Outboard Bearing Temp Sensor", "note": ""}, {"inst": 825, "type": "BI", "unitDisp": "—", "name": "Cprsr Discharge Refrigerant Temp Sensor", "note": ""}, {"inst": 826, "type": "BI", "unitDisp": "—", "name": "Purge Cprsr Suction Rfgt Temp Sensor", "note": ""}, {"inst": 827, "type": "BI", "unitDisp": "—", "name": "Purge Carbon Tank Temperature Sensor", "note": ""}, {"inst": 828, "type": "BI", "unitDisp": "—", "name": "Purge Liquid Level Too High Warning", "note": ""}, {"inst": 829, "type": "BI", "unitDisp": "—", "name": "Purge Liquid Level Too High Continuously", "note": ""}, {"inst": 830, "type": "BI", "unitDisp": "—", "name": "Purge Carbon Regen Temp Not Satisfied", "note": ""}, {"inst": 831, "type": "BI", "unitDisp": "—", "name": "Purge Carbon Regen Temp Limit Exceeded", "note": ""}, {"inst": 832, "type": "BI", "unitDisp": "—", "name": "Purge Daily Pumpout Limit Exceeded", "note": ""}, {"inst": 833, "type": "BI", "unitDisp": "—", "name": "Purge Carbon Regen Temperature Too Low", "note": ""}, {"inst": 834, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Refrigerant Temperature", "note": ""}, {"inst": 835, "type": "BI", "unitDisp": "—", "name": "High Oil Temperature", "note": ""}, {"inst": 836, "type": "BI", "unitDisp": "—", "name": "Condenser High Pressure Cutout", "note": ""}, {"inst": 837, "type": "BI", "unitDisp": "—", "name": "Extended Compressor Surge", "note": ""}, {"inst": 838, "type": "BI", "unitDisp": "—", "name": "Over Voltage", "note": ""}, {"inst": 839, "type": "BI", "unitDisp": "—", "name": "Under Voltage", "note": ""}, {"inst": 840, "type": "BI", "unitDisp": "—", "name": "Unexpected Starter Shutdown", "note": ""}, {"inst": 841, "type": "BI", "unitDisp": "—", "name": "Starter Failed to Arm/Start", "note": ""}, {"inst": 843, "type": "BI", "unitDisp": "—", "name": "Low Differential Oil Pressure", "note": ""}, {"inst": 844, "type": "BI", "unitDisp": "—", "name": "Check Oil Filter", "note": ""}, {"inst": 845, "type": "BI", "unitDisp": "—", "name": "Oil Pressure Sensor Calibration", "note": ""}, {"inst": 846, "type": "BI", "unitDisp": "—", "name": "High Vacuum Lockout", "note": ""}, {"inst": 847, "type": "BI", "unitDisp": "—", "name": "Low Oil Temperature", "note": ""}, {"inst": 848, "type": "BI", "unitDisp": "—", "name": "High Inboard Bearing Temperature", "note": ""}, {"inst": 849, "type": "BI", "unitDisp": "—", "name": "High Outboard Bearing Temp", "note": ""}, {"inst": 850, "type": "BI", "unitDisp": "—", "name": "High Cprsr Rfgt Discharge Temperature", "note": ""}, {"inst": 851, "type": "BI", "unitDisp": "—", "name": "High Motor Winding Temperature 1", "note": ""}, {"inst": 852, "type": "BI", "unitDisp": "—", "name": "High Motor Winding Temperature 2", "note": ""}, {"inst": 853, "type": "BI", "unitDisp": "—", "name": "High Motor Winding Temperature 3", "note": ""}, {"inst": 854, "type": "BI", "unitDisp": "—", "name": "Unexpected Differential Oil Pressure", "note": ""}, {"inst": 855, "type": "BI", "unitDisp": "—", "name": "Differential Oil Pressure Overdue", "note": ""}, {"inst": 858, "type": "BI", "unitDisp": "—", "name": "Generator Fault Relay Open", "note": ""}, {"inst": 859, "type": "BI", "unitDisp": "—", "name": "Generator Ready Signal Overdue", "note": ""}, {"inst": 860, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Temperature", "note": ""}, {"inst": 861, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond High Pressure Cutout", "note": ""}, {"inst": 862, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Sat Refrig Temp", "note": ""}, {"inst": 863, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Saturated Rfgt Temp", "note": ""}, {"inst": 864, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Refrigerant Pressure", "note": ""}, {"inst": 865, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Pressure", "note": ""}, {"inst": 866, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Pump Discharge Pressure", "note": ""}, {"inst": 867, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter", "note": ""}, {"inst": 869, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Adaptive Frequency Drive", "note": ""}, {"inst": 872, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Rfgt Pressure Output", "note": ""}, {"inst": 873, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor Motor % RLA Output", "note": ""}, {"inst": 874, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Cprsr Suction Rfgt Temp", "note": ""}, {"inst": 875, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Carbon Tank Temperature", "note": ""}, {"inst": 876, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Liquid Level Switch", "note": ""}, {"inst": 878, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Pumpout Relay", "note": ""}, {"inst": 879, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Carbon Tank Heater Rly", "note": ""}, {"inst": 880, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Regen Solenoid Relay", "note": ""}, {"inst": 881, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Alarm Relay", "note": ""}, {"inst": 882, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Pumpout Solenoid Output", "note": ""}, {"inst": 883, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Exhaust Solenoid Output", "note": ""}, {"inst": 884, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Condensing Unit Relay", "note": ""}, {"inst": 887, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil/Refrigerant Pump Relay", "note": ""}, {"inst": 888, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Heater Relay", "note": ""}, {"inst": 889, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 1", "note": ""}, {"inst": 890, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 2", "note": ""}, {"inst": 891, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 3", "note": ""}, {"inst": 892, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Inboard Bearing Temperature", "note": ""}, {"inst": 893, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outboard Bearing Temperature", "note": ""}, {"inst": 894, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Discharge Rfgt Temp", "note": ""}, {"inst": 895, "type": "BI", "unitDisp": "—", "name": "Comm Loss: IGV First Stage Actuator", "note": ""}, {"inst": 896, "type": "BI", "unitDisp": "—", "name": "Comm Loss: IGV Second Stage Actuator", "note": ""}, {"inst": 897, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Start/Stop Relay", "note": ""}, {"inst": 898, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Speed Signal Output", "note": ""}, {"inst": 899, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Up To Speed Input", "note": ""}, {"inst": 900, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Fault Input", "note": ""}, {"inst": 901, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ckt Lockout", "note": ""}, {"inst": 903, "type": "BI", "unitDisp": "—", "name": "Purge Regen Cooldown Temp Too High", "note": ""}, {"inst": 904, "type": "BI", "unitDisp": "—", "name": "Purge Regen Cooldown Temp Too High Ckt2", "note": ""}, {"inst": 905, "type": "BI", "unitDisp": "—", "name": "Restart Inhibit", "note": ""}, {"inst": 906, "type": "BI", "unitDisp": "—", "name": "Restart Inhibit Ckt2", "note": ""}, {"inst": 909, "type": "BI", "unitDisp": "—", "name": "AFD Contactor Interrupt Failure", "note": ""}, {"inst": 910, "type": "BI", "unitDisp": "—", "name": "AFD Contactor Interrupt Failure Ckt2", "note": ""}, {"inst": 911, "type": "BI", "unitDisp": "—", "name": "High Evaporator Refrigerant Temperature", "note": ""}, {"inst": 912, "type": "BI", "unitDisp": "—", "name": "High Evaporator Refrigerant Temperature Ckt2", "note": ""}, {"inst": 914, "type": "BI", "unitDisp": "—", "name": "Software Error 1001", "note": ""}, {"inst": 915, "type": "BI", "unitDisp": "—", "name": "Software Error 1004", "note": ""}, {"inst": 917, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Speed Signal VDC Output", "note": ""}, {"inst": 918, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Cooler Solenoid", "note": ""}, {"inst": 919, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Cooler Solenoid", "note": ""}, {"inst": 920, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Heater 4E1 Rela", "note": ""}, {"inst": 921, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Heater 4E1 Relay", "note": ""}, {"inst": 922, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Heater 4E2 Relay", "note": ""}, {"inst": 923, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Heater 4E2 Relay", "note": ""}, {"inst": 924, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Vent Line", "note": ""}, {"inst": 925, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Vent Line", "note": ""}, {"inst": 926, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outboard Bearing Pad Temp 1", "note": ""}, {"inst": 927, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outboard Bearing Pad Temp 1", "note": ""}, {"inst": 928, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outboard Bearing Pad Temp 2", "note": ""}, {"inst": 929, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outboard Bearing Pad Temp 2", "note": ""}, {"inst": 930, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outboard Bearing Pad Temp 3", "note": ""}, {"inst": 931, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outboard Bearing Pad Temp 3", "note": ""}, {"inst": 932, "type": "BI", "unitDisp": "—", "name": "High Outboard Bearing Pad Temperature 1", "note": ""}, {"inst": 933, "type": "BI", "unitDisp": "—", "name": "High Outboard Bearing Pad Temperature 1", "note": ""}, {"inst": 934, "type": "BI", "unitDisp": "—", "name": "High Outboard Bearing Pad Temperature 2", "note": ""}, {"inst": 935, "type": "BI", "unitDisp": "—", "name": "High Outboard Bearing Pad Temperature 2", "note": ""}, {"inst": 936, "type": "BI", "unitDisp": "—", "name": "High Outboard Bearing Pad Temperature 3", "note": ""}, {"inst": 937, "type": "BI", "unitDisp": "—", "name": "High Outboard Bearing Pad Temperature 3", "note": ""}, {"inst": 938, "type": "BI", "unitDisp": "—", "name": "Outboard Bearing Pad Temp 1 Sensor", "note": ""}, {"inst": 939, "type": "BI", "unitDisp": "—", "name": "Outboard Bearing Pad Temp 1 Sensor", "note": ""}, {"inst": 940, "type": "BI", "unitDisp": "—", "name": "Outboard Bearing Pad Temp 2Sensor", "note": ""}, {"inst": 941, "type": "BI", "unitDisp": "—", "name": "Outboard Bearing Pad Temp 2Sensor", "note": ""}, {"inst": 942, "type": "BI", "unitDisp": "—", "name": "Outboard Bearing Pad Temp 3Sensor", "note": ""}, {"inst": 943, "type": "BI", "unitDisp": "—", "name": "Outboard Bearing Pad Temp 3 Sensor", "note": ""}, {"inst": 944, "type": "BI", "unitDisp": "—", "name": "Inverted Evaporator Water Temperature", "note": ""}, {"inst": 945, "type": "BI", "unitDisp": "—", "name": "Inverted Condenser Water Temperature", "note": ""}, {"inst": 946, "type": "BI", "unitDisp": "—", "name": "Inverted Evaporator Approach Temperature Ckt1", "note": ""}, {"inst": 947, "type": "BI", "unitDisp": "—", "name": "Inverted Condenser Approach Temperature Ckt1", "note": ""}, {"inst": 948, "type": "BI", "unitDisp": "—", "name": "Inverted Evaporator Approach Temperature Ckt2", "note": ""}, {"inst": 949, "type": "BI", "unitDisp": "—", "name": "Inverted Condenser Approach Temperature Ckt2", "note": ""}, {"inst": 1, "type": "BV", "unitDisp": "—", "name": "BAS Base Loading Enable", "note": "범위 0 or 1"}, {"inst": 2, "type": "BV", "unitDisp": "—", "name": "BAS Diagnostic Reset", "note": "범위 0 or 1"}, {"inst": 1, "type": "MSI", "unitDisp": "—", "name": "Chiller Running Status", "note": "1 = Not Running 2 = Starting 3 = Running 4 = Stopping"}, {"inst": 2, "type": "MSI", "unitDisp": "—", "name": "Chiller Control Mode", "note": "1 = Cool 2 = Heat 3 = Ice 4 = Free Cooling"}, {"inst": 3, "type": "MSI", "unitDisp": "—", "name": "Setpoint Source", "note": "1 = BAS/Ext/FP 2 = Ext/FP 3 = Front Panel"}, {"inst": 4, "type": "MSI", "unitDisp": "—", "name": "Active Chilled Water Setpoint Source", "note": "1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS"}, {"inst": 5, "type": "MSI", "unitDisp": "—", "name": "Active Current Limit Setpoint Source", "note": "1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS"}, {"inst": 6, "type": "MSI", "unitDisp": "—", "name": "Active Hot Water Setpoint Source", "note": "1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS"}, {"inst": 7, "type": "MSI", "unitDisp": "—", "name": "Active Base Loading Setpoint Source", "note": "1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS"}, {"inst": 8, "type": "MSI", "unitDisp": "—", "name": "Front Panel Auto/Stop", "note": "1 = Stop 2 = Auto"}, {"inst": 9, "type": "MSI", "unitDisp": "—", "name": "Front Panel Chiller Control Mode", "note": "1 = Cool 2 = Heat 3 = Ice 4 = Free Cooling"}, {"inst": 10, "type": "MSI", "unitDisp": "—", "name": "External Auto Stop", "note": "1 = Off 2 = Auto"}, {"inst": 11, "type": "MSI", "unitDisp": "—", "name": "Compressor Running Ckt1", "note": "1= Stopped 2 = Running 3 = Arm"}, {"inst": 12, "type": "MSI", "unitDisp": "—", "name": "Compressor Running Ckt2", "note": "1= Stopped 2 = Running 3 = Arm"}, {"inst": 13, "type": "MSI", "unitDisp": "—", "name": "Refrigerant Type", "note": "0=R11 1=R12 2=R22 3=R123 4=R134a 5=R407C 6=R410A 7=R113 8=R114 9=R500 10=R502 11=R404A 12=R513A 13=R1233zd(E) 14=R514A 15=R1234ze-(E)"}, {"inst": 1, "type": "MSV", "unitDisp": "—", "name": "BAS Chiller Auto Stop Command", "note": "범위 1 or 2"}, {"inst": 2, "type": "MSV", "unitDisp": "—", "name": "BAS Chiller Mode Command", "note": "범위 1 to 4"}, {"inst": 3, "type": "MSV", "unitDisp": "—", "name": "Circuit Lockout Ckt1", "note": "범위 0 or 1"}, {"inst": 4, "type": "MSV", "unitDisp": "—", "name": "Circuit Lockout Ckt2", "note": "범위 0 or 1"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — CTV-Simplex (UC800) (BACnet)", "name": "Symbio™ 800 CTV-Simplex (UC800)", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 526점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 1. Operating pressure comparison at AHRI conditions", "page": 8, "orientation": "column", "header": ["Evaporator", "Low Pressure • Always at negative pressure • Air leaks inward • Refrigerant lost: (# air leak in) x purge efficiency(a) • No refrigerant loss into equipment room", "Medium Pressure • Operates at positive pressure • Refrigerant leaks outward at moderate rate • Refrigerant loss is difficult to know, performance is degraded • Refrigerant loss is into equipment room"], "quantities": [null, "current", "loss"], "rows": [["Condenser", "• Usually at neutral to negative pressure during inactivity (air might leak inward) • At slightly positive pressure during operation • In the event of a leak, refrigerant could leak outward, but at a very low rate", "• Always at high positive pressure • In the event of a leak, refrigerant would leak outward at a very high rate"], ["Monitoring of leak rate", "• Unit purge is able to continuously monitor in leakage with the run meter, whether the chiller is on or off. • Refrigerant monitor as required by ASHRAE. • Purge can be connected to a building automation system for notification of increased purge operation (in-leak). Similarly, the BACnet® module allows the refrigerant monitor to be connected to the building automation system.", "• Only ways to monitor leak rate on medium pressure chiller are: – periodic leak checks – purchase refrigerant monitor • Refrigerant monitor as required by ASHRAE. • Typically, the only time a leak is detected on a medium pressure chiller is during spring start-up. This means that a chiller which develops a leak in the summer may leak continuously until the following spring."], ["Typical Pressures Evaporator: 38°F (3.3°C) Condenser: 100°F (37.8°C)", "R-514A Evaporator: -9.5 psig (-65.4 kPaG) Condenser: 5.3 psig (36.3 kPaG) R-1233zd Evaporator: -6.6 psig (-45.8 kPaG) Condenser: 14.4 psig (99.3 kPaG)", "R-134a Evaporator: 33.1 psig (228.5 kPaG) Condenser: 124.2 psig (856.0 kPaG) R-513A Evaporator: 37.6 psig (259.0 kPaG) Condenser: 130.7 psig (901.2 kPaG) R-1234ze Evaporator: 20.8 psig (143.1 kPaG) Condenser: 89.9 psig (619.8 kPaG)"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 3. Comparison of low-voltage starter and drive types", "page": 16, "orientation": "column", "header": ["Starter Type (closed- transition) Constant Speed", "Inrush Current % LRA", "Percent Rated Torque", "Advantages", "Disadvantages", "Typical Acceleration Time (seconds)"], "quantities": ["speed", "current", "torque", null, null, null], "rows": [["Wye-Delta (Star-Delta)", "33", "33", "• Equal reduction of torque and inrush current • Simple, easy to service and maintain • Lower cost", "• Only applicable up to 600V • Small “spike” at transition", "5–12"], ["Variable Speed", "", "", "", "", ""], ["Adaptive Frequency Drive (AFD)", "<13 (<RLA)", "Varies", "• Lowest inrush current • Better chiller efficiency at reduced lift", "• Most expensive • Efficiency losses at full load • Harmonics may be an issue", "8–30"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "800-ton (2800-kW) Centrifugal Water-Cooled Chiller", "page": 19, "orientation": "column", "header": ["ECWT 85°F (29.4°C)", ""], "quantities": ["temperature", null], "rows": [["", "ECWT 85°F (29.4°C)"], ["", "ECWT 75°F (23.9°C)"], ["", "ECWT 65°F (18.3°C)"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 4. Comparison of medium-voltage starter types", "page": 20, "orientation": "column", "header": ["Starter Type (closed- transition) Constant Speed", "Inrush Current % LRA", "Percent Rated Torque", "Advantages", "Disadvantages", "Typical Acceleration Time (seconds)"], "quantities": ["speed", "current", "torque", null, null, null], "rows": [["Across-the-Line (Full Voltage)", "100", "100", "• Low cost • Least complex • Least maintenance", "• Draws highest inrush current at start-up", "3–5"], ["Primary Reactor 65% TAP", "65", "42", "• Good compromise between first cost and reduced inrush current", "• More expensive than Across-the- Line • Larger than Across-the-Line", "5–12"], ["Autotransformer 65% TAP", "45", "42", "• Almost equal reduction of torque and inrush current • Lowest inrush current", "• More expensive than Primary Reactor • Larger than Across-the-Line", "5–12"], ["Variable Speed", "", "", "", "", ""], ["Adaptive Frequency Drive (AFD)", "<13 (<RLA)", "Varies", "• Efficiency at part lift • Power factor", "• Most expensive • Large and heavy • Complex", "5–12"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 10. Representative weights, 60 Hz chillers (lb) — CVHE, CVHF, and CDHF chillers", "page": 53, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping", "Weights with Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null, "weight", null], "rows": [["CVHE", "230–320", "233", "032S", "032S", "14828", "13469", "—", "—"], ["", "", "289", "", "", "—", "—", "16508", "15149"], ["", "230–320", "289", "032S", "032L", "15433", "13924", "17113", "15604"], ["", "230–320", "289", "032L", "032L", "16277", "14574", "17957", "16254"], ["", "230–320", "289", "050S", "050S", "20035", "17599", "21715", "19279"], ["", "230–320", "289", "050S", "050L", "21001", "18356", "22681", "20036"], ["", "230–320", "289", "050L", "050L", "22352", "19304", "24032", "20984"], ["", "360–500", "455", "050S", "050S", "20717", "18281", "22397", "19961"], ["", "360–500", "455", "050S", "050L", "21683", "19038", "23363", "20718"], ["", "360–500", "455", "050L", "050L", "23034", "19986", "24714", "21666"], ["", "360–500", "455", "050S", "080S", "23200", "20265", "24880", "21945"], ["", "360–500", "455", "050L", "080L", "26793", "22976", "28473", "24656"], ["", "360–500", "455", "080S", "080S", "29854", "25634", "31534", "27314"], ["", "360–500", "455", "080S", "080L", "31442", "26917", "33122", "28597"], ["", "360–500", "455", "080L", "080L", "33463", "28333", "35143", "30013"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 10. Representative weights, 60 Hz chillers (lb) — CVHE, CVHF, and CDHF chillers (con", "page": 54, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping", "Weights with Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null, "weight", null], "rows": [["CVHF", "350–570 350–570 350–570 350–570 350–570 350–570 350–570 350–570 350–910 350–910 350–910 350–910 350–910 350–910 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1470 1470–1720 1470–1720", "588", "050S", "050S", "20487", "17984", "22167", "19664"], ["", "", "588", "050S", "050L", "21453", "18741", "23133", "20421"], ["", "", "588", "050L", "050L", "22703", "19567", "24383", "21247"], ["", "", "588", "050S", "080S", "22970", "19968", "24650", "21648"], ["", "", "588", "050L", "080L", "26512", "22557", "28192", "24237"], ["", "", "588", "080S", "080S", "31845", "26997", "32173", "27715"], ["", "", "588", "080S", "080L", "32131", "27318", "33811", "28998"], ["", "", "588", "080L", "080L", "34319", "28855", "35999", "30535"], ["", "", "957", "080S", "080S", "32843", "28385", "35843", "31385"], ["", "", "957", "080S", "080L", "34481", "29668", "37481", "32668"], ["", "", "957", "080L", "080L", "36669", "31205", "39669", "34205"], ["", "", "957", "080L", "142L", "44814", "37663", "47814", "40663"], ["", "", "957", "142M", "142L", "48446", "40540", "51446", "43540"], ["", "", "957", "142L", "142L", "49667", "41453", "52667", "44453"], ["", "", "1062", "080L", "142L", "45710", "38559", "48710", "41559"], ["", "", "1062", "142M", "142L", "49116", "41210", "52116", "44210"], ["", "", "1062", "142L", "142L", "50337", "42123", "53337", "45123"], ["", "", "1062", "142E", "142L", "51762", "43109", "54762", "46109"], ["", "", "1062", "142M", "210L", "55062", "46057", "58062", "49057"], ["", "", "1062", "142L", "210L", "56333", "46970", "59333", "49970"], ["", "", "1062", "142E", "210L", "57758", "47956", "60758", "50956"], ["", "", "1062", "210L", "210L", "61899", "51929", "64899", "54929"], ["", "", "1062", "250E", "250L", "76152", "63330", "79152", "66330"], ["", "", "1340", "210L", "210L", "64550", "54580", "67550", "57580"], ["", "", "1340", "142L", "210L", "58984", "49621", "61984", "52621"], ["", "", "1340", "250E", "250L", "78803", "65981", "81803", "68981"], ["CDHF", "1500–2000 2170–2550 3000 3500", "745", "210D", "210D", "95319", "80069", "101319", "86069"], ["", "", "1062", "250D", "250D", "110325", "91405", "116325", "97405"], ["", "", "1062", "250M", "250M", "125690", "103670", "131690", "109670"], ["", "", "957", "250X", "250X", "—", "—", "133835", "109305"], ["", "", "1229", "", "", "138730", "114199", "—", "—"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 11. Representative weights, 60 Hz chillers (lb)", "page": 55, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null], "rows": [["CVHH", "900–1200", "1228", "100M", "100M", "47609", "41229"], ["", "900–1200", "1228", "100L", "100L", "49252", "42368"], ["", "900–1200", "1340", "100M", "10HM", "54999", "47798"], ["", "900–1200", "1340", "130M", "130M", "53024", "45050"], ["", "900–1200", "1340", "130M", "13HM", "62184", "53398"], ["", "900–1200", "1340", "160M", "200M", "63798", "53766"], ["", "900–1200", "1340", "200L", "220L", "71803", "58771"], ["", "900–1200", "1340", "220L", "220L", "79082", "64664"], ["", "1500–1700", "1340", "200L", "200L", "70773", "58989"], ["", "1500–1700", "1340", "200L", "20HL", "80262", "67562"], ["", "1500–1700", "1340", "220L", "220L", "78918", "64500"], ["", "1500–1700", "1340", "220L", "22HL", "93396", "78060"], ["CDHH", "2000–2600", "1340", "400M", "440M", "124422", "100930"], ["", "2800–3300", "1340", "440M", "440M", "134278", "108299"], ["", "2800–3300", "1340", "440X", "440X", "141286", "113092"], ["", "2000–2600", "1340", "440M", "44HM", "159702", "121963"], ["", "2800–3300", "1340", "440X", "44HX", "171753", "129265"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 12. Representative weights, 50 Hz chillers (lb) — CVHE, CVHG, and CDHG chillers", "page": 56, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping", "Weights with Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null, "weight", null], "rows": [["CVHE", "190–320 190–320 190–320 190–320 190–320 190–320 300–500 300–500 300–500 300–500 300–500 300–500 300–500", "215", "032S", "032S", "14785", "13426", "—", "—"], ["", "", "231", "", "", "—", "—", "16456", "15097"], ["", "", "215", "032S", "032L", "15390", "13881", "—", "—"], ["", "", "231", "", "", "—", "—", "17061", "15552"], ["", "", "215", "032L", "032L", "16234", "14531", "—", "—"], ["", "", "231", "", "", "—", "—", "17905", "16202"], ["", "", "215", "050S", "050S", "19696", "17195", "—", "—"], ["", "", "231", "", "", "—", "—", "21419", "18918"], ["", "", "215", "050S", "050L", "20712", "17952", "—", "—"], ["", "", "231", "", "", "—", "—", "22435", "19675"], ["", "", "215", "050L", "050L", "21829", "18682", "—", "—"], ["", "", "231", "", "", "—", "—", "23636", "20502"], ["", "", "360", "050S", "050S", "21307", "18806", "—", "—"], ["", "", "379", "", "", "—", "—", "22608", "20107"], ["", "", "360", "050S", "050L", "22323", "19563", "—", "—"], ["", "", "379", "", "", "—", "—", "23624", "20864"], ["", "", "360", "050L", "050L", "23524", "20390", "—", "—"], ["", "", "379", "", "", "—", "—", "24825", "21691"], ["", "", "360", "050S", "080S", "24923", "21589", "—", "—"], ["", "", "379", "", "", "—", "—", "26224", "22890"], ["", "", "360", "080S", "080S", "30740", "26520", "—", "—"], ["", "", "379", "", "", "—", "—", "32041", "27821"], ["", "", "360", "080S", "080L", "32328", "27803", "—", "—"], ["", "", "379", "", "", "—", "—", "33629", "29104"], ["", "", "360", "080L", "080L", "34349", "29219", "—", "—"], ["", "", "379", "", "", "—", "—", "35650", "30520"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 12. Representative weights, 50 Hz chillers (lb) — CVHE, CVHG, and CDHG chillers (con", "page": 57, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping", "Weights with Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null, "weight", null], "rows": [["CVHG", "480–565", "489", "050S", "050S", "22258", "19747", "22815", "20304"], ["", "480–565", "489", "050S", "050L", "23274", "20504", "23831", "21061"], ["", "480–565", "489", "050L", "050L", "24391", "21244", "24948", "21801"], ["", "480–565", "489", "050S", "080S", "25874", "22538", "26431", "23095"], ["", "480–565", "489", "050L", "080L", "28712", "24647", "29269", "25204"], ["", "480–565", "489", "080S", "080L", "33279", "28754", "33836", "29311"], ["", "670–780", "621", "080S", "080S", "32952", "28732", "33509", "29289"], ["", "670–780", "621", "080S", "080L", "34540", "30015", "35097", "30572"], ["", "670–780", "621", "080L", "080L", "36561", "31431", "37118", "31988"], ["", "670–780", "621", "080L", "142L", "45020", "38203", "45577", "38760"], ["", "670–780", "621", "142M", "142L", "49518", "41562", "50075", "42119"], ["", "670–780", "621", "142L", "142L", "50789", "42475", "51346", "43032"], ["", "920–1100", "621", "080L", "142L", "46086", "39269", "46643", "39826"], ["", "920–1100", "892", "142M", "142L", "50988", "43032", "51545", "43589"], ["", "920–1100", "892", "142L", "142L", "52259", "43945", "52816", "44502"], ["", "920–1100", "892", "142M", "210L", "56984", "47879", "57541", "48436"], ["", "920–1100", "892", "142L", "210L", "58205", "48792", "58762", "49349"], ["", "920–1100", "892", "142E", "210L", "59630", "49778", "60187", "50335"], ["", "920–1100", "892", "210L", "210L", "63821", "53751", "64378", "54308"], ["CDHG", "1250", "621", "210D", "210D", "99463", "84013", "100577", "85127"], ["", "1750", "621", "210D", "210D", "99463", "84013", "100577", "85127"], ["", "2150", "892", "210D", "210D", "103720", "88298", "104834", "89412"], ["", "2250", "892", "210D", "210D", "102408", "86953", "103522", "88067"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 14. Maximum weights, unit-mounted starters/Adaptive Frequency™Drives (AFDs) (lb)", "page": 58, "orientation": "column", "header": ["Low Voltage (less than 600 volts)", "Wye-delta", "557"], "quantities": ["voltage", null, null], "rows": [["Adaptive Frequency Drive (less than 600 volts)", "900 amp", "3000"], ["", "1210 amp", "3000"], ["Medium Voltage (2300–6600 volts)", "Across-the-line", "652"], ["", "Primary Reactor", "1602"], ["", "Autotransformer", "1702"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 17. Physical dimensions for 60 Hz compressor chillers (in.) — CVHE, and CVHF chiller", "page": 60, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "LV Unit Mounted Starters(a)", "LV Unit Mounted AFD", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["CVHE", "230–320", "032", "SS", "317", "132", "134", "150", "141", "41", "135.0", "93.8", "69.1"], ["", "", "", "SL / LL", "408", "132", "134", "150", "186", "41", "180.3", "93.8", "69.1"], ["", "", "050", "SS", "318", "135", "147", "158", "141", "42", "135.0", "98.3", "80.6"], ["", "", "", "SL / LL", "409", "135", "147", "158", "186", "42", "180.3", "98.3", "80.6"], ["", "360–500", "050", "SS", "318", "135", "147", "158", "141", "42", "135.0", "98.7", "80.5"], ["", "", "", "SL / LL", "409", "135", "147", "158", "186", "42", "180.3", "98.7", "80.5"], ["", "", "050/080", "SS", "328", "144", "149", "167", "141", "52", "135.0", "103.8", "90.3"], ["", "", "", "LL", "419", "144", "149", "167", "186", "52", "180.3", "103.8", "90.3"], ["", "", "080", "SS", "328", "153", "158", "168", "141", "52", "135.0", "114.9", "96.8"], ["", "", "", "SL / LL", "419", "153", "158", "168", "186", "52", "180.3", "114.9", "96.8"], ["CVHF", "350–570", "050", "SS", "318", "134", "147", "149", "141", "42", "135.0", "100.0", "80.4"], ["", "", "", "SL / LL", "409", "134", "147", "149", "186", "42", "180.3", "100.0", "80.4"], ["", "", "050/080", "SS", "328", "144", "149", "167", "141", "52", "135.0", "103.6", "90.2"], ["", "", "", "LL", "419", "144", "149", "167", "186", "52", "180.3", "103.6", "90.2"], ["", "", "080", "SS", "328", "152", "157", "167", "141", "52", "135.0", "114.7", "96.7"], ["", "", "", "SL / LL", "419", "152", "157", "167", "186", "52", "180.3", "114.7", "96.7"], ["", "650–910", "080", "SS", "328", "161", "157", "175", "141", "52", "135.0", "114.9", "97.2"], ["", "", "", "SL / LL", "419", "161", "157", "175", "186", "52", "180.3", "114.9", "97.2"], ["", "", "080/142", "LL", "426", "175", "175", "198", "186", "59", "180.3", "117.8", "120.9"], ["", "", "142", "ML / LL", "426", "172", "169", "196", "186", "59", "180.3", "121.3", "115.4"], ["", "1070–1300", "080/142", "LL", "426", "177", "176", "199", "186", "59", "180.3", "121.6", "121.7"], ["", "", "142", "ML / LL", "426", "177", "173", "199", "186", "59", "180.3", "121.5", "118.3"], ["", "", "", "EL", "471", "177", "173", "199", "209", "59", "202.8", "121.5", "118.3"], ["", "", "142/210", "ML / LL", "426", "185", "181", "210", "186", "59", "180.3", "128.9", "126.8"], ["", "", "", "EL", "471", "185", "181", "210", "209", "59", "202.8", "128.9", "126.8"], ["", "", "210", "LL", "426", "182", "178", "204", "186", "59", "180.3", "135.2", "124.8"], ["", "", "250", "EL", "474", "191", "195", "212", "209", "62", "202.8", "139.3", "137.3"], ["", "1470–1720", "142/210", "LL", "426", "181", "187", "207", "186", "59", "180.3", "130.9", "126.9"], ["", "", "", "EL", "471", "181", "187", "207", "209", "59", "202.8", "130.9", "126.9"], ["", "", "210", "LL", "426", "189", "186", "205", "186", "59", "180.3", "137.2", "124.7"], ["", "", "250", "EL", "474", "191", "195", "212", "209", "62", "202.8", "141.4", "137.3"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 18. Physical dimensions for 50 and 60 Hz single compressor chillers (in.) — CVHH chi", "page": 61, "orientation": "column", "header": ["Units", "Comp Size", "Shell Configuration Evap/Cond", "Space Envelope Length (EL)", "Terminal Box Only (EW)", "Clearance Tube Pull", "", "Base Unit Dimensions Length", "Height", "Width"], "quantities": [null, null, null, null, null, null, null, null, "dimension", "dimension"], "rows": [["", "", "", "", "", "CL1", "CL2", "", "", ""], ["CVHH (50 Hz)", "950 1050", "100M/100M", "373.0", "176.0", "166.0", "47.0", "160.0", "121.2", "122.0"], ["", "", "100L/100L", "413.5", "176.0", "186.0", "47.0", "180.3", "121.2", "122.0"], ["", "", "130M/130M", "373.0", "178.1", "166.0", "47.0", "160.0", "127.9", "124.1"], ["", "", "160M/200M", "373.0", "180.1", "166.0", "47.0", "160.0", "135.4", "126.1"], ["", "", "200L/220L", "413.5", "185.2", "186.0", "47.0", "180.3", "137.7", "131.2"], ["", "", "220L/220L", "413.5", "192.1", "186.0", "47.0", "180.3", "141.6", "138.1"], ["", "1550", "200L/200L", "413.5", "181.1", "186.0", "47.0", "180.3", "137.7", "127.1"], ["", "", "220L/220L", "413.5", "192.1", "186.0", "47.0", "180.3", "141.6", "138.1"], ["CVHH Heat Recovery (50 Hz)", "950 1050", "100M/10HM", "373.0", "191.8", "166.0", "47.0", "160.0", "121.2", "137.8"], ["", "", "130M/13HM", "373.0", "194.0", "166.0", "47.0", "160.0", "127.9", "140.0"], ["", "", "160M/20HM", "373.0", "200.7", "166.0", "47.0", "160.0", "135.4", "146.7"], ["", "1550", "200L/20HL", "413.5", "203.8", "186.0", "47.0", "180.3", "137.7", "149.8"], ["", "", "220L/22HL", "413.5", "225.5", "186.0", "47.0", "180.3", "141.6", "171.5"], ["CVHH (60 Hz)", "900 1000 1200", "100M/100M", "373.0", "179.2", "166.0", "47.0", "160.0", "121.2", "122.0"], ["", "", "100L/100L", "413.5", "179.2", "186.0", "47.0", "180.3", "121.2", "122.0"], ["", "", "130M/130M", "373.0", "180.5", "166.0", "47.0", "160.0", "127.9", "124.0"], ["", "", "160M/200M", "373.0", "180.2", "166.0", "47.0", "160.0", "135.4", "126.1"], ["", "", "200L/220L", "413.5", "184.6", "186.0", "47.0", "180.3", "137.7", "131.2"], ["", "", "220L/220L", "413.5", "191.5", "186.0", "47.0", "180.3", "141.6", "138.1"], ["", "1500 1700", "200L/200L", "413.5", "184.6", "186.0", "47.0", "180.3", "137.7", "127.1"], ["", "", "220L/220L", "413.5", "191.5", "186.0", "47.0", "180.3", "141.6", "138.1"], ["CVHH Heat Recovery (60 Hz)", "900 1000 1200", "100M/10HM", "373.0", "191.8", "166.0", "47.0", "160.0", "121.2", "137.8"], ["", "", "130M/13HM", "373.0", "194.0", "166.0", "47.0", "160.0", "127.9", "140.0"], ["", "", "160M/20HM", "373.0", "200.7", "166.0", "47.0", "160.0", "135.4", "146.7"], ["", "1500 1700", "200L/20HL", "413.5", "203.8", "186.0", "47.0", "180.3", "137.7", "149.8"], ["", "", "220L/22HL", "413.5", "222.0", "186.0", "47.0", "180.3", "141.6", "168.0"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 19. Physical dimensions for 50 Hz compressor chillers (in.) — CVHE and CVHG chillers", "page": 62, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "LV Unit Mounted Starters(a)", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["CVHE", "190–270", "032", "SS", "317", "132", "134", "141", "41", "135.0", "93.8", "69.1"], ["", "", "", "SL / LL", "408", "132", "134", "186", "41", "180.3", "93.8", "69.1"], ["", "", "050", "SS", "318", "135", "147", "141", "42", "135.0", "98.3", "80.6"], ["", "", "", "SL / LL", "409", "135", "147", "186", "42", "180.3", "98.3", "80.6"], ["", "300–420", "050", "SS", "318", "135", "147", "141", "42", "135.0", "98.7", "80.6"], ["", "", "", "SL / LL", "409", "135", "147", "186", "42", "180.3", "98.7", "80.6"], ["", "", "050/080", "SS", "328", "144", "149", "141", "52", "135.0", "103.8", "90.3"], ["", "", "", "LL", "419", "144", "149", "186", "52", "180.3", "103.8", "90.3"], ["", "", "080", "SS", "328", "153", "158", "141", "52", "135.0", "114.9", "96.9"], ["", "", "", "SL / LL", "419", "153", "158", "186", "52", "180.3", "114.9", "96.9"], ["CVHG", "480–565", "050", "SS", "318", "135", "148", "141", "42", "135.0", "102.9", "80.8"], ["", "", "", "SL / LL", "409", "135", "148", "186", "42", "180.3", "102.9", "80.8"], ["", "", "050/080", "SS", "328", "146", "152", "141", "52", "135.0", "104.7", "91.4"], ["", "", "", "LL", "419", "146", "152", "186", "52", "180.3", "104.7", "91.4"], ["", "", "080", "SS", "328", "155", "151", "141", "52", "135.0", "115.8", "97.1"], ["", "", "", "SL / LL", "419", "155", "151", "186", "52", "180.3", "115.8", "97.1"], ["", "670–780", "080", "SS", "328", "153", "159", "141", "52", "135.0", "114.9", "97.1"], ["", "", "", "SL / LL", "419", "153", "159", "186", "52", "180.3", "114.9", "97.1"], ["", "", "080/142", "LL", "426", "175", "175", "186", "59", "180.3", "117.8", "120.9"], ["", "", "142", "ML / LL", "426", "174", "170", "186", "59", "180.3", "121.3", "115.5"], ["", "920–1067", "080/142", "LL", "426", "177", "176", "186", "59", "180.3", "119.2", "121.8"], ["", "", "142", "ML / LL", "426", "174", "170", "186", "59", "180.3", "121.1", "115.4"], ["", "", "142/210", "ML / LL", "426", "185", "181", "186", "59", "180.3", "126.6", "126.8"], ["", "", "", "EL", "471", "185", "181", "209", "59", "202.8", "126.6", "126.8"], ["", "", "210", "LL", "426", "182", "179", "186", "59", "180.3", "132.8", "124.6"], ["", "1100", "080/142", "LL", "426", "177", "176", "186", "59", "180.3", "121.6", "121.8"], ["", "", "142", "ML / LL", "426", "177", "173", "186", "59", "180.3", "121.5", "118.3"], ["", "", "210", "LL", "426", "182", "179", "186", "59", "180.3", "135.2", "124.6"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 22. Physical dimensions dual 60 and 50 Hz compressor units (in.) — CDHF and CDHG chi", "page": 64, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "MV Unit Mounted Starters", "LV Unit Mounted AFD", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["CDHF", "1500", "210", "DD", "606", "183", "203", "208", "264", "84", "258", "133.0", "125.0"], ["", "2000", "", "", "", "", "", "", "", "", "", "", ""], ["", "2170", "250", "DD", "606", "194", "207", "215", "264", "84", "258", "139.3", "136.8"], ["", "2550", "", "", "", "", "", "", "", "", "", "", ""], ["", "3000", "250", "MM", "714", "194", "207", "215", "318", "84", "312", "141.2", "136.7"], ["", "3500", "250", "XX", "810", "194", "207", "215", "366", "84", "360", "141.2", "136.7"], ["CDHG", "1250", "210", "DD", "606", "185", "205", "N/A", "264", "84", "258", "133.0", "124.9"], ["", "1750", "", "", "", "", "", "", "", "", "", "", ""], ["", "2250", "210", "DD", "606", "184", "204", "N/A", "264", "84", "258", "135.2", "124.9"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 23. Physical dimensions for 60 and 50 Hz dual compressor chillers (in.) — CDHH chill", "page": 64, "orientation": "column", "header": ["Units", "Comp Size", "Shell Configuration EVAP/COND", "Space Envelope Length (EL)", "Terminal Box Only (EW)", "Clearance Tube Pull", "", "Base Unit Dimensions Length", "Height", "Width"], "quantities": [null, null, null, null, null, null, null, null, "dimension", "dimension"], "rows": [["", "", "", "", "", "CL1", "CL2", "", "", ""], ["CDHH (50 Hz)", "1750 2250 3050", "400M/440M", "698.0", "185.2", "318.0", "68.0", "312.0", "137.7", "131.2"], ["", "", "440M/440M", "706.0", "192.1", "318.0", "76.0", "312.0", "141.6", "138.1"], ["", "", "440X/440X", "802.0", "192.1", "366.0", "76.0", "360.0", "141.6", "138.1"], ["", "", "440M/44HM", "706.0", "192.1", "318.0", "76.0", "312.0", "141.6", "138.1"], ["", "", "440X/44HX", "802.0", "192.1", "366.0", "76.0", "360.0", "141.6", "138.1"], ["CDHH (60 Hz)", "2000 2600 2800 3300 2800 3300", "400M/440M", "698.0", "184.6", "318.0", "68.0", "312.0", "137.7", "130.6"], ["", "", "440M/440M", "706.0", "191.5", "318.0", "76.0", "312.0", "141.6", "137.5"], ["", "", "440X/440X", "802.0", "192.1", "366.0", "76.0", "360.0", "141.6", "138.1"], ["", "", "440M/44HM", "706.0", "192.1", "318.0", "76.0", "312.0", "141.6", "138.1"], ["", "", "440X/44HX", "802.0", "192.1", "366.0", "76.0", "360.0", "141.6", "138.1"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 36. Maximum weights, unit-mounted starters/Adaptive Frequency™Drives (AFD) (kg)", "page": 80, "orientation": "column", "header": ["Low Voltage (less than 600 volts)", "Wye-delta", "253"], "quantities": ["voltage", null, null], "rows": [["Adaptive Frequency Drive (less than 600 volts)", "900 amp", "1361"], ["", "1210 amp", "1361"], ["Medium Voltage (2300–6600 volts)", "Across-the-line", "296"], ["", "Primary Reactor", "727"], ["", "Autotransformer", "772"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Appendix G: Standard Conversions", "page": 112, "orientation": "row", "header": ["To Convert From: Length", "To:", "Multiply By:"], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "airflow", "airflow", null, null, null, null, null, "power", null, null, null, null, null, "pressure", null, null, null, null, "weight", null, "weight", null, "temperature", "temperature"], "rows": [["Feet (ft)", "meters (m)", "0.30481"], ["Inches (in.)", "millimeters (mm)", "25.4"], ["Area", "", ""], ["Square feet (ft2)", "square meters (m2)", "0.093"], ["Square inches (in.2)", "square millimeters (mm2)", "645.2"], ["Volume", "", ""], ["Cubic feet (ft3)", "cubic meters (m3)", "0.0283"], ["Cubic inches (in.3)", "cubic mm (mm3)", "16387"], ["Gallons (gal)", "liters (L)", "3.785"], ["Gallons (gal)", "cubic meters (m3)", "0.003785"], ["Flow", "", ""], ["Cubic feet/min (cfm)", "cubic meters/second (m3/s)", "0.000472"], ["Cubic feet/min (cfm)", "cubic meters/hr (m3/h)", "1.69884"], ["Gallons/minute (gpm)", "cubic meters/hr (m3/h)", "0.2271"], ["Gallons/minute (gpm)", "liters/second (L/s)", "0.06308"], ["Velocity", "", ""], ["Feet per minute (fpm)", "meters per second (m/s)", "0.00508"], ["Feet per second (fps)", "meters per second (m/s)", "0.3048"], ["Energy, Power, and Capacity", "", ""], ["British thermal units per hour (Btu/h)", "kilowatt (kW)", "0.000293"], ["British thermal units per hour (Btu)", "kilocalorie (kcal)", "0.252"], ["Tons (refrig. effect)", "kilowatt (refrig. effect)", "3.516"], ["Tons (refrig. effect)", "kilocalories per hour (kcal/hr)", "3024"], ["Horsepower", "kilowatt (kW)", "0.7457"], ["Pressure", "", ""], ["Feet of water (ft H2O)", "pascals (Pa)", "2990"], ["Inches of water (in. H2O)", "pascals (Pa)", "249"], ["Pounds per square inch (psi)", "pascals (Pa)", "6895"], ["Pounds per square inch (psi)", "bar or kg/cm2", "6.895 x 10-2"], ["Weight", "", ""], ["Ounces", "kilograms (kg)", "0.02835"], ["Pounds (lb)", "kilograms (kg)", "0.4536"], ["Fouling factors for heat exchangers", "", ""], ["0.00085 ft2·°F·h/Btu", "= 0.132 m2·°K/kW", ""], ["0.00025 ft2·°F·h/Btu", "= 0.044 m2·°K/kW", ""]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Temperature Conversions", "page": 112, "orientation": "column", "header": ["Scale", "", "Temperature °C", "°F", "", "Temperature Interval °C", "°F"], "quantities": [null, null, "temperature", "temperature", null, "temperature", "temperature"], "rows": [["Celsius", "x°C =", "x", "1.8x + 32", "1°C =", "1", "9/5 = 1.8"], ["Fahrenheit", "x°F =", "(x-32) / 1.8", "x", "1°F =", "5/9", "1"]], "source": "CTV-PRC021G-EN_12202024.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAFKAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAMEBQYBAgcI/8QASBAAAQMCAwUDCQYEBAUDBQAAAQACAwQRBRIhBhMxQVEyYXEHFCKBkaGxwdEVM0JSYnIWI4LhJGOS8FNzg6KyGDRDNTZUZML/xAAaAQEAAwEBAQAAAAAAAAAAAAAAAQIDBAUG/8QAKREAAgIBAwQCAgEFAAAAAAAAAAECEQMSITEEE0FRFCIyYYEFFULR8P/aAAwDAQACEQMRAD8A9IoQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAKBxzbDDcDeYnuM9QP/ij4jxPJN9stpHYNRNpqVw8/qQcn6G83fRc1j3bZDJITLI43Lnam658ubTtHk1hC92XNvlMvJrhtm9d5/ZWLB9qKLF2+iDE4C5DiucxRidpyta8DiLarUMloJhVUjy0tN3C+q5F1E09zV44sueJ+UfC6KZ0VMx9Y5v4m6N9vP2JrT+U2nkkDZqExtva4kv8AJVyrlpKqidiEdG173aua1liTexNlGxU9PWMOTRw420LfUj6mTexKxROzUFfBiNK2eneHNcE5XGcJxes2ZrWgSE00h7zfv8V0vAsTGIRSyGcdoFrAeDbDrx1uujF1Cns+TGeNx3RNoWjX5tNPqt11J2ZAhCFIBCEIAQhCAEIQgBCEIAQhCAEXVW2r2qdgphp20rpTUOLRleQ7SxOgGg1tfvXINo/LridFjdTR0FD5rGyzWl8hc49TYg21QHoYyMEgYXAOcCQOZA4/ELZefNm/LliuI7RYVQOwptVLPN5vczEF2dzdezysuiU1dj1T5VdocObVSGjjwuF8NO9wEUcry4Zg4Nuez16oC/31Qqb5P6rGsSoHV2Kvp8t3RM3GrZCHEF4PAjSw9auSAEIUfjOLw4PRmWT0pHaRx31cfoobSVslKx+SGi5IA70lT1cFWwuglZK1psS03sVQptrcVqGSMIg3bwWluUjQ96xhOMz0UcgprAvIzh4uRYWHuXI+rgn+jVYnR0RCpn8UYj1j/wBCP4nxH80f+hT8vGOzIuaFS/4nxH80f+hH8TYj+eP/AEBPl4x2ZFpxLE6XCaJ1VVyiONvtJ6AcyqiPKdSvqRHHQPcw/wCYM1utrfNRmOZtoAzz9znhgIa1pygX7lWqnZvI0mlnkvzjkddrh0vxH+9FjPqrf1LxxezpUe2sM8IkhpS5p4Xf/Zau2ulPZpGjxeVzbC659JU7ndPjiJsS7SxGlrdRzVmBzC/VYS6nJ7LrFH0IYtTOxfEpq2eR+eSwDRazQOACZ/ZLI28L+JUmbrUtJ4rF5G+WXUUiLNNLSuE1OTdutlJl0dXStrIgGknLKwcndfArIZZM4neZ4g6LhDUDh0KlS1KmK8mkBFJiBgJvHPq0cgU2r2UkdVxmhmYQQ9gH+yndfG51JvI7Z4jmBPcnbo4amGOZ8TXZmjUi6o35JIkOp8QhkjDnXtoXNA1S2zuIvic+mMh3sOh7wksQpm0lRDUxMDGXyPAGncU3mLqPGKarY0buX0H6JZNF3osblp6hpkJdHezh81caedlRCJGEEHmFzmyn9mMR3M7qWV9mOF235FdnTZ2paZcMwywtWi2IQheocoIQhACEIQAhCEAIQhACEIQHK/KrWRNq444K2SnrYGl2UR3DmvDR2uXZ7150x5k7MeqPOJd7ITfORYleqtu8CpH4bX4kRKakUxAcZCQBmbcW4Ly3tfdm0k3gPms9T10XpabNtlsSGEbYYRiJj3gpqqOQsvbNY8Lqb2m8ou0U+1uIVlBilbSRVRIEcU2jWBxsy+nC59qqFO8sfHMB6THBw9SSnmL587rC4v7/AO6vvq/RTaj0z5AKvFMQ2Nq6nEK19RCyoFPTMe65iaxguByA1HsXV15l8mflIwvZDZl1JPPWxVhqXygMiEtO9hDRZwzAg6HVuvjwXf8ACdp6TE8AOKEiKJoBJDswN2hwLTzBDhbQHWxAKl7AkMSxGDDKJ9ROdBo1o4uPQLm+I18+K1zqic6nRrRwaOgSuMYtNjFbvX3bG3SOP8o+qaxsXl9Rn1ulwdWOFbsyxi3MRNnxkCQcOhHQrdrU4hiMjg0DiuI3E43iVmYAjkQeIPRb2UhV4LJS0Yrmg5dBMOg5O9XPu8E383d0VpQceSE0xvZBFkvuHdEbkqlEjey1LLpzuitTH1QFcxmmlZIJIGMeZDqH8MwHH1tuPUFJ4VMZ6NmY3dl18Rofl7UpiUV6N7wLujtIPEapjs097qiWGSHclj7BubNob639QVqtEExlRl7k+NOFqYbKNIsZFqYYrEfNRMOMbgVMGMBJywCahq4rdqIkeI1+qlLcWNKBrKqRkb+xMMh9eiSwv/6c6E9qnkdGe6xTfCJSadjr+kwp+ywxzE4wLNe5srf6hf5qz4HkTqKfzqmkh5vFh48veoWeMVmASOd2ogJPYdVOtL2uBynTuTGGmdHVVkb4yIHueGk8CHA/VViSx3RTecUEEoN8zAb9/A/BO6ed9NUMmYbOYbhRGzzzLgwbazo3uZa/gfmpPI+3Z96cO0QdKQhC+gPPBCEIAQhCAEIQgBCEIAQhCA535Q8JfU1M9bv5BHFSFhjEpaM1yQbW1Fgb+peatsxbaFx/Mz5r1ZtO91bDidNDE0tjpiHvc/LYgZvRsO9ef9odjjjErZ4andSi49MXBBN/Fc8ppTTZqlcaOfQ/chM8QLgxmUE6a2HDVXil8nOMyZmCaiAZrmMjhf8A7UpL5MsVlpTAa/Do95xdncXeHBXeeC8le3L0UvC2S1LzFEx0kj3hrWtFySeS73sfhdXgWysWG1E5eXSmocwdlriALd9gB71X9hvJ3Fs1O+vq5W1Na70Yy25ZGOovzPVX1jLrj6jPf1jwa48dbsyxiXa2yw1qVa3Vee2dBsxhcQBxVlwTCrkSPbomeD4YZ5A5w0Ct8UbYYg0aALr6fDqdsyyTrZA+KN0Do3tBjcMpB4EKm+hS1E1G52YwGzXE6uYeyfl4hT2LYo2FhYw6qkYlXsir6aRxcXvJY4AX9HqegBtr3rTqMik1FeCuOLW7Jh0jFoXsTTMi91xmw4LwUmXBJ3WEJMTBro3NPAiyreD1sQxt7WSXkaxmdtjoRl1v7VYpCMhVTpA9uOvcWtEeR7WubfXU8ehRIgvhnC0dMkUJuDZz7rDZA19yNCCD6xZalJyHRNySDwl2WWaP8ryE/hkcdong2s+Ae5RmHutiNSP8wp/CT/EzLE5TCbj1qa2IIet2ern1Mz46+ZrXPcQMx014JPB8PmosXeypnfO4NDm5jeytUp7XiVDEj7d/6Y+aanwKDZx7oosQDmkiOUuAA1PH6J8MaDtRQ1XraPqmmzoIqcRubgy6a+KnQBbkm3kHQ0IWHODGlziABqSeS904CJ2nxaTBcClrYshka5rWh/C5ICrOH+U2EvEeI0pYT+OI6ewqK2qx2fH6Wrw70BT70OieBp6JPHrfQ+pUp0c0N6Sre2Uubdsoblv6uRC4cmff6s3jj23O7Yfj+GYm0ebVcbnH8JNj7CpFef8ACK0trIYn3u67Sfb9FfsJ2mnw11SJI2zb14cLutl0t0Vo9UrqRDxejoSFTTt1Lyo4/wDWfok3bdVPKlh9pWnycfsr25F2QqK7bqt/DT049RPzSTtusSPCKnH9J+qfJx+x2pF/WCLiy56dtsWPDcD/AKf91o7bLGDwljHhGFHysZPakSNfR1U9Ninm/nEbZG5C+Dd6jI3MHZhcerquX7J4fLjO1WJ0stRWVEUETJWQUjGZm3NjfeWFvAq2yYriBa9sdZLCJL5xGcodfqoGjpJ8CxKbEMKqX0087ckj+1pp1uLaBczzQbRpolQ7ZTxxVNVCYXN3UhYGzAZxa+htpfwUPTbH0H8WT4xu3bvR0UT9QJLem/wvewS8FVXu86fVyZqt8t3vc0ekTc3sOqkaeaqc0elE7xaW/NYXu2jStlZItalmtsmsdQ9v3kDx3sOYfX3JzDUwyuytkGb8p0PsOqxd+S6FmhSWG0DqiUaXCb0lK6eQABXPDKFtNCCRqtcWNzZSctKHNHSspoQAEyxXE208ZY0+ktsTxJlNGWgi6peJ4m2OOSonfaNvrJ6ADmT0XVlyKK0RMoRt6mJ4rim5ZvHB0kjzljjb2pHcgPryFymVNRZIppKtwlqakWlcODRyY3uH9+aTpI5HzmvrBlncMscfKFnT9x5n1clvNUkmwK47o3NqStzU7RIf5jLsd4jT+6X88b1VdnmMGISMvpI0SDx4H4BbNqr81DsFh87Yea3E4dwKgo5u9O2VAA4q0U2QyQlkG7Kp1Bd2PvfncQYnHLfQXJ+qmq/EGwUcry7g0lV3Zud1RiUodG1oZlYHDi7VvH2FWaIs6JmQXaJrvx1WklRYaKKJsdPlDRxTOWo1HS6Q3rpHXvoka2oEVM9xPAFRVgjcOmBrZnX7TynlPWRDapuZ4uIt2PE8lX6Wrjp6SSpe53om5AF9DwPtSOGPdiWMjctc3087nO4gfJEtgXeoqAC4A8yolkodjLzfssaPmn8tK+Uk5wL68FE1VHU0jqicNMgdwLePDoqJ2y3gfbM5Syrma4EyTG46Wv8AVT2azCegVM2TNTT1G7mjkEczdHFpAuOGvhdWuqlEVHI4m1mq5B05UDbDaB9VVuwumfaGM2lI/G7p4D4q27QYl9lYHU1QP8xrcrP3HQLlERJeHOJLibknmV6WedLSjlxxvcd1VBJT08Urh6MnBQeNxf4PejQxHMDw8fcrliNRHNgdOzTMwqvVkQlpnN6iy8+dKWx0R3RXaJwFY13Uh40tZW6oaGy6dFS6d2QwOBacrjG7K8vsR3nmrtPq5p6tVJkoSQQs2WQ0qhY0yoypSxWbIBLKs5UpZZsgEi1aPaHNIPApR2iRkdbkgGVbE1rA8G7gQPUlqM+gm9W+8du8JSjd6K0jyVZLRlKPjjmbaRjXj9Qum8TtE4DtFZkClLPUYc8PpJ3MA/A8Z2ew6j1EKcj20nEJZU0Wv56c3H+k6+wlVbzgSvkOa0cZsSnsdLu6V8sr2tNrtDjlA6XKRyOOyDinuxaqxyCrMkhnaGsBLg45S0dSDwULC92ITtrp2lsLNaeJwsf+Y4dTyHId5UlX4bT1NODJGyZmhs4X9YKjpIKiLWCbeN/JNr7HcfbdZuRZIUlqQZBGXgOPC6VGF1pNzGP9QULJJI6sj3kRjcCNCQefIhXmoqI6WnfPM7LGwXJULbclJydIqNds5itVVxSsbE0Na5pu/kbfRYZstinN8A/qP0WKvbGsfKfNY44YxwzDM4+KkME2o89qG0tYxrJH6Me3QE9COSos0W6PQn/TOoxw7jX+xu3ZjEOc8I9ZSo2ZredXGPUVZ1qXsHF7R4laWzzqKrVbHVNXCY3Yg1oPGzCfmt8M2MGGyF7a0vJOY3ZxNiPmVZzLG1zWl7Q53ZF9T4JJ1bStAJqYgCS2+ccRyTUyVBvhDQYS7/8AI/7VC4jN5pWvp8+bLbX1KyQ19JUuywVMUrujXXVQxmujZj9YyWh3oY5oDxIRxaOP++SamxKLi6kqN/P2tboU0q62KRobK60RcA4k20W0dRSyRl5oWxsA7TpCUxhkosSqTC9oeISHMh5OPU9bK6bKkxJQgNElMyKINYWvIbrl7lHYDmjwavrS2z5JHNa7mR/spximN+b0ThGGsmIyuA1aDwus5BSYBTUecB5ALrn1pHZBkbRS11Ri0MRmnkZf0mbw6q0PwYGUSMmkjIDh2jpcd/RVuifT02I3nqGsccuU3sQL6lOK2V1bLJMyeS1fPu2d0TB6RHS+uvepf23IWxJ4XSvaxjp6yonMZOXM/wBE9DbwKT2mxOCnpG08lQITIeNieHglm1DWmw0AVVx/D62txNtTLE18DbNYwHUjn4KFUnRPB1ryjVeWnoqMHtvMrvAaD4qlR8QrB5QJ95tHFH/woB7SSfoq9HxC6czuTMoLYdl7nMAvoFtFCZ5BEOLtAtGahOaF26r4XngHhcsluargrNbhk0Br2vEl6Sdp9KPKAD0PPxVxosNkxCFroxfK0X9iX2loWnHMcAilDKnD2TNe6S7C5ptYN/Dx9amNhHtfQyk21bGfcV0vEnJRM9W1kY3Zuc/hKVGzM/Qq85oxzCwZYhxcFp8eBTuspQ2Yl6FbjZiTorgaiIfjCTNZAPxhR2YIdyRVP4Zf0QdmyOKsM+LU8be0CoWu2ja0EMsquEEXUpMYyYExgJJCjKqighBu4JOv2glfezrKt1uJyvvd5WblBcItTHGIOgALGHVI0ruIUPRulxHEHRQua58RBe0usbdfepyGimYfSyj+pU82T4HsT1vNUCOIkFaRUVS++QM0/Uo+SZ1TRVc0T2OZSyugksfxC17e1TtZBHx15Y2aMyaCQPLbdptwfknnlE2YxfazAqCnw2sYQyffStJyCRhHo8ONr8FBNdne7qCrDg1fVspnUrn54CCA134fAjUK+jT9okXezJLZ7CKnAtkqehqqt0kkNySNQQeDNeS1mqQy6c1NS+SBuY6AaAKv19QWgrmluzRbIUqJt7VxOHKw96ntr3E4dDHchr5PSseNgqfSVO8c08fTA966Bi1CMSo3U9rO7THHgHBRODaaR0dLkjjzRnLhMpdNQxPcCQ8jxSxaIK0NgBGQi2ut1q9lVQTbuWimDh+UGx8CE/wHAqqetbW1rXxRNdnax/Fx5adFxqN7JH1GXKoxeSctq2/ZO7QxiXAp7tkc4WLWsvcu5cPFVqrwaeLdR09K+QxwCSUuBIc86WHeOivF1ldMsalufPdN10+njpivNlJZQYpHLT1cdHM8QODIg7thoB4jlclJDAcVjblFO94yZwLgWe4AH2fJXtCr2V7Oj+65FxFEVgFA+iw7LNGWSl3B2UkDhxCpu0ePRU+01dRyyBsYblcGgXvlBC6OuHbdU4ftziLibXe3/wAQtoRXB5mXI8s3N8szV7RSysbAwtdbQAfNK4fHIJd65xD3akg2so2io2RAPNk8fW2Ihg9KR2i1dLZGJLw2rMVZEBnhh1ee9JVFfLXY1USR1vmjGZYmekDnaL3NuWp4qOq6+LB8PNGyVra2oF5HA6sCh4JKWA5s28f15ol5BYpY5Y6trZ611ZI1xDHEWte1h3q0zxCmlgj9G1PCGDxOrvl71WcMpTiNfQVsjyyJvpSa8C36iydzbZ4XTzSOdNv5rm+VpNiqtN7IlC+0FZLSbP1NQwlrtGt6uJIFh71TX1lcyn3swIDtAA8ktPK6f4jtV9qyDeWZEw3ZGOHie9RVVXsmqKeKMZwHZnAc+i6YY1GO/Jk5W9juG3H/AN2S/wDKZ8FCRlT23sZj2ozfngYfiPkq/GUyfkxHgexm6XboQeiaRuTphuFztGiNMRr3T7QMl3DS59E+B0ufW3ENy8+HFOsFxN9FhkBjNs8bQfUFDVrB9vUT90xxs8Zy6xaCOQ5panljiwunD3hoF26m3Mq2p8kUix/b9Q4dorU41UH8RUGKuDlK0+Gq2NXFyLj4MJ+SjVImkSzsXnP4yknYpMfxH2qMNWw8GSn+grR1T0hk9gHzVbfsmkPZa6Rw1cUwnqXG9ykpap1vuXetw+qYT1Mmv8sD+v8Asq7skzUT96iKqfQ6reoqJbHRg/qP0URVzSkG5YPUVZIiyUwRzaKtmq3xBrpYtHgXJ7inmXFY6irdMJQ2mdGRdw0DwDqmdGIpqamtG1jxHlldl+8JsQfUpCorppfOGTVLGCcNEhyfl4WW8YxaepmmLqJYk0op37Jugxanp4SKqZsWlruNtbptU1WHnDq6KjGXM8veQ2we4kEm/AqJFRhVGxrqiN9e919WNuQe+9krRYk2pwx9CykndnLi3MzgCbgW7vkqqHNnLKUr8L/v4I6KMmUgBTtBFkaCUjBhdU033Lte7+6koaGqAH8o+76pqVUXrc3qJAIVV8WqMsbtVZqmhqnRH0bHvIVUxbDah0Lg4tDra6rJVZbwNtn6jziOQ/kmA+C6/mC43snTOhhqGvdc7/5BdeMmimXIXAvmtzQHXKbiTvWzXqlEi90ArQFboSbBCwFlQAK897fYmYtv8WiIDgJmi3PshehF5s28kA8pmMi+vnH/APLVvhVtlJ8CAxFrG3fHVAdGtulG7RSQsLMPopGyO0MjxcjwCSpJ9ACU7yecQnOwBwJ4dPFaNJcorbI29U7NNVQygk6veDqfFPqH+ZPG1jRcmwJWnmD5Tu/OpchPZcSQntFhkkLrteH6EaOyn3pJoJMmqHEahgmpYqeIxSDIC4C4HUdFPfYtDj2GRUtdR00VRFpHUhoB8HEakJjgGycdVBvmSPiymxa91j46clZ4cJp6Vnp4hC23WQLNyUX9S1XyUCs2WmopnNOHtdl0OQZlHNhjgqnEQiMt0tlsV0+WowSlP+IxyiYf1TN+qZ1OMbISNMc+M0c/6dH/ACKa5PwKRfvKTAW1tDUW0cx0d/Ag/NU5pXTNvKHzrZt8wF3UzxJ6uB+PuXMGnVdGZVIyg9h0x2qdROTBjrFLtksFztGozxR4GN4e7LEbONi91iNPw9T/AHW7KkMoWf8AMd/5FMMVmH2xRXdGCHaZm3J8OhWYrzQsjDmt9NxueHErORKJAVtuBWTWE801honTNe2OZhmZf0OvgUyklfFIY5AWPbxB4hULEoas9Vo6q71FGp71q6psOKmhY+lqb80xmqO9NpKnvTOWp46qyiVsVnn46qJqp+OqzPUcdVvQ4fHiNPUySTZXMbZjRxzaWJ7rmy0SoiyObjVXTvZFFM4NzADnbVWCOqqpSQ+TT9oVFqJHR1QDtHMfYjoQVfaUiQDmrS+pC3Fo2yusQ73BSFI7EIj/ACX2H7AlKOmB5Kdo4GtA0Ve7ZOkjBPjT7ZZy236G6+5b3x02/wAU+1+AsPkrHHE3olcjQOCjX+idJScQgxx0ZBxGYeDrKrYlSYi5maarmJAsRndr38V0+vaMh0VPxcXjco17kVsRexkbhR1LXEkiccfAK6Yntfg+E1DoK7FKenmABMbnekAeGg1VR2UdaOqH+cPgobE8Ki2l8tTcOduyyojYDvCQ3SMnlryV4Y+7k0siUtMbLhJ5UdmojYYi+Q/5cDz8kN8sOy8YsXVzyPy0x+ZTmXySYPhVI6rq6mhpmRkXmc1wazXqXKPxTY7ydVUDSNo6SJ8WrhSREl17cSCV2LpILyYd5lo2V24wja6SpZhvnAfTBrniaPJob2I1N+Cs44Ll/k1hw2DbraWPCao1dC2OERTFuXNxvpYc7rqAC4c0VCTijpi7RsFlYQsSxleZtuyD5SsZN9fOT8AvTCouKbNYZPjVVVPoKd80khc57owST4rXHNQdsrKNnEYJbO4qXppC4CwJ9S6qzAaOMehSwt8GAJQYTCOEbR4BS8yZCizm8cD3Oa8Ru466J1TtNuCv/wBlxHi0JnVYDC8F2jHcngfH6rNzTLJUQFFvmVUAjNg6RocL20vqo7ykU4ptsjFR4e4R7hjjuIvRJN78OamjDLRVOSRuWRhBHQ96lPtd1RLvKmFj3WtmbopjPSw1Zx6swvE63LucLqbjmWgLej2Vx7Pd2Hva3qSu30RirpN3A0l9r5bck582seHBafIfFFO2dhqadlVSyU8ovHK0scO4riuIUT8NxKekk7ULy2/Ucj6wu3Kl7e4AaiAYpTMvJC20zR+JvX1fDwXoZo2rRhB06OfB1jxW28skC7mkZpsrbriaNhjWTk4vFZz7NBvlAt6+5bU0j3iIt7HpZvXeyhp6jNiLn6EMadbE29fJS+G/cMH6QsmiyJGIZHXb6JJzXHVPXxxYq1sNQLTcGSt4+tM2BLMGWWKTW8bsw9lvmlWLImfBMUiqHRNpzKG8HtIsfaswYNVu38dRC5khiJhIcLZ7jQ+q6tjKgTDMziOIW4ffxWeprktSKZ/C2KycXQN8Xk/JYOxdc7t1cLfBpKutysWJTWxSKQ7YOV3axAeqP+6yzY6pp6Z1PHUuGZ2bfMdkeB0V2y3WQzqE7khpRzp/k3p73M859Y+ikINl62lsYKneAcpRe/rCu277lkRgclDyyfJOlIrdPv6SwqqZ7APxs9Nvu19ymqGeKVodG9rx+k3T1rB0ScmH00zszogH/nb6LvaFTUWHTClb6Ji2mqIvuqkuHSVub36Fb72qYPTgY/vY+3uIV1JMrQlXj+WVTsXNo3Kz1tXIWEeay37i36qpYs6oex9oCP3OHyurLkhjHZZ1m1g/zR8E22ae7/1AUTiATYjX/lOW+yZcKirZKBrJwH7U32k2bxUbUPxrDayKncGNDTchzSAQeXQrtwVGbkzDJvGjsnlBhdW7HV0ALpy+WHNEGmzhvG3A9SpMleaUFmHbK10cbToySqbFHpwNr36njzVJpsC2oxKglq37QlrGmxGZxKgThmNVL3MNTXzmNxaA1rzextcFdktMjKKZ0XyYNybbbTXpm0pLYiYWvzhhJJ7VzddQM7G6uIA7yvPuH7NbRUrXuoKXE4pJrCR+dzcwHWwHVWfD9i8VqsOjdXSVrakE3YY85GuhzF/hyXNPApy1N0aKbiqW51WTE6KL7yrhZ+6QBLQVEVTC2WGRssbuDmm4PrXLpvJzVPw+VkDJvOXCzTM2NrO8m1z7FfdksJmwTZaiw6pLTNA0hxZw7ROntXPlxQgrjK2aQnKT3RMqCqmXrJT+oqdUJUGV1VIGU0j/AEjqBoVyM1QjkCMoSggrHcKUjxKyKKud/wDGxviVWmSJZR0QWC3DROBhtYeMkTfethhU57VSB4NSmLIHE8ObUwZBpIwXjcf/ABVYDy1xa4Wc02I6Lo32M13bqHnwFlqcCoWXc++vEmwv7lZJgr+x7w/FX25RH4hTbm+kdOad0mD0OHzmamhEcjm5Sb8QkeZUSCOpIIDgQRcFCF7555zzajYORsj6zB2gsN3PpybW/b9FzKuqWinz39EkgO5E89V3TaLavBdnI42YtUGPzgHKwMLy4DjoB3rmm1ONbJ43s/SYbhULmU7JnO3RiLGjNcki/O65ckYrdM1i2cxa7PK944vOVqtWGx5RlHBrQFHtwqFlaHBzi1vAFTFCAHS+NlyyRqh21tkq0aLULcJRI7wd8Dsdp6aokMTJg67gL2sOnsUniVPBBiD2U0hlisCHEWPDVQ9CxpxWmkI9JrrA9L8VNVo/xHqCyyFojYBbhqAFuAsC5qGrYNW1lmygkwAs2WQFsAoBrlWQLLayLIDF1qSt8qxlQENjFY2lpy62Z/HKOJA4prHhLsXgdJCRobEX6i6V2gh7Eo/Cfct9hY5IaXEY3vLgKn0L8mloIC1iirIJ2x9fh8756eSO5OZzSb3SmMyRineC2XUflV9liDwVBY1hJqKSTK30raLohLwZyRXtm907Z2WMSMc577tbmF3a8v8AfJWCjbNAG2pwbmwzP5+xVGlwStbtJg1XDDkp6cFtQ58jQATxNr9FfxiWGUo/mYhSs8ZW/Vb5pJUkZ41yLsfiRaA2KnYO+5WWjE5W3Mscetrbv+6aP2u2fgHpYrAf23d8AmsvlA2fj7NRLJ+yF3zXJv6NiVNNXucAa12U8S1oFvcsuw6VzTmrZ3G2npkD3Kuy+UvCm/dUtXJ/S0fNNX+UwH7jB5Xfukt8ApqQtFsbhMVgZHyPPO7yQnlnNLQ22Ucb8VQH+UHGJdIMGjb+4ud9Eg7araqocHMo6eMjgRFcj2lRTfItHRi470ekLWOnM963XMzX7ZVLs3nG7PC7Y2j5LBotrKn73FKgX6SEfBRS9izptikpKmCIfzJo2fueAubfwli9R9/iE779XuPxK2Z5Py43lmcSo+vsnf0XqbH8Ig+9xOkb/wBVv1UfPtts9FZv2nC9xIFgHO+AVfj2ApR2nOPrS38D4fE5shZfKbm6XAbkzDi1HjlYybDp5H7lpa8ZS3QkfRPgFE4XhE+E4jOaYNbDNxPQcbe1TQFlnJ2WR0xCEL3zzzkPlxjtNg8luLZW+9q57g4Eke7dqHNNx6103y3x5qDB324SSD2hv0XMcG0kaP3D4Lhzcs3hwiWja5koZIbn8LvzD6pxh5DmTEf8QhazSwiPJIT10GoTbB5soqGuzEb0kEi1wQFhZoTAW4STXg8luCpA6ojaugP6x8VOVYvOPBQNJc1kNhqXtt7VdvsSpLgZoiw8gVScXLglNIgww9FsIz0VhZgTrdlLswI/lWfaZbWitCJxWwhd0VpbgVvwhKNwUDkFPZZGtFVEDjyWwpndCrWMHaBwW4wpo5KeyxrRUxSv6LYUb+itf2awckfZ7ByTsjWVbzN3RHmbuis5omjktDSNHJO0NRScZw10lE45eVlUZJsXgwS+DvMc7pwJCGgm2U9R3Lrs9GySNzHC4IsVW8CwOaiqa9s8QETpLx3596KFPYm7OdCn2yqReTEKkX6Oy/AJCTAsdmdlnrah9/zSuPzXZTSRj8ITZ+GwF+bLqrWytHK6fYOpqNZZin8Xk5YO3IV0ZtNGzgEOY1VcmTRRYvJ9Rt7Vz607j2Jw6PjGD6lbHWC0dZUcn7LUiAj2Xw6PhC32JyzBaJnCFvsUmVhUsDNuH07eETVuKaNvBjfYnCwoJEd20HRoWciUt3IsoJE8qMqUsiyUBPKsFgIIIuClbIspoDcU0fME+LiUoGACw0ASmVFkog6IhCF9Aeec48s8efZ/D3/lqSPa0/RcmwsWlb+4/ALsflfjz7IQP/JVN97XLjuHi0zf3/JcOf8AJm8OB/UyAPLL6k6BJYe//FSt7gVtWSBs1uZ4exIUDv8AHu72/Nc3g1J6M6JYJvGdAlwVKIFWOLHBzTq03C7VSvbU0kMwAIkYHj1i64mF1nZarE2y1HI49hmQ/wBJsujE99zOZM5B0WcoTc1sQHaCTdiEQ/Et3OCM9LHlgsJg7FIxzCQdizeRCzeWJKgyVuFq5wChX4uOoSD8WJ4OWbyousbJ1z22STpmDmoB2Jk80i7EHHmsnlRdQJ99Uy3FN31beqg3VjjzSZqXHms3kLKJMPq2pB9UOqizK481jOTzVHMtQ/dUjqknVA6ppclCrqZNC7p7rR0l0miyi2DJcSsXKzZFlANUWW1lmyUDSyzZbWRZKBrZFltZHJTQNbIssoU0DFkWWVi6UDCFlYU0QdCQhC9w4Sl+VZmfYd5/JPGfeR81xWj0mH7x8Cu5eUyPPsHWn8ro3f8AeFwumNpv6mriz/l/Bvj4Hdc/LJax1tyTOjfbEL/pKdYg4hws0m4HDkmtDFM+Z8kTCbCxdb3LlXBqTdNO19wCDZPWlQTXGKTeR6W0cFK09Q2VgcCpRA8aV0LYeUzbN1lPf0o3ut3Xbp7wVzxpU3gLjlnAJtp81dS07kNXsTYxKRw7SPPnn8Sj2DVLALncmaUOTVPP4isb555lJALYBV3JNs5PEoueqwBZZslALoWUWUULBCzZZCmhZiyLLKzZKBiyzlWUKaAWCLIuk3VELD6UrG+LglAUQkDW0/KTN+0E/BY88B7MMzv6bfFKA4Qm/nE57NMR+54Cxnqj+GFniSUoDlF01yVDuNQG/tZ9Ubgnt1Mp8Db4IQOlo6WNnaka3xNk380hPaBf+5xK2bBBH2YmD1KQZNZTg/etP7dfgsGsYezHK7wYfmtrgcAB4IL0Bpv5T2aZ/wDU4BYL6o8I4m+LiVvnWC9AaWqTxmY39rPqVgwvPaqJT4WHwW2dYLwgOlIQhe2cJW/KCzPsHig6Rh3scCuAQOtMfEfFeh9tI95sTiw//WefYL/JecmPtKfD5hcef8jbHwTgo3VtS1t7Rgeme7opGogdHSbulaGW4W0StHHu6Zt+LhcpV7A9paeBFlzI1IGWMuYJ2kF3CRo4JKOQwODm6sd7lIPidRyHKwCHmXHtJnJE1hztBMMnD9JUAk6eUPaCCp/AXenN4BVCjcYZd2T6J1BVrwB15pR+kfFQ3sSiVZx9aWHBMhVxte5oEjiCRowpVtU4j0aeU+NgqMsOwtgmu+qHcIGN/c/+yL1R4vib4NJUAdoTXJM7jUu/paAsGnae3LK7xeUA7JA46JN1TAztTMH9QSApqccYwf3apRrY29mNo8AgM+ewcnF37Wko87v2YJneoD4lZzrGdAY31QezTgfuf9EZqo84me0rOdG8QGMk57VSR+1gCNxftzzO/qt8EbxYL0AeawfiZm/cSVu2OFnZiYPAJPeLBf3oBxmA4WCxvE33iwZEA4L0Z023iwZO9AODIsbxNy9YzoBxvFqZO9IZ+9amRAON4sGRNzIsGRALmRYMibmTvWpk71NAcGTvWDImxlWu9SiDr6EIXtHERm0rN5sriretJL/4FeYmPDquNl+2Q32lehvKDR11Ts3JLQ1EsZhDjKyM23jCLG/W3H2rgppKSJ7ZSDnY4OFj3rjzv7I2x8FyHBKAXCbxSh7Ab3ul2alc7NQfEyRtnNBHeLrR1BvYHNawltteicsbmKmTU09LgzomtBlfxKKvIOfOaWB2pc6J1ibWVo2ckzTv14x/MKFqYZHVT+BY5ugA1upDZZxFQWniGEH1ELJliez2lcO8pUP0TJ77VMg/UUq1+iMDvOjOm4ejed6gkcZ1jOkN4jOgF86M/em5ejOoAvnKxnSGdY3iUBxnWM6Q3ixvO9TQFy/vWM6QMi13qUByXrGdNjKsb1KIHG8WDImxlPVYMvepoDreLBk700M3etTMEoDveBamUJoZVoZu9KFjwyrBlUf50AcubVBm71NAemVamZMzMOq0NQBzU0QPTMsb1MHVTQOK0FTvHZYw556NFygH5mWpm71iHCcZqh/IwurcOpiLR7SpGDYjaOoIvSxQA/8AFlHyurKEnwiNSOuIQheqchhzQ5haQCCLEHmuAbd7OO2e2hliY0+az3lgPceLfUdPYvQCrO3mzf8AEezckcTAaynvLAepA1b6x77LLLDXEvCVM41hNXvKcNJ9Jmh+SmGOuFQxiRwysbKbhodlkaRrb+yudLM2RrXNcC1wBBHNcBuS0PAJZ7MwSETgnTNQs2WREVEMMeJ0kspy2kDded9LJzhkQptoqiEcrrGLhjKQyOaTlIIsNQkqCVz9qC53GSO/uT/Gh5HlQ/LWyj9S3ZLpxTOvky4lML8x8Fq2XvU0CR3qzvExE3esiXvUUSPd4jeJnvlgy35pQHm9WDKmhktzWDL3pQsd709Vje96ab1YMqURY7Mvetd73poZgFqZwOamgPN6td6mRqQOa0dWNHFwCAfmZamW/NNIjUVLrU9NNMf0Rl3wUjBs3tDVW3WFTtB5yWZ8SFKi3wiG0NzL3rUzDqpuDyfbQTfeGmgH6pLn3BSNP5MZj/7nFbd0UXzJWiwzfgq5xKiZ2jmk3VLRzXRYPJpg7LGaernPe8NHuCk6fYrZ+msW4bE8jnIS/wCJV108ivcRyJ1YCbB1z0CWho8Rq7eb0FVKDzbE4j22Xa6fDqOkFqekgi/ZGG/BOVoum9sjufo4u7Z7GKWkmqaugNPTkDNLK4DIb6G1787KTw7YHE8RpYqltfRtglGZrmlz7jrwC6ZiNFHiOHTUkouyZuU93emuzrJIsFhglAbJDdjgOAsdPdZSsEVLfgjuOiqQeS+O4NTisruojjDfiSpODyc4FFYyMqJz/mSn5WVrQtVigvBTW/ZEU+ymBUpvFhdNfq5mY++6k4aeGnblhiZGOjWgfBKIWiSXBFghCFJAIQhACEIQFRqvJfsnXYjPW1eGb+Wd5keHSvDMx42aCAuf7QbPjZPaA0ELS3D5wZaTo1v4o/6SdO4hduUBtls6No9n5II8rayE72mefwvHLwIuD4rLJjUo7F4ypnL4ZOCexv0ULSzmRl3MMb2ktex3FjgbEHvBUhFLovOaOhCuIutRPOXNpw6plREDHaF/DeQH4JatlPmzsvG2iZUjg7GcLLh6QYe63olR4JFMWflxeUeB9yQbN3rTaGdsWNSAkD0Gn3LSgosRxNgfQ0FTVMJsHxRlzfbwV1uiGORN3rbf96f02xG09TYjDjEDzlka33XupWm8mOMyW84raSAfpzPPwCsscnwiupeyub/vWPOAOavVP5KoBY1OKzSd0cYZ8bqTp/JxgENi+OeoI/4kp+AsrrBNkdxHMDVNHNYZUOldljY6Q9GC/wAF2am2XwOk+6wqlB6ujDj7SpOKCKFuWKJkY6NaArrpn5ZXuHFYMGxurAMGFVbgeZjLR7TZSUGwu0c/ap4oB1klHyuut2shXXTx8sr3Gc2p/JlXvP8AicThjHSOMu+NlJ0/kww9hBqK+qm7m5WD4FXZCusMF4I1yK3T7A7PQWJozMessjne69lK02B4VSAbjDqWMjmIhf2p+haKMVwittmA0NFgAB0CzYIQrEAhCEAIQhACEIQAtI4mRZsjQM5zG3MrdCAEIQgBCEIAQhCAEIQgBCEIAQhCA5D5TsIds/izdoKeMmhrXBlW1o+7k5P9Y0PeO9QNPVxzRNkjeHtcLgg8V2/F8Lpsawipw6rZngqWFjh07x3jivL2J0uJbG7Q1WFyvN4H2sezI3k4eIXHmx07RtCXguNXPeAgutpxTbD5s2PUDb3yj5KEZi76yICwbfSzuad4DLvdoY3g+ixwaPauaXBqjteC4Rh+NbL1VFX0rJoakvilBFi5pA0uNVN4HgdBs7hEWG4bDuaaK+VpcXG5NySTqTdR+xxvhMg6Sn4BWBehi/BHNP8AJghCFqVBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAXNPLFsb9s4M3GaSO9ZQtO8AGr4ufs4+F10tYexr2FjgC1wsQRxCrJalRKdM8g0001O4wk2Y7gbcCrRs5E2Gpitxzgn2qa252NZguOyRxx/4Wa8kB6Dm31H5Ku0T30mJUrSTl3gadOp0XnT5o6V7O+bGG+GzjpL8grGucbO7QfZONMpZ3WparQk/gffQ+HJdHXZgknCvRjkVSBCELczBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAg9q8CbjmDPia0Goi/mRHv6evh7FyQ7J19dI19NRTue1wP3ZtoV3dYCwyYVN2aRm4qjmD9jcar3tcaZsLQOMjwF0HBaespMJhp6+Vks8Yyl7b6jl67J+hTjxRxu0RKblyCEIWxQEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgP/9k=", "photoSource": "CTV-PRC021G-EN_12202024.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 Integration Points List — BACnet CTV-Simplex (UC800)", "Trane Technologies", "BAS-PTS029A-EN", "2024-12-06", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS029A-EN_12062024.pdf", "확보"], ["포인트리스트", "Symbio™ 800 CTV-Simplex (UC800)", "Trane", "BAS-PTS029A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS029A-EN_12062024.pdf", "취입 완료"]], "points": [{"inst": 1, "type": "AI", "unitDisp": "—", "name": "Unit Average Line Current", "note": ""}, {"inst": 2, "type": "AI", "unitDisp": "—", "name": "Active Current Limit Setpoint", "note": ""}, {"inst": 3, "type": "AI", "unitDisp": "—", "name": "Active Base Loading Setpt", "note": ""}, {"inst": 4, "type": "AI", "unitDisp": "—", "name": "Unit Power Consumption", "note": ""}, {"inst": 5, "type": "AI", "unitDisp": "—", "name": "Calculated Chiller Capacity", "note": ""}, {"inst": 7, "type": "AI", "unitDisp": "—", "name": "Active Cool/Heat Setpoint Temperature", "note": ""}, {"inst": 8, "type": "AI", "unitDisp": "—", "name": "Evap Leaving Water Temp", "note": ""}, {"inst": 9, "type": "AI", "unitDisp": "—", "name": "Evap Entering Water Temp", "note": ""}, {"inst": 10, "type": "AI", "unitDisp": "—", "name": "Cond Entering Water Temp", "note": ""}, {"inst": 11, "type": "AI", "unitDisp": "—", "name": "Cond Leaving Water Temp", "note": ""}, {"inst": 12, "type": "AI", "unitDisp": "—", "name": "Approx Evap Water Flow", "note": ""}, {"inst": 13, "type": "AI", "unitDisp": "—", "name": "Evap Differential Wtr Press", "note": ""}, {"inst": 14, "type": "AI", "unitDisp": "—", "name": "Approx Cond Water Flow", "note": ""}, {"inst": 15, "type": "AI", "unitDisp": "—", "name": "Cond Differential Wtr Press", "note": ""}, {"inst": 16, "type": "AI", "unitDisp": "—", "name": "Second Condenser Entering Water Temperature", "note": ""}, {"inst": 17, "type": "AI", "unitDisp": "—", "name": "Second Condenser Leaving Water Temperature", "note": ""}, {"inst": 18, "type": "AI", "unitDisp": "—", "name": "AFD Last Diagnostic Code Ckt1", "note": ""}, {"inst": 19, "type": "AI", "unitDisp": "—", "name": "Front Panel Chilled Water Setpt", "note": ""}, {"inst": 20, "type": "AI", "unitDisp": "—", "name": "Front Panel Current Limit Setpoint", "note": ""}, {"inst": 21, "type": "AI", "unitDisp": "—", "name": "Front Panel Hot Water Setpt", "note": ""}, {"inst": 22, "type": "AI", "unitDisp": "—", "name": "Front Panel Base Loading Setpt", "note": ""}, {"inst": 23, "type": "AI", "unitDisp": "—", "name": "Ext Chilled Wtr Setpt", "note": ""}, {"inst": 24, "type": "AI", "unitDisp": "—", "name": "Ext Current Limit Setpt", "note": ""}, {"inst": 25, "type": "AI", "unitDisp": "—", "name": "External Base Loading Setpoint", "note": ""}, {"inst": 26, "type": "AI", "unitDisp": "—", "name": "Refrigerant Monitor", "note": ""}, {"inst": 27, "type": "AI", "unitDisp": "—", "name": "Evaporator Refrigerant Pressure Ckt1", "note": ""}, {"inst": 28, "type": "AI", "unitDisp": "—", "name": "Condenser Refrigerant Pressure Ckt1", "note": ""}, {"inst": 30, "type": "AI", "unitDisp": "—", "name": "Oil Tank Pressure Ckt1", "note": ""}, {"inst": 31, "type": "AI", "unitDisp": "—", "name": "Oil Pump Discharge Pressure Ckt1", "note": ""}, {"inst": 32, "type": "AI", "unitDisp": "—", "name": "Oil Differential Pressure Ckt1", "note": ""}, {"inst": 33, "type": "AI", "unitDisp": "—", "name": "Oil Tank Temperature Ckt1", "note": ""}, {"inst": 34, "type": "AI", "unitDisp": "—", "name": "Evaporator Saturated Rfgt Temp Ckt1", "note": ""}, {"inst": 35, "type": "AI", "unitDisp": "—", "name": "Condenser Saturated Rfgt Temp Ckt1", "note": ""}, {"inst": 36, "type": "AI", "unitDisp": "—", "name": "Compressor Rfgt Discharge Temp Ckt1", "note": ""}, {"inst": 37, "type": "AI", "unitDisp": "—", "name": "IGV1 Percent Open Ckt1", "note": ""}, {"inst": 38, "type": "AI", "unitDisp": "—", "name": "IGV2 Percent Open Ckt2", "note": ""}, {"inst": 39, "type": "AI", "unitDisp": "—", "name": "Purge Carbon Tank Temp Ckt1", "note": ""}, {"inst": 40, "type": "AI", "unitDisp": "—", "name": "Purge Liquid Temperature Ckt1", "note": ""}, {"inst": 41, "type": "AI", "unitDisp": "—", "name": "Purge Rfgt Compressor Suction Temp Ckt1", "note": ""}, {"inst": 42, "type": "AI", "unitDisp": "—", "name": "Time Until Next Purge Run Ckt1", "note": ""}, {"inst": 43, "type": "AI", "unitDisp": "—", "name": "Pumpout Chiller On-7 Days Ckt1", "note": ""}, {"inst": 44, "type": "AI", "unitDisp": "—", "name": "Pumpout Chiller Off-7 Days Ckt1", "note": ""}, {"inst": 45, "type": "AI", "unitDisp": "—", "name": "Daily Pumpout-24 Hours Ckt1", "note": ""}, {"inst": 46, "type": "AI", "unitDisp": "—", "name": "Pumpout-Life Ckt1", "note": ""}, {"inst": 47, "type": "AI", "unitDisp": "—", "name": "Refrigerant-Life Ckt1", "note": ""}, {"inst": 48, "type": "AI", "unitDisp": "—", "name": "Compressor Starts Ckt1", "note": ""}, {"inst": 49, "type": "AI", "unitDisp": "—", "name": "Compressor Running Time Ckt1", "note": ""}, {"inst": 50, "type": "AI", "unitDisp": "—", "name": "Starter Voltage Phase AB Ckt1", "note": ""}, {"inst": 51, "type": "AI", "unitDisp": "—", "name": "Starter Voltage Phase BC ckt1", "note": ""}, {"inst": 52, "type": "AI", "unitDisp": "—", "name": "Starter Voltage Phase CA Ckt1", "note": ""}, {"inst": 53, "type": "AI", "unitDisp": "—", "name": "Starter Average Phase Voltage Ckt1", "note": ""}, {"inst": 54, "type": "AI", "unitDisp": "—", "name": "Starter Current L1 Ckt1", "note": ""}, {"inst": 55, "type": "AI", "unitDisp": "—", "name": "Starter Current L2 Ckt1", "note": ""}, {"inst": 56, "type": "AI", "unitDisp": "—", "name": "Starter Current L3 Ckt1", "note": ""}, {"inst": 57, "type": "AI", "unitDisp": "—", "name": "Average Line Current Ckt1", "note": ""}, {"inst": 58, "type": "AI", "unitDisp": "—", "name": "Starter Current L1 % RLA Ckt1", "note": ""}, {"inst": 59, "type": "AI", "unitDisp": "—", "name": "Starter Current L1 % RLA Ckt1", "note": ""}, {"inst": 60, "type": "AI", "unitDisp": "—", "name": "Starter Current L1 % RLA Ckt1", "note": ""}, {"inst": 61, "type": "AI", "unitDisp": "—", "name": "Average Line Current % RLA Ckt1", "note": ""}, {"inst": 62, "type": "AI", "unitDisp": "—", "name": "Starter Power Consumption Ckt1", "note": ""}, {"inst": 63, "type": "AI", "unitDisp": "—", "name": "Starter Load Power Factor Ckt1", "note": ""}, {"inst": 64, "type": "AI", "unitDisp": "—", "name": "Inboard Bearing Temperature Ckt1", "note": ""}, {"inst": 65, "type": "AI", "unitDisp": "—", "name": "Outboard Bearing Temperature Ckt1", "note": ""}, {"inst": 66, "type": "AI", "unitDisp": "—", "name": "Motor Winding Temperature 1 Ckt1", "note": ""}, {"inst": 67, "type": "AI", "unitDisp": "—", "name": "Motor Winding Temperature 2 Ckt1", "note": ""}, {"inst": 68, "type": "AI", "unitDisp": "—", "name": "Motor Winding Temperature 3 Ckt1", "note": ""}, {"inst": 69, "type": "AI", "unitDisp": "—", "name": "Frequency Ckt1", "note": ""}, {"inst": 70, "type": "AI", "unitDisp": "—", "name": "AFD Transistor Temperature Ckt1", "note": ""}, {"inst": 71, "type": "AI", "unitDisp": "—", "name": "Evaporator Refrigerant Pressure Ckt2", "note": ""}, {"inst": 72, "type": "AI", "unitDisp": "—", "name": "Condenser Refrigerant Pressure Ckt2", "note": ""}, {"inst": 74, "type": "AI", "unitDisp": "—", "name": "Oil Tank Pressure Ckt2", "note": ""}, {"inst": 75, "type": "AI", "unitDisp": "—", "name": "Oil Pump Discharge Pressure Ckt2", "note": ""}, {"inst": 76, "type": "AI", "unitDisp": "—", "name": "Oil Differential Pressure Ckt2", "note": ""}, {"inst": 77, "type": "AI", "unitDisp": "—", "name": "Oil Tank Temperature Ckt2", "note": ""}, {"inst": 78, "type": "AI", "unitDisp": "—", "name": "Evaporator Saturated Rfgt Temp Ckt2", "note": ""}, {"inst": 79, "type": "AI", "unitDisp": "—", "name": "Condenser Saturated Rfgt Temp Ckt2", "note": ""}, {"inst": 80, "type": "AI", "unitDisp": "—", "name": "Compressor Rfgt Discharge Temp Ckt2", "note": ""}, {"inst": 81, "type": "AI", "unitDisp": "—", "name": "IGV 1 Percent Open Ckt2", "note": ""}, {"inst": 82, "type": "AI", "unitDisp": "—", "name": "IGV 2 Percent Open Ckt2", "note": ""}, {"inst": 83, "type": "AI", "unitDisp": "—", "name": "Purge Carbon Tank Temp Ckt2", "note": ""}, {"inst": 84, "type": "AI", "unitDisp": "—", "name": "Purge Liquid Tank Temp Ckt2", "note": ""}, {"inst": 85, "type": "AI", "unitDisp": "—", "name": "Purge Rfgt Compressor Suction Temp Ckt2", "note": ""}, {"inst": 86, "type": "AI", "unitDisp": "—", "name": "Time Until Next Purge Run Ckt2", "note": ""}, {"inst": 87, "type": "AI", "unitDisp": "—", "name": "Pumpout Chiller On 7 Days Ckt2", "note": ""}, {"inst": 88, "type": "AI", "unitDisp": "—", "name": "Pumpout Chiller Off 7 Days Ckt2", "note": ""}, {"inst": 89, "type": "AI", "unitDisp": "—", "name": "Daily Pumpout-24 Hours Ckt2", "note": ""}, {"inst": 90, "type": "AI", "unitDisp": "—", "name": "Pumpout-Life Ckt2", "note": ""}, {"inst": 91, "type": "AI", "unitDisp": "—", "name": "Refrigeration-Line Ckt2", "note": ""}, {"inst": 92, "type": "AI", "unitDisp": "—", "name": "Compressor Starts Ckt2", "note": ""}, {"inst": 93, "type": "AI", "unitDisp": "—", "name": "Compressor Running Time Ckt2", "note": ""}, {"inst": 94, "type": "AI", "unitDisp": "—", "name": "Starter Voltage Phase AB Ckt2", "note": ""}, {"inst": 95, "type": "AI", "unitDisp": "—", "name": "Starter Voltage Phase BC Ckt2", "note": ""}, {"inst": 96, "type": "AI", "unitDisp": "—", "name": "Starter Voltage Phase CA Ckt2", "note": ""}, {"inst": 97, "type": "AI", "unitDisp": "—", "name": "Starter Average Phase Voltage Ckt2", "note": ""}, {"inst": 98, "type": "AI", "unitDisp": "—", "name": "Starter Current L1 Ckt2", "note": ""}, {"inst": 99, "type": "AI", "unitDisp": "—", "name": "Starter Current L2 Ckt2", "note": ""}, {"inst": 100, "type": "AI", "unitDisp": "—", "name": "Starter Current L3 Ckt2", "note": ""}, {"inst": 101, "type": "AI", "unitDisp": "—", "name": "Average Line Current Ckt2", "note": ""}, {"inst": 102, "type": "AI", "unitDisp": "—", "name": "Starter Current L1 % RLA Ckt2", "note": ""}, {"inst": 103, "type": "AI", "unitDisp": "—", "name": "Starter Current L2 % RLA Ckt2", "note": ""}, {"inst": 104, "type": "AI", "unitDisp": "—", "name": "Starter Current L3 % RLA Ckt2", "note": ""}, {"inst": 105, "type": "AI", "unitDisp": "—", "name": "Average Line Current % RLA Ckt2", "note": ""}, {"inst": 106, "type": "AI", "unitDisp": "—", "name": "Starter Power Consumption Ckt2", "note": ""}, {"inst": 107, "type": "AI", "unitDisp": "—", "name": "Starter Load Power Factor Ckt2", "note": ""}, {"inst": 108, "type": "AI", "unitDisp": "—", "name": "Inboard Bearing Temperature Ckt2", "note": ""}, {"inst": 109, "type": "AI", "unitDisp": "—", "name": "Outboard Bearing Temperature Ckt2", "note": ""}, {"inst": 110, "type": "AI", "unitDisp": "—", "name": "Motor Winding Temperature 1 Ckt2", "note": ""}, {"inst": 111, "type": "AI", "unitDisp": "—", "name": "Motor Winding Temperature 2 Ckt2", "note": ""}, {"inst": 112, "type": "AI", "unitDisp": "—", "name": "Motor Winding Temperature 3 Ckt2", "note": ""}, {"inst": 113, "type": "AI", "unitDisp": "—", "name": "Frequency Ckt2", "note": ""}, {"inst": 114, "type": "AI", "unitDisp": "—", "name": "AFD Transistor Temperature Ckt2", "note": ""}, {"inst": 115, "type": "AI", "unitDisp": "—", "name": "AFD Last Diagnostic Code Ckt2", "note": ""}, {"inst": 116, "type": "AI", "unitDisp": "—", "name": "Differential Refrigerant Pressure Ckt1", "note": ""}, {"inst": 117, "type": "AI", "unitDisp": "—", "name": "Differential Refrigerant Pressure Ckt2", "note": ""}, {"inst": 118, "type": "AI", "unitDisp": "—", "name": "AFD Average Input Current Ckt1", "note": ""}, {"inst": 119, "type": "AI", "unitDisp": "—", "name": "AFD Input Current L1 Ckt1", "note": ""}, {"inst": 120, "type": "AI", "unitDisp": "—", "name": "AFD Input Current L2 Ckt1", "note": ""}, {"inst": 121, "type": "AI", "unitDisp": "—", "name": "AFD Input Current L3 Ckt1", "note": ""}, {"inst": 122, "type": "AI", "unitDisp": "—", "name": "AFD Input Frequency Ckt1", "note": ""}, {"inst": 123, "type": "AI", "unitDisp": "—", "name": "AFD Output Voltage Ckt1", "note": ""}, {"inst": 124, "type": "AI", "unitDisp": "—", "name": "AFD Input Power Factor Ckt1", "note": ""}, {"inst": 125, "type": "AI", "unitDisp": "—", "name": "AFD Inverter Base Temperature Ckt1", "note": ""}, {"inst": 126, "type": "AI", "unitDisp": "—", "name": "AFD Rectifier Base Temperature Ckt1", "note": ""}, {"inst": 127, "type": "AI", "unitDisp": "—", "name": "AFD Output Power Ckt1", "note": ""}, {"inst": 128, "type": "AI", "unitDisp": "—", "name": "AFD Average Input Current Ckt2", "note": ""}, {"inst": 129, "type": "AI", "unitDisp": "—", "name": "AFD Input Current L1 Ckt2", "note": ""}, {"inst": 130, "type": "AI", "unitDisp": "—", "name": "AFD Input Current L2 Ckt2", "note": ""}, {"inst": 131, "type": "AI", "unitDisp": "—", "name": "AFD Input Current L3 Ckt2", "note": ""}, {"inst": 132, "type": "AI", "unitDisp": "—", "name": "AFD Input Frequency Ckt2", "note": ""}, {"inst": 133, "type": "AI", "unitDisp": "—", "name": "AFD Output Voltage Ckt2", "note": ""}, {"inst": 134, "type": "AI", "unitDisp": "—", "name": "AFD Input Power Factor Ckt2", "note": ""}, {"inst": 135, "type": "AI", "unitDisp": "—", "name": "AFD Inverter Base Temperature Ckt2", "note": ""}, {"inst": 136, "type": "AI", "unitDisp": "—", "name": "AFD Rectifier Base Temperature Ckt2", "note": ""}, {"inst": 137, "type": "AI", "unitDisp": "—", "name": "AFD Output Power Ckt2", "note": ""}, {"inst": 138, "type": "AI", "unitDisp": "—", "name": "Frequency Command Ckt1", "note": ""}, {"inst": 139, "type": "AI", "unitDisp": "—", "name": "Frequency Command Ckt2", "note": ""}, {"inst": 140, "type": "AI", "unitDisp": "—", "name": "AFD DC Bus voltage Ckt1", "note": ""}, {"inst": 141, "type": "AI", "unitDisp": "—", "name": "AFD DC Bus voltage Ckt2", "note": ""}, {"inst": 142, "type": "AI", "unitDisp": "—", "name": "Condenser Entering Water Pressure", "note": ""}, {"inst": 143, "type": "AI", "unitDisp": "—", "name": "Condenser Leaving Water Pressure", "note": ""}, {"inst": 144, "type": "AI", "unitDisp": "—", "name": "Evaporator Entering Water Pressure", "note": ""}, {"inst": 145, "type": "AI", "unitDisp": "—", "name": "Evaporator Entering Water Pressure", "note": ""}, {"inst": 334, "type": "AI", "unitDisp": "—", "name": "Outboard Bearing Pad Temperature #1 Ckt1", "note": ""}, {"inst": 335, "type": "AI", "unitDisp": "—", "name": "Outboard Bearing Pad Temperature #2 Ckt1", "note": ""}, {"inst": 336, "type": "AI", "unitDisp": "—", "name": "Outboard Bearing Pad Temperature #3 Ckt1", "note": ""}, {"inst": 337, "type": "AI", "unitDisp": "—", "name": "Outboard Bearing Pad Temperature #1 Ckt2", "note": ""}, {"inst": 338, "type": "AI", "unitDisp": "—", "name": "Outboard Bearing Pad Temperature #2 Ckt2", "note": ""}, {"inst": 339, "type": "AI", "unitDisp": "—", "name": "Outboard Bearing Pad Temperature #3 Ckt2", "note": ""}, {"inst": 1, "type": "AV", "unitDisp": "—", "name": "BAS Chilled Water Setpoint", "note": "범위 0°F to 75°F (depending on installed options) (-17.78° to 23.9° C)"}, {"inst": 2, "type": "AV", "unitDisp": "—", "name": "BAS Current Limit Setpoint", "note": "범위 0-100%"}, {"inst": 3, "type": "AV", "unitDisp": "—", "name": "BAS Hot Water Setpoint", "note": "범위 80°F to 140°F (26.7°C to 60°C)"}, {"inst": 4, "type": "AV", "unitDisp": "—", "name": "BAS Base Loading Setpoint", "note": "범위 0-100%"}, {"inst": 1, "type": "BI", "unitDisp": "—", "name": "Chiller Running", "note": ""}, {"inst": 2, "type": "BI", "unitDisp": "—", "name": "Evaporator Pump Control", "note": ""}, {"inst": 3, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow", "note": ""}, {"inst": 4, "type": "BI", "unitDisp": "—", "name": "Condenser Pump Control", "note": ""}, {"inst": 5, "type": "BI", "unitDisp": "—", "name": "Condenser Water Flow", "note": ""}, {"inst": 6, "type": "BI", "unitDisp": "—", "name": "Front Panel Base Loading Command", "note": ""}, {"inst": 7, "type": "BI", "unitDisp": "—", "name": "Emergency Stop", "note": ""}, {"inst": 8, "type": "BI", "unitDisp": "—", "name": "Manual Override Exists", "note": ""}, {"inst": 9, "type": "BI", "unitDisp": "—", "name": "Base Loading", "note": ""}, {"inst": 10, "type": "BI", "unitDisp": "—", "name": "Alarm Present", "note": ""}, {"inst": 11, "type": "BI", "unitDisp": "—", "name": "Chiller In Auto", "note": ""}, {"inst": 12, "type": "BI", "unitDisp": "—", "name": "Local Setpoint Control", "note": ""}, {"inst": 13, "type": "BI", "unitDisp": "—", "name": "Maximum Capacity Relay", "note": ""}, {"inst": 14, "type": "BI", "unitDisp": "—", "name": "Limit Mode Relay Status", "note": ""}, {"inst": 15, "type": "BI", "unitDisp": "—", "name": "Head Relief Request Relay", "note": ""}, {"inst": 17, "type": "BI", "unitDisp": "—", "name": "Purge Compressor Relay Ckt1", "note": ""}, {"inst": 18, "type": "BI", "unitDisp": "—", "name": "Pumpout Relay Ckt1", "note": ""}, {"inst": 19, "type": "BI", "unitDisp": "—", "name": "Purge Regen Valve Solenoid Ckt1", "note": ""}, {"inst": 20, "type": "BI", "unitDisp": "—", "name": "Purge Compressor Relay Ckt2", "note": ""}, {"inst": 21, "type": "BI", "unitDisp": "—", "name": "Pumpout Relay Ckt2", "note": ""}, {"inst": 22, "type": "BI", "unitDisp": "—", "name": "Purge Regen Valve Solenoid Ckt2", "note": ""}, {"inst": 23, "type": "BI", "unitDisp": "—", "name": "Circuit Available Ckt1", "note": ""}, {"inst": 24, "type": "BI", "unitDisp": "—", "name": "Circuit Available Ckt2", "note": ""}, {"inst": 501, "type": "BI", "unitDisp": "—", "name": "Started Did Not Transition", "note": ""}, {"inst": 502, "type": "BI", "unitDisp": "—", "name": "Starter Did Not Fully Accelerate", "note": ""}, {"inst": 503, "type": "BI", "unitDisp": "—", "name": "Phase Reversal", "note": ""}, {"inst": 504, "type": "BI", "unitDisp": "—", "name": "Start Dry Run Test", "note": ""}, {"inst": 505, "type": "BI", "unitDisp": "—", "name": "Phase Loss", "note": ""}, {"inst": 506, "type": "BI", "unitDisp": "—", "name": "Power Loss", "note": ""}, {"inst": 507, "type": "BI", "unitDisp": "—", "name": "Momentary Power Loss", "note": ""}, {"inst": 508, "type": "BI", "unitDisp": "—", "name": "Severe Current Unbalance", "note": ""}, {"inst": 509, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type 1", "note": ""}, {"inst": 510, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type 2", "note": ""}, {"inst": 511, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type 3", "note": ""}, {"inst": 512, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Shorted", "note": ""}, {"inst": 513, "type": "BI", "unitDisp": "—", "name": "At Speed Input Shorted", "note": ""}, {"inst": 514, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Opened", "note": ""}, {"inst": 515, "type": "BI", "unitDisp": "—", "name": "At Speed Input Opened", "note": ""}, {"inst": 516, "type": "BI", "unitDisp": "—", "name": "Motor Current Overload", "note": ""}, {"inst": 517, "type": "BI", "unitDisp": "—", "name": "Compressor Did Not Accelerate: Shutdown", "note": ""}, {"inst": 518, "type": "BI", "unitDisp": "—", "name": "Cprsr Did Not Accelerate: Transition", "note": ""}, {"inst": 519, "type": "BI", "unitDisp": "—", "name": "Starter Contactor Interrupt Failure", "note": ""}, {"inst": 520, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 1", "note": ""}, {"inst": 521, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 2", "note": ""}, {"inst": 522, "type": "BI", "unitDisp": "—", "name": "Starter Comm Loss: Main Processor", "note": ""}, {"inst": 536, "type": "BI", "unitDisp": "—", "name": "AFD Power Loss", "note": ""}, {"inst": 537, "type": "BI", "unitDisp": "—", "name": "AFD Start Inhibited", "note": ""}, {"inst": 538, "type": "BI", "unitDisp": "—", "name": "AFD Motor Current Overload", "note": ""}, {"inst": 539, "type": "BI", "unitDisp": "—", "name": "AFD Motor Short", "note": ""}, {"inst": 540, "type": "BI", "unitDisp": "—", "name": "AFD Instantaneous Current Overload", "note": ""}, {"inst": 541, "type": "BI", "unitDisp": "—", "name": "AFD High Temperature", "note": ""}, {"inst": 542, "type": "BI", "unitDisp": "—", "name": "AFD Output Phase Loss", "note": ""}, {"inst": 543, "type": "BI", "unitDisp": "—", "name": "AFD Ground Fault", "note": ""}, {"inst": 544, "type": "BI", "unitDisp": "—", "name": "HPC/High AFD Heat Sink Water Pressure", "note": ""}, {"inst": 545, "type": "BI", "unitDisp": "—", "name": "AFD Communication Loss: Main Processor", "note": ""}, {"inst": 546, "type": "BI", "unitDisp": "—", "name": "AFD High Bus Voltage", "note": ""}, {"inst": 547, "type": "BI", "unitDisp": "—", "name": "AFD Control Board Memory Error Type 2", "note": ""}, {"inst": 548, "type": "BI", "unitDisp": "—", "name": "AFD General Failure", "note": ""}, {"inst": 549, "type": "BI", "unitDisp": "—", "name": "AFD Fatal Software Error", "note": ""}, {"inst": 550, "type": "BI", "unitDisp": "—", "name": "AFD I/O Board Failure", "note": ""}, {"inst": 551, "type": "BI", "unitDisp": "—", "name": "AFD Power Intfc Controller Board Failure", "note": ""}, {"inst": 552, "type": "BI", "unitDisp": "—", "name": "AFD Power Structure Board Failure", "note": ""}, {"inst": 553, "type": "BI", "unitDisp": "—", "name": "AFD DPI Communication Failure", "note": ""}, {"inst": 554, "type": "BI", "unitDisp": "—", "name": "AFD RS485 Board Memory Error Type 2", "note": ""}, {"inst": 555, "type": "BI", "unitDisp": "—", "name": "External Chilled/Hot Water Setpoint", "note": ""}, {"inst": 556, "type": "BI", "unitDisp": "—", "name": "External Current Limit Setpoint", "note": ""}, {"inst": 557, "type": "BI", "unitDisp": "—", "name": "Evaporator Entering Water Temp Sensor", "note": ""}, {"inst": 558, "type": "BI", "unitDisp": "—", "name": "Evaporator Leaving Water Temp Sensor", "note": ""}, {"inst": 559, "type": "BI", "unitDisp": "—", "name": "Condenser Entering Water Temp Sensor", "note": ""}, {"inst": 560, "type": "BI", "unitDisp": "—", "name": "Condenser Leaving Water Temp Sensor", "note": ""}, {"inst": 561, "type": "BI", "unitDisp": "—", "name": "Evaporator Diff Water Pressure Xdcr", "note": ""}, {"inst": 562, "type": "BI", "unitDisp": "—", "name": "Condenser Diff Water Pressure Xdcr(b)", "note": ""}, {"inst": 565, "type": "BI", "unitDisp": "—", "name": "Evap Saturated Refrigerant Temp Sensor", "note": ""}, {"inst": 566, "type": "BI", "unitDisp": "—", "name": "Cond Saturated Refrigerant Temp Sensor", "note": ""}, {"inst": 568, "type": "BI", "unitDisp": "—", "name": "Condenser Refrigerant Pressure Xdcr(b)", "note": ""}, {"inst": 569, "type": "BI", "unitDisp": "—", "name": "Oil Tank Temperature Sensor", "note": ""}, {"inst": 570, "type": "BI", "unitDisp": "—", "name": "Oil Pump Discharge Pressure Transducer", "note": ""}, {"inst": 571, "type": "BI", "unitDisp": "—", "name": "Oil Tank Pressure Transducer", "note": ""}, {"inst": 572, "type": "BI", "unitDisp": "—", "name": "Motor Winding Temperature 1 Sensor", "note": ""}, {"inst": 573, "type": "BI", "unitDisp": "—", "name": "Motor Winding Temperature 2 Sensor", "note": ""}, {"inst": 574, "type": "BI", "unitDisp": "—", "name": "Motor Winding Temperature 3 Sensor", "note": ""}, {"inst": 575, "type": "BI", "unitDisp": "—", "name": "Inboard Bearing Temp Sensor", "note": ""}, {"inst": 576, "type": "BI", "unitDisp": "—", "name": "Outboard Bearing Temp Sensor", "note": ""}, {"inst": 577, "type": "BI", "unitDisp": "—", "name": "Cprsr Discharge Refrigerant Temp Sensor", "note": ""}, {"inst": 578, "type": "BI", "unitDisp": "—", "name": "Outdoor Air Temp Sensor", "note": ""}, {"inst": 579, "type": "BI", "unitDisp": "—", "name": "Purge Cprsr Suction Rfgt Temp Sensor", "note": ""}, {"inst": 580, "type": "BI", "unitDisp": "—", "name": "Purge Carbon Tank Temperature Sensor", "note": ""}, {"inst": 581, "type": "BI", "unitDisp": "—", "name": "External Base Loading Setpoint", "note": ""}, {"inst": 583, "type": "BI", "unitDisp": "—", "name": "Purge Liquid Level Too High Warning", "note": ""}, {"inst": 584, "type": "BI", "unitDisp": "—", "name": "Purge Liquid Level Too High Continuously", "note": ""}, {"inst": 585, "type": "BI", "unitDisp": "—", "name": "Purge Carbon Regen Temp Not Satisfied", "note": ""}, {"inst": 586, "type": "BI", "unitDisp": "—", "name": "Purge Carbon Regen Temp Limit Exceeded", "note": ""}, {"inst": 587, "type": "BI", "unitDisp": "—", "name": "Purge Daily Pumpout Limit Exceeded", "note": ""}, {"inst": 588, "type": "BI", "unitDisp": "—", "name": "Purge Carbon Regen Temperature Too Low", "note": ""}, {"inst": 589, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Refrigerant Temperature", "note": ""}, {"inst": 590, "type": "BI", "unitDisp": "—", "name": "High Oil Temperature", "note": ""}, {"inst": 591, "type": "BI", "unitDisp": "—", "name": "Low Evap Leaving Water Temp: Unit Off", "note": ""}, {"inst": 592, "type": "BI", "unitDisp": "—", "name": "Low Evap Leaving Water Temp: Unit On", "note": ""}, {"inst": 593, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Overdue", "note": ""}, {"inst": 594, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Lost", "note": ""}, {"inst": 595, "type": "BI", "unitDisp": "—", "name": "High Evaporator Water Temperature", "note": ""}, {"inst": 596, "type": "BI", "unitDisp": "—", "name": "Condenser High Pressure Cutout", "note": ""}, {"inst": 597, "type": "BI", "unitDisp": "—", "name": "Emergency Stop", "note": ""}, {"inst": 598, "type": "BI", "unitDisp": "—", "name": "MP: Invalid Configuration", "note": ""}, {"inst": 603, "type": "BI", "unitDisp": "—", "name": "MP: Reset Has Occurred", "note": ""}, {"inst": 604, "type": "BI", "unitDisp": "—", "name": "Extended Compressor Surge", "note": ""}, {"inst": 605, "type": "BI", "unitDisp": "—", "name": "Over Voltage", "note": ""}, {"inst": 606, "type": "BI", "unitDisp": "—", "name": "Under Voltage", "note": ""}, {"inst": 607, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Water Flow", "note": ""}, {"inst": 608, "type": "BI", "unitDisp": "—", "name": "Condenser Water Flow Overdue", "note": ""}, {"inst": 609, "type": "BI", "unitDisp": "—", "name": "Condenser Water Flow Lost", "note": ""}, {"inst": 614, "type": "BI", "unitDisp": "—", "name": "Unexpected Starter Shutdown", "note": ""}, {"inst": 615, "type": "BI", "unitDisp": "—", "name": "Starter Failed to Alrm/Start", "note": ""}, {"inst": 617, "type": "BI", "unitDisp": "—", "name": "Low Differential Oil Pressure", "note": ""}, {"inst": 618, "type": "BI", "unitDisp": "—", "name": "Check Oil Filter", "note": ""}, {"inst": 619, "type": "BI", "unitDisp": "—", "name": "Oil Pressure Sensor Calibration", "note": ""}, {"inst": 620, "type": "BI", "unitDisp": "—", "name": "High Vacuum Lockout", "note": ""}, {"inst": 621, "type": "BI", "unitDisp": "—", "name": "Low Oil Temperature", "note": ""}, {"inst": 622, "type": "BI", "unitDisp": "—", "name": "High Inboard Bearing Temperature", "note": ""}, {"inst": 623, "type": "BI", "unitDisp": "—", "name": "High Outboard Bearing Temperature", "note": ""}, {"inst": 624, "type": "BI", "unitDisp": "—", "name": "High Cprsr Rfgt Discharge Temperature", "note": ""}, {"inst": 625, "type": "BI", "unitDisp": "—", "name": "High Motor Winding Temperature 1", "note": ""}, {"inst": 626, "type": "BI", "unitDisp": "—", "name": "High Motor Winding Temperature 2", "note": ""}, {"inst": 627, "type": "BI", "unitDisp": "—", "name": "High Motor Winding Temperature 3", "note": ""}, {"inst": 628, "type": "BI", "unitDisp": "—", "name": "Refrigerant Monitor Input", "note": ""}, {"inst": 629, "type": "BI", "unitDisp": "—", "name": "Unexpected Differential oil Pressure", "note": ""}, {"inst": 630, "type": "BI", "unitDisp": "—", "name": "Differential Oil Pressure Overdue", "note": ""}, {"inst": 636, "type": "BI", "unitDisp": "—", "name": "Generator Fault Relay Open", "note": ""}, {"inst": 637, "type": "BI", "unitDisp": "—", "name": "Generator Ready Overdue", "note": ""}, {"inst": 646, "type": "BI", "unitDisp": "—", "name": "Excessive Loss of Communication", "note": ""}, {"inst": 647, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Auto/Stop", "note": ""}, {"inst": 648, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Emergency Stop", "note": ""}, {"inst": 649, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ice Building Command", "note": ""}, {"inst": 650, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outdoor Air Temperature", "note": ""}, {"inst": 651, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Leaving Water Temp", "note": ""}, {"inst": 652, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Entering Water Temp", "note": ""}, {"inst": 653, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Leaving Water Temp", "note": ""}, {"inst": 654, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Entering Water Temp", "note": ""}, {"inst": 655, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Sec Cond Leaving Water Temp", "note": ""}, {"inst": 656, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Sec Cond Entering Water Temp", "note": ""}, {"inst": 657, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Temperature", "note": ""}, {"inst": 658, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Chilled/Hot Wtr Setpoint", "note": ""}, {"inst": 659, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Current Limit Setpoint", "note": ""}, {"inst": 660, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond High Pressure Cutout", "note": ""}, {"inst": 661, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Flow Switch", "note": ""}, {"inst": 662, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Water Flow Switch", "note": ""}, {"inst": 663, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Saturated Rfgt Temp", "note": ""}, {"inst": 664, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Saturated Rfgt Temp", "note": ""}, {"inst": 666, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Refrigerant Pressure", "note": ""}, {"inst": 667, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Pressure", "note": ""}, {"inst": 668, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Pump Discharge Pressure", "note": ""}, {"inst": 669, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump Relay", "note": ""}, {"inst": 670, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Water Pump Relay", "note": ""}, {"inst": 671, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ice Building Relay", "note": ""}, {"inst": 672, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter", "note": ""}, {"inst": 673, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Adaptive Frequency Drive", "note": ""}, {"inst": 682, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Diff Water Pressure", "note": ""}, {"inst": 683, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Diff Water Pressure", "note": ""}, {"inst": 684, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Rfgt Pressure Output", "note": ""}, {"inst": 685, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor Motor % RLA Output", "note": ""}, {"inst": 686, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Refrigerant Monitor Input", "note": ""}, {"inst": 692, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Cprsr Suction Rfgt Temp", "note": ""}, {"inst": 693, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Carbon Tank Temperature", "note": ""}, {"inst": 694, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Liquid Level Switch", "note": ""}, {"inst": 696, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Pumpout Relay", "note": ""}, {"inst": 697, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Carbon Tank Heater Rly", "note": ""}, {"inst": 698, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Regen Solenoid Relay", "note": ""}, {"inst": 699, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Alarm Relay", "note": ""}, {"inst": 700, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Pumpout Solenoid Output", "note": ""}, {"inst": 701, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Exhaust Solenoid Output", "note": ""}, {"inst": 702, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Condensing Unit Relay", "note": ""}, {"inst": 705, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil/Refrigerant Pump Relay", "note": ""}, {"inst": 706, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Heater Relay", "note": ""}, {"inst": 709, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 1", "note": ""}, {"inst": 710, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 2", "note": ""}, {"inst": 711, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 3", "note": ""}, {"inst": 712, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Inboard Bearing Temperature", "note": ""}, {"inst": 713, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outboard Bearing Temperature", "note": ""}, {"inst": 714, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Discharge Rfgt Temp", "note": ""}, {"inst": 715, "type": "BI", "unitDisp": "—", "name": "Comm Loss: IGV First Stage Actuator", "note": ""}, {"inst": 716, "type": "BI", "unitDisp": "—", "name": "Comm Loss: IGV Second Stage Actuator", "note": ""}, {"inst": 717, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Base Loading Setpoint", "note": ""}, {"inst": 718, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Base Loading Command", "note": ""}, {"inst": 719, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Hot Water Command", "note": ""}, {"inst": 723, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Start/Stop Relay", "note": ""}, {"inst": 724, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Speed Signal Output", "note": ""}, {"inst": 725, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Up To Speed Input", "note": ""}, {"inst": 726, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Fault Input", "note": ""}, {"inst": 727, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Fault Lockout", "note": ""}, {"inst": 739, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Speed Signal VDC Output", "note": ""}, {"inst": 744, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Programmable Relay Board 1", "note": ""}, {"inst": 745, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Programmable Relay Board 2", "note": ""}, {"inst": 755, "type": "BI", "unitDisp": "—", "name": "Starter Did Not Transition", "note": ""}, {"inst": 756, "type": "BI", "unitDisp": "—", "name": "Starter Did Not Fully Accelerate", "note": ""}, {"inst": 757, "type": "BI", "unitDisp": "—", "name": "Phase Reversal", "note": ""}, {"inst": 759, "type": "BI", "unitDisp": "—", "name": "Starter Dry Run Test", "note": ""}, {"inst": 761, "type": "BI", "unitDisp": "—", "name": "Phase Loss", "note": ""}, {"inst": 763, "type": "BI", "unitDisp": "—", "name": "Power Loss", "note": ""}, {"inst": 765, "type": "BI", "unitDisp": "—", "name": "Momentary Power Loss", "note": ""}, {"inst": 767, "type": "BI", "unitDisp": "—", "name": "Severe Current Unbalance", "note": ""}, {"inst": 769, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type 1", "note": ""}, {"inst": 770, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type 2", "note": ""}, {"inst": 771, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type 3", "note": ""}, {"inst": 772, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Shorted", "note": ""}, {"inst": 773, "type": "BI", "unitDisp": "—", "name": "At Speed Input Shorted", "note": ""}, {"inst": 774, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Opened", "note": ""}, {"inst": 775, "type": "BI", "unitDisp": "—", "name": "At Speed Input Opened", "note": ""}, {"inst": 776, "type": "BI", "unitDisp": "—", "name": "Motor Current Overload", "note": ""}, {"inst": 778, "type": "BI", "unitDisp": "—", "name": "Compressor Did Not Accelerate: Shutdown", "note": ""}, {"inst": 779, "type": "BI", "unitDisp": "—", "name": "Cprsr Did Not Accelerate: Transition", "note": ""}, {"inst": 780, "type": "BI", "unitDisp": "—", "name": "Starter Contactor Interrupt Failure", "note": ""}, {"inst": 782, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 1", "note": ""}, {"inst": 783, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 2", "note": ""}, {"inst": 784, "type": "BI", "unitDisp": "—", "name": "Starter Comm Loss: Main Processor", "note": ""}, {"inst": 795, "type": "BI", "unitDisp": "—", "name": "AFD Power Loss", "note": ""}, {"inst": 796, "type": "BI", "unitDisp": "—", "name": "AFD Start Inhibited", "note": ""}, {"inst": 797, "type": "BI", "unitDisp": "—", "name": "AFD Motor Current Overload", "note": ""}, {"inst": 798, "type": "BI", "unitDisp": "—", "name": "AFD Motor Short", "note": ""}, {"inst": 799, "type": "BI", "unitDisp": "—", "name": "AFD Instantaneous Current Overload", "note": ""}, {"inst": 800, "type": "BI", "unitDisp": "—", "name": "AFD High Temperature", "note": ""}, {"inst": 801, "type": "BI", "unitDisp": "—", "name": "AFD Output Phase Loss", "note": ""}, {"inst": 802, "type": "BI", "unitDisp": "—", "name": "AFD Ground Fault", "note": ""}, {"inst": 803, "type": "BI", "unitDisp": "—", "name": "HPC/High AFD Heat Sink Water Pressure", "note": ""}, {"inst": 804, "type": "BI", "unitDisp": "—", "name": "AFD Comm Loss: Main Processor", "note": ""}, {"inst": 805, "type": "BI", "unitDisp": "—", "name": "AFD High Bus Voltage", "note": ""}, {"inst": 806, "type": "BI", "unitDisp": "—", "name": "AFD Control Board Memory Error Type 2", "note": ""}, {"inst": 807, "type": "BI", "unitDisp": "—", "name": "AFD General Failure", "note": ""}, {"inst": 808, "type": "BI", "unitDisp": "—", "name": "AFD Fatal Software Error", "note": ""}, {"inst": 809, "type": "BI", "unitDisp": "—", "name": "AFD I/O Board Failure", "note": ""}, {"inst": 810, "type": "BI", "unitDisp": "—", "name": "AFD Power Intfc Controller Board Failure", "note": ""}, {"inst": 811, "type": "BI", "unitDisp": "—", "name": "AFD Power Structure Board Failure", "note": ""}, {"inst": 812, "type": "BI", "unitDisp": "—", "name": "AFD DPI Communication Failure", "note": ""}, {"inst": 813, "type": "BI", "unitDisp": "—", "name": "AFD RS485 Board Memory Error Type 2", "note": ""}, {"inst": 814, "type": "BI", "unitDisp": "—", "name": "Evap Saturated Refrigerant Temp Sensor", "note": ""}, {"inst": 815, "type": "BI", "unitDisp": "—", "name": "Cond Saturated Refrigerant Temp Sensor", "note": ""}, {"inst": 816, "type": "BI", "unitDisp": "—", "name": "Condenser Refrigerant Pressure Xdcr(b)", "note": ""}, {"inst": 817, "type": "BI", "unitDisp": "—", "name": "Oil Tank Temperature Sensor", "note": ""}, {"inst": 818, "type": "BI", "unitDisp": "—", "name": "Oil Pump Discharge Pressure Transducer", "note": ""}, {"inst": 819, "type": "BI", "unitDisp": "—", "name": "Oil Tank Pressure Transducer", "note": ""}, {"inst": 820, "type": "BI", "unitDisp": "—", "name": "Motor Winding Temperature 1 Sensor", "note": ""}, {"inst": 821, "type": "BI", "unitDisp": "—", "name": "Motor Winding Temperature 2 Sensor", "note": ""}, {"inst": 822, "type": "BI", "unitDisp": "—", "name": "Motor Winding Temperature 3 Sensor", "note": ""}, {"inst": 823, "type": "BI", "unitDisp": "—", "name": "Inboard Bearing Temp Sensor", "note": ""}, {"inst": 824, "type": "BI", "unitDisp": "—", "name": "Outboard Bearing Temp Sensor", "note": ""}, {"inst": 825, "type": "BI", "unitDisp": "—", "name": "Cprsr Discharge Refrigerant Temp Sensor", "note": ""}, {"inst": 826, "type": "BI", "unitDisp": "—", "name": "Purge Cprsr Suction Rfgt Temp Sensor", "note": ""}, {"inst": 827, "type": "BI", "unitDisp": "—", "name": "Purge Carbon Tank Temperature Sensor", "note": ""}, {"inst": 828, "type": "BI", "unitDisp": "—", "name": "Purge Liquid Level Too High Warning", "note": ""}, {"inst": 829, "type": "BI", "unitDisp": "—", "name": "Purge Liquid Level Too High Continuously", "note": ""}, {"inst": 830, "type": "BI", "unitDisp": "—", "name": "Purge Carbon Regen Temp Not Satisfied", "note": ""}, {"inst": 831, "type": "BI", "unitDisp": "—", "name": "Purge Carbon Regen Temp Limit Exceeded", "note": ""}, {"inst": 832, "type": "BI", "unitDisp": "—", "name": "Purge Daily Pumpout Limit Exceeded", "note": ""}, {"inst": 833, "type": "BI", "unitDisp": "—", "name": "Purge Carbon Regen Temperature Too Low", "note": ""}, {"inst": 834, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Refrigerant Temperature", "note": ""}, {"inst": 835, "type": "BI", "unitDisp": "—", "name": "High Oil Temperature", "note": ""}, {"inst": 836, "type": "BI", "unitDisp": "—", "name": "Condenser High Pressure Cutout", "note": ""}, {"inst": 837, "type": "BI", "unitDisp": "—", "name": "Extended Compressor Surge", "note": ""}, {"inst": 838, "type": "BI", "unitDisp": "—", "name": "Over Voltage", "note": ""}, {"inst": 839, "type": "BI", "unitDisp": "—", "name": "Under Voltage", "note": ""}, {"inst": 840, "type": "BI", "unitDisp": "—", "name": "Unexpected Starter Shutdown", "note": ""}, {"inst": 841, "type": "BI", "unitDisp": "—", "name": "Starter Failed to Arm/Start", "note": ""}, {"inst": 843, "type": "BI", "unitDisp": "—", "name": "Low Differential Oil Pressure", "note": ""}, {"inst": 844, "type": "BI", "unitDisp": "—", "name": "Check Oil Filter", "note": ""}, {"inst": 845, "type": "BI", "unitDisp": "—", "name": "Oil Pressure Sensor Calibration", "note": ""}, {"inst": 846, "type": "BI", "unitDisp": "—", "name": "High Vacuum Lockout", "note": ""}, {"inst": 847, "type": "BI", "unitDisp": "—", "name": "Low Oil Temperature", "note": ""}, {"inst": 848, "type": "BI", "unitDisp": "—", "name": "High Inboard Bearing Temperature", "note": ""}, {"inst": 849, "type": "BI", "unitDisp": "—", "name": "High Outboard Bearing Temp", "note": ""}, {"inst": 850, "type": "BI", "unitDisp": "—", "name": "High Cprsr Rfgt Discharge Temperature", "note": ""}, {"inst": 851, "type": "BI", "unitDisp": "—", "name": "High Motor Winding Temperature 1", "note": ""}, {"inst": 852, "type": "BI", "unitDisp": "—", "name": "High Motor Winding Temperature 2", "note": ""}, {"inst": 853, "type": "BI", "unitDisp": "—", "name": "High Motor Winding Temperature 3", "note": ""}, {"inst": 854, "type": "BI", "unitDisp": "—", "name": "Unexpected Differential Oil Pressure", "note": ""}, {"inst": 855, "type": "BI", "unitDisp": "—", "name": "Differential Oil Pressure Overdue", "note": ""}, {"inst": 858, "type": "BI", "unitDisp": "—", "name": "Generator Fault Relay Open", "note": ""}, {"inst": 859, "type": "BI", "unitDisp": "—", "name": "Generator Ready Signal Overdue", "note": ""}, {"inst": 860, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Temperature", "note": ""}, {"inst": 861, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond High Pressure Cutout", "note": ""}, {"inst": 862, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Sat Refrig Temp", "note": ""}, {"inst": 863, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Saturated Rfgt Temp", "note": ""}, {"inst": 864, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Refrigerant Pressure", "note": ""}, {"inst": 865, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Pressure", "note": ""}, {"inst": 866, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Pump Discharge Pressure", "note": ""}, {"inst": 867, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter", "note": ""}, {"inst": 869, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Adaptive Frequency Drive", "note": ""}, {"inst": 872, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Rfgt Pressure Output", "note": ""}, {"inst": 873, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor Motor % RLA Output", "note": ""}, {"inst": 874, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Cprsr Suction Rfgt Temp", "note": ""}, {"inst": 875, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Carbon Tank Temperature", "note": ""}, {"inst": 876, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Liquid Level Switch", "note": ""}, {"inst": 878, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Pumpout Relay", "note": ""}, {"inst": 879, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Carbon Tank Heater Rly", "note": ""}, {"inst": 880, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Regen Solenoid Relay", "note": ""}, {"inst": 881, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Alarm Relay", "note": ""}, {"inst": 882, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Pumpout Solenoid Output", "note": ""}, {"inst": 883, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Exhaust Solenoid Output", "note": ""}, {"inst": 884, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Purge Condensing Unit Relay", "note": ""}, {"inst": 887, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil/Refrigerant Pump Relay", "note": ""}, {"inst": 888, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Heater Relay", "note": ""}, {"inst": 889, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 1", "note": ""}, {"inst": 890, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 2", "note": ""}, {"inst": 891, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 3", "note": ""}, {"inst": 892, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Inboard Bearing Temperature", "note": ""}, {"inst": 893, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outboard Bearing Temperature", "note": ""}, {"inst": 894, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Discharge Rfgt Temp", "note": ""}, {"inst": 895, "type": "BI", "unitDisp": "—", "name": "Comm Loss: IGV First Stage Actuator", "note": ""}, {"inst": 896, "type": "BI", "unitDisp": "—", "name": "Comm Loss: IGV Second Stage Actuator", "note": ""}, {"inst": 897, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Start/Stop Relay", "note": ""}, {"inst": 898, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Speed Signal Output", "note": ""}, {"inst": 899, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Up To Speed Input", "note": ""}, {"inst": 900, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Generator Fault Input", "note": ""}, {"inst": 901, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ckt Lockout", "note": ""}, {"inst": 903, "type": "BI", "unitDisp": "—", "name": "Purge Regen Cooldown Temp Too High", "note": ""}, {"inst": 904, "type": "BI", "unitDisp": "—", "name": "Purge Regen Cooldown Temp Too High Ckt2", "note": ""}, {"inst": 905, "type": "BI", "unitDisp": "—", "name": "Restart Inhibit", "note": ""}, {"inst": 906, "type": "BI", "unitDisp": "—", "name": "Restart Inhibit Ckt2", "note": ""}, {"inst": 909, "type": "BI", "unitDisp": "—", "name": "AFD Contactor Interrupt Failure", "note": ""}, {"inst": 910, "type": "BI", "unitDisp": "—", "name": "AFD Contactor Interrupt Failure Ckt2", "note": ""}, {"inst": 911, "type": "BI", "unitDisp": "—", "name": "High Evaporator Refrigerant Temperature", "note": ""}, {"inst": 912, "type": "BI", "unitDisp": "—", "name": "High Evaporator Refrigerant Temperature Ckt2", "note": ""}, {"inst": 914, "type": "BI", "unitDisp": "—", "name": "Software Error 1001", "note": ""}, {"inst": 915, "type": "BI", "unitDisp": "—", "name": "Software Error 1004", "note": ""}, {"inst": 917, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Speed Signal VDC Output", "note": ""}, {"inst": 918, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Cooler Solenoid", "note": ""}, {"inst": 919, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Cooler Solenoid", "note": ""}, {"inst": 920, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Heater 4E1 Rela", "note": ""}, {"inst": 921, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Heater 4E1 Relay", "note": ""}, {"inst": 922, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Heater 4E2 Relay", "note": ""}, {"inst": 923, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Tank Heater 4E2 Relay", "note": ""}, {"inst": 924, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Vent Line", "note": ""}, {"inst": 925, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Vent Line", "note": ""}, {"inst": 926, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outboard Bearing Pad Temp 1", "note": ""}, {"inst": 927, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outboard Bearing Pad Temp 1", "note": ""}, {"inst": 928, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outboard Bearing Pad Temp 2", "note": ""}, {"inst": 929, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outboard Bearing Pad Temp 2", "note": ""}, {"inst": 930, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outboard Bearing Pad Temp 3", "note": ""}, {"inst": 931, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outboard Bearing Pad Temp 3", "note": ""}, {"inst": 932, "type": "BI", "unitDisp": "—", "name": "High Outboard Bearing Pad Temperature 1", "note": ""}, {"inst": 933, "type": "BI", "unitDisp": "—", "name": "High Outboard Bearing Pad Temperature 1", "note": ""}, {"inst": 934, "type": "BI", "unitDisp": "—", "name": "High Outboard Bearing Pad Temperature 2", "note": ""}, {"inst": 935, "type": "BI", "unitDisp": "—", "name": "High Outboard Bearing Pad Temperature 2", "note": ""}, {"inst": 936, "type": "BI", "unitDisp": "—", "name": "High Outboard Bearing Pad Temperature 3", "note": ""}, {"inst": 937, "type": "BI", "unitDisp": "—", "name": "High Outboard Bearing Pad Temperature 3", "note": ""}, {"inst": 938, "type": "BI", "unitDisp": "—", "name": "Outboard Bearing Pad Temp 1 Sensor", "note": ""}, {"inst": 939, "type": "BI", "unitDisp": "—", "name": "Outboard Bearing Pad Temp 1 Sensor", "note": ""}, {"inst": 940, "type": "BI", "unitDisp": "—", "name": "Outboard Bearing Pad Temp 2Sensor", "note": ""}, {"inst": 941, "type": "BI", "unitDisp": "—", "name": "Outboard Bearing Pad Temp 2Sensor", "note": ""}, {"inst": 942, "type": "BI", "unitDisp": "—", "name": "Outboard Bearing Pad Temp 3Sensor", "note": ""}, {"inst": 943, "type": "BI", "unitDisp": "—", "name": "Outboard Bearing Pad Temp 3 Sensor", "note": ""}, {"inst": 944, "type": "BI", "unitDisp": "—", "name": "Inverted Evaporator Water Temperature", "note": ""}, {"inst": 945, "type": "BI", "unitDisp": "—", "name": "Inverted Condenser Water Temperature", "note": ""}, {"inst": 946, "type": "BI", "unitDisp": "—", "name": "Inverted Evaporator Approach Temperature Ckt1", "note": ""}, {"inst": 947, "type": "BI", "unitDisp": "—", "name": "Inverted Condenser Approach Temperature Ckt1", "note": ""}, {"inst": 948, "type": "BI", "unitDisp": "—", "name": "Inverted Evaporator Approach Temperature Ckt2", "note": ""}, {"inst": 949, "type": "BI", "unitDisp": "—", "name": "Inverted Condenser Approach Temperature Ckt2", "note": ""}, {"inst": 1, "type": "BV", "unitDisp": "—", "name": "BAS Base Loading Enable", "note": "범위 0 or 1"}, {"inst": 2, "type": "BV", "unitDisp": "—", "name": "BAS Diagnostic Reset", "note": "범위 0 or 1"}, {"inst": 1, "type": "MSI", "unitDisp": "—", "name": "Chiller Running Status", "note": "1 = Not Running 2 = Starting 3 = Running 4 = Stopping"}, {"inst": 2, "type": "MSI", "unitDisp": "—", "name": "Chiller Control Mode", "note": "1 = Cool 2 = Heat 3 = Ice 4 = Free Cooling"}, {"inst": 3, "type": "MSI", "unitDisp": "—", "name": "Setpoint Source", "note": "1 = BAS/Ext/FP 2 = Ext/FP 3 = Front Panel"}, {"inst": 4, "type": "MSI", "unitDisp": "—", "name": "Active Chilled Water Setpoint Source", "note": "1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS"}, {"inst": 5, "type": "MSI", "unitDisp": "—", "name": "Active Current Limit Setpoint Source", "note": "1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS"}, {"inst": 6, "type": "MSI", "unitDisp": "—", "name": "Active Hot Water Setpoint Source", "note": "1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS"}, {"inst": 7, "type": "MSI", "unitDisp": "—", "name": "Active Base Loading Setpoint Source", "note": "1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS"}, {"inst": 8, "type": "MSI", "unitDisp": "—", "name": "Front Panel Auto/Stop", "note": "1 = Stop 2 = Auto"}, {"inst": 9, "type": "MSI", "unitDisp": "—", "name": "Front Panel Chiller Control Mode", "note": "1 = Cool 2 = Heat 3 = Ice 4 = Free Cooling"}, {"inst": 10, "type": "MSI", "unitDisp": "—", "name": "External Auto Stop", "note": "1 = Off 2 = Auto"}, {"inst": 11, "type": "MSI", "unitDisp": "—", "name": "Compressor Running Ckt1", "note": "1= Stopped 2 = Running 3 = Arm"}, {"inst": 12, "type": "MSI", "unitDisp": "—", "name": "Compressor Running Ckt2", "note": "1= Stopped 2 = Running 3 = Arm"}, {"inst": 13, "type": "MSI", "unitDisp": "—", "name": "Refrigerant Type", "note": "0=R11 1=R12 2=R22 3=R123 4=R134a 5=R407C 6=R410A 7=R113 8=R114 9=R500 10=R502 11=R404A 12=R513A 13=R1233zd(E) 14=R514A 15=R1234ze-(E)"}, {"inst": 1, "type": "MSV", "unitDisp": "—", "name": "BAS Chiller Auto Stop Command", "note": "범위 1 or 2"}, {"inst": 2, "type": "MSV", "unitDisp": "—", "name": "BAS Chiller Mode Command", "note": "범위 1 to 4"}, {"inst": 3, "type": "MSV", "unitDisp": "—", "name": "Circuit Lockout Ckt1", "note": "범위 0 or 1"}, {"inst": 4, "type": "MSV", "unitDisp": "—", "name": "Circuit Lockout Ckt2", "note": "범위 0 or 1"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — CenTraVac (LonTalk)", "name": "Symbio™ 800 CenTraVac 원심 냉동기 — LonTalk", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 87점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["LonTalk", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다. LonTalk 프로파일이라 BACnet 오브젝트 번호는 별도 문서를 봐야 한다.", "specTables": [{"title": "Table 1. Operating pressure comparison at AHRI conditions", "page": 8, "orientation": "column", "header": ["Evaporator", "Low Pressure • Always at negative pressure • Air leaks inward • Refrigerant lost: (# air leak in) x purge efficiency(a) • No refrigerant loss into equipment room", "Medium Pressure • Operates at positive pressure • Refrigerant leaks outward at moderate rate • Refrigerant loss is difficult to know, performance is degraded • Refrigerant loss is into equipment room"], "quantities": [null, "current", "loss"], "rows": [["Condenser", "• Usually at neutral to negative pressure during inactivity (air might leak inward) • At slightly positive pressure during operation • In the event of a leak, refrigerant could leak outward, but at a very low rate", "• Always at high positive pressure • In the event of a leak, refrigerant would leak outward at a very high rate"], ["Monitoring of leak rate", "• Unit purge is able to continuously monitor in leakage with the run meter, whether the chiller is on or off. • Refrigerant monitor as required by ASHRAE. • Purge can be connected to a building automation system for notification of increased purge operation (in-leak). Similarly, the BACnet® module allows the refrigerant monitor to be connected to the building automation system.", "• Only ways to monitor leak rate on medium pressure chiller are: – periodic leak checks – purchase refrigerant monitor • Refrigerant monitor as required by ASHRAE. • Typically, the only time a leak is detected on a medium pressure chiller is during spring start-up. This means that a chiller which develops a leak in the summer may leak continuously until the following spring."], ["Typical Pressures Evaporator: 38°F (3.3°C) Condenser: 100°F (37.8°C)", "R-514A Evaporator: -9.5 psig (-65.4 kPaG) Condenser: 5.3 psig (36.3 kPaG) R-1233zd Evaporator: -6.6 psig (-45.8 kPaG) Condenser: 14.4 psig (99.3 kPaG)", "R-134a Evaporator: 33.1 psig (228.5 kPaG) Condenser: 124.2 psig (856.0 kPaG) R-513A Evaporator: 37.6 psig (259.0 kPaG) Condenser: 130.7 psig (901.2 kPaG) R-1234ze Evaporator: 20.8 psig (143.1 kPaG) Condenser: 89.9 psig (619.8 kPaG)"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 3. Comparison of low-voltage starter and drive types", "page": 16, "orientation": "column", "header": ["Starter Type (closed- transition) Constant Speed", "Inrush Current % LRA", "Percent Rated Torque", "Advantages", "Disadvantages", "Typical Acceleration Time (seconds)"], "quantities": ["speed", "current", "torque", null, null, null], "rows": [["Wye-Delta (Star-Delta)", "33", "33", "• Equal reduction of torque and inrush current • Simple, easy to service and maintain • Lower cost", "• Only applicable up to 600V • Small “spike” at transition", "5–12"], ["Variable Speed", "", "", "", "", ""], ["Adaptive Frequency Drive (AFD)", "<13 (<RLA)", "Varies", "• Lowest inrush current • Better chiller efficiency at reduced lift", "• Most expensive • Efficiency losses at full load • Harmonics may be an issue", "8–30"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "800-ton (2800-kW) Centrifugal Water-Cooled Chiller", "page": 19, "orientation": "column", "header": ["ECWT 85°F (29.4°C)", ""], "quantities": ["temperature", null], "rows": [["", "ECWT 85°F (29.4°C)"], ["", "ECWT 75°F (23.9°C)"], ["", "ECWT 65°F (18.3°C)"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 4. Comparison of medium-voltage starter types", "page": 20, "orientation": "column", "header": ["Starter Type (closed- transition) Constant Speed", "Inrush Current % LRA", "Percent Rated Torque", "Advantages", "Disadvantages", "Typical Acceleration Time (seconds)"], "quantities": ["speed", "current", "torque", null, null, null], "rows": [["Across-the-Line (Full Voltage)", "100", "100", "• Low cost • Least complex • Least maintenance", "• Draws highest inrush current at start-up", "3–5"], ["Primary Reactor 65% TAP", "65", "42", "• Good compromise between first cost and reduced inrush current", "• More expensive than Across-the- Line • Larger than Across-the-Line", "5–12"], ["Autotransformer 65% TAP", "45", "42", "• Almost equal reduction of torque and inrush current • Lowest inrush current", "• More expensive than Primary Reactor • Larger than Across-the-Line", "5–12"], ["Variable Speed", "", "", "", "", ""], ["Adaptive Frequency Drive (AFD)", "<13 (<RLA)", "Varies", "• Efficiency at part lift • Power factor", "• Most expensive • Large and heavy • Complex", "5–12"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 10. Representative weights, 60 Hz chillers (lb) — CVHE, CVHF, and CDHF chillers", "page": 53, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping", "Weights with Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null, "weight", null], "rows": [["CVHE", "230–320", "233", "032S", "032S", "14828", "13469", "—", "—"], ["", "", "289", "", "", "—", "—", "16508", "15149"], ["", "230–320", "289", "032S", "032L", "15433", "13924", "17113", "15604"], ["", "230–320", "289", "032L", "032L", "16277", "14574", "17957", "16254"], ["", "230–320", "289", "050S", "050S", "20035", "17599", "21715", "19279"], ["", "230–320", "289", "050S", "050L", "21001", "18356", "22681", "20036"], ["", "230–320", "289", "050L", "050L", "22352", "19304", "24032", "20984"], ["", "360–500", "455", "050S", "050S", "20717", "18281", "22397", "19961"], ["", "360–500", "455", "050S", "050L", "21683", "19038", "23363", "20718"], ["", "360–500", "455", "050L", "050L", "23034", "19986", "24714", "21666"], ["", "360–500", "455", "050S", "080S", "23200", "20265", "24880", "21945"], ["", "360–500", "455", "050L", "080L", "26793", "22976", "28473", "24656"], ["", "360–500", "455", "080S", "080S", "29854", "25634", "31534", "27314"], ["", "360–500", "455", "080S", "080L", "31442", "26917", "33122", "28597"], ["", "360–500", "455", "080L", "080L", "33463", "28333", "35143", "30013"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 10. Representative weights, 60 Hz chillers (lb) — CVHE, CVHF, and CDHF chillers (con", "page": 54, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping", "Weights with Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null, "weight", null], "rows": [["CVHF", "350–570 350–570 350–570 350–570 350–570 350–570 350–570 350–570 350–910 350–910 350–910 350–910 350–910 350–910 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1470 1470–1720 1470–1720", "588", "050S", "050S", "20487", "17984", "22167", "19664"], ["", "", "588", "050S", "050L", "21453", "18741", "23133", "20421"], ["", "", "588", "050L", "050L", "22703", "19567", "24383", "21247"], ["", "", "588", "050S", "080S", "22970", "19968", "24650", "21648"], ["", "", "588", "050L", "080L", "26512", "22557", "28192", "24237"], ["", "", "588", "080S", "080S", "31845", "26997", "32173", "27715"], ["", "", "588", "080S", "080L", "32131", "27318", "33811", "28998"], ["", "", "588", "080L", "080L", "34319", "28855", "35999", "30535"], ["", "", "957", "080S", "080S", "32843", "28385", "35843", "31385"], ["", "", "957", "080S", "080L", "34481", "29668", "37481", "32668"], ["", "", "957", "080L", "080L", "36669", "31205", "39669", "34205"], ["", "", "957", "080L", "142L", "44814", "37663", "47814", "40663"], ["", "", "957", "142M", "142L", "48446", "40540", "51446", "43540"], ["", "", "957", "142L", "142L", "49667", "41453", "52667", "44453"], ["", "", "1062", "080L", "142L", "45710", "38559", "48710", "41559"], ["", "", "1062", "142M", "142L", "49116", "41210", "52116", "44210"], ["", "", "1062", "142L", "142L", "50337", "42123", "53337", "45123"], ["", "", "1062", "142E", "142L", "51762", "43109", "54762", "46109"], ["", "", "1062", "142M", "210L", "55062", "46057", "58062", "49057"], ["", "", "1062", "142L", "210L", "56333", "46970", "59333", "49970"], ["", "", "1062", "142E", "210L", "57758", "47956", "60758", "50956"], ["", "", "1062", "210L", "210L", "61899", "51929", "64899", "54929"], ["", "", "1062", "250E", "250L", "76152", "63330", "79152", "66330"], ["", "", "1340", "210L", "210L", "64550", "54580", "67550", "57580"], ["", "", "1340", "142L", "210L", "58984", "49621", "61984", "52621"], ["", "", "1340", "250E", "250L", "78803", "65981", "81803", "68981"], ["CDHF", "1500–2000 2170–2550 3000 3500", "745", "210D", "210D", "95319", "80069", "101319", "86069"], ["", "", "1062", "250D", "250D", "110325", "91405", "116325", "97405"], ["", "", "1062", "250M", "250M", "125690", "103670", "131690", "109670"], ["", "", "957", "250X", "250X", "—", "—", "133835", "109305"], ["", "", "1229", "", "", "138730", "114199", "—", "—"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 11. Representative weights, 60 Hz chillers (lb)", "page": 55, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null], "rows": [["CVHH", "900–1200", "1228", "100M", "100M", "47609", "41229"], ["", "900–1200", "1228", "100L", "100L", "49252", "42368"], ["", "900–1200", "1340", "100M", "10HM", "54999", "47798"], ["", "900–1200", "1340", "130M", "130M", "53024", "45050"], ["", "900–1200", "1340", "130M", "13HM", "62184", "53398"], ["", "900–1200", "1340", "160M", "200M", "63798", "53766"], ["", "900–1200", "1340", "200L", "220L", "71803", "58771"], ["", "900–1200", "1340", "220L", "220L", "79082", "64664"], ["", "1500–1700", "1340", "200L", "200L", "70773", "58989"], ["", "1500–1700", "1340", "200L", "20HL", "80262", "67562"], ["", "1500–1700", "1340", "220L", "220L", "78918", "64500"], ["", "1500–1700", "1340", "220L", "22HL", "93396", "78060"], ["CDHH", "2000–2600", "1340", "400M", "440M", "124422", "100930"], ["", "2800–3300", "1340", "440M", "440M", "134278", "108299"], ["", "2800–3300", "1340", "440X", "440X", "141286", "113092"], ["", "2000–2600", "1340", "440M", "44HM", "159702", "121963"], ["", "2800–3300", "1340", "440X", "44HX", "171753", "129265"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 12. Representative weights, 50 Hz chillers (lb) — CVHE, CVHG, and CDHG chillers", "page": 56, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping", "Weights with Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null, "weight", null], "rows": [["CVHE", "190–320 190–320 190–320 190–320 190–320 190–320 300–500 300–500 300–500 300–500 300–500 300–500 300–500", "215", "032S", "032S", "14785", "13426", "—", "—"], ["", "", "231", "", "", "—", "—", "16456", "15097"], ["", "", "215", "032S", "032L", "15390", "13881", "—", "—"], ["", "", "231", "", "", "—", "—", "17061", "15552"], ["", "", "215", "032L", "032L", "16234", "14531", "—", "—"], ["", "", "231", "", "", "—", "—", "17905", "16202"], ["", "", "215", "050S", "050S", "19696", "17195", "—", "—"], ["", "", "231", "", "", "—", "—", "21419", "18918"], ["", "", "215", "050S", "050L", "20712", "17952", "—", "—"], ["", "", "231", "", "", "—", "—", "22435", "19675"], ["", "", "215", "050L", "050L", "21829", "18682", "—", "—"], ["", "", "231", "", "", "—", "—", "23636", "20502"], ["", "", "360", "050S", "050S", "21307", "18806", "—", "—"], ["", "", "379", "", "", "—", "—", "22608", "20107"], ["", "", "360", "050S", "050L", "22323", "19563", "—", "—"], ["", "", "379", "", "", "—", "—", "23624", "20864"], ["", "", "360", "050L", "050L", "23524", "20390", "—", "—"], ["", "", "379", "", "", "—", "—", "24825", "21691"], ["", "", "360", "050S", "080S", "24923", "21589", "—", "—"], ["", "", "379", "", "", "—", "—", "26224", "22890"], ["", "", "360", "080S", "080S", "30740", "26520", "—", "—"], ["", "", "379", "", "", "—", "—", "32041", "27821"], ["", "", "360", "080S", "080L", "32328", "27803", "—", "—"], ["", "", "379", "", "", "—", "—", "33629", "29104"], ["", "", "360", "080L", "080L", "34349", "29219", "—", "—"], ["", "", "379", "", "", "—", "—", "35650", "30520"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 12. Representative weights, 50 Hz chillers (lb) — CVHE, CVHG, and CDHG chillers (con", "page": 57, "orientation": "column", "header": ["Model", "Comp Size NTON", "CPKW", "Evap Size EVSZ", "Cond Size CDSZ", "Weights without Starters Operating", "Shipping", "Weights with Starters Operating", "Shipping"], "quantities": [null, null, null, null, null, "weight", null, "weight", null], "rows": [["CVHG", "480–565", "489", "050S", "050S", "22258", "19747", "22815", "20304"], ["", "480–565", "489", "050S", "050L", "23274", "20504", "23831", "21061"], ["", "480–565", "489", "050L", "050L", "24391", "21244", "24948", "21801"], ["", "480–565", "489", "050S", "080S", "25874", "22538", "26431", "23095"], ["", "480–565", "489", "050L", "080L", "28712", "24647", "29269", "25204"], ["", "480–565", "489", "080S", "080L", "33279", "28754", "33836", "29311"], ["", "670–780", "621", "080S", "080S", "32952", "28732", "33509", "29289"], ["", "670–780", "621", "080S", "080L", "34540", "30015", "35097", "30572"], ["", "670–780", "621", "080L", "080L", "36561", "31431", "37118", "31988"], ["", "670–780", "621", "080L", "142L", "45020", "38203", "45577", "38760"], ["", "670–780", "621", "142M", "142L", "49518", "41562", "50075", "42119"], ["", "670–780", "621", "142L", "142L", "50789", "42475", "51346", "43032"], ["", "920–1100", "621", "080L", "142L", "46086", "39269", "46643", "39826"], ["", "920–1100", "892", "142M", "142L", "50988", "43032", "51545", "43589"], ["", "920–1100", "892", "142L", "142L", "52259", "43945", "52816", "44502"], ["", "920–1100", "892", "142M", "210L", "56984", "47879", "57541", "48436"], ["", "920–1100", "892", "142L", "210L", "58205", "48792", "58762", "49349"], ["", "920–1100", "892", "142E", "210L", "59630", "49778", "60187", "50335"], ["", "920–1100", "892", "210L", "210L", "63821", "53751", "64378", "54308"], ["CDHG", "1250", "621", "210D", "210D", "99463", "84013", "100577", "85127"], ["", "1750", "621", "210D", "210D", "99463", "84013", "100577", "85127"], ["", "2150", "892", "210D", "210D", "103720", "88298", "104834", "89412"], ["", "2250", "892", "210D", "210D", "102408", "86953", "103522", "88067"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 14. Maximum weights, unit-mounted starters/Adaptive Frequency™Drives (AFDs) (lb)", "page": 58, "orientation": "column", "header": ["Low Voltage (less than 600 volts)", "Wye-delta", "557"], "quantities": ["voltage", null, null], "rows": [["Adaptive Frequency Drive (less than 600 volts)", "900 amp", "3000"], ["", "1210 amp", "3000"], ["Medium Voltage (2300–6600 volts)", "Across-the-line", "652"], ["", "Primary Reactor", "1602"], ["", "Autotransformer", "1702"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 17. Physical dimensions for 60 Hz compressor chillers (in.) — CVHE, and CVHF chiller", "page": 60, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "LV Unit Mounted Starters(a)", "LV Unit Mounted AFD", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["CVHE", "230–320", "032", "SS", "317", "132", "134", "150", "141", "41", "135.0", "93.8", "69.1"], ["", "", "", "SL / LL", "408", "132", "134", "150", "186", "41", "180.3", "93.8", "69.1"], ["", "", "050", "SS", "318", "135", "147", "158", "141", "42", "135.0", "98.3", "80.6"], ["", "", "", "SL / LL", "409", "135", "147", "158", "186", "42", "180.3", "98.3", "80.6"], ["", "360–500", "050", "SS", "318", "135", "147", "158", "141", "42", "135.0", "98.7", "80.5"], ["", "", "", "SL / LL", "409", "135", "147", "158", "186", "42", "180.3", "98.7", "80.5"], ["", "", "050/080", "SS", "328", "144", "149", "167", "141", "52", "135.0", "103.8", "90.3"], ["", "", "", "LL", "419", "144", "149", "167", "186", "52", "180.3", "103.8", "90.3"], ["", "", "080", "SS", "328", "153", "158", "168", "141", "52", "135.0", "114.9", "96.8"], ["", "", "", "SL / LL", "419", "153", "158", "168", "186", "52", "180.3", "114.9", "96.8"], ["CVHF", "350–570", "050", "SS", "318", "134", "147", "149", "141", "42", "135.0", "100.0", "80.4"], ["", "", "", "SL / LL", "409", "134", "147", "149", "186", "42", "180.3", "100.0", "80.4"], ["", "", "050/080", "SS", "328", "144", "149", "167", "141", "52", "135.0", "103.6", "90.2"], ["", "", "", "LL", "419", "144", "149", "167", "186", "52", "180.3", "103.6", "90.2"], ["", "", "080", "SS", "328", "152", "157", "167", "141", "52", "135.0", "114.7", "96.7"], ["", "", "", "SL / LL", "419", "152", "157", "167", "186", "52", "180.3", "114.7", "96.7"], ["", "650–910", "080", "SS", "328", "161", "157", "175", "141", "52", "135.0", "114.9", "97.2"], ["", "", "", "SL / LL", "419", "161", "157", "175", "186", "52", "180.3", "114.9", "97.2"], ["", "", "080/142", "LL", "426", "175", "175", "198", "186", "59", "180.3", "117.8", "120.9"], ["", "", "142", "ML / LL", "426", "172", "169", "196", "186", "59", "180.3", "121.3", "115.4"], ["", "1070–1300", "080/142", "LL", "426", "177", "176", "199", "186", "59", "180.3", "121.6", "121.7"], ["", "", "142", "ML / LL", "426", "177", "173", "199", "186", "59", "180.3", "121.5", "118.3"], ["", "", "", "EL", "471", "177", "173", "199", "209", "59", "202.8", "121.5", "118.3"], ["", "", "142/210", "ML / LL", "426", "185", "181", "210", "186", "59", "180.3", "128.9", "126.8"], ["", "", "", "EL", "471", "185", "181", "210", "209", "59", "202.8", "128.9", "126.8"], ["", "", "210", "LL", "426", "182", "178", "204", "186", "59", "180.3", "135.2", "124.8"], ["", "", "250", "EL", "474", "191", "195", "212", "209", "62", "202.8", "139.3", "137.3"], ["", "1470–1720", "142/210", "LL", "426", "181", "187", "207", "186", "59", "180.3", "130.9", "126.9"], ["", "", "", "EL", "471", "181", "187", "207", "209", "59", "202.8", "130.9", "126.9"], ["", "", "210", "LL", "426", "189", "186", "205", "186", "59", "180.3", "137.2", "124.7"], ["", "", "250", "EL", "474", "191", "195", "212", "209", "62", "202.8", "141.4", "137.3"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 18. Physical dimensions for 50 and 60 Hz single compressor chillers (in.) — CVHH chi", "page": 61, "orientation": "column", "header": ["Units", "Comp Size", "Shell Configuration Evap/Cond", "Space Envelope Length (EL)", "Terminal Box Only (EW)", "Clearance Tube Pull", "", "Base Unit Dimensions Length", "Height", "Width"], "quantities": [null, null, null, null, null, null, null, null, "dimension", "dimension"], "rows": [["", "", "", "", "", "CL1", "CL2", "", "", ""], ["CVHH (50 Hz)", "950 1050", "100M/100M", "373.0", "176.0", "166.0", "47.0", "160.0", "121.2", "122.0"], ["", "", "100L/100L", "413.5", "176.0", "186.0", "47.0", "180.3", "121.2", "122.0"], ["", "", "130M/130M", "373.0", "178.1", "166.0", "47.0", "160.0", "127.9", "124.1"], ["", "", "160M/200M", "373.0", "180.1", "166.0", "47.0", "160.0", "135.4", "126.1"], ["", "", "200L/220L", "413.5", "185.2", "186.0", "47.0", "180.3", "137.7", "131.2"], ["", "", "220L/220L", "413.5", "192.1", "186.0", "47.0", "180.3", "141.6", "138.1"], ["", "1550", "200L/200L", "413.5", "181.1", "186.0", "47.0", "180.3", "137.7", "127.1"], ["", "", "220L/220L", "413.5", "192.1", "186.0", "47.0", "180.3", "141.6", "138.1"], ["CVHH Heat Recovery (50 Hz)", "950 1050", "100M/10HM", "373.0", "191.8", "166.0", "47.0", "160.0", "121.2", "137.8"], ["", "", "130M/13HM", "373.0", "194.0", "166.0", "47.0", "160.0", "127.9", "140.0"], ["", "", "160M/20HM", "373.0", "200.7", "166.0", "47.0", "160.0", "135.4", "146.7"], ["", "1550", "200L/20HL", "413.5", "203.8", "186.0", "47.0", "180.3", "137.7", "149.8"], ["", "", "220L/22HL", "413.5", "225.5", "186.0", "47.0", "180.3", "141.6", "171.5"], ["CVHH (60 Hz)", "900 1000 1200", "100M/100M", "373.0", "179.2", "166.0", "47.0", "160.0", "121.2", "122.0"], ["", "", "100L/100L", "413.5", "179.2", "186.0", "47.0", "180.3", "121.2", "122.0"], ["", "", "130M/130M", "373.0", "180.5", "166.0", "47.0", "160.0", "127.9", "124.0"], ["", "", "160M/200M", "373.0", "180.2", "166.0", "47.0", "160.0", "135.4", "126.1"], ["", "", "200L/220L", "413.5", "184.6", "186.0", "47.0", "180.3", "137.7", "131.2"], ["", "", "220L/220L", "413.5", "191.5", "186.0", "47.0", "180.3", "141.6", "138.1"], ["", "1500 1700", "200L/200L", "413.5", "184.6", "186.0", "47.0", "180.3", "137.7", "127.1"], ["", "", "220L/220L", "413.5", "191.5", "186.0", "47.0", "180.3", "141.6", "138.1"], ["CVHH Heat Recovery (60 Hz)", "900 1000 1200", "100M/10HM", "373.0", "191.8", "166.0", "47.0", "160.0", "121.2", "137.8"], ["", "", "130M/13HM", "373.0", "194.0", "166.0", "47.0", "160.0", "127.9", "140.0"], ["", "", "160M/20HM", "373.0", "200.7", "166.0", "47.0", "160.0", "135.4", "146.7"], ["", "1500 1700", "200L/20HL", "413.5", "203.8", "186.0", "47.0", "180.3", "137.7", "149.8"], ["", "", "220L/22HL", "413.5", "222.0", "186.0", "47.0", "180.3", "141.6", "168.0"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 19. Physical dimensions for 50 Hz compressor chillers (in.) — CVHE and CVHG chillers", "page": 62, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "LV Unit Mounted Starters(a)", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["CVHE", "190–270", "032", "SS", "317", "132", "134", "141", "41", "135.0", "93.8", "69.1"], ["", "", "", "SL / LL", "408", "132", "134", "186", "41", "180.3", "93.8", "69.1"], ["", "", "050", "SS", "318", "135", "147", "141", "42", "135.0", "98.3", "80.6"], ["", "", "", "SL / LL", "409", "135", "147", "186", "42", "180.3", "98.3", "80.6"], ["", "300–420", "050", "SS", "318", "135", "147", "141", "42", "135.0", "98.7", "80.6"], ["", "", "", "SL / LL", "409", "135", "147", "186", "42", "180.3", "98.7", "80.6"], ["", "", "050/080", "SS", "328", "144", "149", "141", "52", "135.0", "103.8", "90.3"], ["", "", "", "LL", "419", "144", "149", "186", "52", "180.3", "103.8", "90.3"], ["", "", "080", "SS", "328", "153", "158", "141", "52", "135.0", "114.9", "96.9"], ["", "", "", "SL / LL", "419", "153", "158", "186", "52", "180.3", "114.9", "96.9"], ["CVHG", "480–565", "050", "SS", "318", "135", "148", "141", "42", "135.0", "102.9", "80.8"], ["", "", "", "SL / LL", "409", "135", "148", "186", "42", "180.3", "102.9", "80.8"], ["", "", "050/080", "SS", "328", "146", "152", "141", "52", "135.0", "104.7", "91.4"], ["", "", "", "LL", "419", "146", "152", "186", "52", "180.3", "104.7", "91.4"], ["", "", "080", "SS", "328", "155", "151", "141", "52", "135.0", "115.8", "97.1"], ["", "", "", "SL / LL", "419", "155", "151", "186", "52", "180.3", "115.8", "97.1"], ["", "670–780", "080", "SS", "328", "153", "159", "141", "52", "135.0", "114.9", "97.1"], ["", "", "", "SL / LL", "419", "153", "159", "186", "52", "180.3", "114.9", "97.1"], ["", "", "080/142", "LL", "426", "175", "175", "186", "59", "180.3", "117.8", "120.9"], ["", "", "142", "ML / LL", "426", "174", "170", "186", "59", "180.3", "121.3", "115.5"], ["", "920–1067", "080/142", "LL", "426", "177", "176", "186", "59", "180.3", "119.2", "121.8"], ["", "", "142", "ML / LL", "426", "174", "170", "186", "59", "180.3", "121.1", "115.4"], ["", "", "142/210", "ML / LL", "426", "185", "181", "186", "59", "180.3", "126.6", "126.8"], ["", "", "", "EL", "471", "185", "181", "209", "59", "202.8", "126.6", "126.8"], ["", "", "210", "LL", "426", "182", "179", "186", "59", "180.3", "132.8", "124.6"], ["", "1100", "080/142", "LL", "426", "177", "176", "186", "59", "180.3", "121.6", "121.8"], ["", "", "142", "ML / LL", "426", "177", "173", "186", "59", "180.3", "121.5", "118.3"], ["", "", "210", "LL", "426", "182", "179", "186", "59", "180.3", "135.2", "124.6"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 22. Physical dimensions dual 60 and 50 Hz compressor units (in.) — CDHF and CDHG chi", "page": 64, "orientation": "column", "header": ["Model", "Comp Size", "Shell Size", "Shell Arrange", "Envelope Length", "Width", "", "", "Clearance Tube Pull", "", "Base Unit Dimensions", "", ""], "quantities": [null, null, null, null, null, "dimension", null, null, null, null, null, null, null], "rows": [["", "", "", "", "", "Terminal Box Only", "MV Unit Mounted Starters", "LV Unit Mounted AFD", "", "", "", "", ""], ["", "", "", "", "EL", "EW", "EW", "EW", "CL1", "CL2", "Length", "Height", "Width"], ["CDHF", "1500", "210", "DD", "606", "183", "203", "208", "264", "84", "258", "133.0", "125.0"], ["", "2000", "", "", "", "", "", "", "", "", "", "", ""], ["", "2170", "250", "DD", "606", "194", "207", "215", "264", "84", "258", "139.3", "136.8"], ["", "2550", "", "", "", "", "", "", "", "", "", "", ""], ["", "3000", "250", "MM", "714", "194", "207", "215", "318", "84", "312", "141.2", "136.7"], ["", "3500", "250", "XX", "810", "194", "207", "215", "366", "84", "360", "141.2", "136.7"], ["CDHG", "1250", "210", "DD", "606", "185", "205", "N/A", "264", "84", "258", "133.0", "124.9"], ["", "1750", "", "", "", "", "", "", "", "", "", "", ""], ["", "2250", "210", "DD", "606", "184", "204", "N/A", "264", "84", "258", "135.2", "124.9"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 23. Physical dimensions for 60 and 50 Hz dual compressor chillers (in.) — CDHH chill", "page": 64, "orientation": "column", "header": ["Units", "Comp Size", "Shell Configuration EVAP/COND", "Space Envelope Length (EL)", "Terminal Box Only (EW)", "Clearance Tube Pull", "", "Base Unit Dimensions Length", "Height", "Width"], "quantities": [null, null, null, null, null, null, null, null, "dimension", "dimension"], "rows": [["", "", "", "", "", "CL1", "CL2", "", "", ""], ["CDHH (50 Hz)", "1750 2250 3050", "400M/440M", "698.0", "185.2", "318.0", "68.0", "312.0", "137.7", "131.2"], ["", "", "440M/440M", "706.0", "192.1", "318.0", "76.0", "312.0", "141.6", "138.1"], ["", "", "440X/440X", "802.0", "192.1", "366.0", "76.0", "360.0", "141.6", "138.1"], ["", "", "440M/44HM", "706.0", "192.1", "318.0", "76.0", "312.0", "141.6", "138.1"], ["", "", "440X/44HX", "802.0", "192.1", "366.0", "76.0", "360.0", "141.6", "138.1"], ["CDHH (60 Hz)", "2000 2600 2800 3300 2800 3300", "400M/440M", "698.0", "184.6", "318.0", "68.0", "312.0", "137.7", "130.6"], ["", "", "440M/440M", "706.0", "191.5", "318.0", "76.0", "312.0", "141.6", "137.5"], ["", "", "440X/440X", "802.0", "192.1", "366.0", "76.0", "360.0", "141.6", "138.1"], ["", "", "440M/44HM", "706.0", "192.1", "318.0", "76.0", "312.0", "141.6", "138.1"], ["", "", "440X/44HX", "802.0", "192.1", "366.0", "76.0", "360.0", "141.6", "138.1"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Table 36. Maximum weights, unit-mounted starters/Adaptive Frequency™Drives (AFD) (kg)", "page": 80, "orientation": "column", "header": ["Low Voltage (less than 600 volts)", "Wye-delta", "253"], "quantities": ["voltage", null, null], "rows": [["Adaptive Frequency Drive (less than 600 volts)", "900 amp", "1361"], ["", "1210 amp", "1361"], ["Medium Voltage (2300–6600 volts)", "Across-the-line", "296"], ["", "Primary Reactor", "727"], ["", "Autotransformer", "772"]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Appendix G: Standard Conversions", "page": 112, "orientation": "row", "header": ["To Convert From: Length", "To:", "Multiply By:"], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "airflow", "airflow", null, null, null, null, null, "power", null, null, null, null, null, "pressure", null, null, null, null, "weight", null, "weight", null, "temperature", "temperature"], "rows": [["Feet (ft)", "meters (m)", "0.30481"], ["Inches (in.)", "millimeters (mm)", "25.4"], ["Area", "", ""], ["Square feet (ft2)", "square meters (m2)", "0.093"], ["Square inches (in.2)", "square millimeters (mm2)", "645.2"], ["Volume", "", ""], ["Cubic feet (ft3)", "cubic meters (m3)", "0.0283"], ["Cubic inches (in.3)", "cubic mm (mm3)", "16387"], ["Gallons (gal)", "liters (L)", "3.785"], ["Gallons (gal)", "cubic meters (m3)", "0.003785"], ["Flow", "", ""], ["Cubic feet/min (cfm)", "cubic meters/second (m3/s)", "0.000472"], ["Cubic feet/min (cfm)", "cubic meters/hr (m3/h)", "1.69884"], ["Gallons/minute (gpm)", "cubic meters/hr (m3/h)", "0.2271"], ["Gallons/minute (gpm)", "liters/second (L/s)", "0.06308"], ["Velocity", "", ""], ["Feet per minute (fpm)", "meters per second (m/s)", "0.00508"], ["Feet per second (fps)", "meters per second (m/s)", "0.3048"], ["Energy, Power, and Capacity", "", ""], ["British thermal units per hour (Btu/h)", "kilowatt (kW)", "0.000293"], ["British thermal units per hour (Btu)", "kilocalorie (kcal)", "0.252"], ["Tons (refrig. effect)", "kilowatt (refrig. effect)", "3.516"], ["Tons (refrig. effect)", "kilocalories per hour (kcal/hr)", "3024"], ["Horsepower", "kilowatt (kW)", "0.7457"], ["Pressure", "", ""], ["Feet of water (ft H2O)", "pascals (Pa)", "2990"], ["Inches of water (in. H2O)", "pascals (Pa)", "249"], ["Pounds per square inch (psi)", "pascals (Pa)", "6895"], ["Pounds per square inch (psi)", "bar or kg/cm2", "6.895 x 10-2"], ["Weight", "", ""], ["Ounces", "kilograms (kg)", "0.02835"], ["Pounds (lb)", "kilograms (kg)", "0.4536"], ["Fouling factors for heat exchangers", "", ""], ["0.00085 ft2·°F·h/Btu", "= 0.132 m2·°K/kW", ""], ["0.00025 ft2·°F·h/Btu", "= 0.044 m2·°K/kW", ""]], "source": "CTV-PRC021G-EN_12202024.pdf"}, {"title": "Temperature Conversions", "page": 112, "orientation": "column", "header": ["Scale", "", "Temperature °C", "°F", "", "Temperature Interval °C", "°F"], "quantities": [null, null, "temperature", "temperature", null, "temperature", "temperature"], "rows": [["Celsius", "x°C =", "x", "1.8x + 32", "1°C =", "1", "9/5 = 1.8"], ["Fahrenheit", "x°F =", "(x-32) / 1.8", "x", "1°F =", "5/9", "1"]], "source": "CTV-PRC021G-EN_12202024.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAFKAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAMEBQYBAgcI/8QASBAAAQMCAwUDCQYEBAUDBQAAAQACAwQRBRIhBhMxQVEyYXEHFCKBkaGxwdEVM0JSYnIWI4LhJGOS8FNzg6KyGDRDNTZUZML/xAAaAQEAAwEBAQAAAAAAAAAAAAAAAQIDBAUG/8QAKREAAgIBAwQCAgEFAAAAAAAAAAECEQMSITEEE0FRFCIyYYEFFULR8P/aAAwDAQACEQMRAD8A9IoQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAKBxzbDDcDeYnuM9QP/ij4jxPJN9stpHYNRNpqVw8/qQcn6G83fRc1j3bZDJITLI43Lnam658ubTtHk1hC92XNvlMvJrhtm9d5/ZWLB9qKLF2+iDE4C5DiucxRidpyta8DiLarUMloJhVUjy0tN3C+q5F1E09zV44sueJ+UfC6KZ0VMx9Y5v4m6N9vP2JrT+U2nkkDZqExtva4kv8AJVyrlpKqidiEdG173aua1liTexNlGxU9PWMOTRw420LfUj6mTexKxROzUFfBiNK2eneHNcE5XGcJxes2ZrWgSE00h7zfv8V0vAsTGIRSyGcdoFrAeDbDrx1uujF1Cns+TGeNx3RNoWjX5tNPqt11J2ZAhCFIBCEIAQhCAEIQgBCEIAQhCAEXVW2r2qdgphp20rpTUOLRleQ7SxOgGg1tfvXINo/LridFjdTR0FD5rGyzWl8hc49TYg21QHoYyMEgYXAOcCQOZA4/ELZefNm/LliuI7RYVQOwptVLPN5vczEF2dzdezysuiU1dj1T5VdocObVSGjjwuF8NO9wEUcry4Zg4Nuez16oC/31Qqb5P6rGsSoHV2Kvp8t3RM3GrZCHEF4PAjSw9auSAEIUfjOLw4PRmWT0pHaRx31cfoobSVslKx+SGi5IA70lT1cFWwuglZK1psS03sVQptrcVqGSMIg3bwWluUjQ96xhOMz0UcgprAvIzh4uRYWHuXI+rgn+jVYnR0RCpn8UYj1j/wBCP4nxH80f+hT8vGOzIuaFS/4nxH80f+hH8TYj+eP/AEBPl4x2ZFpxLE6XCaJ1VVyiONvtJ6AcyqiPKdSvqRHHQPcw/wCYM1utrfNRmOZtoAzz9znhgIa1pygX7lWqnZvI0mlnkvzjkddrh0vxH+9FjPqrf1LxxezpUe2sM8IkhpS5p4Xf/Zau2ulPZpGjxeVzbC659JU7ndPjiJsS7SxGlrdRzVmBzC/VYS6nJ7LrFH0IYtTOxfEpq2eR+eSwDRazQOACZ/ZLI28L+JUmbrUtJ4rF5G+WXUUiLNNLSuE1OTdutlJl0dXStrIgGknLKwcndfArIZZM4neZ4g6LhDUDh0KlS1KmK8mkBFJiBgJvHPq0cgU2r2UkdVxmhmYQQ9gH+yndfG51JvI7Z4jmBPcnbo4amGOZ8TXZmjUi6o35JIkOp8QhkjDnXtoXNA1S2zuIvic+mMh3sOh7wksQpm0lRDUxMDGXyPAGncU3mLqPGKarY0buX0H6JZNF3osblp6hpkJdHezh81caedlRCJGEEHmFzmyn9mMR3M7qWV9mOF235FdnTZ2paZcMwywtWi2IQheocoIQhACEIQAhCEAIQhACEIQHK/KrWRNq444K2SnrYGl2UR3DmvDR2uXZ7150x5k7MeqPOJd7ITfORYleqtu8CpH4bX4kRKakUxAcZCQBmbcW4Ly3tfdm0k3gPms9T10XpabNtlsSGEbYYRiJj3gpqqOQsvbNY8Lqb2m8ou0U+1uIVlBilbSRVRIEcU2jWBxsy+nC59qqFO8sfHMB6THBw9SSnmL587rC4v7/AO6vvq/RTaj0z5AKvFMQ2Nq6nEK19RCyoFPTMe65iaxguByA1HsXV15l8mflIwvZDZl1JPPWxVhqXygMiEtO9hDRZwzAg6HVuvjwXf8ACdp6TE8AOKEiKJoBJDswN2hwLTzBDhbQHWxAKl7AkMSxGDDKJ9ROdBo1o4uPQLm+I18+K1zqic6nRrRwaOgSuMYtNjFbvX3bG3SOP8o+qaxsXl9Rn1ulwdWOFbsyxi3MRNnxkCQcOhHQrdrU4hiMjg0DiuI3E43iVmYAjkQeIPRb2UhV4LJS0Yrmg5dBMOg5O9XPu8E383d0VpQceSE0xvZBFkvuHdEbkqlEjey1LLpzuitTH1QFcxmmlZIJIGMeZDqH8MwHH1tuPUFJ4VMZ6NmY3dl18Rofl7UpiUV6N7wLujtIPEapjs097qiWGSHclj7BubNob639QVqtEExlRl7k+NOFqYbKNIsZFqYYrEfNRMOMbgVMGMBJywCahq4rdqIkeI1+qlLcWNKBrKqRkb+xMMh9eiSwv/6c6E9qnkdGe6xTfCJSadjr+kwp+ywxzE4wLNe5srf6hf5qz4HkTqKfzqmkh5vFh48veoWeMVmASOd2ogJPYdVOtL2uBynTuTGGmdHVVkb4yIHueGk8CHA/VViSx3RTecUEEoN8zAb9/A/BO6ed9NUMmYbOYbhRGzzzLgwbazo3uZa/gfmpPI+3Z96cO0QdKQhC+gPPBCEIAQhCAEIQgBCEIAQhCA535Q8JfU1M9bv5BHFSFhjEpaM1yQbW1Fgb+peatsxbaFx/Mz5r1ZtO91bDidNDE0tjpiHvc/LYgZvRsO9ef9odjjjErZ4andSi49MXBBN/Fc8ppTTZqlcaOfQ/chM8QLgxmUE6a2HDVXil8nOMyZmCaiAZrmMjhf8A7UpL5MsVlpTAa/Do95xdncXeHBXeeC8le3L0UvC2S1LzFEx0kj3hrWtFySeS73sfhdXgWysWG1E5eXSmocwdlriALd9gB71X9hvJ3Fs1O+vq5W1Na70Yy25ZGOovzPVX1jLrj6jPf1jwa48dbsyxiXa2yw1qVa3Vee2dBsxhcQBxVlwTCrkSPbomeD4YZ5A5w0Ct8UbYYg0aALr6fDqdsyyTrZA+KN0Do3tBjcMpB4EKm+hS1E1G52YwGzXE6uYeyfl4hT2LYo2FhYw6qkYlXsir6aRxcXvJY4AX9HqegBtr3rTqMik1FeCuOLW7Jh0jFoXsTTMi91xmw4LwUmXBJ3WEJMTBro3NPAiyreD1sQxt7WSXkaxmdtjoRl1v7VYpCMhVTpA9uOvcWtEeR7WubfXU8ehRIgvhnC0dMkUJuDZz7rDZA19yNCCD6xZalJyHRNySDwl2WWaP8ryE/hkcdong2s+Ae5RmHutiNSP8wp/CT/EzLE5TCbj1qa2IIet2ern1Mz46+ZrXPcQMx014JPB8PmosXeypnfO4NDm5jeytUp7XiVDEj7d/6Y+aanwKDZx7oosQDmkiOUuAA1PH6J8MaDtRQ1XraPqmmzoIqcRubgy6a+KnQBbkm3kHQ0IWHODGlziABqSeS904CJ2nxaTBcClrYshka5rWh/C5ICrOH+U2EvEeI0pYT+OI6ewqK2qx2fH6Wrw70BT70OieBp6JPHrfQ+pUp0c0N6Sre2Uubdsoblv6uRC4cmff6s3jj23O7Yfj+GYm0ebVcbnH8JNj7CpFef8ACK0trIYn3u67Sfb9FfsJ2mnw11SJI2zb14cLutl0t0Vo9UrqRDxejoSFTTt1Lyo4/wDWfok3bdVPKlh9pWnycfsr25F2QqK7bqt/DT049RPzSTtusSPCKnH9J+qfJx+x2pF/WCLiy56dtsWPDcD/AKf91o7bLGDwljHhGFHysZPakSNfR1U9Ninm/nEbZG5C+Dd6jI3MHZhcerquX7J4fLjO1WJ0stRWVEUETJWQUjGZm3NjfeWFvAq2yYriBa9sdZLCJL5xGcodfqoGjpJ8CxKbEMKqX0087ckj+1pp1uLaBczzQbRpolQ7ZTxxVNVCYXN3UhYGzAZxa+htpfwUPTbH0H8WT4xu3bvR0UT9QJLem/wvewS8FVXu86fVyZqt8t3vc0ekTc3sOqkaeaqc0elE7xaW/NYXu2jStlZItalmtsmsdQ9v3kDx3sOYfX3JzDUwyuytkGb8p0PsOqxd+S6FmhSWG0DqiUaXCb0lK6eQABXPDKFtNCCRqtcWNzZSctKHNHSspoQAEyxXE208ZY0+ktsTxJlNGWgi6peJ4m2OOSonfaNvrJ6ADmT0XVlyKK0RMoRt6mJ4rim5ZvHB0kjzljjb2pHcgPryFymVNRZIppKtwlqakWlcODRyY3uH9+aTpI5HzmvrBlncMscfKFnT9x5n1clvNUkmwK47o3NqStzU7RIf5jLsd4jT+6X88b1VdnmMGISMvpI0SDx4H4BbNqr81DsFh87Yea3E4dwKgo5u9O2VAA4q0U2QyQlkG7Kp1Bd2PvfncQYnHLfQXJ+qmq/EGwUcry7g0lV3Zud1RiUodG1oZlYHDi7VvH2FWaIs6JmQXaJrvx1WklRYaKKJsdPlDRxTOWo1HS6Q3rpHXvoka2oEVM9xPAFRVgjcOmBrZnX7TynlPWRDapuZ4uIt2PE8lX6Wrjp6SSpe53om5AF9DwPtSOGPdiWMjctc3087nO4gfJEtgXeoqAC4A8yolkodjLzfssaPmn8tK+Uk5wL68FE1VHU0jqicNMgdwLePDoqJ2y3gfbM5Syrma4EyTG46Wv8AVT2azCegVM2TNTT1G7mjkEczdHFpAuOGvhdWuqlEVHI4m1mq5B05UDbDaB9VVuwumfaGM2lI/G7p4D4q27QYl9lYHU1QP8xrcrP3HQLlERJeHOJLibknmV6WedLSjlxxvcd1VBJT08Urh6MnBQeNxf4PejQxHMDw8fcrliNRHNgdOzTMwqvVkQlpnN6iy8+dKWx0R3RXaJwFY13Uh40tZW6oaGy6dFS6d2QwOBacrjG7K8vsR3nmrtPq5p6tVJkoSQQs2WQ0qhY0yoypSxWbIBLKs5UpZZsgEi1aPaHNIPApR2iRkdbkgGVbE1rA8G7gQPUlqM+gm9W+8du8JSjd6K0jyVZLRlKPjjmbaRjXj9Qum8TtE4DtFZkClLPUYc8PpJ3MA/A8Z2ew6j1EKcj20nEJZU0Wv56c3H+k6+wlVbzgSvkOa0cZsSnsdLu6V8sr2tNrtDjlA6XKRyOOyDinuxaqxyCrMkhnaGsBLg45S0dSDwULC92ITtrp2lsLNaeJwsf+Y4dTyHId5UlX4bT1NODJGyZmhs4X9YKjpIKiLWCbeN/JNr7HcfbdZuRZIUlqQZBGXgOPC6VGF1pNzGP9QULJJI6sj3kRjcCNCQefIhXmoqI6WnfPM7LGwXJULbclJydIqNds5itVVxSsbE0Na5pu/kbfRYZstinN8A/qP0WKvbGsfKfNY44YxwzDM4+KkME2o89qG0tYxrJH6Me3QE9COSos0W6PQn/TOoxw7jX+xu3ZjEOc8I9ZSo2ZredXGPUVZ1qXsHF7R4laWzzqKrVbHVNXCY3Yg1oPGzCfmt8M2MGGyF7a0vJOY3ZxNiPmVZzLG1zWl7Q53ZF9T4JJ1bStAJqYgCS2+ccRyTUyVBvhDQYS7/8AI/7VC4jN5pWvp8+bLbX1KyQ19JUuywVMUrujXXVQxmujZj9YyWh3oY5oDxIRxaOP++SamxKLi6kqN/P2tboU0q62KRobK60RcA4k20W0dRSyRl5oWxsA7TpCUxhkosSqTC9oeISHMh5OPU9bK6bKkxJQgNElMyKINYWvIbrl7lHYDmjwavrS2z5JHNa7mR/spximN+b0ThGGsmIyuA1aDwus5BSYBTUecB5ALrn1pHZBkbRS11Ri0MRmnkZf0mbw6q0PwYGUSMmkjIDh2jpcd/RVuifT02I3nqGsccuU3sQL6lOK2V1bLJMyeS1fPu2d0TB6RHS+uvepf23IWxJ4XSvaxjp6yonMZOXM/wBE9DbwKT2mxOCnpG08lQITIeNieHglm1DWmw0AVVx/D62txNtTLE18DbNYwHUjn4KFUnRPB1ryjVeWnoqMHtvMrvAaD4qlR8QrB5QJ95tHFH/woB7SSfoq9HxC6czuTMoLYdl7nMAvoFtFCZ5BEOLtAtGahOaF26r4XngHhcsluargrNbhk0Br2vEl6Sdp9KPKAD0PPxVxosNkxCFroxfK0X9iX2loWnHMcAilDKnD2TNe6S7C5ptYN/Dx9amNhHtfQyk21bGfcV0vEnJRM9W1kY3Zuc/hKVGzM/Qq85oxzCwZYhxcFp8eBTuspQ2Yl6FbjZiTorgaiIfjCTNZAPxhR2YIdyRVP4Zf0QdmyOKsM+LU8be0CoWu2ja0EMsquEEXUpMYyYExgJJCjKqighBu4JOv2glfezrKt1uJyvvd5WblBcItTHGIOgALGHVI0ruIUPRulxHEHRQua58RBe0usbdfepyGimYfSyj+pU82T4HsT1vNUCOIkFaRUVS++QM0/Uo+SZ1TRVc0T2OZSyugksfxC17e1TtZBHx15Y2aMyaCQPLbdptwfknnlE2YxfazAqCnw2sYQyffStJyCRhHo8ONr8FBNdne7qCrDg1fVspnUrn54CCA134fAjUK+jT9okXezJLZ7CKnAtkqehqqt0kkNySNQQeDNeS1mqQy6c1NS+SBuY6AaAKv19QWgrmluzRbIUqJt7VxOHKw96ntr3E4dDHchr5PSseNgqfSVO8c08fTA966Bi1CMSo3U9rO7THHgHBRODaaR0dLkjjzRnLhMpdNQxPcCQ8jxSxaIK0NgBGQi2ut1q9lVQTbuWimDh+UGx8CE/wHAqqetbW1rXxRNdnax/Fx5adFxqN7JH1GXKoxeSctq2/ZO7QxiXAp7tkc4WLWsvcu5cPFVqrwaeLdR09K+QxwCSUuBIc86WHeOivF1ldMsalufPdN10+njpivNlJZQYpHLT1cdHM8QODIg7thoB4jlclJDAcVjblFO94yZwLgWe4AH2fJXtCr2V7Oj+65FxFEVgFA+iw7LNGWSl3B2UkDhxCpu0ePRU+01dRyyBsYblcGgXvlBC6OuHbdU4ftziLibXe3/wAQtoRXB5mXI8s3N8szV7RSysbAwtdbQAfNK4fHIJd65xD3akg2so2io2RAPNk8fW2Ihg9KR2i1dLZGJLw2rMVZEBnhh1ee9JVFfLXY1USR1vmjGZYmekDnaL3NuWp4qOq6+LB8PNGyVra2oF5HA6sCh4JKWA5s28f15ol5BYpY5Y6trZ611ZI1xDHEWte1h3q0zxCmlgj9G1PCGDxOrvl71WcMpTiNfQVsjyyJvpSa8C36iydzbZ4XTzSOdNv5rm+VpNiqtN7IlC+0FZLSbP1NQwlrtGt6uJIFh71TX1lcyn3swIDtAA8ktPK6f4jtV9qyDeWZEw3ZGOHie9RVVXsmqKeKMZwHZnAc+i6YY1GO/Jk5W9juG3H/AN2S/wDKZ8FCRlT23sZj2ozfngYfiPkq/GUyfkxHgexm6XboQeiaRuTphuFztGiNMRr3T7QMl3DS59E+B0ufW3ENy8+HFOsFxN9FhkBjNs8bQfUFDVrB9vUT90xxs8Zy6xaCOQ5panljiwunD3hoF26m3Mq2p8kUix/b9Q4dorU41UH8RUGKuDlK0+Gq2NXFyLj4MJ+SjVImkSzsXnP4yknYpMfxH2qMNWw8GSn+grR1T0hk9gHzVbfsmkPZa6Rw1cUwnqXG9ykpap1vuXetw+qYT1Mmv8sD+v8Asq7skzUT96iKqfQ6reoqJbHRg/qP0URVzSkG5YPUVZIiyUwRzaKtmq3xBrpYtHgXJ7inmXFY6irdMJQ2mdGRdw0DwDqmdGIpqamtG1jxHlldl+8JsQfUpCorppfOGTVLGCcNEhyfl4WW8YxaepmmLqJYk0op37Jugxanp4SKqZsWlruNtbptU1WHnDq6KjGXM8veQ2we4kEm/AqJFRhVGxrqiN9e919WNuQe+9krRYk2pwx9CykndnLi3MzgCbgW7vkqqHNnLKUr8L/v4I6KMmUgBTtBFkaCUjBhdU033Lte7+6koaGqAH8o+76pqVUXrc3qJAIVV8WqMsbtVZqmhqnRH0bHvIVUxbDah0Lg4tDra6rJVZbwNtn6jziOQ/kmA+C6/mC43snTOhhqGvdc7/5BdeMmimXIXAvmtzQHXKbiTvWzXqlEi90ArQFboSbBCwFlQAK897fYmYtv8WiIDgJmi3PshehF5s28kA8pmMi+vnH/APLVvhVtlJ8CAxFrG3fHVAdGtulG7RSQsLMPopGyO0MjxcjwCSpJ9ACU7yecQnOwBwJ4dPFaNJcorbI29U7NNVQygk6veDqfFPqH+ZPG1jRcmwJWnmD5Tu/OpchPZcSQntFhkkLrteH6EaOyn3pJoJMmqHEahgmpYqeIxSDIC4C4HUdFPfYtDj2GRUtdR00VRFpHUhoB8HEakJjgGycdVBvmSPiymxa91j46clZ4cJp6Vnp4hC23WQLNyUX9S1XyUCs2WmopnNOHtdl0OQZlHNhjgqnEQiMt0tlsV0+WowSlP+IxyiYf1TN+qZ1OMbISNMc+M0c/6dH/ACKa5PwKRfvKTAW1tDUW0cx0d/Ag/NU5pXTNvKHzrZt8wF3UzxJ6uB+PuXMGnVdGZVIyg9h0x2qdROTBjrFLtksFztGozxR4GN4e7LEbONi91iNPw9T/AHW7KkMoWf8AMd/5FMMVmH2xRXdGCHaZm3J8OhWYrzQsjDmt9NxueHErORKJAVtuBWTWE801honTNe2OZhmZf0OvgUyklfFIY5AWPbxB4hULEoas9Vo6q71FGp71q6psOKmhY+lqb80xmqO9NpKnvTOWp46qyiVsVnn46qJqp+OqzPUcdVvQ4fHiNPUySTZXMbZjRxzaWJ7rmy0SoiyObjVXTvZFFM4NzADnbVWCOqqpSQ+TT9oVFqJHR1QDtHMfYjoQVfaUiQDmrS+pC3Fo2yusQ73BSFI7EIj/ACX2H7AlKOmB5Kdo4GtA0Ve7ZOkjBPjT7ZZy236G6+5b3x02/wAU+1+AsPkrHHE3olcjQOCjX+idJScQgxx0ZBxGYeDrKrYlSYi5maarmJAsRndr38V0+vaMh0VPxcXjco17kVsRexkbhR1LXEkiccfAK6Yntfg+E1DoK7FKenmABMbnekAeGg1VR2UdaOqH+cPgobE8Ki2l8tTcOduyyojYDvCQ3SMnlryV4Y+7k0siUtMbLhJ5UdmojYYi+Q/5cDz8kN8sOy8YsXVzyPy0x+ZTmXySYPhVI6rq6mhpmRkXmc1wazXqXKPxTY7ydVUDSNo6SJ8WrhSREl17cSCV2LpILyYd5lo2V24wja6SpZhvnAfTBrniaPJob2I1N+Cs44Ll/k1hw2DbraWPCao1dC2OERTFuXNxvpYc7rqAC4c0VCTijpi7RsFlYQsSxleZtuyD5SsZN9fOT8AvTCouKbNYZPjVVVPoKd80khc57owST4rXHNQdsrKNnEYJbO4qXppC4CwJ9S6qzAaOMehSwt8GAJQYTCOEbR4BS8yZCizm8cD3Oa8Ru466J1TtNuCv/wBlxHi0JnVYDC8F2jHcngfH6rNzTLJUQFFvmVUAjNg6RocL20vqo7ykU4ptsjFR4e4R7hjjuIvRJN78OamjDLRVOSRuWRhBHQ96lPtd1RLvKmFj3WtmbopjPSw1Zx6swvE63LucLqbjmWgLej2Vx7Pd2Hva3qSu30RirpN3A0l9r5bck582seHBafIfFFO2dhqadlVSyU8ovHK0scO4riuIUT8NxKekk7ULy2/Ucj6wu3Kl7e4AaiAYpTMvJC20zR+JvX1fDwXoZo2rRhB06OfB1jxW28skC7mkZpsrbriaNhjWTk4vFZz7NBvlAt6+5bU0j3iIt7HpZvXeyhp6jNiLn6EMadbE29fJS+G/cMH6QsmiyJGIZHXb6JJzXHVPXxxYq1sNQLTcGSt4+tM2BLMGWWKTW8bsw9lvmlWLImfBMUiqHRNpzKG8HtIsfaswYNVu38dRC5khiJhIcLZ7jQ+q6tjKgTDMziOIW4ffxWeprktSKZ/C2KycXQN8Xk/JYOxdc7t1cLfBpKutysWJTWxSKQ7YOV3axAeqP+6yzY6pp6Z1PHUuGZ2bfMdkeB0V2y3WQzqE7khpRzp/k3p73M859Y+ikINl62lsYKneAcpRe/rCu277lkRgclDyyfJOlIrdPv6SwqqZ7APxs9Nvu19ymqGeKVodG9rx+k3T1rB0ScmH00zszogH/nb6LvaFTUWHTClb6Ji2mqIvuqkuHSVub36Fb72qYPTgY/vY+3uIV1JMrQlXj+WVTsXNo3Kz1tXIWEeay37i36qpYs6oex9oCP3OHyurLkhjHZZ1m1g/zR8E22ae7/1AUTiATYjX/lOW+yZcKirZKBrJwH7U32k2bxUbUPxrDayKncGNDTchzSAQeXQrtwVGbkzDJvGjsnlBhdW7HV0ALpy+WHNEGmzhvG3A9SpMleaUFmHbK10cbToySqbFHpwNr36njzVJpsC2oxKglq37QlrGmxGZxKgThmNVL3MNTXzmNxaA1rzextcFdktMjKKZ0XyYNybbbTXpm0pLYiYWvzhhJJ7VzddQM7G6uIA7yvPuH7NbRUrXuoKXE4pJrCR+dzcwHWwHVWfD9i8VqsOjdXSVrakE3YY85GuhzF/hyXNPApy1N0aKbiqW51WTE6KL7yrhZ+6QBLQVEVTC2WGRssbuDmm4PrXLpvJzVPw+VkDJvOXCzTM2NrO8m1z7FfdksJmwTZaiw6pLTNA0hxZw7ROntXPlxQgrjK2aQnKT3RMqCqmXrJT+oqdUJUGV1VIGU0j/AEjqBoVyM1QjkCMoSggrHcKUjxKyKKud/wDGxviVWmSJZR0QWC3DROBhtYeMkTfethhU57VSB4NSmLIHE8ObUwZBpIwXjcf/ABVYDy1xa4Wc02I6Lo32M13bqHnwFlqcCoWXc++vEmwv7lZJgr+x7w/FX25RH4hTbm+kdOad0mD0OHzmamhEcjm5Sb8QkeZUSCOpIIDgQRcFCF7555zzajYORsj6zB2gsN3PpybW/b9FzKuqWinz39EkgO5E89V3TaLavBdnI42YtUGPzgHKwMLy4DjoB3rmm1ONbJ43s/SYbhULmU7JnO3RiLGjNcki/O65ckYrdM1i2cxa7PK944vOVqtWGx5RlHBrQFHtwqFlaHBzi1vAFTFCAHS+NlyyRqh21tkq0aLULcJRI7wd8Dsdp6aokMTJg67gL2sOnsUniVPBBiD2U0hlisCHEWPDVQ9CxpxWmkI9JrrA9L8VNVo/xHqCyyFojYBbhqAFuAsC5qGrYNW1lmygkwAs2WQFsAoBrlWQLLayLIDF1qSt8qxlQENjFY2lpy62Z/HKOJA4prHhLsXgdJCRobEX6i6V2gh7Eo/Cfct9hY5IaXEY3vLgKn0L8mloIC1iirIJ2x9fh8756eSO5OZzSb3SmMyRineC2XUflV9liDwVBY1hJqKSTK30raLohLwZyRXtm907Z2WMSMc577tbmF3a8v8AfJWCjbNAG2pwbmwzP5+xVGlwStbtJg1XDDkp6cFtQ58jQATxNr9FfxiWGUo/mYhSs8ZW/Vb5pJUkZ41yLsfiRaA2KnYO+5WWjE5W3Mscetrbv+6aP2u2fgHpYrAf23d8AmsvlA2fj7NRLJ+yF3zXJv6NiVNNXucAa12U8S1oFvcsuw6VzTmrZ3G2npkD3Kuy+UvCm/dUtXJ/S0fNNX+UwH7jB5Xfukt8ApqQtFsbhMVgZHyPPO7yQnlnNLQ22Ucb8VQH+UHGJdIMGjb+4ud9Eg7araqocHMo6eMjgRFcj2lRTfItHRi470ekLWOnM963XMzX7ZVLs3nG7PC7Y2j5LBotrKn73FKgX6SEfBRS9izptikpKmCIfzJo2fueAubfwli9R9/iE779XuPxK2Z5Py43lmcSo+vsnf0XqbH8Ig+9xOkb/wBVv1UfPtts9FZv2nC9xIFgHO+AVfj2ApR2nOPrS38D4fE5shZfKbm6XAbkzDi1HjlYybDp5H7lpa8ZS3QkfRPgFE4XhE+E4jOaYNbDNxPQcbe1TQFlnJ2WR0xCEL3zzzkPlxjtNg8luLZW+9q57g4Eke7dqHNNx6103y3x5qDB324SSD2hv0XMcG0kaP3D4Lhzcs3hwiWja5koZIbn8LvzD6pxh5DmTEf8QhazSwiPJIT10GoTbB5soqGuzEb0kEi1wQFhZoTAW4STXg8luCpA6ojaugP6x8VOVYvOPBQNJc1kNhqXtt7VdvsSpLgZoiw8gVScXLglNIgww9FsIz0VhZgTrdlLswI/lWfaZbWitCJxWwhd0VpbgVvwhKNwUDkFPZZGtFVEDjyWwpndCrWMHaBwW4wpo5KeyxrRUxSv6LYUb+itf2awckfZ7ByTsjWVbzN3RHmbuis5omjktDSNHJO0NRScZw10lE45eVlUZJsXgwS+DvMc7pwJCGgm2U9R3Lrs9GySNzHC4IsVW8CwOaiqa9s8QETpLx3596KFPYm7OdCn2yqReTEKkX6Oy/AJCTAsdmdlnrah9/zSuPzXZTSRj8ITZ+GwF+bLqrWytHK6fYOpqNZZin8Xk5YO3IV0ZtNGzgEOY1VcmTRRYvJ9Rt7Vz607j2Jw6PjGD6lbHWC0dZUcn7LUiAj2Xw6PhC32JyzBaJnCFvsUmVhUsDNuH07eETVuKaNvBjfYnCwoJEd20HRoWciUt3IsoJE8qMqUsiyUBPKsFgIIIuClbIspoDcU0fME+LiUoGACw0ASmVFkog6IhCF9Aeec48s8efZ/D3/lqSPa0/RcmwsWlb+4/ALsflfjz7IQP/JVN97XLjuHi0zf3/JcOf8AJm8OB/UyAPLL6k6BJYe//FSt7gVtWSBs1uZ4exIUDv8AHu72/Nc3g1J6M6JYJvGdAlwVKIFWOLHBzTq03C7VSvbU0kMwAIkYHj1i64mF1nZarE2y1HI49hmQ/wBJsujE99zOZM5B0WcoTc1sQHaCTdiEQ/Et3OCM9LHlgsJg7FIxzCQdizeRCzeWJKgyVuFq5wChX4uOoSD8WJ4OWbyousbJ1z22STpmDmoB2Jk80i7EHHmsnlRdQJ99Uy3FN31beqg3VjjzSZqXHms3kLKJMPq2pB9UOqizK481jOTzVHMtQ/dUjqknVA6ppclCrqZNC7p7rR0l0miyi2DJcSsXKzZFlANUWW1lmyUDSyzZbWRZKBrZFltZHJTQNbIssoU0DFkWWVi6UDCFlYU0QdCQhC9w4Sl+VZmfYd5/JPGfeR81xWj0mH7x8Cu5eUyPPsHWn8ro3f8AeFwumNpv6mriz/l/Bvj4Hdc/LJax1tyTOjfbEL/pKdYg4hws0m4HDkmtDFM+Z8kTCbCxdb3LlXBqTdNO19wCDZPWlQTXGKTeR6W0cFK09Q2VgcCpRA8aV0LYeUzbN1lPf0o3ut3Xbp7wVzxpU3gLjlnAJtp81dS07kNXsTYxKRw7SPPnn8Sj2DVLALncmaUOTVPP4isb555lJALYBV3JNs5PEoueqwBZZslALoWUWUULBCzZZCmhZiyLLKzZKBiyzlWUKaAWCLIuk3VELD6UrG+LglAUQkDW0/KTN+0E/BY88B7MMzv6bfFKA4Qm/nE57NMR+54Cxnqj+GFniSUoDlF01yVDuNQG/tZ9Ubgnt1Mp8Db4IQOlo6WNnaka3xNk380hPaBf+5xK2bBBH2YmD1KQZNZTg/etP7dfgsGsYezHK7wYfmtrgcAB4IL0Bpv5T2aZ/wDU4BYL6o8I4m+LiVvnWC9AaWqTxmY39rPqVgwvPaqJT4WHwW2dYLwgOlIQhe2cJW/KCzPsHig6Rh3scCuAQOtMfEfFeh9tI95sTiw//WefYL/JecmPtKfD5hcef8jbHwTgo3VtS1t7Rgeme7opGogdHSbulaGW4W0StHHu6Zt+LhcpV7A9paeBFlzI1IGWMuYJ2kF3CRo4JKOQwODm6sd7lIPidRyHKwCHmXHtJnJE1hztBMMnD9JUAk6eUPaCCp/AXenN4BVCjcYZd2T6J1BVrwB15pR+kfFQ3sSiVZx9aWHBMhVxte5oEjiCRowpVtU4j0aeU+NgqMsOwtgmu+qHcIGN/c/+yL1R4vib4NJUAdoTXJM7jUu/paAsGnae3LK7xeUA7JA46JN1TAztTMH9QSApqccYwf3apRrY29mNo8AgM+ewcnF37Wko87v2YJneoD4lZzrGdAY31QezTgfuf9EZqo84me0rOdG8QGMk57VSR+1gCNxftzzO/qt8EbxYL0AeawfiZm/cSVu2OFnZiYPAJPeLBf3oBxmA4WCxvE33iwZEA4L0Z023iwZO9AODIsbxNy9YzoBxvFqZO9IZ+9amRAON4sGRNzIsGRALmRYMibmTvWpk71NAcGTvWDImxlWu9SiDr6EIXtHERm0rN5sriretJL/4FeYmPDquNl+2Q32lehvKDR11Ts3JLQ1EsZhDjKyM23jCLG/W3H2rgppKSJ7ZSDnY4OFj3rjzv7I2x8FyHBKAXCbxSh7Ab3ul2alc7NQfEyRtnNBHeLrR1BvYHNawltteicsbmKmTU09LgzomtBlfxKKvIOfOaWB2pc6J1ibWVo2ckzTv14x/MKFqYZHVT+BY5ugA1upDZZxFQWniGEH1ELJliez2lcO8pUP0TJ77VMg/UUq1+iMDvOjOm4ejed6gkcZ1jOkN4jOgF86M/em5ejOoAvnKxnSGdY3iUBxnWM6Q3ixvO9TQFy/vWM6QMi13qUByXrGdNjKsb1KIHG8WDImxlPVYMvepoDreLBk700M3etTMEoDveBamUJoZVoZu9KFjwyrBlUf50AcubVBm71NAemVamZMzMOq0NQBzU0QPTMsb1MHVTQOK0FTvHZYw556NFygH5mWpm71iHCcZqh/IwurcOpiLR7SpGDYjaOoIvSxQA/8AFlHyurKEnwiNSOuIQheqchhzQ5haQCCLEHmuAbd7OO2e2hliY0+az3lgPceLfUdPYvQCrO3mzf8AEezckcTAaynvLAepA1b6x77LLLDXEvCVM41hNXvKcNJ9Jmh+SmGOuFQxiRwysbKbhodlkaRrb+yudLM2RrXNcC1wBBHNcBuS0PAJZ7MwSETgnTNQs2WREVEMMeJ0kspy2kDded9LJzhkQptoqiEcrrGLhjKQyOaTlIIsNQkqCVz9qC53GSO/uT/Gh5HlQ/LWyj9S3ZLpxTOvky4lML8x8Fq2XvU0CR3qzvExE3esiXvUUSPd4jeJnvlgy35pQHm9WDKmhktzWDL3pQsd709Vje96ab1YMqURY7Mvetd73poZgFqZwOamgPN6td6mRqQOa0dWNHFwCAfmZamW/NNIjUVLrU9NNMf0Rl3wUjBs3tDVW3WFTtB5yWZ8SFKi3wiG0NzL3rUzDqpuDyfbQTfeGmgH6pLn3BSNP5MZj/7nFbd0UXzJWiwzfgq5xKiZ2jmk3VLRzXRYPJpg7LGaernPe8NHuCk6fYrZ+msW4bE8jnIS/wCJV108ivcRyJ1YCbB1z0CWho8Rq7eb0FVKDzbE4j22Xa6fDqOkFqekgi/ZGG/BOVoum9sjufo4u7Z7GKWkmqaugNPTkDNLK4DIb6G1787KTw7YHE8RpYqltfRtglGZrmlz7jrwC6ZiNFHiOHTUkouyZuU93emuzrJIsFhglAbJDdjgOAsdPdZSsEVLfgjuOiqQeS+O4NTisruojjDfiSpODyc4FFYyMqJz/mSn5WVrQtVigvBTW/ZEU+ymBUpvFhdNfq5mY++6k4aeGnblhiZGOjWgfBKIWiSXBFghCFJAIQhACEIQFRqvJfsnXYjPW1eGb+Wd5keHSvDMx42aCAuf7QbPjZPaA0ELS3D5wZaTo1v4o/6SdO4hduUBtls6No9n5II8rayE72mefwvHLwIuD4rLJjUo7F4ypnL4ZOCexv0ULSzmRl3MMb2ktex3FjgbEHvBUhFLovOaOhCuIutRPOXNpw6plREDHaF/DeQH4JatlPmzsvG2iZUjg7GcLLh6QYe63olR4JFMWflxeUeB9yQbN3rTaGdsWNSAkD0Gn3LSgosRxNgfQ0FTVMJsHxRlzfbwV1uiGORN3rbf96f02xG09TYjDjEDzlka33XupWm8mOMyW84raSAfpzPPwCsscnwiupeyub/vWPOAOavVP5KoBY1OKzSd0cYZ8bqTp/JxgENi+OeoI/4kp+AsrrBNkdxHMDVNHNYZUOldljY6Q9GC/wAF2am2XwOk+6wqlB6ujDj7SpOKCKFuWKJkY6NaArrpn5ZXuHFYMGxurAMGFVbgeZjLR7TZSUGwu0c/ap4oB1klHyuut2shXXTx8sr3Gc2p/JlXvP8AicThjHSOMu+NlJ0/kww9hBqK+qm7m5WD4FXZCusMF4I1yK3T7A7PQWJozMessjne69lK02B4VSAbjDqWMjmIhf2p+haKMVwittmA0NFgAB0CzYIQrEAhCEAIQhACEIQAtI4mRZsjQM5zG3MrdCAEIQgBCEIAQhCAEIQgBCEIAQhCA5D5TsIds/izdoKeMmhrXBlW1o+7k5P9Y0PeO9QNPVxzRNkjeHtcLgg8V2/F8Lpsawipw6rZngqWFjh07x3jivL2J0uJbG7Q1WFyvN4H2sezI3k4eIXHmx07RtCXguNXPeAgutpxTbD5s2PUDb3yj5KEZi76yICwbfSzuad4DLvdoY3g+ixwaPauaXBqjteC4Rh+NbL1VFX0rJoakvilBFi5pA0uNVN4HgdBs7hEWG4bDuaaK+VpcXG5NySTqTdR+xxvhMg6Sn4BWBehi/BHNP8AJghCFqVBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAXNPLFsb9s4M3GaSO9ZQtO8AGr4ufs4+F10tYexr2FjgC1wsQRxCrJalRKdM8g0001O4wk2Y7gbcCrRs5E2Gpitxzgn2qa252NZguOyRxx/4Wa8kB6Dm31H5Ku0T30mJUrSTl3gadOp0XnT5o6V7O+bGG+GzjpL8grGucbO7QfZONMpZ3WparQk/gffQ+HJdHXZgknCvRjkVSBCELczBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAg9q8CbjmDPia0Goi/mRHv6evh7FyQ7J19dI19NRTue1wP3ZtoV3dYCwyYVN2aRm4qjmD9jcar3tcaZsLQOMjwF0HBaespMJhp6+Vks8Yyl7b6jl67J+hTjxRxu0RKblyCEIWxQEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgP/9k=", "photoSource": "CTV-PRC021G-EN_12202024.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 CenTraVac 원심 냉동기 — LonTalk", "Trane", "BAS-PTS010A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS010A-EN_11152024.pdf", "취입 완료"]], "points": [{"inst": 0, "type": "NCI", "unitDisp": "—", "name": "nciBaseLdgReq", "note": "SNVT switch _ · Relinquished Default for Base Loading Auto/On Request"}, {"inst": 1, "type": "NCI", "unitDisp": "—", "name": "nciBaseLdgSetpt", "note": "SNVT lev percent _ _ · Relinquished Default for Base Loading Setpoint Input"}, {"inst": 2, "type": "NCI", "unitDisp": "—", "name": "nciChillerType2", "note": "UCPT chiller type _ _"}, {"inst": 3, "type": "NCI", "unitDisp": "—", "name": "nciHtRcvyReq", "note": "SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request"}, {"inst": 4, "type": "NCI", "unitDisp": "—", "name": "nciHtRcvySetpt", "note": "SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input"}, {"inst": 5, "type": "NCI", "unitDisp": "—", "name": "nciMfgLocation", "note": "UCPT manufacturing location _ _ · Chiller Manufacturing Location"}, {"inst": 7, "type": "NCI", "unitDisp": "—", "name": "nciRefrigerant", "note": "UCPT refrig type _ _ · Chiller Refrigerant Type"}, {"inst": 8, "type": "NCI", "unitDisp": "—", "name": "nciCapacityLim", "note": "SCPTCapacityLimit · Capacity Limit"}, {"inst": 9, "type": "NCI", "unitDisp": "—", "name": "nciChillerEnable", "note": "SCPTChillerEnable · Relinquished Default Value for nviChillerEnable"}, {"inst": 10, "type": "NCI", "unitDisp": "—", "name": "nciCoolsetpt", "note": "SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt"}, {"inst": 11, "type": "NCI", "unitDisp": "—", "name": "nciDefaults", "note": "SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used"}, {"inst": 12, "type": "NCI", "unitDisp": "—", "name": "nciDevMajVer", "note": "SCPTdevMajVer · The major version number for the device"}, {"inst": 13, "type": "NCI", "unitDisp": "—", "name": "nciDevMinVer", "note": "SCPTdevMinVer · The minor version number for the device"}, {"inst": 14, "type": "NCI", "unitDisp": "—", "name": "nciHeatSetpt", "note": "SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt"}, {"inst": 15, "type": "NCI", "unitDisp": "—", "name": "nciLocation", "note": "SCPTlocation · Location Label"}, {"inst": 16, "type": "NCI", "unitDisp": "—", "name": "nciMinOutTm", "note": "SCPTminSendTime · Minimum Send Time"}, {"inst": 17, "type": "NCI", "unitDisp": "—", "name": "nciMode", "note": "SCPTHVACmode · Relinquished Default Value for nviMode"}, {"inst": 18, "type": "NCI", "unitDisp": "—", "name": "nciPwrup", "note": "SCPTpwrUpDelay"}, {"inst": 19, "type": "NCI", "unitDisp": "—", "name": "nciRcvHrtBt", "note": "SCPTmaxRcvTime · Receive Heartbeat Time"}, {"inst": 20, "type": "NCI", "unitDisp": "—", "name": "nciSndHrtBt", "note": "SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)"}, {"inst": 21, "type": "NCI", "unitDisp": "—", "name": "nciBuildNum", "note": "U16"}, {"inst": 22, "type": "NCI", "unitDisp": "—", "name": "nciCRC", "note": "UCPT crc _ · CRC calculation result"}, {"inst": 23, "type": "NCI", "unitDisp": "—", "name": "nciDeviceConfig", "note": "U16"}, {"inst": 24, "type": "NV", "unitDisp": "—", "name": "nviChillerEnable", "note": "SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt x"}, {"inst": 25, "type": "NV", "unitDisp": "—", "name": "nviCoolSetpt", "note": "SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt x"}, {"inst": 26, "type": "NV", "unitDisp": "—", "name": "nviCapacityLim", "note": "SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt x"}, {"inst": 27, "type": "NV", "unitDisp": "—", "name": "nviEntChwTemp", "note": "SNVT temp p _ _ · Accommodates Remote Temp Sensor input · 입력(Recv)"}, {"inst": 28, "type": "NV", "unitDisp": "—", "name": "nviMode", "note": "SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt x"}, {"inst": 29, "type": "NV", "unitDisp": "—", "name": "nviHeatSetpt", "note": "SNVT temp p _ _ · Heating Setpoint · 입력(Recv)"}, {"inst": 30, "type": "NV", "unitDisp": "—", "name": "nviBaseLdgSetpt", "note": "SNVT lev percent _ _ · Base Loading Setpoint Input · 입력(Recv)"}, {"inst": 31, "type": "NV", "unitDisp": "—", "name": "nviBaseLdgReq", "note": "SNVT switch (2-state) _ · Base Loading Auto/On Request · 입력(Recv)"}, {"inst": 33, "type": "NV", "unitDisp": "—", "name": "nviHtRcvySetpt", "note": "SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv)"}, {"inst": 34, "type": "NV", "unitDisp": "—", "name": "nviHtRcvyReq", "note": "SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv)"}, {"inst": 35, "type": "NV", "unitDisp": "—", "name": "nviRequest", "note": "SNVT obj request _ _ · Status Request · 입력(Recv)"}, {"inst": 36, "type": "NV", "unitDisp": "—", "name": "nviTraneVar2", "note": "UNVT c5c _ · Comm5 Status (obsolete) · 입력(Recv)"}, {"inst": 37, "type": "NV", "unitDisp": "—", "name": "nvoOnOff", "note": "SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X"}, {"inst": 38, "type": "NV", "unitDisp": "—", "name": "nvoActiveSetpt", "note": "SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X"}, {"inst": 39, "type": "NV", "unitDisp": "—", "name": "nvoActualCapacity", "note": "SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X"}, {"inst": 40, "type": "NV", "unitDisp": "—", "name": "nvoCapacityLim", "note": "SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X"}, {"inst": 41, "type": "NV", "unitDisp": "—", "name": "nvoLvgCHWTemp", "note": "SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X"}, {"inst": 42, "type": "NV", "unitDisp": "—", "name": "nvoEntCHWTemp", "note": "SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X"}, {"inst": 43, "type": "NV", "unitDisp": "—", "name": "nvoEntCndWTemp", "note": "SNVT temp p _ _ · Entering Condenser Water Temp · 출력(Send) · HrtBt X"}, {"inst": 44, "type": "NV", "unitDisp": "—", "name": "nvoLvgCndWTemp", "note": "SNVT temp p _ _ · Leaving Condenser Water Temp · 출력(Send) · HrtBt X"}, {"inst": 45, "type": "NV", "unitDisp": "—", "name": "nvoAlarmDescr", "note": "SNVT str asc _ _ · Alarm annunciation text · 출력(Send)"}, {"inst": 46, "type": "NV", "unitDisp": "—", "name": "nvoChillerstat", "note": "SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X"}, {"inst": 47, "type": "NV", "unitDisp": "—", "name": "nvoStatusOutputs", "note": "SNVT state _ · Status Outputs · 출력(Send) · HrtBt X"}, {"inst": 48, "type": "NV", "unitDisp": "—", "name": "nvoCprsrsRunning", "note": "SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X"}, {"inst": 49, "type": "NV", "unitDisp": "—", "name": "nvoEvapWtrPump", "note": "SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X"}, {"inst": 50, "type": "NV", "unitDisp": "—", "name": "nvoEvapWtrFlow", "note": "SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X"}, {"inst": 51, "type": "NV", "unitDisp": "—", "name": "nvoCondWtrPump", "note": "SNVT switch _ · Condenser Water Pump Request · 출력(Send) · HrtBt X"}, {"inst": 52, "type": "NV", "unitDisp": "—", "name": "nvoCondWtrFlow", "note": "SNVT switch _ · Condenser Water Flow Status5 · 출력(Send) · HrtBt X"}, {"inst": 53, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt X"}, {"inst": 54, "type": "NV", "unitDisp": "—", "name": "nvoEvapWFlowRate", "note": "SNVT flow _ · Evaporator Water Flow Rate · 출력(Send)"}, {"inst": 55, "type": "NV", "unitDisp": "—", "name": "nvoCondWFlowRate", "note": "SNVT flow _ · Condenser Water Flow Rate · 출력(Send)"}, {"inst": 56, "type": "NV", "unitDisp": "—", "name": "nvoActiveBLSetpt", "note": "SNVT lev percent _ _ · Active Base Loading Setpoint · 출력(Send)"}, {"inst": 57, "type": "NV", "unitDisp": "—", "name": "nvoCondControl", "note": "SNVT lev percent _ _ · Condenser Control Output · 출력(Send)"}, {"inst": 58, "type": "NV", "unitDisp": "—", "name": "nvoEvapAprchTmp", "note": "SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt X"}, {"inst": 59, "type": "NV", "unitDisp": "—", "name": "nvoCondAprchTmp", "note": "SNVT temp diff p _ _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt X"}, {"inst": 60, "type": "NV", "unitDisp": "—", "name": "nvoSecCndEntWTmp", "note": "SNVT temp p _ _ · Second Condenser Entering Water Temperature · 출력(Send)"}, {"inst": 61, "type": "NV", "unitDisp": "—", "name": "nvoSecCndLvgWTmp", "note": "SNVT temp p _ _ · Second Condenser Leaving Water Temperature · 출력(Send)"}, {"inst": 62, "type": "NV", "unitDisp": "—", "name": "nvoUnitVoltage", "note": "UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send)"}, {"inst": 63, "type": "NV", "unitDisp": "—", "name": "nvoUnitCurrent", "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send)"}, {"inst": 64, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtPrsC1", "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 66, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtTmpC1", "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 68, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtPrsC1", "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 70, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtTmpC1", "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 74, "type": "NV", "unitDisp": "—", "name": "nvoPurgeInfoC1", "note": "UNVT purge information _ _ · Purge Information – Circuit 1 · 출력(Send)"}, {"inst": 75, "type": "NV", "unitDisp": "—", "name": "nvoPurgeInfoC2", "note": "UNVT purge information _ _ · Purge Information – Circuit 2 · 출력(Send)"}, {"inst": 76, "type": "NV", "unitDisp": "—", "name": "nvoHiSideOilPrsA", "note": "SNVT press f _ _ · High Side Oil Pressure - Compressor A · 출력(Send) · HrtBt X"}, {"inst": 79, "type": "NV", "unitDisp": "—", "name": "nvoHiSideOilPrsD", "note": "SNVT press f _ _ · High Side Oil Pressure - Compressor D · 출력(Send) · HrtBt X"}, {"inst": 82, "type": "NV", "unitDisp": "—", "name": "nvoLoSideOilPrsA", "note": "SNVT press f _ _ · Low Side Oil Pressure - Compressor A · 출력(Send) · HrtBt X"}, {"inst": 85, "type": "NV", "unitDisp": "—", "name": "nvoLoSideOilPrsD", "note": "SNVT press f _ _ · Low Side Oil Pressure - Compressor D · 출력(Send) · HrtBt X"}, {"inst": 88, "type": "NV", "unitDisp": "—", "name": "nvoOilTempA", "note": "SNVT temp p _ _ · Oil Temperature - Compressor A · 출력(Send)"}, {"inst": 91, "type": "NV", "unitDisp": "—", "name": "nvoOilTempD", "note": "SNVT temp p _ _ · Oil Temperature - Compressor D · 출력(Send)"}, {"inst": 94, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpA", "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send)"}, {"inst": 97, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpD", "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor D · 출력(Send)"}, {"inst": 100, "type": "NV", "unitDisp": "—", "name": "nvoVoltageA", "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send)"}, {"inst": 103, "type": "NV", "unitDisp": "—", "name": "nvoVoltageD", "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor D · 출력(Send)"}, {"inst": 106, "type": "NV", "unitDisp": "—", "name": "nvoCurrentA", "note": "UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send)"}, {"inst": 109, "type": "NV", "unitDisp": "—", "name": "nvoCurrentD", "note": "UNVT 3phase current _ _ · Current Per Line – Compressor D · 출력(Send)"}, {"inst": 112, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmA", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt X"}, {"inst": 115, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmD", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send) · HrtBt X"}, {"inst": 118, "type": "NV", "unitDisp": "—", "name": "nvoUnitPower", "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send)"}, {"inst": 131, "type": "NV", "unitDisp": "—", "name": "nvoHtRcvyCmdPct", "note": "SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send)"}, {"inst": 132, "type": "NV", "unitDisp": "—", "name": "nvoSuppHtPct", "note": "SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send)"}, {"inst": 133, "type": "NV", "unitDisp": "—", "name": "nvoStatus", "note": "SNVT obj status _ _ · Status Response · 출력(Send)"}, {"inst": 134, "type": "NV", "unitDisp": "—", "name": "nvoFileDirectory", "note": "SNVT address _ · Address · 출력(Send)"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — HDWA (UC800) (BACnet)", "name": "Symbio™ 800 HDWA (UC800)", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 231점", "has": {"spec": false, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [], "variants": [], "photo": null, "photoSource": null, "docs": [["포인트리스트", "Symbio™ 800 HDWA (UC800)", "Trane", "BAS-PTS028A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS028A-EN_12062024.pdf", "취입 완료"]], "points": [{"inst": 1, "type": "AI", "unitDisp": "%", "name": "Active Base Loading Setpoint", "note": ""}, {"inst": 3, "type": "AI", "unitDisp": "℃", "name": "Active Cool/Heat Setpoint Temperature", "note": ""}, {"inst": 4, "type": "AI", "unitDisp": "%", "name": "Active Demand Limit Setpoint", "note": ""}, {"inst": 5, "type": "AI", "unitDisp": "%", "name": "AFD Average Motor Current % RLA", "note": ""}, {"inst": 6, "type": "AI", "unitDisp": "V", "name": "AFD Calculated Motor Voltage", "note": ""}, {"inst": 7, "type": "AI", "unitDisp": "V", "name": "AFD DC Bus Voltage", "note": ""}, {"inst": 8, "type": "AI", "unitDisp": "%", "name": "AFD Frequency Command", "note": ""}, {"inst": 9, "type": "AI", "unitDisp": "℃", "name": "AFD Heatsink Temperature", "note": ""}, {"inst": 10, "type": "AI", "unitDisp": "A", "name": "AFD Motor Current U", "note": ""}, {"inst": 11, "type": "AI", "unitDisp": "%", "name": "AFD Motor Current U % RLA", "note": ""}, {"inst": 12, "type": "AI", "unitDisp": "A", "name": "AFD Motor Current V", "note": ""}, {"inst": 13, "type": "AI", "unitDisp": "%", "name": "AFD Motor Current V % RLA", "note": ""}, {"inst": 14, "type": "AI", "unitDisp": "A", "name": "AFD Motor Current W", "note": ""}, {"inst": 15, "type": "AI", "unitDisp": "%", "name": "AFD Motor Current W % RLA", "note": ""}, {"inst": 16, "type": "AI", "unitDisp": "kW", "name": "AFD Output Power", "note": ""}, {"inst": 17, "type": "AI", "unitDisp": "%", "name": "AFD Percent Speed", "note": ""}, {"inst": 18, "type": "AI", "unitDisp": "lpm", "name": "Approx Cond Water Flow", "note": ""}, {"inst": 19, "type": "AI", "unitDisp": "lpm", "name": "Approx Evap Water Flow", "note": ""}, {"inst": 20, "type": "AI", "unitDisp": "kW", "name": "Calculated Chiller Capacity", "note": ""}, {"inst": 21, "type": "AI", "unitDisp": "℃", "name": "Compressor Bearing Temperature 1", "note": ""}, {"inst": 22, "type": "AI", "unitDisp": "℃", "name": "Compressor Bearing Temperature 2", "note": ""}, {"inst": 23, "type": "AI", "unitDisp": "℃", "name": "Compressor Refrigerant Discharge Temperature", "note": ""}, {"inst": 24, "type": "AI", "unitDisp": "Secs", "name": "Compressor Running Time", "note": ""}, {"inst": 25, "type": "AI", "unitDisp": "-", "name": "Compressor Starts", "note": ""}, {"inst": 26, "type": "AI", "unitDisp": "kPa", "name": "Cond Differential Wtr Press", "note": ""}, {"inst": 27, "type": "AI", "unitDisp": "℃", "name": "Condenser Entering Water Temperature", "note": ""}, {"inst": 28, "type": "AI", "unitDisp": "℃", "name": "Condenser Leaving Water Temperature", "note": ""}, {"inst": 29, "type": "AI", "unitDisp": "kPa", "name": "Condenser Refrigerant Pressure", "note": ""}, {"inst": 30, "type": "AI", "unitDisp": "℃", "name": "Condenser Saturated Rfgt Temp", "note": ""}, {"inst": 31, "type": "AI", "unitDisp": "kPa", "name": "Differential Refrigerant Pressure", "note": ""}, {"inst": 32, "type": "AI", "unitDisp": "kPa", "name": "Evap Differential Wtr Press", "note": ""}, {"inst": 33, "type": "AI", "unitDisp": "℃", "name": "Evaporator Entering Water Temperature", "note": ""}, {"inst": 34, "type": "AI", "unitDisp": "℃", "name": "Evaporator Leaving Water Temperature", "note": ""}, {"inst": 35, "type": "AI", "unitDisp": "kPa", "name": "Evaporator Refrigerant Pressure", "note": ""}, {"inst": 36, "type": "AI", "unitDisp": "℃", "name": "Evaporator Saturated Rfgt Temp", "note": ""}, {"inst": 37, "type": "AI", "unitDisp": "%", "name": "External Base Loading Setpoint", "note": ""}, {"inst": 38, "type": "AI", "unitDisp": "℃", "name": "External Chilled Water Setpoint", "note": ""}, {"inst": 39, "type": "AI", "unitDisp": "%", "name": "External Demand Limit Setpoint", "note": ""}, {"inst": 40, "type": "AI", "unitDisp": "%", "name": "Front Panel Base Loading Setpoint", "note": ""}, {"inst": 41, "type": "AI", "unitDisp": "℃", "name": "Front Panel Chilled Water Setpoint", "note": ""}, {"inst": 42, "type": "AI", "unitDisp": "%", "name": "Front Panel Demand Limit Setpoint", "note": ""}, {"inst": 43, "type": "AI", "unitDisp": "℃", "name": "Front Panel Hot Water Setpoint", "note": ""}, {"inst": 44, "type": "AI", "unitDisp": "%", "name": "IGV Percent Open", "note": ""}, {"inst": 45, "type": "AI", "unitDisp": "℃", "name": "Motor Winding Temp #1", "note": ""}, {"inst": 46, "type": "AI", "unitDisp": "℃", "name": "Motor Winding Temp #2", "note": ""}, {"inst": 47, "type": "AI", "unitDisp": "℃", "name": "Motor Winding Temp #3", "note": ""}, {"inst": 48, "type": "AI", "unitDisp": "Not applicable", "name": "Number of Circuits", "note": ""}, {"inst": 49, "type": "AI", "unitDisp": "Not applicable", "name": "Number of Compressors, Circuit 1", "note": ""}, {"inst": 50, "type": "AI", "unitDisp": "Not applicable", "name": "Number of Compressors, Circuit 2", "note": ""}, {"inst": 51, "type": "AI", "unitDisp": "℃", "name": "Outdoor Air Temperature", "note": ""}, {"inst": 52, "type": "AI", "unitDisp": "ppm", "name": "Refrigerant Monitor", "note": ""}, {"inst": 53, "type": "AI", "unitDisp": "kW", "name": "Unit Power Consumption", "note": ""}, {"inst": 54, "type": "AI", "unitDisp": "V", "name": "AFD Calculated Input Voltage", "note": ""}, {"inst": 55, "type": "AI", "unitDisp": "kPa", "name": "Condenser Entering Water Pressure", "note": ""}, {"inst": 56, "type": "AI", "unitDisp": "kPa", "name": "Condenser Leaving Water Pressure", "note": ""}, {"inst": 57, "type": "AI", "unitDisp": "kPa", "name": "Evaporator Entering Water Pressure", "note": ""}, {"inst": 58, "type": "AI", "unitDisp": "kPa", "name": "Evaporator Leaving Water Pressure", "note": ""}, {"inst": 59, "type": "AI", "unitDisp": "%", "name": "Chiller Load Command", "note": ""}, {"inst": 1, "type": "AV", "unitDisp": "—", "name": "BAS Base Loading Setpoint", "note": "범위 20-100%"}, {"inst": 2, "type": "AV", "unitDisp": "—", "name": "BAS Chilled Water Setpoint", "note": "범위 -17.78° to 23.9°C (0°F to 75°F)"}, {"inst": 3, "type": "AV", "unitDisp": "—", "name": "BAS Demand Limit Setpoint", "note": "범위 20 to 120%"}, {"inst": 4, "type": "AV", "unitDisp": "—", "name": "BAS Hot Water Setpoint", "note": "범위 80°F to 140°F (26.7°C to 60°C)"}, {"inst": 1, "type": "BI", "unitDisp": "—", "name": "AFD Comm Loss: Main Processor", "note": ""}, {"inst": 2, "type": "BI", "unitDisp": "—", "name": "AFD Failure to Arm or Start", "note": ""}, {"inst": 3, "type": "BI", "unitDisp": "—", "name": "AFD Fault", "note": ""}, {"inst": 4, "type": "BI", "unitDisp": "—", "name": "AFD Ground Fault", "note": ""}, {"inst": 5, "type": "BI", "unitDisp": "—", "name": "AFD Interrupt Failure", "note": ""}, {"inst": 6, "type": "BI", "unitDisp": "—", "name": "AFD Mains Failure", "note": ""}, {"inst": 7, "type": "BI", "unitDisp": "—", "name": "AFD Motor Current Overload", "note": ""}, {"inst": 8, "type": "BI", "unitDisp": "—", "name": "AFD Safe Stop", "note": ""}, {"inst": 9, "type": "BI", "unitDisp": "—", "name": "AFD Short Circuit", "note": ""}, {"inst": 10, "type": "BI", "unitDisp": "—", "name": "Alarm Present", "note": ""}, {"inst": 11, "type": "BI", "unitDisp": "—", "name": "BAS Communication Lost", "note": ""}, {"inst": 12, "type": "BI", "unitDisp": "—", "name": "BAS Failed to Establish Communication", "note": ""}, {"inst": 13, "type": "BI", "unitDisp": "—", "name": "Base Loading", "note": ""}, {"inst": 14, "type": "BI", "unitDisp": "—", "name": "Chiller Running State", "note": ""}, {"inst": 15, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Adaptive Frequency Drive", "note": ""}, {"inst": 16, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Chiller % Capacity Output", "note": ""}, {"inst": 17, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Discharge Rfgt Temp", "note": ""}, {"inst": 19, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Rfgt Pressure", "note": ""}, {"inst": 20, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Rfgt Pressure Output", "note": ""}, {"inst": 21, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Entering Water Temp", "note": ""}, {"inst": 22, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Leaving Water Temp", "note": ""}, {"inst": 23, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Liquid Level Sensor", "note": ""}, {"inst": 24, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Water Flow Measurement Sensor", "note": ""}, {"inst": 25, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Water Flow Switch", "note": ""}, {"inst": 26, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Water Pump Relay", "note": ""}, {"inst": 27, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Drive Cooling Supply Temperature", "note": ""}, {"inst": 28, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Drive Cooling Valve", "note": ""}, {"inst": 29, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Pressure", "note": ""}, {"inst": 30, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Temperature", "note": ""}, {"inst": 31, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Valve", "note": ""}, {"inst": 32, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Emergency Stop", "note": ""}, {"inst": 33, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Entering Water Temp", "note": ""}, {"inst": 34, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Leaving Water Temp", "note": ""}, {"inst": 35, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator EXV", "note": ""}, {"inst": 36, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Refrigerant Pressure", "note": ""}, {"inst": 37, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Flow Measurement Sensor", "note": ""}, {"inst": 38, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Flow Switch", "note": ""}, {"inst": 39, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump Relay", "note": ""}, {"inst": 40, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Base Loading Command", "note": ""}, {"inst": 41, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Base Loading Setpoint", "note": ""}, {"inst": 42, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Chilled/Hot Water Setpoint", "note": ""}, {"inst": 43, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Demand Limit Setpoint", "note": ""}, {"inst": 44, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Auto/Stop", "note": ""}, {"inst": 45, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Hot Water Command", "note": ""}, {"inst": 46, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ice Building Command", "note": ""}, {"inst": 47, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ice Building Status Relay", "note": ""}, {"inst": 48, "type": "BI", "unitDisp": "—", "name": "Comm Loss: IGV First Stage Actuator", "note": ""}, {"inst": 49, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Local BAS Interface", "note": ""}, {"inst": 50, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Magnetic Bearing Controller", "note": ""}, {"inst": 51, "type": "BI", "unitDisp": "—", "name": "Comm Loss: MBC Cooling Valve", "note": ""}, {"inst": 52, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Cooling Valve", "note": ""}, {"inst": 53, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 1", "note": ""}, {"inst": 54, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 2", "note": ""}, {"inst": 55, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 3", "note": ""}, {"inst": 56, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outdoor Air Temperature", "note": ""}, {"inst": 57, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Programmable Relay Board 1", "note": ""}, {"inst": 58, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Programmable Relay Board 2", "note": ""}, {"inst": 59, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Refrigerant Monitor Input", "note": ""}, {"inst": 60, "type": "BI", "unitDisp": "—", "name": "Comm Loss: UPS Fault", "note": ""}, {"inst": 61, "type": "BI", "unitDisp": "—", "name": "Compressor Discharge Refrigerant Temp Sensor", "note": ""}, {"inst": 62, "type": "BI", "unitDisp": "—", "name": "Condenser Entering Water Temp Sensor", "note": ""}, {"inst": 63, "type": "BI", "unitDisp": "—", "name": "Condenser Leaving Water Temp Sensor", "note": ""}, {"inst": 64, "type": "BI", "unitDisp": "—", "name": "Condenser Liquid Level Sensor", "note": ""}, {"inst": 65, "type": "BI", "unitDisp": "—", "name": "Condenser Refrigerant Pressure Sensor", "note": ""}, {"inst": 66, "type": "BI", "unitDisp": "—", "name": "Condenser Water Flow", "note": ""}, {"inst": 67, "type": "BI", "unitDisp": "—", "name": "Condenser Water Flow Lost", "note": ""}, {"inst": 68, "type": "BI", "unitDisp": "—", "name": "Condenser Water Flow Measurement Sensor", "note": ""}, {"inst": 69, "type": "BI", "unitDisp": "—", "name": "Condenser Water Flow Overdue", "note": ""}, {"inst": 70, "type": "BI", "unitDisp": "—", "name": "Condenser Water Pump Command", "note": ""}, {"inst": 71, "type": "BI", "unitDisp": "—", "name": "Drive Cooling Supply Temperature Sensor", "note": ""}, {"inst": 72, "type": "BI", "unitDisp": "—", "name": "Economizer Pressure Sensor", "note": ""}, {"inst": 73, "type": "BI", "unitDisp": "—", "name": "Economizer Temperature Sensor", "note": ""}, {"inst": 74, "type": "BI", "unitDisp": "—", "name": "Emergency Stop", "note": ""}, {"inst": 75, "type": "BI", "unitDisp": "—", "name": "Emergency Stop", "note": ""}, {"inst": 76, "type": "BI", "unitDisp": "—", "name": "Evaporator Entering Water Temp Sensor", "note": ""}, {"inst": 77, "type": "BI", "unitDisp": "—", "name": "Evaporator Leaving Water Temp Sensor", "note": ""}, {"inst": 78, "type": "BI", "unitDisp": "—", "name": "Evaporator Refrigerant Pressure Sensor", "note": ""}, {"inst": 79, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow", "note": ""}, {"inst": 80, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Lost", "note": ""}, {"inst": 81, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Measurement Sensor", "note": ""}, {"inst": 82, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Overdue", "note": ""}, {"inst": 83, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Pump Command", "note": ""}, {"inst": 84, "type": "BI", "unitDisp": "—", "name": "Extended Compressor Surge", "note": ""}, {"inst": 85, "type": "BI", "unitDisp": "—", "name": "External Base Loading Setpoint", "note": ""}, {"inst": 86, "type": "BI", "unitDisp": "—", "name": "External Chilled/Hot Water Setpoint", "note": ""}, {"inst": 87, "type": "BI", "unitDisp": "—", "name": "External Demand Limit Setpoint", "note": ""}, {"inst": 88, "type": "BI", "unitDisp": "—", "name": "Front Panel Base Loading Command", "note": ""}, {"inst": 89, "type": "BI", "unitDisp": "—", "name": "Head Relief Request Relay", "note": ""}, {"inst": 90, "type": "BI", "unitDisp": "—", "name": "High Compressor Refrigerant Discharge Temperature", "note": ""}, {"inst": 91, "type": "BI", "unitDisp": "—", "name": "High Condenser Liquid Level", "note": ""}, {"inst": 92, "type": "BI", "unitDisp": "—", "name": "High Condenser Pressure", "note": ""}, {"inst": 93, "type": "BI", "unitDisp": "—", "name": "High Evaporator Refrigerant Pressure", "note": ""}, {"inst": 94, "type": "BI", "unitDisp": "—", "name": "High Evaporator Water Temperature", "note": ""}, {"inst": 95, "type": "BI", "unitDisp": "—", "name": "High Motor Winding Temperature 1", "note": ""}, {"inst": 96, "type": "BI", "unitDisp": "—", "name": "High Motor Winding Temperature 2", "note": ""}, {"inst": 97, "type": "BI", "unitDisp": "—", "name": "High Motor Winding Temperature 3", "note": ""}, {"inst": 98, "type": "BI", "unitDisp": "—", "name": "High Vacuum Lockout", "note": ""}, {"inst": 99, "type": "BI", "unitDisp": "—", "name": "Inverted Condenser Approach Temperature", "note": ""}, {"inst": 100, "type": "BI", "unitDisp": "—", "name": "Inverted Condenser Water Temperature", "note": ""}, {"inst": 101, "type": "BI", "unitDisp": "—", "name": "Inverted Evaporator Approach Temperature", "note": ""}, {"inst": 102, "type": "BI", "unitDisp": "—", "name": "Inverted Evaporator Water Temperature", "note": ""}, {"inst": 103, "type": "BI", "unitDisp": "—", "name": "LCI-C Software Mismatch: Use BAS Tool", "note": ""}, {"inst": 104, "type": "BI", "unitDisp": "—", "name": "Limit Mode Relay Status", "note": ""}, {"inst": 105, "type": "BI", "unitDisp": "—", "name": "Local Setpoint Control", "note": ""}, {"inst": 106, "type": "BI", "unitDisp": "—", "name": "Loss of Drive Cooling Control", "note": ""}, {"inst": 107, "type": "BI", "unitDisp": "—", "name": "Loss of MBC Cooling Control", "note": ""}, {"inst": 108, "type": "BI", "unitDisp": "—", "name": "Loss of Motor Cooling Control", "note": ""}, {"inst": 109, "type": "BI", "unitDisp": "—", "name": "Low Condenser Liquid Level", "note": ""}, {"inst": 110, "type": "BI", "unitDisp": "—", "name": "Low Evap Leaving Water Temp: Unit On", "note": ""}, {"inst": 111, "type": "BI", "unitDisp": "—", "name": "Low Evap Leaving Water Temp: Unit Off", "note": ""}, {"inst": 112, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Refrigerant Temperature", "note": ""}, {"inst": 113, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Water Flow", "note": ""}, {"inst": 114, "type": "BI", "unitDisp": "—", "name": "Manual Override Exists", "note": ""}, {"inst": 115, "type": "BI", "unitDisp": "—", "name": "Maximum Capacity Relay", "note": ""}, {"inst": 116, "type": "BI", "unitDisp": "—", "name": "MBC Bearing Temperature 1", "note": ""}, {"inst": 117, "type": "BI", "unitDisp": "—", "name": "MBC Bearing Temperature 2", "note": ""}, {"inst": 118, "type": "BI", "unitDisp": "—", "name": "MBC Failed Centering", "note": ""}, {"inst": 119, "type": "BI", "unitDisp": "—", "name": "MBC Failed Clearance Check", "note": ""}, {"inst": 121, "type": "BI", "unitDisp": "—", "name": "MBC Not Ready To Rotate", "note": ""}, {"inst": 122, "type": "BI", "unitDisp": "—", "name": "MBC Over Voltage", "note": ""}, {"inst": 123, "type": "BI", "unitDisp": "—", "name": "MBC Overspeed", "note": ""}, {"inst": 124, "type": "BI", "unitDisp": "—", "name": "MBC Parameter Table Not Set", "note": ""}, {"inst": 125, "type": "BI", "unitDisp": "—", "name": "MBC PCB Temperature", "note": ""}, {"inst": 126, "type": "BI", "unitDisp": "—", "name": "MBC Rotation Detected Without Levitation", "note": ""}, {"inst": 128, "type": "BI", "unitDisp": "—", "name": "MBC Rotor Unbalance Alarm", "note": ""}, {"inst": 129, "type": "BI", "unitDisp": "—", "name": "MBC Shutdown Request", "note": ""}, {"inst": 130, "type": "BI", "unitDisp": "—", "name": "MBC Speed Sensor", "note": ""}, {"inst": 131, "type": "BI", "unitDisp": "—", "name": "MBC Under Voltage", "note": ""}, {"inst": 132, "type": "BI", "unitDisp": "—", "name": "Motor Winding Temperature 1 Sensor", "note": ""}, {"inst": 133, "type": "BI", "unitDisp": "—", "name": "Motor Winding Temperature 2 Sensor", "note": ""}, {"inst": 134, "type": "BI", "unitDisp": "—", "name": "Motor Winding Temperature 3 Sensor", "note": ""}, {"inst": 135, "type": "BI", "unitDisp": "—", "name": "MP: Invalid Configuration", "note": ""}, {"inst": 136, "type": "BI", "unitDisp": "—", "name": "MP: Reset Has Occurred", "note": ""}, {"inst": 137, "type": "BI", "unitDisp": "—", "name": "Outdoor Air Temp Sensor", "note": ""}, {"inst": 138, "type": "BI", "unitDisp": "—", "name": "Refrigerant Monitor Input", "note": ""}, {"inst": 139, "type": "BI", "unitDisp": "—", "name": "Run Enable", "note": ""}, {"inst": 140, "type": "BI", "unitDisp": "—", "name": "Software Error 1001: Call Trane Service", "note": ""}, {"inst": 141, "type": "BI", "unitDisp": "—", "name": "Software Error 1002: Call Trane Service", "note": ""}, {"inst": 142, "type": "BI", "unitDisp": "—", "name": "Software Error 1003: Call Trane Service", "note": ""}, {"inst": 144, "type": "BI", "unitDisp": "—", "name": "Unexpected Starter Shutdown", "note": ""}, {"inst": 145, "type": "BI", "unitDisp": "—", "name": "UPS Fault", "note": ""}, {"inst": 146, "type": "BI", "unitDisp": "—", "name": "AFD UC800 Speed Mismatch", "note": ""}, {"inst": 147, "type": "BI", "unitDisp": "—", "name": "MBC Not Centered", "note": ""}, {"inst": 148, "type": "BI", "unitDisp": "—", "name": "Loss of Evaporator EXV Control", "note": ""}, {"inst": 149, "type": "BI", "unitDisp": "—", "name": "MBC Rotor Elongation", "note": ""}, {"inst": 150, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Entering Water Pressure", "note": ""}, {"inst": 151, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Leaving Water Pressure", "note": ""}, {"inst": 152, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Entering Water Pressure", "note": ""}, {"inst": 153, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Leaving Water Pressure", "note": ""}, {"inst": 154, "type": "BI", "unitDisp": "—", "name": "Evaporator Entering Water Pressure", "note": ""}, {"inst": 155, "type": "BI", "unitDisp": "—", "name": "Evaporator Leaving Water Pressure", "note": ""}, {"inst": 156, "type": "BI", "unitDisp": "—", "name": "Condenser Entering Water Pressure", "note": ""}, {"inst": 157, "type": "BI", "unitDisp": "—", "name": "Condenser Leaving Water Pressure", "note": ""}, {"inst": 1, "type": "BV", "unitDisp": "—", "name": "BAS Base Loading Enable", "note": "범위 0 or 1"}, {"inst": 2, "type": "BV", "unitDisp": "—", "name": "BAS Diagnostic Reset", "note": "범위 0 or 1"}, {"inst": 1, "type": "MSI", "unitDisp": "—", "name": "Chiller Control Mode", "note": "1 = Cool 2 = Heat 3 = Ice"}, {"inst": 2, "type": "MSI", "unitDisp": "—", "name": "Active Base Loading Setpoint Source", "note": "1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS"}, {"inst": 3, "type": "MSI", "unitDisp": "—", "name": "Active Chilled Water Setpoint Source", "note": "1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS"}, {"inst": 4, "type": "MSI", "unitDisp": "—", "name": "Active Demand Limit Setpoint Source", "note": "1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS"}, {"inst": 5, "type": "MSI", "unitDisp": "—", "name": "Active Hot Water Setpoint Source", "note": "1 = Front Panel 2 = External 3 = Ice Machine 4 = BAS"}, {"inst": 6, "type": "MSI", "unitDisp": "—", "name": "Chiller Running Status", "note": "1 = Not Running 2 = Starting 3 = Running 4 = Stopping"}, {"inst": 7, "type": "MSI", "unitDisp": "—", "name": "Compressor Running", "note": "0 = Off 1 = On"}, {"inst": 8, "type": "MSI", "unitDisp": "—", "name": "External Auto Stop", "note": "0 = Stop 1 = Auto"}, {"inst": 9, "type": "MSI", "unitDisp": "—", "name": "Front Panel Auto/Stop", "note": "0 = Stop 1 = Auto"}, {"inst": 10, "type": "MSI", "unitDisp": "—", "name": "Front Panel Chiller Mode", "note": "1 = Cool 2 = Heat 3 = Ice"}, {"inst": 11, "type": "MSI", "unitDisp": "—", "name": "Setpoint Source", "note": "1 = BAS/Ext/FP 2 = Ext/FP 3 = Front Panel"}, {"inst": 12, "type": "MSI", "unitDisp": "—", "name": "Refrigerant Type", "note": "5 = R134a 13 = R513A"}, {"inst": 1, "type": "MSV", "unitDisp": "—", "name": "BAS Chiller Auto Stop Command", "note": "범위 1 or 2"}, {"inst": 2, "type": "MSV", "unitDisp": "—", "name": "BAS Chiller Mode Command", "note": "범위 1 to 3"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — RTAC (BACnet)", "name": "Symbio™ 800 RTAC", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 406점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 18. Customer wire selection — standard efficiency", "page": 46, "orientation": "column", "header": ["Unit Size Volt", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 230 380 140 460 575", "(2) 4 AWG - (3) 3/0 - 500 (3) 3/0 - 500 500 MCM MCM MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM 4 AWG - 5 3/0- 3/0- 00 MCM 350MCM 500MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM"], ["200 230 380 155 460 575", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM"], ["200 230 380 170 460 575", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 00 MCM 350MCM 500MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 18. Customer wire selection — standard efficiency (continued)", "page": 47, "orientation": "column", "header": ["Unit Size Volt", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 230 380 185 460 575", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM"], ["200 230 380 200 460 575", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 250 MCM MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 230 380 225 460 575", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 00 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 230 380 250 460 575", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 00 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 18. Customer wire selection — standard efficiency (continued)", "page": 48, "orientation": "column", "header": ["Unit Size Volt", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 230 380 275 460 575", "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 230 380 300 460 575", "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 230 380 350 460 575", "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 00 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 230 400 380 460 575", "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 00 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 00 MCM 500 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 18. Customer wire selection — standard efficiency (continued)", "page": 49, "orientation": "column", "header": ["Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker"], "quantities": ["power", "power"], "rows": [["n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"], ["n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 19. Customer wire selection — high efficiency", "page": 50, "orientation": "column", "header": ["Unit Size Volt Ambient", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 All 230 All 380 All 140 460 Std, Low 460 High, Wide 575 All", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - 250 (2) 1 AWG - MCM 250 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"], ["200 All 230 All 380 All 155 460 Std, Low 460 High, Wide 575 All", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"], ["200 All 230 All 380 All 170 460 All 575 All", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 00 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 19. Customer wire selection — high efficiency (continued)", "page": 51, "orientation": "column", "header": ["Unit Size Volt Ambient", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 All 230 All 380 All 185 460 All 575 All", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"], ["200 All 230 All 380 All 200 460 All 575 All", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 All 230 All 380 All 225 460 All 575 All", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0- (3) 3/0 - 500 MCM 350MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG 600 MCM or 600 MCM or - 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 All 230 All 380 All 250 460 Std, Low 460 High, Wide 575 All", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 00 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 19. Customer wire selection — high efficiency (continued)", "page": 52, "orientation": "column", "header": ["Unit Size Volt Ambient", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 All 230 All 380 All 275 460 All 575 All", "n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (4) 3/0 - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 All 230 All 380 Std, Low 380 High, Wide 300 460 All 575 All", "n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 All 230 All 380 All 350 460 All 575 All", "n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 All 230 All 380 Std, Low 400 380 High, Wide 460 All 575 All", "n/a n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 600 MCM 500 MCM - 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 20. Customer wire selection — extra efficiency (continued)", "page": 55, "orientation": "column", "header": ["Unit Size Volt", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200A 230A 380A 300 460A 575A", "n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - 500 (2) 2/0 - 500 MCM MCM 500 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 500 MCM 500 MCM - 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM"], ["200A 230A 380A 350 460A 575A", "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 500 MCM 500 MCM - 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 21. Weight - packaged units - 60 Hz - aluminum or CompleteCoat coils", "page": 74, "orientation": "column", "header": ["Unit Size (tons)", "Standard Efficiency Shipping Operating lb kg lb kg", "High Efficiency Shipping Operating lb kg lb kg", "Extra Efficiency Shipping Operating lb kg lb kg"], "quantities": [null, "efficiency", "efficiency", "efficiency"], "rows": [["140 155 170 185 200", "10832 4913 11146 5056 10910 4949 11146 5056 10877 4934 11218 5088 12479 5660 12899 5851 12884 5844 13193 5984", "10859 4926 11160 5062 12114 5495 12445 5645 12171 5521 12585 5708 13984 6343 14293 6483 14454 6556 14721 6677", "12171 5521 12585 5708 13984 6343 14293 6483 14454 6556 14721 6677 15915 7219 16413 7445 16016 7265 16413 7445"], ["225 250 275 300 350", "14635 6638 14966 6788 14916 6766 15191 6890 19025 8630 19685 8929 20699 9389 21214 9622 21550 9775 22005 9981", "15915 7219 16413 7445 16016 7265 16413 7445 20393 9250 21048 9547 21667 9828 22160 10052 24073 10919 24700 11204", "n/a 20476 9288 21048 9547 21667 9828 22160 10052 24073 10919 24700 11204 27136 12309 27750 12587"], ["400 450 500", "25409 11525 25854 11727 26816 12163 27393 12425 27136 12309 27912 12661", "27136 12309 27750 12587 n/a n/a", "n/a n/a n/a"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 23. Weight - seismically rated - packaged units - 60 Hz - aluminum or CompleteCoat c", "page": 75, "orientation": "column", "header": ["Standard Efficiency Shipping Operating lb kg lb kg", "High Efficiency Shipping Operating lb kg lb kg"], "quantities": ["efficiency", "efficiency"], "rows": [["11374 5159 11646 5283 11456 5196 11703 5308 11421 5180 11779 5343 13103 5943 13544 6143 13528 6136 13853 6284", "11402 5172 11711 5312 12720 5770 13067 5927 12780 5797 13214 5994 14683 6660 15008 6807 15177 6884 15457 7011"], ["15367 6970 15714 7128 15662 7104 15951 7235 19976 9061 20669 9375 21734 9858 22275 10104 22628 10264 23105 10480", "16711 7580 17234 7817 16817 7628 17234 7817 21413 9713 22100 10025 22750 10319 23268 10554 25277 11465 25935 11764"], ["26679 12102 27147 12313 28157 12772 28763 13046 28493 12924 29308 13294", "28493 12924 29138 13216 n/a n/a"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADiAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAABQIDBAYAAQcI/8QASRAAAQMDAgIFBwcKBAYDAQAAAQACAwQFERIhBjETIkFRcQcUMmGBkbEVIyQzcqHBFiUmNEJDUmJzsjZjdNE1RFOCkvGDwuHw/8QAGQEAAwEBAQAAAAAAAAAAAAAAAAECAwQF/8QAKhEAAgIBBAIBAgYDAAAAAAAAAAECEQMSITFBBBNRIjIFQmFxgaEUUpH/2gAMAwEAAhEDEQA/ALfbw1lRPgIu0tdEwEIG2tjovOJpuqwYGU5De6OoaAydo0887YWKN3wGIg3LhjtUequ1vonaJ52MdjkTuspaqNwd84x2o5GCgNyt0dZc3PlpmPZ2F24Vc8ErbkKQX629HgOe71tapPn0E0TgyOY6hgFzcLKax0Jt7OiooA8ctIGVFvdLNHbMPjMWjZjiBgKGsnTQ04d2SJbhQwxsE04a4c+1Dqi821zdLZycHnhC6Hh59Ux8jqtjidxlikyW2SnjZHDHTGTtkkb1Sc92Vk/cjWsXyTYbpQTyBkUzXO5YUmWHrwEMOxOUDvDrjZooukhpnukGR5rESce9QKervNe0aqmqgZ/MxwAS9kl9yD1x6YfulxjtlO6R1PLLvyYMlB4eJRVVDnxWutJx+1E7b3JiqjLHBk94eHHfAY5xH3Kbbr02xPLnVdTUOI5Oix+CPbfyili+NyTUXKopoI5n0jQx3YSc+0KF+U1PBkmBzi45w0KTVcY0dbGWmjmcXc8HH4IBXOoq2RrzQTnHZvn7lLk/9v6GoU/qiS6y+CtngkFDM0RkkEN55CkUnEA0iKSiqAM+lpUvh2ptETwySjqabAxre4kfeh10tTXyPdT3CctLjjEwAA96Iud/cgel9BqWqpHwaemjYSQcPcAVuW40EYwauHl2PCqNRw5NIwdFWRPJG4ln63x5KTR8L0fmrvOZIXzfssbNsfeFWuaJ9cedw7JW0U09MI6hjiM7BwU7DSzYZVEqaKG2VPUtIEjADq6X8cJcF7ury5sUQia0Z3cXfgq1zreItEemXIhnnlV1eeEprW9Kw45NVPpa/iKvqHdA+N38WkgH7wskqb9DJpdX0URGxEjxkI9y7H6ZdFmpmt83bkH0j8Vk7GebT7BVuDiaOiphHVVlJK8Hfo5FIPFlqdC/XK7D+0Nyq9sSfTP4LBG1oZ2ckhwbmn8SgzOLrU+PqPkccfwJr8q6EvgbpkGknOWlVrj8ieOS5RYnaByGUkBpqpduwfBRBc6N7RpqYxnsynGVMbquQh4IIGCO1PUvkjS/glYGoJqIN0j7RSgTqBUeGYY9Ieme31otCpjk4HQv+0PitgDBTVQ8+bv2PMdi2H5acJiNygecRfYKUwDXGmpHZqYh/IUtpIexADcbQXy/bTz2jzeX7KZjPzk32084/R5fspgaYwaG+CTOwdLT+BS4z1G/ZSKg/OU/tSAaa0a2qLpHnM/2lKaeu3xUbP0qf7SYEy8n831Iztqaue8QyV1qrad9LVPibJGSQNxnK6Bej+bKkn+NqoXGuQaB2ebCkjaJFpuL7tARqdFN7C0/crHZeKJ60OLmPiLT2PyCqAxxJ3Vm4WAcyTIJw78FbQ2kdJtdXfrjE91vZ0zYvSAG4S6+43d8TYa+3yOHfpIwjnksj0R3B2o9myvMkbXUzmvAPVJ3UmTdM5Zbb7FBlph2xuCMqRNcLbVjD6Rwd3h5C5ffaieDiKqEE7owHbAEhIpuILpSyh4qOkI7HjITHptWdLmiM72Pikw1mwD3Zwi7KOeWiaI5GOPPGcLnNPxrWS4iqKKneD+00kFXums1dLQwzxzgMlja8AuIxkZxyQiZKiOKeso7k2d9A2Vree7STj2p2/Po73JGJ6OSJg27j9yEOukNPWPp5qodJG7ScnbKKxVE4p2TMgE0btw4DYpVfKC6G/ky2UdH82yZv/yOH4oMbWyruLY2VNRG1xz9cd+7cq2PuzZaMRTUMbwOeShc9DQVTtXmbond7CfwKlwi+UOOSS7GbnwUGW+J81dUslcCA1tSXBB6TguafV03ThrRlp1hxcfajUdoh85Y9083VOQHSnH3qw0tBJLGQ2rhbtsC5SsUKKeSSKBW8OU9uIJp6yf1t07LKazxVERlitVxfowTpaDg+wo/cKKvjc/5rpu4teCpdp4vFkoZKeezV0kjuToo2uH9yh4V0ylllXBSqu5iJ4iktNXIGnGJYiMe1bivL6dwdT2bTkc2wl34ow67Pu10DZKCojY9xy2WPAx70TjpbSyIZi6Mj+EkJPC+mUsq/MgDDxbc4Wu6K06CRv8ARyFBnutbUSF81o2cN3acFHZrLQ3CclklUwHulI/FHaTyY0FTbXulra1jMZBEuSPep0ZFwCnj7RyV9LFJVFz4REO52Eap6a1mlZHLVxRFvaHBWqn8lFmqq0xuu9xxnvBVkd5GbEaQQmurjgZLsgH4KpRy8OhrJi6soRo7N5mxtPdKQSDtdG12UMngqGu0w3WkLO0iJv8AsjN78nVnt1R0UVZWOwebnhR6bg21x3KCN/SyNecHU8p+mXLQvfFP6WwHU2i5mAytusbmgZw2ELRtlZUWwSw1Usj2DfRFgu+9WqqsD4i6OmnEUW4DQM7Z9an2mknpabzU9G5hOdWN8p+uLE8kqs59Ba7gGmSaWqAAydUThj3ApzELmaDcpIyDnZkmf7V16CCsbbnhjWOGO9BqdzqSrJqonMYM/sZTeGuGSs74aKSLk6lomsddRIzlvG4n4J633SruVQ6OmqulLRq0iPGw8V0D5dtUsbWERa8467ArfZaqzCmaWS0QeRgjDQpeKdfcP3Rf5UcNl4rp6aYCpa972dX0gPwUmPiujlYHRUzz/wDJn8F0zjD5GdE50DaJ7/BuVQYhCZnkxwtZg40hWsUqvUZvKuNIMp+JoXVZj6CVut3MtVifvTyEfwqvVcLhMHtLcZ70Z87idC5uSC4YCuq7JT1dEhnoM+ym6n6ym9q0ypjDAHPaCBhInmie+DEjernO6EFMxnNviox/W6n7SkMcC5uDnfsUYn6XUfa/BMCTeXZtVT9tqonGrsx27H8BV4vR/NdT6ntVH40AFNb3fyJLk2iVhh3CtHCpAZMTt1u3ZVSI5cNlaeGADDNvjDxy8FbKZ27yXEGC4eztV7kHzTsH9grn3krOYbjv/Cr+93zT/sFSc8vuPL1/z+UNXjJ66HgdZT7/AIPEVWdvT8FDA7VRuuB+nHzzSu/2cF3D1ASDg07Dt9kLgUA+cC9A2AZ4atx2/VY/7QpImcd4hha6+1vVP1rviui8NQkcO0LcO0uZvgqhX8D5drQMfWu+K6Pw5EPyfoOWejG+d0xSeyOVX2aeLimubDUzRtbp2DjhKpb3doB1aoyDucMpu+DPFVwzg4LVHaMjl+CClwGTxbXswZKaKX3tT8XGcJcRNb5GaWkktdnkMqvSANZnB96ZeAWzHA+qd/aUCcUdPhon1dJFUQ6wyVgeMu33SJbdUMPJ3tGUaso/MFB1ucDdvYpEjQez3FSR2VfopqYiTAdjs5Ke24RilLX2tryeZGN0nifVFYKh8b3NcBsR4rnkN4ucTmhtY/Hcd0Iemy2SPpC7NNHURHOw1J4Vl+jj6OCtqms5aS0YTNIAKxmM4yj5UamNgmlq+IKZ+qObDueXNCMDiTikx4dUwuJ7NIym9u5ZgFNyZNIFVny1XVGuYRO8dlHfQ3Uu1a42uHIgo5gA5WjjOfxScmNJAJ1qr5g0yVAyO5SILfWQHq1QA9YRXOEnJSsdi4KyvhpTF5w057dKiStqpPSq8+xSPd7lokotiIRpHOzreHZ/lCVHSRx/sKTqOVoosLIU1BBMeuwJgWmlB9EogUC4h4utHDU0EVwlkZJO3UxrIy4kZx2IVvYLJbrVSA50LPMKYcmKr1flT4fpXBskde1x3AdTlufeh0nlgsZz0dJWu8WgfiqUWwba2ZeXUcGdogVrzaADHRN9y57L5Yrf+7ttST/M4BWzhfiFnEtkbcG07oAZHM0OOeSbi0K7CvRsaRpbgepDXHFVUeP4IoeaFk5qag+v8EIB68OzbKn7bVSuNf1K3/Y/FXG8H821P22qm8aH6Dbh26D8U1yaxKnF6QVq4az5vN9sevsVTjPWCtfC5zSz556x6jyVspnZvJVnoLj4tXQDkMk+wfguf+SvIp7jz5t5hdAeT0Un2PwUMwlyeYL4Sb/Vnf0/FRGDn/upl7wb/V8vT8FFZjt+Co2XBIiHWz6l6GsMY/Ji2/6WPs/kC8+sAGfBeh7A39Gbbt/ysfb/ACBIzyHGeIDi/wBaP813MetdQ4caTw1QHH7odnqXMOIRm/Vx3B6V3xXV+Gh+jNtG+DCECnwji14OeKbkNvSb8EwB6h7SpN4GOKbn2dcfBMNHgEy1wIl+q5YTJ9Cf+k7+0qRKPm+Q9ijv+pnP+U74JoHwdpsoxYLfv+4bzUl7QTyCYtG1hoBv9Q1PuPgVmZvlgPipuOHanwHxXMWt6zfFdO4rOOHajnvj4rmgxqb4pouJcaTasjHrCPu9JAqYDzyPxR0+kVkJmsLFixAjRSUopJQBorRWysQBpaK2tFACCForfatFAhDu3fHrVB42ggl45tb5cPdFRPfG09rtQGfcVfnHHZlVDjDg6r4ivFDX0tzFE+kYWg6NR3PiplHVFxurOjxsqw5o5JK0mULjFzKnhiWaRjdUcjejd2kk77oTFNwcxg6WLDmlpw3WdRwM/fn3K+XDyX1F20fKHETnNZ6LI6cNbnvxnmo8fkZtbDl91qn+AaFGLDphpcmv2O/y/wAQWXO8sIpqkvqSZRbhW8Nx2qVluo9VUWhrHyQkjuznwXRfJU0x8Fta4FrhUPyCMKZSeT23UVGKaOrqjEM7ZZ2899OUZtVop7LSGmpS/Q55kJe7Ucnnut4pRVK3+552bM80k2kv2VEw80K/5mo+1+CKOQokiqqPH8E0YirwfzZUfbaqZxo76Db+/QfirheP+Fzu7ntCpXFRmrYqfoIXuZA3SSBndUuTWJV4zurZwm4CmnHPrjl4KoMy1xDhg+tWzhR2YZQd+sPgrZR2zyVgGnuXi1X+QfNybfsKheSloFNcNj6Q+Cv0mOhk+wVBzy+48v3s/pBV8wNfio0Y7vuKdvBHy9VnbOs9uCmo8er2qmbrgnRjDXH+VeiLA39Grd/pIv7AvO7MaD4FejbF/hu27f8AJxf2BSZ5Tid/H5/rtv3ru31rrvDcX6NW3b9wPguRX4j5drv6zufiuy8NtB4Ytf8Apx8EycnCOF3gfpTc/tj4JhowOfuCeux1cVXT+oPgE2zOOZ9iDVcCJR832exRpB8zP/Sd8FLn+q5gqLL9RP8A0nfBNCfB2q0/8Dodz9Q1Pvb4FN2sYslFzHzLU872FZmb5ZX+LGfo9Pz5j4rmjWddviF0ziz/AA9NzG4+K50xvXZ4hUuDSJbaYfS4/FHO0oLSt+lM8UZPpLJEsxYFpYgRhSSlFJKANLRW1ooAxacsWFAhB5rRWzzSSgDR5pt23PCX2pDt0AJ9gSHA9mEoptyYxLue+PYmzjuSikFMQl3JCT+t1Pj+CKnkhJ/W6jxVIBdxhdU2+qY3mHB/uVJr73DY5WipLwyd2z2jIB9YXRISNcoIyCuf8QcNTX29eZ0z429Dl/XyMe5OP6mg6ZbZeKcnEMpI2LMBwW7DRQUVa9kr3iF2+cdYH8UPpvJvcB1hcIInA+k0OyjrLPWUFLDBUV7auQzAEluMNO2yoLo6v5NJ6ClhrIjXRa3uGlrnBpPsKv796Z52OWHkvO0luroMSxkuA/aad0Rt3G97tI6NlQ+VuNJZJv7lJDVsqV3z8tVfPGs+sJiPP7OfZut1cVRPWy1Aa0l7tRA6pCSyOVrQ98bmjvO33qmargnNyInn+VekbEf0btv+ji/sC82MfmJ4B5tPPmvSliA/Jq25H/Jxf2BSRlOIX9357rhv9a/n4ldo4cH6M2v+gPguKX4D5criCQOldy8V23hz/DVr/wBOPggnJwjg11dq4puuN/nQPuSGZxyK3cCPymuv9YfBaaM9mfamaLg1Ofm8ZJ8Qosu9NOP8p3wUqc/N463tUZ/1M/8ASd8EIHwdutrcWai/ot5Jx4Hik21pFoowR+5byTkm45qOjJ8sr3Foxw/N2bj4rnjB84zxC6Hxd/h6T7QXPmj5xviE0XHgtdN+tsRg8yg9KPprUXWaEzFhWLRQI0VorCtFAG0kkDmcLaHXV7hLRAOLQZwDjt2KAJ5IHMrRI7wlFoOFrSEANl26SXHuPuTmFolAhok9xTZdvunyd1GkPXQgNlIKVnZIcUwEFNlOOKbJTAbchJP0qo8fwRZx2Qg/rVR4/gqQBOI9aUDvQWi/xhVY/wCl/sjEJ68niEEoiBxhV/0k0WGWnEb3HGGuJQJ1SKuoyBkNnaPvCfv9y+TLNO8HruOGjvKgUtM+hoKFkpzNI5sjz6yQmhlojOIWqPWRRSQuc9gJaM5xunI3fMBNVO8Eh9X4KexdACipH19ZXMDwwRSaWA9o35+5KdQT0py5pA72nIPsUmxD6dcT/m/iUJ4w4kfTgWe3NMtbO7SdJ9HPZ/urTYNE5lLT1LtLAGattTTg+7kV2SzcSvpbVS088TZWQwti1xHOwaBy9i4tZLBWWilpoXvFQ+RxdUvc85jzy0eoIczjv5DrpYql0kHRuwwx5OseoFHPBLT7Lfe6OokuNVUNj1Mke5w78E9y7Lw7twzbMg7U4Bz4LgtJxNT3qUzQV7XSOG4zg+5Wy2cY3W3BsbJDNE0YxzwEUTJ2qKjcRjii7DI+uB5+oLTQMbgBPT0kktwq6xkkbjUv1lnIhMuY6IgSAsJ7HjCRrFqhM4PR7Zxnt5KM84hqM5HzTvgpE/1YwMb887KJOT5tUd3Ru+CFyN8HeaEj5KpP6TeS3I4cvim7eR8lUu37pqVIQoMXyyvcXkDh5/Z1wuftPzrfEc1e+MgfkB+xA1hc/iyJmjvITRpHguNLvWNRYlCKQ/S2oqeazEzN1nNZqx2rTiCP2kCMznllaWsjA3ICwkZ2JPigDeENux+doR/nj4FEcobdvrqD+uP7SgYTPYkHKUexJJSEJJSSVspJKANKLL6ak5UWU9dNAbz1QkkredkklACHHdIJSnFNuO6YCXHZCSfpVR4/gijjshJP0qoPr/BWgCUJw+XxQSiP6Y1R/wApGYT87L4quiqbT8R18xOA2EkJosi3TN24spbc06oYHdNLjuHL70Xu5HntP3Atx7woHCMBfDVXaYZkrH4ae5g5KRd3E1cOnfSW/EI7AMxu+ZaO9JqDimlz/CfgtQbxt2TdxqI6ajkMpxqGAl2D4KxU3xlnprk8HEz5MMHbvn70rhSwyU0DrxcWk19QQQHbmNpPxTdDaqSt4jmr614LaY9SN3LVk7nwViqLlRCA5qIxhw21BU30h0N3S6tt9Zb6YYMtZO1gaewZyStSW6lqbNVsmpop8a8a2g48CqddLg65eU61Oidrp4ZGtGOXerHxLfTZeEy2Nmh8dW5srsZJa7J0qZLhCIs/kyt1ZQRVFumlpKksDuZLc494QKpHFvCUscdQ8TwOdhpc/U0+3mFbOEOKblXMo6eutohEoDYi13We3+IjsHrTHlRdJT0VA5sEkrTKW4aM77KIyerSNra2PT8S0VLXvoqsiOVrWkP05acgHxHNEqR8dbCXQyslZ3atQK5rxXVS03FkroaZ0zxGzLQNwNAyfYq0+rqbffo30c80RcWOAEhGc4O66EZS2O2yUUD2ua+F0QHJzOXuUCrtFQaSpfTyCZmggDGHE45YVFtPlKvUFYYKyOOuiBIcdOHgDngjmrzw9xnZuJJXU0ZkhmZGZXtc3AAHblJ0JSdHYbXVxVFrpdLxqEYBHaCnJXHOBv4qh26od5uJKKrbI08iHZCJR324Uzw2qjy3vUafgL33HuMD+YXDf0wqHF9ewZ3yFc73WR3e0uip/rcg6VT2wSxVUbZWObuOY9aVUaRexZqOtpTefMhURmpaNRi1dYDwRvmuW0RB8vpzjak+/C6iSB27rNqiTJX6IHvA3Ywu39QXGqrysX5k7RH5uxjskDos43K7BUH6HP8A0XfBeZanrafAge9a4oqV2Mvc3GXGdZE19JLJLrGrEVKcNGM88K98BXetvPC8VVXS9LMXuaXYxySLf5UuF6LhmjpsVctRFRdA4th21accyVE8l7s8Ewu75pDv4qZccDZdCh11Pz1vHfOP7XIhlDbr9fbzn9//APVyzEgnK9sbC9zgA0ZJKSHBzQ4HIIyCtTRsnjMcgDmkYIPakgBjAxow1owB6khGyklYSkkpjNEqNIcvT5KjPPXTQCjySHJROyQSmAhyQ5KcmyUCEOOxQQzEVU4I5lGn7lUquuk0FfOwwEdY4ycKkNKyxtusDXvI1HPcFU79M4VE8sLSX1DdIB227VM85e48iFDroZKst0glzQnGVOzZxGIuL6ygibSy00VM1rQGjST7ipJvEldbJqnWNTCMEDlhQgWuHmszOkBGdLhkJTKCGC2zQUusdK7JYXcgRyBV7EtEVl7udXXNgirHnPYNgAlXS8simhpn1D5TqDcZySVDmngslHJDBTvbWSjBL87e1D7NajU3AVNSRIdWc+tEpxxq2JRcnSC93c/5alaxuSd8k7Dc9naoszZAzSHvPbgI7I2N12qTJtg7Z8SkzCENyHZPiueXkqD00bxxNqwJYKSf8qbdNpeA2YE5GxV+q6GG/wDElxtVY3TTkRVTTjZ2knUMqs2qcfK9P2nWO9GIeJqOG8iad3Rk5YduXZlRLLJrUkLQk6bLlaqXpIDVta3ppgWs29Fo5ALDHcGM+kQNlbTnpGl3hhb4frI5aWCJrhqj1NOD7kZ4ka9nC9boOOq3ceKx7KZy+GnoazykXeKvDmRyQNw9rtJaS0dvtIVav9koDxBUSsLi2mc0B2rsGMKyukhg4l4jmqJBG2KjjfqPInbZU1kEzayeWnGmhc0uIO+B6veuqTerZmUUtO6K/UUXRzVcpOgBx0HOSDzR/wAlsElTxVUU8ez5qKVrfXkIVcrWKahkqI5HSDbOojYd6OeTWZ1Jdn1ceemippsewAhbxdownGmD33u48MXVklLUOAJIkgecBrgcEH7lfrF5Sobk0MeWNlI3il2J8DyVO8oFCHVcd0hbmG5RCoGOQeNnD7lSMlrhg794Uyhq3TplLJpemStHouDi+yOk6KqLrdUO2BlGGnwdyRyR0VVQtljfFURA7PaQR7156tnEU9OxsdW0VlONi1+5A9RXXuBm0DuGJKi3RyBkshJa/bS5Q3NfTJfyVKGOtUH/AAWGnpqZ1ziqTBGZ2jSJNI1Y7so3kZDUFhe2KWNz3BoyBk96LnBwVBDNPaXwyMJxraW59RXM2eR4On1TXY6BnS2NgyN/WumZJ5DZJOcZLceCak48AUSHyR2Vn6xU1k3f1w38Fb7TZ6Ox26OhoWOZBHkgOdqO6mZ9nitEnvQ5N8sQrKGXVw86oBq36Ybf9pRDOe1CZWsquIXQStD444WyNBHJ2SM+5IaCr5ms3c5rfE4TDq+lHOdvs3+CV5tTtO0LB/2hb0tGwDR7EAMmvgPomR3hGUg1bv2aaU+zCkHGexac4d6AIxqJ3ejThv2nKPNO+OSAOA1Sv07dmxP4KaSCUOuDgKii3/en+0pgTHE+rCQXLbzufFNkpgYXJtxWOKQSmBpxxuqlxE1nyqScZ0BWpxVR4kje67E5/YCBx5GtTf8A0n6Opjp6pkhzp7U26MA8jn1rBTkjcqZxU4uL7OhOnYeNtobpG58LmskHPT3+sIRVWeqoZA6SMhmchw5FQ6N7YKm4wwvcypMQLZGndrubcqTw55SoLiPMr7CyncMxlw3bq9fcuBryPG3h9cf7NLhkdPZkC5SCS6U9HKxskMsLnFpbncHmCkS2aSnczzBkWkOGprxv7CrtWcLU1b0dbQaS8N6u+Rg77FCHwOjlMcrXRyN7CMLrweTi8hfTz8dmU8coclF4nr5Lfd5mDUzLiMjx/wD1NU9dDJEC97ySN8uKvk9spbhE5lVAyQO7SFWq3gmGmaZKYOkZ/CXHZdipGVsZs08LrzShoBOvZD6qdvTPD9IIcdyN+ZU6yUrKXiCkaacMd0g3IRqrttO/il8UGgB+AGluckgkeHJK7K4ZX7TxJW2irbLTvklYObCCQQuw/Kx4g4PqmNjfkxtc0kEau3/8XL7nHcLZrEtNoZy1AbYU/hOvuEstXAGTvbNB82RnDSDlY5YJq1yVFkbiCguFyutwiomue4xR9KxhHWAx6WezK1FSuPC9ZJUv82kbH0cbNhqeMbY7kVN7i4a4qqp6thImiDXbZ3wCoHF9farzDFUURZJK9gPQh2lzDzyRy5LOerV+hcXFr9SkyNkkonUbWOFQ8ZmLt9I9SJ+T0NN8q2tY5jY6CcaX884G5QWor/NJdLsuOMahuAO71q08HVtHW3SrdBFJFL5jKOtghwxuc8x4LdNrowmk974MpH/L3BlxtmA+ps7/ADyHvdGQA5vhzPtXO5o+hmcwHIG4Pq7FbOHboLLxxT1LyTTTnzedp5aXDGD9yhcU2P5L4gqaUnSIX9XuLDu0+7ZaoykrbGeGLS69XB0BcWRsie9z9OQ3AOM+1dx4Up6al4XZBTB+AMu17knA/wBlT/InDD8tXRuhr2up25aRkcyukObHH0wjiZGP5RhYTk9VGiVRGzGx7mhzQ4BwIBHI96LNOyENPXHiibCdG+M47FmSxw4PYsykZWiUCFkrWUjK1lMBZOEJjf8ApPKQD+rs/uKJEoUw/pRN/pmf3FAILkpBK0SkEoA2SkkrRKSSgDC7dDbhg1lD65Tn/wASp5KG3E/S6D+qf7SqGic89YpsrbjlxSCUAJcd0hxW3FNuKYGidiq1fgTcs/yBWFzuaqfE1Q9lzIa/T1AgceSW+Ro5Nyo0k2P2cKe5jT2Jl1P3N2Ss3Kbd6qqtdzfWwDUydga4HlkKrsdI+Z73A9JK4uwPWul1dF0zcOia7xQ35GZGdQgaHZ7ArUtiXG3Zvhvie6WTQ2J2qDYGN/LC6Tbr1Z+KIhDL83U49F+x9hXO2UZZtjPsS2wFrg4EtcNwRthcHkeHDK9cfpl8o3jkcVT3Rfq7h6poiXwHp4R/5BQA5rjgt5HkmLTxfW0OmKrPnMHLJ9IBW8QW++0jZ6UNJfyeBjB7crnj5Wbxmo+QrXyivTHJvD/hWjSUz6lk5hbqYcg47UKq7XW090bXwNbUtaQ7o+RH/wDZ7VZKu11du6zml8f8QGQm4ZmuHVdocfcvVx5Y5I6oO0ckouLpkelvdDcR5rVRmGb/AKUowT4d/sTFbwxDNHJJRVL4C4g6GnqjCI1lupLizRUwNcMc8IabddLUSaCoNTB/0pTuB6nf7qySlccxVnnbnwxuwwAPIbnIwqzQ1bGaJpaZkmhoD3uHojsJ+C6tJdbfBW1MFSWNlczS0PGcuxtgdql0PDtJX8OxxyRBhnYRM1oxk+v/AGRdAUa1ustVXuNXTRjpGY0HkPBWSh4etltjqqy3AAmB4xnOnI3AVXvvDM3DcTpHF1TReiC5m7O7BCXwbXyzV1VTCpdLCaV7g1w3CrlWDKhc7fWtkkqnU7xBKNTZCOqSPWrTeoxxDwpa75kdM1vmNX24cPQJ9qM27iSlo7S+hqYWuaM9Vwyplsis1fa6q20zBTfKrD1Aeq17RkEdx2RvyJrcE+R+4Mor5XxSx6Xupww45ZBK6HBWQ1j5XQOy3Hcuf+Tyh1X2ukMoimmi0vYW+i8HDlebbQ/J8UkWrWSByWEq1Mv8pLB+cb4okDt7EKHpt8URDuXgkQxzK1lJLtlrUgQsla1JvUsJQIc1ITG79K5/9Mz+4ojq2QqJ2eKajb/l2D7ymAYJ3KQSsLt0glIRhKSXLTikZTGbzuhtxd9LofVKdv8AtKnkobcT9NoP6pz/AOJTGuSe53WKQ4rHHrHftSHFACXHdIcVhKQ5yYCXKn8T4+Wc6c/NhW5x2VQ4mwbuDv6ATRUSyCnJ5HHiFsU3ryiHR6hjC10eOxZG4MkpT6j4KM6iYT1gUYcwhJdTkjOAnYIDPosjDTjCiPp3xnJ3RuSEHsPsTb6NpG33p2ADfjGDsjsNbNQcI0r6WfQ9k5PVO437QoUtvwcpg05Ztk+HYs8mNZKT6dlRlp4LjZ/KDRSllLeA2KR2weB1T49yO1dgpq+n84t7mtLusMHLXLkNRQMc/OSXIrZ75c7CAKapJi7Y3btXn5PBljfs8WVP46NFkUlU0WqaKqt02idhbjv5J+GeKUjJ0nGB3FFLTxXauIm9BMxsU5GDHLjreBTVw4WIc6SicWt5iMn4KsX4hUvXnWl/0ZzwXvHcGVtjorjGWVEDHB37WEH+R7xZMvttU6pp2/upTnA9Tufvyi0JrYKjzd0bg8ZOh454UyCticHDVodndpK9VSUuDmaa5KHxbxJ55Zai31FOY36Q/WRtqB5Kv8EwviudW4vaS2kfuBhdTuFnob3SGOrpw0O/a2yqkOE28MVFXUtqmuppoHRMa44cXHlzV2qCylVV0qaO5SU7WMIdvkjKjxXOenuVNWA9aCUPAAxv/wClDur5oLkZamGRg5AkbLVE+O5XGnpGFxdK8DYYAHafcr4W43uy8VFYyy8b+cQ7Ul0Y2qiI7ARhw96vdLMZ45H884AIXN62cXzgl9ZSxFr7FU6YTp2dBy9quPCNe2us0j28mFuD6iMrmkux3tQbHphTWk6BnmoTfTHipfYkiGL1LRck5WiUyReVrKQSsygBRKFQu/Sqp/08fxKJFyExO/Sqq/oR/EpggwX7pOpILkkuSAUXJGpJ1LROyYG3HZDbifp1B/UP9pU4k4Qy4u+nUOx2ld/aUDQQcdz4pBKwncn1pDnIAxxTTitk5TbiQmBjnbFVPiJofc86sHQFaHE+9VfiCMm4hwaSNITRSOhMptJ7UpzWjbCJmMY5BR5I2jfCws2IBjaT6Kx0XV5bKQSAeSxrg4bhFgQ/N2jmEl0TOxoRAhhHJMuY0cu1FgDZIGkejhQamn1n0cI2+MFMyRNI9adjK1JRuacjKiytkjOzRj1qwzscM6WhD5WuJOrAV2AMYATnGh3ZjmrRZOM6216Yqk+dUw2w49ZvgUE6MAZ2J71HnxpWWXDDNHTkVjTcXaOu0F0t18YJqV7JZGg7H025Cq1x4Rmic6SKaSZjjqIBwQqLTVc1uqW1VJK+GVnItKuFk8ouNFPdow0dk8f4heV/jZ/ElqwPUvjs21RyKpbMyGrlt5DCHPYDu1yGeUusjm4AkkheC8SRkOaeR1K/S0lDeKRtRE5jw7dssZyVz7jZtr4fAjudQyLpxqjAbq6THe3kV3eN58Mz0vaXwc+TDp36J0NjoLvw5bm1cbdZgaC7AydkIk4EpbcTJSwNGGlvSMG+CMEEf7KTYb42ttsFRARJBuG626eW23crDT18U2G6tJ/hcu+ORSbSZk4tbgCjqaamoBZ5KIxwTM6AuYMs5Y8R7VF4DpX2+2XKhlB101V0Q9bcbH3K3z0cFU7Lm6X4wHN2I9qgx24W+oq5s5FS5rjnsIGModKNCu3Y609cKXq2UIHDgpLXZbuN1mhMXqWi5aWiR60yTepZlIzv2LCfYgZslCYXH8qqnbnBH8SimoDm5qFU+/FVVgH6iP4lMAqSklyblqIYQTLNHH9pwCHy8Q2mHObhA89zMuP3IoAkSkk7IOeJKd/6vRVtR62RYH3pDrtc5h8xahGOwzygfcE9LAMknKHXEnz2g2/en+0oXUXK5MH0iutlIO3GSR7yhVwvFqlbA6e/PdPASddP258NlSiwLk543LsDftKiT3KjgB6WtgZjn1wqFNf7CSS51wrD/mPICj/lLbmHNLZqcfzSHJT0jLpJxNaW7MqXzHuiYXfgmHcRGTamtdXN3FzQwfeqm7iqucMRNhhb3MYpFPdamp+smccp0kOiwi81hHztE2nPYNepDaurdUTa3jJxjAWmyF7ca1p0LXN9I59akaVHZnAY2UaSPuUstJSCwjdcxqQXMwclq1pDm7NUt4yM6U0Xaf2UAMdFjsSHR57EuSfB5FI84aSgBh0RG5TbmhTS9jxuUhzIwMgZQAMkY4uwBzUSahzv2ox1AeSYlx6z6sKrAAy04Ydt1DlgJzlG6iHX6JLfYoEsUjAct1KgA0rOjJyNlDme0sIAyikzNWcgD2oTUxlrsjCpAFeHOLa+xSNhYempScdEezwTvlRNBxJLbH1VY2gfCw5a9pLiT2ADnyVfDMYcOY3Rvjuognj4fr+iaWysNPKf5sZaVzvxoe1ZY7SG5vTpfAEtd9orRbBb4XvndTk6nGIt5knkUp/HDozhlNq3/aOAq68iKvLSBh5wdk1MBrOButF48FLV2Gt1R0KyeUCCUtiqcQu5YectPg7/AHVyiroLhHpbMGnGcErhLYS87N3UyGoudJEY4KmSNh7M7Dw7lu1Zk4nZAHBwyFK1bcwFzSx8aXK3ARXFnnkA218ntHwKm13EXDBPSzzXCqc7cxkuaB6tlOklous9wo6Y4mqY4/UXjKhv4ltY2ZUPld3Rsc78FQpOO7HSfqXDoc4ftSu/9qDU+VK76dNLQ0dM3swzJVqBLdHSPlueb9VstXMOxzgGD71p1Xfn+hSUlG3tMsmorkFVx3xLV87m6MHsiY1n4ZQepudwqzmpraiY/wA0hKrQidR2qa4y00gfcOJKCBoOXMjAyfVzQG5cQ8J/Kc1WbtVSvlwC2nJAOAuVADuylexNRSFqL5Pxtw5AT5tZZ6l38VQ/OfflQ5fKTVNH0K00NKOw6clU/IxgZSS3J2ToLZYanj7iGoP690Q7o2AITV3251gxNX1L8/zkfBRND+xpSmU0ruTPuTFuxrDpXdcl2e07lT42gNa1vILIqCd37KJU9mmk7MJNlxiyCInE8srYjcOTcI/Fw9KACfvU6CyAbOaPcosuiuQwyE9VvNGaChmLhzGUZhtEbcZaFPhpmx4DWpWOiPDSubEM7lY+mc7tIRRkWeZwtPp255pWB1CQ7hJ7lixcxZhTMvorFiCkQZu1QHfWLFicRscZzThJ0ndYsQJiGbndLwMrFiGBGqh1goVRyWLE1wBXa768oZMBqOyxYtUSNBZxY535G2cZO1Uzt9ZWLE1yTLgrd0/X3/a/FI5krFifRXZLox1ipsnYsWJDIzeai1wGnksWKoiYJeB3KM/0isWK0YSGHLSxYqINt5pSxYgB5jR3BPxtbn0R7lixIpEmFjc+iPciEDG6fRHuWLEjVBGna0Y6o9yJU4GeQWLFDKJzfRCej5LFiQhwc0p2xWLEgFt5JMixYkB//9k=", "photoSource": "RLC-PRC006M-EN_Catalog.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 RTAC", "Trane", "BAS-PTS023A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS023A-EN_11082024.pdf", "취입 완료"]], "points": [{"inst": 10100, "type": "AI", "unitDisp": "℃", "name": "Active Chilled Water Setpoint", "note": "조건: Standard · Modbus reg 30011"}, {"inst": 10101, "type": "AI", "unitDisp": "Percentage", "name": "Active Demand Limit Setpoint", "note": "조건: Standard · Modbus reg 30013"}, {"inst": 10102, "type": "AI", "unitDisp": "Percentage", "name": "Actual Running Capacity", "note": "조건: Standard · Modbus reg 30015"}, {"inst": 10103, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Pressure Circuit 1", "note": "조건: Standard · Modbus reg 30017"}, {"inst": 10104, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Pressure Circuit 2", "note": "조건: Standard · Modbus reg 30019"}, {"inst": 10105, "type": "AI", "unitDisp": "℃", "name": "Evaporator Saturated Refrigerant Temperature Circuit 1", "note": "조건: Standard · Modbus reg 30021"}, {"inst": 10106, "type": "AI", "unitDisp": "℃", "name": "Evaporator Saturated Refrigerant Temperature Circuit 2", "note": "조건: Standard · Modbus reg 30023"}, {"inst": 10107, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Pressure Circuit 1", "note": "조건: Standard · Modbus reg 30025"}, {"inst": 10108, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Pressure Circuit 2", "note": "조건: Standard · Modbus reg 30027"}, {"inst": 10109, "type": "AI", "unitDisp": "℃", "name": "Condenser Saturated Refrigerant Temperature Circuit 1", "note": "조건: Standard · Modbus reg 30029"}, {"inst": 10110, "type": "AI", "unitDisp": "℃", "name": "Condenser Saturated Refrigerant Temperature Circuit 2", "note": "조건: Standard · Modbus reg 30031"}, {"inst": 10111, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Local Atmospheric Pressure", "note": "조건: Standard · Modbus reg 30033"}, {"inst": 10112, "type": "AI", "unitDisp": "—", "name": "Starts - Compressor 1A", "note": "조건: Standard · Modbus reg 30035"}, {"inst": 10113, "type": "AI", "unitDisp": "—", "name": "Run Time- Compressor 1A (in seconds)", "note": "조건: Standard · Modbus reg 30037"}, {"inst": 10114, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 1B", "note": "조건: Compressor 1B · Modbus reg 30039"}, {"inst": 10115, "type": "AI", "unitDisp": "—", "name": "Run Time- Compressor 1B (in seconds)", "note": "조건: Compressor 1B · Modbus reg 30041"}, {"inst": 10116, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 2A", "note": "조건: Standard · Modbus reg 30043"}, {"inst": 10117, "type": "AI", "unitDisp": "—", "name": "Run Time- Compressor 2A (in seconds)", "note": "조건: Standard · Modbus reg 30045"}, {"inst": 10118, "type": "AI", "unitDisp": "—", "name": "Starts - Compressor 2B", "note": "조건: Compressor 2B · Modbus reg 30047"}, {"inst": 10119, "type": "AI", "unitDisp": "—", "name": "Run Time- Compressor 2B (in seconds)", "note": "조건: Compressor 2B · Modbus reg 30049"}, {"inst": 10120, "type": "AI", "unitDisp": "Percentage", "name": "Air Flow Percentage Circuit 1", "note": "조건: Standard · Modbus reg 30051"}, {"inst": 10121, "type": "AI", "unitDisp": "Percentage", "name": "Air Flow Percentage Circuit 2", "note": "조건: Standard · Modbus reg 30053"}, {"inst": 10122, "type": "AI", "unitDisp": "℃", "name": "Evaporator Entering Water Temperature", "note": "조건: Standard · Modbus reg 30055"}, {"inst": 10123, "type": "AI", "unitDisp": "℃", "name": "Evaporator Leaving Water Temperature", "note": "조건: Standard · Modbus reg 30057"}, {"inst": 10124, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Oil Pressure - Compressor 1A", "note": "조건: Standard · Modbus reg 30059"}, {"inst": 10125, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Oil Pressure - Compressor 1B", "note": "조건: Compressor 1B · Modbus reg 30061"}, {"inst": 10126, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Oil Pressure - Compressor 2A", "note": "조건: Standard · Modbus reg 30063"}, {"inst": 10127, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Oil Pressure - Compressor 2B", "note": "조건: Compressor 2B · Modbus reg 30065"}, {"inst": 10128, "type": "AI", "unitDisp": "℃", "name": "Oil Temperature - Compressor 1A", "note": "조건: Common · Modbus reg 30067"}, {"inst": 10129, "type": "AI", "unitDisp": "℃", "name": "Oil Temperature - Compressor 1B", "note": "조건: Compressor 1B · Modbus reg 30069"}, {"inst": 10130, "type": "AI", "unitDisp": "℃", "name": "Oil Temperature - Compressor 2A", "note": "조건: Standard · Modbus reg 30071"}, {"inst": 10131, "type": "AI", "unitDisp": "℃", "name": "Oil Temperature - Compressor 2B", "note": "조건: Compressor 2B · Modbus reg 30073"}, {"inst": 10132, "type": "AI", "unitDisp": "℃", "name": "Outdoor Air Temperature", "note": "조건: Standard · Modbus reg 30075"}, {"inst": 10133, "type": "AI", "unitDisp": "Voltage", "name": "Phase AB Voltage - Compressor 1A", "note": "조건: EM Starter 1A · Modbus reg 30077"}, {"inst": 10134, "type": "AI", "unitDisp": "Voltage", "name": "Phase AB Voltage - Compressor 1B", "note": "조건: TR200 Modbus AFD 1A and Number of Compressors = 3 or 4 · Modbus reg 30079"}, {"inst": 10135, "type": "AI", "unitDisp": "Voltage", "name": "Phase AB Voltage - Compressor 2A", "note": "조건: TR200 Modbus AFD 1A, EM Starter 2A and Number of Compressors = 2 · Modbus reg 30081"}, {"inst": 10136, "type": "AI", "unitDisp": "Current", "name": "Line 1 Current - Compressor 1A", "note": "조건: EM Starter 1A · Modbus reg 30083"}, {"inst": 10137, "type": "AI", "unitDisp": "Current", "name": "Line 2 Current - Compressor 1A", "note": "조건: EM Starter 1A · Modbus reg 30085"}, {"inst": 10138, "type": "AI", "unitDisp": "Current", "name": "Line 3 Current - Compressor 1A", "note": "조건: EM Starter 1A · Modbus reg 30087"}, {"inst": 10139, "type": "AI", "unitDisp": "Current", "name": "Line 1 Current - Compressor 1B", "note": "조건: EM Starter 1B · Modbus reg 30089"}, {"inst": 10140, "type": "AI", "unitDisp": "Current", "name": "Line 2 Current - Compressor 1B", "note": "조건: EM Starter 1B · Modbus reg 30091"}, {"inst": 10141, "type": "AI", "unitDisp": "Current", "name": "Line 3 Current - Compressor 1B", "note": "조건: EM Starter 1B · Modbus reg 30093"}, {"inst": 10142, "type": "AI", "unitDisp": "Current", "name": "Line 1 Current - Compressor 2A", "note": "조건: EM Starter 2A · Modbus reg 30095"}, {"inst": 10143, "type": "AI", "unitDisp": "Current", "name": "Line 2 Current - Compressor 2A", "note": "조건: EM Starter 2A · Modbus reg 30097"}, {"inst": 10144, "type": "AI", "unitDisp": "Current", "name": "Line 3 Current - Compressor 2A", "note": "조건: EM Starter 2A · Modbus reg 30099"}, {"inst": 10145, "type": "AI", "unitDisp": "Current", "name": "Line 1 Current - Compressor 2B", "note": "조건: EM Starter 2B · Modbus reg 30101"}, {"inst": 10146, "type": "AI", "unitDisp": "Current", "name": "Line 2 Current - Compressor 2B", "note": "조건: EM Starter 2B · Modbus reg 30103"}, {"inst": 10147, "type": "AI", "unitDisp": "Current", "name": "Line 3 Current - Compressor 2B", "note": "조건: EM Starter 2B · Modbus reg 30105"}, {"inst": 10148, "type": "AI", "unitDisp": "Percentage", "name": "Line 1 Current RLA - Compressor 1A", "note": "조건: EM Starter 1A · Modbus reg 30107"}, {"inst": 10149, "type": "AI", "unitDisp": "Percentage", "name": "Line 2 Current RLA - Compressor 1A", "note": "조건: EM Starter 1A · Modbus reg 30109"}, {"inst": 10150, "type": "AI", "unitDisp": "Percentage", "name": "Line 3 Current RLA - Compressor 1A", "note": "조건: EM Starter 1A · Modbus reg 30111"}, {"inst": 10151, "type": "AI", "unitDisp": "Percentage", "name": "Line 1 Current RLA - Compressor 1B", "note": "조건: EM Starter 1B · Modbus reg 30113"}, {"inst": 10152, "type": "AI", "unitDisp": "Percentage", "name": "Line 2 Current RLA - Compressor 1B", "note": "조건: EM Starter 1B · Modbus reg 30115"}, {"inst": 10153, "type": "AI", "unitDisp": "Percentage", "name": "Line 3 Current RLA - Compressor 1B", "note": "조건: EM Starter 1B · Modbus reg 30117"}, {"inst": 10154, "type": "AI", "unitDisp": "Percentage", "name": "Line 1 Current RLA - Compressor 2A", "note": "조건: EM Starter 2A · Modbus reg 30119"}, {"inst": 10155, "type": "AI", "unitDisp": "Percentage", "name": "Line 2 Current RLA - Compressor 2A", "note": "조건: EM Starter 2A · Modbus reg 30121"}, {"inst": 10156, "type": "AI", "unitDisp": "Percentage", "name": "Line 3 Current RLA - Compressor 2A", "note": "조건: EM Starter 2A · Modbus reg 30123"}, {"inst": 10157, "type": "AI", "unitDisp": "Percentage", "name": "Line 1 Current RLA - Compressor 2B", "note": "조건: EM Starter 2B · Modbus reg 30125"}, {"inst": 10158, "type": "AI", "unitDisp": "Percentage", "name": "Line 2 Current RLA - Compressor 2B", "note": "조건: EM Starter 2B · Modbus reg 30127"}, {"inst": 10159, "type": "AI", "unitDisp": "Percentage", "name": "Line 3 Current RLA - Compressor 2B", "note": "조건: EM Starter 2B · Modbus reg 30129"}, {"inst": 10160, "type": "AI", "unitDisp": "—", "name": "Number of Circuits", "note": "조건: Common · Modbus reg 30131"}, {"inst": 10161, "type": "AI", "unitDisp": "—", "name": "Number of Compressors Circuit 1", "note": "조건: Common · Modbus reg 30133"}, {"inst": 10162, "type": "AI", "unitDisp": "—", "name": "Number of Compressors Circuit 2", "note": "조건: Common · Modbus reg 30135"}, {"inst": 10163, "type": "AI", "unitDisp": "Power, Cooling", "name": "Chiller Design Capacity", "note": "조건: Common · Modbus reg 30137"}, {"inst": 10164, "type": "AI", "unitDisp": "Power, Electrical", "name": "Drive Output Power Circuit 1", "note": "조건: TR200 Modbus AFD 1A · Modbus reg 30139"}, {"inst": 10165, "type": "AI", "unitDisp": "Power, Electrical", "name": "Drive Output Power Circuit 2", "note": "조건: TR200 Modbus AFD 2A · Modbus reg 30141"}, {"inst": 10166, "type": "AI", "unitDisp": "℃", "name": "Refrigerant Discharge Temperature - Compressor 1A", "note": "조건: TR200 Modbus AFD 1A · Modbus reg 30143"}, {"inst": 10167, "type": "AI", "unitDisp": "℃", "name": "Refrigerant Discharge Temperature - Compressor 2A", "note": "조건: TR200 Modbus AFD 1A · Modbus reg 30145"}, {"inst": 10168, "type": "AI", "unitDisp": "—", "name": "AFD Frequency Circuit 1", "note": "조건: TR200 Modbus AFD 1A · Modbus reg 30147"}, {"inst": 10169, "type": "AI", "unitDisp": "—", "name": "AFD Frequency Circuit 2", "note": "조건: TR200 Modbus AFD 2A · Modbus reg 30149"}, {"inst": 10170, "type": "AI", "unitDisp": "Percentage", "name": "Drive Motor Average Current RLA Circuit 1", "note": "조건: TR200 Modbus AFD 1A · Modbus reg 30151"}, {"inst": 10171, "type": "AI", "unitDisp": "Percentage", "name": "Drive Motor Average Current RLA Circuit 2", "note": "조건: TR200 Modbus AFD 2A · Modbus reg 30153"}, {"inst": 10172, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Absolute Pressure Circuit 1", "note": "조건: Standard · Modbus reg 30155"}, {"inst": 10173, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Absolute Pressure Circuit 2", "note": "조건: Standard · Modbus reg 30157"}, {"inst": 10174, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Absolute Pressure Circuit 1", "note": "조건: Standard · Modbus reg 30159"}, {"inst": 10175, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Absolute Pressure Circuit 2", "note": "조건: Standard · Modbus reg 30161"}, {"inst": 10176, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Oil Absolute Pressure - Compressor 1A", "note": "조건: Standard · Modbus reg 30163"}, {"inst": 10177, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Oil Absolute Pressure - Compressor 1B", "note": "조건: Compressor 1B · Modbus reg 30165"}, {"inst": 10178, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Oil Absolute Pressure - Compressor 2A", "note": "조건: Standard · Modbus reg 30167"}, {"inst": 10179, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Oil Absolute Pressure - Compressor 2B", "note": "조건: Compressor 2B · Modbus reg 30169"}, {"inst": 10180, "type": "AI", "unitDisp": "Current", "name": "Average Line Current Circuit 1", "note": "조건: Two Energy Meters · Modbus reg 30171"}, {"inst": 10181, "type": "AI", "unitDisp": "Current", "name": "Average Line Current Circuit 2", "note": "조건: Two Energy Meters · Modbus reg 30173"}, {"inst": 10182, "type": "AI", "unitDisp": "Voltage", "name": "Average Line Voltage Circuit 1", "note": "조건: Two Energy Meters · Modbus reg 30175"}, {"inst": 10183, "type": "AI", "unitDisp": "Voltage", "name": "Average Line Voltage Circuit 2", "note": "조건: Two Energy Meters · Modbus reg 30177"}, {"inst": 10184, "type": "AI", "unitDisp": "Current", "name": "Line Current L1 Circuit 1", "note": "조건: Two Energy Meters · Modbus reg 30179"}, {"inst": 10185, "type": "AI", "unitDisp": "Current", "name": "Line Current L2 Circuit 1", "note": "조건: Two Energy Meters · Modbus reg 30181"}, {"inst": 10186, "type": "AI", "unitDisp": "Current", "name": "Line Current L3 Circuit 1", "note": "조건: Two Energy Meters · Modbus reg 30183"}, {"inst": 10187, "type": "AI", "unitDisp": "Current", "name": "Line Current L1 Circuit 2", "note": "조건: Two Energy Meters · Modbus reg 30185"}, {"inst": 10188, "type": "AI", "unitDisp": "Current", "name": "Line Current L2 Circuit 2", "note": "조건: Two Energy Meters · Modbus reg 30187"}, {"inst": 10189, "type": "AI", "unitDisp": "Current", "name": "Line Current L3 Circuit 2", "note": "조건: Two Energy Meters · Modbus reg 30189"}, {"inst": 10190, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L2 Circuit 1", "note": "조건: Two Energy Meters · Modbus reg 30191"}, {"inst": 10191, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L2-L3 Circuit 1", "note": "조건: Two Energy Meters · Modbus reg 30193"}, {"inst": 10192, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L3 Circuit 1", "note": "조건: Two Energy Meters · Modbus reg 30195"}, {"inst": 10193, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L2 Circuit 2", "note": "조건: Two Energy Meters · Modbus reg 30197"}, {"inst": 10194, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L2-L1 Circuit 2", "note": "조건: Two Energy Meters · Modbus reg 30199"}, {"inst": 10195, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L3 Circuit 2", "note": "조건: Two Energy Meters · Modbus reg 30201"}, {"inst": 10196, "type": "AI", "unitDisp": "—", "name": "Line Frequency Circuit 1", "note": "조건: Two Energy Meters · Modbus reg 30203"}, {"inst": 10197, "type": "AI", "unitDisp": "—", "name": "Line Frequency Circuit 2", "note": "조건: Two Energy Meters · Modbus reg 30205"}, {"inst": 10198, "type": "AI", "unitDisp": "—", "name": "Power Factor Circuit 1", "note": "조건: Two Energy Meters · Modbus reg 30207"}, {"inst": 10199, "type": "AI", "unitDisp": "—", "name": "Power Factor Circuit 2", "note": "조건: Two Energy Meters · Modbus reg 30209"}, {"inst": 10200, "type": "AI", "unitDisp": "Power, Electrical", "name": "Power Demand Circuit 1", "note": "조건: Two Energy Meters · Modbus reg 30211"}, {"inst": 10201, "type": "AI", "unitDisp": "Power, Electrical", "name": "Power Demand Circuit 2", "note": "조건: Two Energy Meters · Modbus reg 30213"}, {"inst": 10202, "type": "AI", "unitDisp": "—", "name": "Power Factor", "note": "조건: One Energy Meter · Modbus reg 30215"}, {"inst": 10203, "type": "AI", "unitDisp": "Current", "name": "Current L1", "note": "조건: One Energy Meter · Modbus reg 30217"}, {"inst": 10204, "type": "AI", "unitDisp": "Current", "name": "Current L2", "note": "조건: One Energy Meter · Modbus reg 30219"}, {"inst": 10205, "type": "AI", "unitDisp": "Current", "name": "Current L3", "note": "조건: One Energy Meter · Modbus reg 30221"}, {"inst": 10206, "type": "AI", "unitDisp": "Current", "name": "Average Current", "note": "조건: One Energy Meter · Modbus reg 30223"}, {"inst": 10207, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L2", "note": "조건: One Energy Meter · Modbus reg 30225"}, {"inst": 10208, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L2-L3", "note": "조건: One Energy Meter · Modbus reg 30227"}, {"inst": 10209, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L3", "note": "조건: One Energy Meter · Modbus reg 30229"}, {"inst": 10210, "type": "AI", "unitDisp": "Voltage", "name": "Average Voltage L-L", "note": "조건: One Energy Meter · Modbus reg 30231"}, {"inst": 10211, "type": "AI", "unitDisp": "—", "name": "Line Frequency", "note": "조건: One Energy Meter · Modbus reg 30233"}, {"inst": 10212, "type": "AI", "unitDisp": "Power, Electrical", "name": "Unit Power Demand", "note": "조건: Energy Meter · Modbus reg 30235"}, {"inst": 10213, "type": "AI", "unitDisp": "—", "name": "Unit Source ID", "note": "조건: Standard · Modbus reg 30237"}, {"inst": 10214, "type": "AI", "unitDisp": "Power, Electrical", "name": "Unit Power Consumption", "note": "조건: Energy Meter · Modbus reg 30239"}, {"inst": 10215, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Evaporator Approach Temperature Circuit 1", "note": "조건: Standard · Modbus reg 30241"}, {"inst": 10216, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Evaporator Approach Temperature Circuit 2", "note": "조건: Standard · Modbus reg 30243"}, {"inst": 10217, "type": "AI", "unitDisp": "℃", "name": "Active Cool/Heat Setpoint Temperature", "note": "조건: Standard · Modbus reg 30245"}, {"inst": 10100, "type": "AV", "unitDisp": "℃", "name": "Chilled Water Setpoint", "note": "조건: Standard · Modbus reg 40011"}, {"inst": 10101, "type": "AV", "unitDisp": "Percentage", "name": "Demand Limit Setpoint", "note": "조건: Standard · Modbus reg 40013"}, {"inst": 10100, "type": "BI", "unitDisp": "—", "name": "Run Enabled", "note": "0 = Run Not Enabled 1 = Run Enabled · 조건: Standard · Modbus reg 33011"}, {"inst": 10101, "type": "BI", "unitDisp": "—", "name": "Local Setpoint Control", "note": "0 = Remote Control 1 = Local Control · 조건: Standard · Modbus reg 33012"}, {"inst": 10102, "type": "BI", "unitDisp": "—", "name": "Capacity Limited", "note": "0 = Not Limited 1 = Limited · 조건: Standard · Modbus reg 33013"}, {"inst": 10103, "type": "BI", "unitDisp": "—", "name": "Chiller Running State", "note": "0 = Off 1 = On · 조건: Standard · Modbus reg 33014"}, {"inst": 10104, "type": "BI", "unitDisp": "—", "name": "Maximum Capacity", "note": "0 = Off 1 = On · 조건: Standard · Modbus reg 33015"}, {"inst": 10105, "type": "BI", "unitDisp": "—", "name": "Manual Override Exists", "note": "0 = Off 1 = On · 조건: Standard · Modbus reg 33016"}, {"inst": 10106, "type": "BI", "unitDisp": "—", "name": "Emergency Stop", "note": "0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard · Modbus reg 33017"}, {"inst": 10107, "type": "BI", "unitDisp": "—", "name": "Compressor 1A Status", "note": "0 = Off 1 = Running · 조건: Standard · Modbus reg 33018"}, {"inst": 10108, "type": "BI", "unitDisp": "—", "name": "Compressor 1B Status", "note": "0 = Off 1 = Running · 조건: Standard · Modbus reg 33019"}, {"inst": 10109, "type": "BI", "unitDisp": "—", "name": "Compressor 2A Status", "note": "0 = Off 1 = Running · 조건: Standard · Modbus reg 33020"}, {"inst": 10110, "type": "BI", "unitDisp": "—", "name": "Compressor 2B Status", "note": "0 = Off 1 = Running · 조건: Standard · Modbus reg 33021"}, {"inst": 10111, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Pump Request", "note": "0 = Off 1 = On · 조건: Standard · Modbus reg 33022"}, {"inst": 10112, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Status", "note": "0 = No Flow 1 = Flow · 조건: Standard · Modbus reg 33023"}, {"inst": 10113, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present", "note": "0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33024"}, {"inst": 10114, "type": "BI", "unitDisp": "—", "name": "Diagnostic Shutdown Present", "note": "0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33025"}, {"inst": 10115, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Manual Reset Required", "note": "0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33026"}, {"inst": 10116, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Local Manual Reset Required", "note": "0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33027"}, {"inst": 10117, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Information", "note": "0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33028"}, {"inst": 10118, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Advisory", "note": "0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33029"}, {"inst": 10119, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Critical", "note": "0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33030"}, {"inst": 10120, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Service Required", "note": "0 = Normal 1 = In Alarm · 조건: Standard · Modbus reg 33031"}, {"inst": 10121, "type": "BI", "unitDisp": "—", "name": "External Auto Stop Input Status", "note": "0 = Stop 1 = Auto · 조건: Standard · Modbus reg 33032"}, {"inst": 10122, "type": "BI", "unitDisp": "—", "name": "Front Panel Auto Stop Status", "note": "0 = Stop 1 = Auto · 조건: Standard · Modbus reg 33033"}, {"inst": 10123, "type": "BI", "unitDisp": "—", "name": "Limit Mode Relay Status", "note": "0 = Off 1 = On · 조건: Standard · Modbus reg 33034"}, {"inst": 11000, "type": "BI", "unitDisp": "—", "name": "Diagnostic:MP: Invalid Configuration", "note": "0 = Normal 1 = In Alarm · Modbus reg 34001"}, {"inst": 11001, "type": "BI", "unitDisp": "—", "name": "Diagnostic:MP: Non-Volatile Memory Reformatted", "note": "0 = Normal 1 = In Alarm · Modbus reg 34002"}, {"inst": 11002, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Check Clock", "note": "0 = Normal 1 = In Alarm · Modbus reg 34003"}, {"inst": 11003, "type": "BI", "unitDisp": "—", "name": "Diagnostic:MP: Could not Store Starts and Hours", "note": "0 = Normal 1 = In Alarm · Modbus reg 34004"}, {"inst": 11004, "type": "BI", "unitDisp": "—", "name": "Diagnostic:MP: Non-Volatile Block Test Error", "note": "0 = Normal 1 = In Alarm · Modbus reg 34005"}, {"inst": 11005, "type": "BI", "unitDisp": "—", "name": "Diagnostic:MP: Reset Has Occurred", "note": "0 = Normal 1 = In Alarm · Modbus reg 34006"}, {"inst": 11006, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve 1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34007"}, {"inst": 11007, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve 2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34008"}, {"inst": 11008, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Low Evaporator Rfgt Temperature - Ckt1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34009"}, {"inst": 11009, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Low Evaporator Liquid Level - Ckt1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34010"}, {"inst": 11010, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Low Suction Rfgt Pressure - Ckt 1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34011"}, {"inst": 11011, "type": "BI", "unitDisp": "—", "name": "Diagnostic:High Evaporator Liquid Level - Ckt1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34012"}, {"inst": 11012, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Evaporator Liquid Level Sensor - Ckt1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34013"}, {"inst": 11013, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Liquid Level - Ckt1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34014"}, {"inst": 11014, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Low Evaporator Temp (Unit Off) - Ckt1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34015"}, {"inst": 11015, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Very Low Evaporator Rfgt Pressure - Ckt1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34016"}, {"inst": 11016, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow (High Approach Temperature) - Circuit 1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34017"}, {"inst": 11017, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Low Evaporator Rfgt Temperature - Ckt2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34018"}, {"inst": 11018, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Low Evaporator Liquid Level - Ckt2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34019"}, {"inst": 11019, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Low Suction Rfgt Pressure - Ckt 2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34020"}, {"inst": 11020, "type": "BI", "unitDisp": "—", "name": "Diagnostic:High Evaporator Liquid Level - Ckt2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34021"}, {"inst": 11021, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Evaporator Liquid Level Sensor - Ckt2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34022"}, {"inst": 11022, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Liquid Level - Ckt2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34023"}, {"inst": 11023, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Low Evaporator Temp (Unit Off) - Ckt2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34024"}, {"inst": 11024, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Very Low Evaporator Rfgt Pressure - Ckt2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34025"}, {"inst": 11025, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow (High Approach Temperature) - Circuit 2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34026"}, {"inst": 11026, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34027"}, {"inst": 11027, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Step Load - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34028"}, {"inst": 11028, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34029"}, {"inst": 11029, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34030"}, {"inst": 11030, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Suction Refrigerant Pressure Sensor - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34031"}, {"inst": 11031, "type": "BI", "unitDisp": "—", "name": "Diagnostic:AFD Fault - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34032"}, {"inst": 11032, "type": "BI", "unitDisp": "—", "name": "Diagnostic:AFD Motor Current Overload - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34033"}, {"inst": 11033, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34034"}, {"inst": 11034, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Step Load - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34035"}, {"inst": 11035, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34036"}, {"inst": 11036, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34037"}, {"inst": 11037, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Suction Refrigerant Pressure Sensor - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34038"}, {"inst": 11038, "type": "BI", "unitDisp": "—", "name": "Diagnostic:AFD Fault - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34039"}, {"inst": 11039, "type": "BI", "unitDisp": "—", "name": "Diagnostic:AFD Motor Current Overload - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34040"}, {"inst": 11040, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34041"}, {"inst": 11041, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Step Load - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34042"}, {"inst": 11042, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34043"}, {"inst": 11043, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34044"}, {"inst": 11044, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Suction Refrigerant Pressure Sensor - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34045"}, {"inst": 11045, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34046"}, {"inst": 11046, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Step Load - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34047"}, {"inst": 11047, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34048"}, {"inst": 11048, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34049"}, {"inst": 11049, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Suction Refrigerant Pressure Sensor - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34050"}, {"inst": 11050, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Emergency Stop", "note": "0 = Normal 1 = In Alarm · Modbus reg 34051"}, {"inst": 11051, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Auto/Stop", "note": "0 = Normal 1 = In Alarm · Modbus reg 34052"}, {"inst": 11052, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Emergency Stop", "note": "0 = Normal 1 = In Alarm · Modbus reg 34053"}, {"inst": 11053, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Chilled Water Setpoint", "note": "0 = Normal 1 = In Alarm · Modbus reg 34054"}, {"inst": 11054, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Demand Limit Setpoint", "note": "0 = Normal 1 = In Alarm · Modbus reg 34055"}, {"inst": 11055, "type": "BI", "unitDisp": "—", "name": "Diagnostic:External Chilled Water Setpoint", "note": "0 = Normal 1 = In Alarm · Modbus reg 34056"}, {"inst": 11056, "type": "BI", "unitDisp": "—", "name": "Diagnostic:External Demand Limit Setpoint", "note": "0 = Normal 1 = In Alarm · Modbus reg 34057"}, {"inst": 11057, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Programmable Relay Board 1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34058"}, {"inst": 11058, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Condenser Fan VFD Fault - Ckt1 Drive 1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34059"}, {"inst": 11059, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Condenser Fan VFD Fault - Ckt1 Drive 2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34060"}, {"inst": 11060, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Ckt1, Stage 1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34061"}, {"inst": 11061, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Ckt1, Stage 2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34062"}, {"inst": 11062, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Ckt1, Stage 3", "note": "0 = Normal 1 = In Alarm · Modbus reg 34063"}, {"inst": 11063, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Ckt1, Stage 4", "note": "0 = Normal 1 = In Alarm · Modbus reg 34064"}, {"inst": 11064, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Power - Ckt1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34065"}, {"inst": 11065, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Speed Cmd - Ckt1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34066"}, {"inst": 11066, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inv Fault, Ckt1, Dr 1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34067"}, {"inst": 11067, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inv Fault, Ckt1, Dr 2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34068"}, {"inst": 11068, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Condenser Fan VFD Fault - Ckt2 Drive 1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34069"}, {"inst": 11069, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Condenser Fan VFD Fault - Ckt2 Drive 2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34070"}, {"inst": 11070, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Ckt2, Stage 1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34071"}, {"inst": 11071, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Ckt2, Stage 2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34072"}, {"inst": 11072, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Ckt2, Stage 3", "note": "0 = Normal 1 = In Alarm · Modbus reg 34073"}, {"inst": 11073, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Ckt2, Stage 4", "note": "0 = Normal 1 = In Alarm · Modbus reg 34074"}, {"inst": 11074, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Power - Ckt2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34075"}, {"inst": 11075, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Speed Cmd - Ckt2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34076"}, {"inst": 11076, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inv Fault, Ckt2, Dr 1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34077"}, {"inst": 11077, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inv Fault, Ckt2, Dr 2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34078"}, {"inst": 11078, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Leaving Water Temp", "note": "0 = Normal 1 = In Alarm · Modbus reg 34079"}, {"inst": 11079, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Entering Water Temp", "note": "0 = Normal 1 = In Alarm · Modbus reg 34080"}, {"inst": 11080, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outdoor Air Temperature", "note": "0 = Normal 1 = In Alarm · Modbus reg 34081"}, {"inst": 11081, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Excessive IPC Comm Loss", "note": "0 = Normal 1 = In Alarm · Modbus reg 34082"}, {"inst": 11082, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ckt Lockout - Ckt1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34083"}, {"inst": 11083, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ckt Lockout - Ckt2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34084"}, {"inst": 11084, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Low Evap Leaving Water Temp: Unit On", "note": "0 = Normal 1 = In Alarm · Modbus reg 34085"}, {"inst": 11085, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Evaporator Entering Water Temp Sensor", "note": "0 = Normal 1 = In Alarm · Modbus reg 34086"}, {"inst": 11086, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Evaporator Leaving Water Temp Sensor", "note": "0 = Normal 1 = In Alarm · Modbus reg 34087"}, {"inst": 11087, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Outdoor Air Temperature Sensor", "note": "0 = Normal 1 = In Alarm · Modbus reg 34088"}, {"inst": 11088, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Low Evaporator Water Temp (Unit Off)", "note": "0 = Normal 1 = In Alarm · Modbus reg 34089"}, {"inst": 11089, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Evap Water Flow (Entering Water Temp)", "note": "0 = Normal 1 = In Alarm · Modbus reg 34090"}, {"inst": 11090, "type": "BI", "unitDisp": "—", "name": "Diagnostic:High Pressure Cutout - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34091"}, {"inst": 11091, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Low Oil Flow - Cprsr 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34092"}, {"inst": 11092, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Intermediate Oil Press Xdcr - Cprsr 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34093"}, {"inst": 11093, "type": "BI", "unitDisp": "—", "name": "Diagnostic:High Oil Temperature - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34094"}, {"inst": 11094, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Oil Temperature Sensor - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34095"}, {"inst": 11095, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Sw - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34096"}, {"inst": 11096, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Intermediate Oil Pressure - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34097"}, {"inst": 11097, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Temperature - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34098"}, {"inst": 11098, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Solenoid Valve - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34099"}, {"inst": 11099, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Oil Flow Protection Fault - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34100"}, {"inst": 11100, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Disch Rfgt Temp - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34101"}, {"inst": 11101, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Cprsr Disch Rfgt Temp Sensor -1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34102"}, {"inst": 11102, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Discharge Superheat - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34103"}, {"inst": 11103, "type": "BI", "unitDisp": "—", "name": "Diagnostic:High Pressure Cutout - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34104"}, {"inst": 11104, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Low Oil Flow - Cprsr 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34105"}, {"inst": 11105, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Intermediate Oil Press Xdcr - Cprsr 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34106"}, {"inst": 11106, "type": "BI", "unitDisp": "—", "name": "Diagnostic:High Oil Temperature - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34107"}, {"inst": 11107, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Oil Temperature Sensor - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34108"}, {"inst": 11108, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Sw - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34109"}, {"inst": 11109, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Intermediate Oil Pressure - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34110"}, {"inst": 11110, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Temperature - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34111"}, {"inst": 11111, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Solenoid Valve - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34112"}, {"inst": 11112, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Oil Flow Protection Fault - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34113"}, {"inst": 11113, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Disch Rfgt Temp - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34114"}, {"inst": 11114, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Cprsr Disch Rfgt Temp Sensor -2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34115"}, {"inst": 11115, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Discharge Superheat - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34116"}, {"inst": 11116, "type": "BI", "unitDisp": "—", "name": "Diagnostic:High Pressure Cutout - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34117"}, {"inst": 11117, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Low Oil Flow - Cprsr 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34118"}, {"inst": 11118, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Intermediate Oil Press Xdcr - Cprsr 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34119"}, {"inst": 11119, "type": "BI", "unitDisp": "—", "name": "Diagnostic:High Oil Temperature - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34120"}, {"inst": 11120, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Oil Temperature Sensor - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34121"}, {"inst": 11121, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Sw - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34122"}, {"inst": 11122, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Intermediate Oil Pressure - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34123"}, {"inst": 11123, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Temperature - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34124"}, {"inst": 11124, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Solenoid Valve - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34125"}, {"inst": 11125, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Oil Flow Protection Fault - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34126"}, {"inst": 11126, "type": "BI", "unitDisp": "—", "name": "Diagnostic:High Pressure Cutout - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34127"}, {"inst": 11127, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Low Oil Flow - Cprsr 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34128"}, {"inst": 11128, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Intermediate Oil Press Xdcr - Cprsr 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34129"}, {"inst": 11129, "type": "BI", "unitDisp": "—", "name": "Diagnostic:High Oil Temperature - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34130"}, {"inst": 11130, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Oil Temperature Sensor - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34131"}, {"inst": 11131, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Sw - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34132"}, {"inst": 11132, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Intermediate Oil Pressure - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34133"}, {"inst": 11133, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Temperature - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34134"}, {"inst": 11134, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Solenoid Valve - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34135"}, {"inst": 11135, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Oil Flow Protection Fault - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34136"}, {"inst": 11136, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Rfgt Pressure - Ckt1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34137"}, {"inst": 11137, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Condenser Rfgt Pressure Transducer - Ckt1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34138"}, {"inst": 11138, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Rfgt Pressure - Ckt2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34139"}, {"inst": 11139, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Condenser Rfgt Pressure Transducer - Ckt2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34140"}, {"inst": 11140, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34141"}, {"inst": 11141, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Failed to Arm/Start - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34142"}, {"inst": 11142, "type": "BI", "unitDisp": "—", "name": "Diagnostic:AFD Interrupt Failure - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34143"}, {"inst": 11143, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34144"}, {"inst": 11144, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34145"}, {"inst": 11145, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Failed to Arm/Start - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34146"}, {"inst": 11146, "type": "BI", "unitDisp": "—", "name": "Diagnostic:AFD Interrupt Failure - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34147"}, {"inst": 11147, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34148"}, {"inst": 11148, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34149"}, {"inst": 11149, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Failed to Arm/Start - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34150"}, {"inst": 11150, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34151"}, {"inst": 11151, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Failed to Arm/Start - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34152"}, {"inst": 11152, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter 1A Loss of Comm with MP", "note": "0 = Normal 1 = In Alarm · Modbus reg 34153"}, {"inst": 11153, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Fault Type I - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34154"}, {"inst": 11154, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Fault Type II - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34155"}, {"inst": 11155, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Fault Type III - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34156"}, {"inst": 11156, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Contactor Interrupt Failure - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34157"}, {"inst": 11157, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Did Not Transition - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34158"}, {"inst": 11158, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Transition Complete Input Shorted - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34159"}, {"inst": 11159, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Phase Loss - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34160"}, {"inst": 11160, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Phase Reversal - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34161"}, {"inst": 11161, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Severe Current Imbalance - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34162"}, {"inst": 11162, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Power Loss - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34163"}, {"inst": 11163, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Motor Current Overload - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34164"}, {"inst": 11164, "type": "BI", "unitDisp": "—", "name": "Cprsr Did Not Accel: Shutdown - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34165"}, {"inst": 11165, "type": "BI", "unitDisp": "—", "name": "Cprsr Did Not Accel: Transition - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34166"}, {"inst": 11166, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Transition Complete Input Opened - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34167"}, {"inst": 11167, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Module Memory Error Type 1 - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34168"}, {"inst": 11168, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Module Memory Error Type 2 - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34169"}, {"inst": 11169, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Dry Run Test - 1A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34170"}, {"inst": 11170, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Over Voltage", "note": "0 = Normal 1 = In Alarm · Modbus reg 34171"}, {"inst": 11171, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Under Voltage", "note": "0 = Normal 1 = In Alarm · Modbus reg 34172"}, {"inst": 11172, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter 2A Loss of Comm with MP", "note": "0 = Normal 1 = In Alarm · Modbus reg 34173"}, {"inst": 11173, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Fault Type I - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34174"}, {"inst": 11174, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Fault Type II - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34175"}, {"inst": 11175, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Fault Type III - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34176"}, {"inst": 11176, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Contactor Interrupt Failure - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34177"}, {"inst": 11177, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Did Not Transition - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34178"}, {"inst": 11178, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Transition Complete Input Shorted - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34179"}, {"inst": 11179, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Phase Loss - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34180"}, {"inst": 11180, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Phase Reversal - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34181"}, {"inst": 11181, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Severe Current Imbalance - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34182"}, {"inst": 11182, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Power Loss - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34183"}, {"inst": 11183, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Motor Current Overload - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34184"}, {"inst": 11184, "type": "BI", "unitDisp": "—", "name": "Cprsr Did Not Accel: Shutdown - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34185"}, {"inst": 11185, "type": "BI", "unitDisp": "—", "name": "Cprsr Did Not Accel: Transition - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34186"}, {"inst": 11186, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Transition Complete Input Opened - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34187"}, {"inst": 11187, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Module Memory Error Type 1 - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34188"}, {"inst": 11188, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Module Memory Error Type 2 - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34189"}, {"inst": 11189, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Dry Run Test - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34190"}, {"inst": 11190, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Panel Thermostat Cutout - 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34191"}, {"inst": 11191, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Panel Thermostat Comm Loss 2A", "note": "0 = Normal 1 = In Alarm · Modbus reg 34192"}, {"inst": 11192, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter 1B Loss of Comm with MP", "note": "0 = Normal 1 = In Alarm · Modbus reg 34193"}, {"inst": 11193, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Fault Type I - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34194"}, {"inst": 11194, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Fault Type II - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34195"}, {"inst": 11195, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Fault Type III - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34196"}, {"inst": 11196, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Contactor Interrupt Failure - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34197"}, {"inst": 11197, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Did Not Transition - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34198"}, {"inst": 11198, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Transition Complete Input Shorted - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34199"}, {"inst": 11199, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Transition Complete Input Shorted - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34200"}, {"inst": 11200, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Phase Loss - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34201"}, {"inst": 11201, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Phase Reversal - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34202"}, {"inst": 11202, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Severe Current Imbalance - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34203"}, {"inst": 11203, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Power Loss - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34204"}, {"inst": 11204, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Motor Current Overload - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34205"}, {"inst": 11205, "type": "BI", "unitDisp": "—", "name": "Cprsr Did Not Accel: Shutdown - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34206"}, {"inst": 11206, "type": "BI", "unitDisp": "—", "name": "Cprsr Did Not Accel: Transition - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34207"}, {"inst": 11207, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Transition Complete Input Opened - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34208"}, {"inst": 11208, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Module Memory Error Type 1 - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34209"}, {"inst": 11209, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Module Memory Error Type 2 - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34210"}, {"inst": 11210, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Dry Run Test - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34211"}, {"inst": 11211, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Panel Thermostat Cutout - 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34212"}, {"inst": 11212, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Panel Thermostat Comm Loss 1B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34213"}, {"inst": 11213, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter 2B Loss of Comm with MP", "note": "0 = Normal 1 = In Alarm · Modbus reg 34214"}, {"inst": 11214, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Fault Type I - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34215"}, {"inst": 11215, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Fault Type II - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34216"}, {"inst": 11216, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Fault Type III - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34217"}, {"inst": 11217, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Contactor Interrupt Failure - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34218"}, {"inst": 11218, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Did Not Transition - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34219"}, {"inst": 11219, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Phase Loss - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34220"}, {"inst": 11220, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Phase Reversal - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34221"}, {"inst": 11221, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Severe Current Imbalance - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34222"}, {"inst": 11222, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Power Loss - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34223"}, {"inst": 11223, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Motor Current Overload - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34224"}, {"inst": 11224, "type": "BI", "unitDisp": "—", "name": "Cprsr Did Not Accel: Shutdown - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34225"}, {"inst": 11225, "type": "BI", "unitDisp": "—", "name": "Cprsr Did Not Accel: Transition - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34226"}, {"inst": 11226, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Transition Complete Input Opened - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34227"}, {"inst": 11227, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Module Memory Error Type 1 - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34228"}, {"inst": 11228, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Module Memory Error Type 2 - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34229"}, {"inst": 11229, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Dry Run Test - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34230"}, {"inst": 11230, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Panel Thermostat Cutout - 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34231"}, {"inst": 11231, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Starter Panel Thermostat Comm Loss 2B", "note": "0 = Normal 1 = In Alarm · Modbus reg 34232"}, {"inst": 11232, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Low Differential Rfgt Pressure - Ckt1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34233"}, {"inst": 11233, "type": "BI", "unitDisp": "—", "name": "Diagnostic:High Differential Rfgt Pressure - Ckt1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34234"}, {"inst": 11234, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Pumpdown Terminated - Ckt1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34235"}, {"inst": 11235, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Drain Valve - Ckt1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34236"}, {"inst": 11236, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Evaporator Rfgt Drain - Circuit 1", "note": "0 = Normal 1 = In Alarm · Modbus reg 34237"}, {"inst": 11237, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Low Differential Rfgt Pressure - Ckt2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34238"}, {"inst": 11238, "type": "BI", "unitDisp": "—", "name": "Diagnostic:High Differential Rfgt Pressure - Ckt2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34239"}, {"inst": 11239, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Pumpdown Terminated - Ckt2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34240"}, {"inst": 11240, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Drain Valve - Ckt2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34241"}, {"inst": 11241, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Evaporator Rfgt Drain - Circuit 2", "note": "0 = Normal 1 = In Alarm · Modbus reg 34242"}, {"inst": 11242, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump Relay", "note": "0 = Normal 1 = In Alarm · Modbus reg 34243"}, {"inst": 11243, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Flow Switch", "note": "0 = Normal 1 = In Alarm · Modbus reg 34244"}, {"inst": 11244, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Evaporator Water Flow Overdue", "note": "0 = Normal 1 = In Alarm · Modbus reg 34245"}, {"inst": 11245, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Evaporator Water Flow Lost", "note": "0 = Normal 1 = In Alarm · Modbus reg 34246"}, {"inst": 11246, "type": "BI", "unitDisp": "—", "name": "Diagnostic:High Evaporator Pressure", "note": "0 = Normal 1 = In Alarm · Modbus reg 34247"}, {"inst": 11247, "type": "BI", "unitDisp": "—", "name": "Diagnostic:High Evaporator Water Temperature", "note": "0 = Normal 1 = In Alarm · Modbus reg 34248"}, {"inst": 11248, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Software Error 1001: Call Trane Service", "note": "0 = Normal 1 = In Alarm · Modbus reg 34249"}, {"inst": 11249, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Software Error 1002: Call Trane Service", "note": "0 = Normal 1 = In Alarm · Modbus reg 34250"}, {"inst": 11250, "type": "BI", "unitDisp": "—", "name": "Diagnostic:Software Error 1003: Call Trane Service", "note": "0 = Normal 1 = In Alarm · Modbus reg 34251"}, {"inst": 11251, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ice Building Command", "note": "0 = Normal 1 = In Alarm · Modbus reg 34252"}, {"inst": 11252, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ice Building Status Relay", "note": "0 = Normal 1 = In Alarm · Modbus reg 34253"}, {"inst": 11253, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Local BAS Interface", "note": "0 = Normal 1 = In Alarm · Modbus reg 34254"}, {"inst": 10100, "type": "BV", "unitDisp": "—", "name": "Reset Diagnostic", "note": "0 = Normal 1 = Reset · 조건: Standard · Modbus reg 43011"}, {"inst": 10101, "type": "BV", "unitDisp": "—", "name": "Chiller Auto Stop Command BAS", "note": "0 = Stop 1 = Auto · 조건: Standard · Modbus reg 43012"}, {"inst": 10102, "type": "BV", "unitDisp": "—", "name": "Circuit 1 Lockout BAS", "note": "0 = Normal 1 = Locked Out · 조건: Standard · Modbus reg 43013"}, {"inst": 10103, "type": "BV", "unitDisp": "—", "name": "Circuit 2 Lockout BAS", "note": "0 = Normal 1 = Locked Out · 조건: Standard · Modbus reg 43014"}, {"inst": 10104, "type": "BV", "unitDisp": "—", "name": "Energy Consumption Reset", "note": "0 = Accumulating 1 = Reset · 조건: Power Monitor · Modbus reg 43015"}, {"inst": 10100, "type": "MSI", "unitDisp": "—", "name": "Running Mode", "note": "1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard · Modbus reg 32011"}, {"inst": 10101, "type": "MSI", "unitDisp": "—", "name": "Operating Mode", "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard · Modbus reg 32012"}, {"inst": 10100, "type": "MSV", "unitDisp": "—", "name": "Chiller Mode Command BAS", "note": "1= Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard · Modbus reg 42011"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — RTAC (CH530) (BACnet)", "name": "Symbio™ 800 RTAC (CH530)", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 85점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 18. Customer wire selection — standard efficiency", "page": 46, "orientation": "column", "header": ["Unit Size Volt", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 230 380 140 460 575", "(2) 4 AWG - (3) 3/0 - 500 (3) 3/0 - 500 500 MCM MCM MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM 4 AWG - 5 3/0- 3/0- 00 MCM 350MCM 500MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM"], ["200 230 380 155 460 575", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM"], ["200 230 380 170 460 575", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 00 MCM 350MCM 500MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 18. Customer wire selection — standard efficiency (continued)", "page": 47, "orientation": "column", "header": ["Unit Size Volt", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 230 380 185 460 575", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM"], ["200 230 380 200 460 575", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 250 MCM MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 230 380 225 460 575", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 00 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 230 380 250 460 575", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 00 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 18. Customer wire selection — standard efficiency (continued)", "page": 48, "orientation": "column", "header": ["Unit Size Volt", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 230 380 275 460 575", "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 230 380 300 460 575", "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 230 380 350 460 575", "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 00 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 230 400 380 460 575", "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 00 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 00 MCM 500 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 18. Customer wire selection — standard efficiency (continued)", "page": 49, "orientation": "column", "header": ["Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker"], "quantities": ["power", "power"], "rows": [["n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"], ["n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 19. Customer wire selection — high efficiency", "page": 50, "orientation": "column", "header": ["Unit Size Volt Ambient", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 All 230 All 380 All 140 460 Std, Low 460 High, Wide 575 All", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - 250 (2) 1 AWG - MCM 250 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"], ["200 All 230 All 380 All 155 460 Std, Low 460 High, Wide 575 All", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"], ["200 All 230 All 380 All 170 460 All 575 All", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 00 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 19. Customer wire selection — high efficiency (continued)", "page": 51, "orientation": "column", "header": ["Unit Size Volt Ambient", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 All 230 All 380 All 185 460 All 575 All", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"], ["200 All 230 All 380 All 200 460 All 575 All", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 All 230 All 380 All 225 460 All 575 All", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0- (3) 3/0 - 500 MCM 350MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG 600 MCM or 600 MCM or - 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 All 230 All 380 All 250 460 Std, Low 460 High, Wide 575 All", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 00 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 19. Customer wire selection — high efficiency (continued)", "page": 52, "orientation": "column", "header": ["Unit Size Volt Ambient", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 All 230 All 380 All 275 460 All 575 All", "n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (4) 3/0 - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 All 230 All 380 Std, Low 380 High, Wide 300 460 All 575 All", "n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 All 230 All 380 All 350 460 All 575 All", "n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 All 230 All 380 Std, Low 400 380 High, Wide 460 All 575 All", "n/a n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 600 MCM 500 MCM - 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 20. Customer wire selection — extra efficiency (continued)", "page": 55, "orientation": "column", "header": ["Unit Size Volt", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200A 230A 380A 300 460A 575A", "n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - 500 (2) 2/0 - 500 MCM MCM 500 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 500 MCM 500 MCM - 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM"], ["200A 230A 380A 350 460A 575A", "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 500 MCM 500 MCM - 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 21. Weight - packaged units - 60 Hz - aluminum or CompleteCoat coils", "page": 74, "orientation": "column", "header": ["Unit Size (tons)", "Standard Efficiency Shipping Operating lb kg lb kg", "High Efficiency Shipping Operating lb kg lb kg", "Extra Efficiency Shipping Operating lb kg lb kg"], "quantities": [null, "efficiency", "efficiency", "efficiency"], "rows": [["140 155 170 185 200", "10832 4913 11146 5056 10910 4949 11146 5056 10877 4934 11218 5088 12479 5660 12899 5851 12884 5844 13193 5984", "10859 4926 11160 5062 12114 5495 12445 5645 12171 5521 12585 5708 13984 6343 14293 6483 14454 6556 14721 6677", "12171 5521 12585 5708 13984 6343 14293 6483 14454 6556 14721 6677 15915 7219 16413 7445 16016 7265 16413 7445"], ["225 250 275 300 350", "14635 6638 14966 6788 14916 6766 15191 6890 19025 8630 19685 8929 20699 9389 21214 9622 21550 9775 22005 9981", "15915 7219 16413 7445 16016 7265 16413 7445 20393 9250 21048 9547 21667 9828 22160 10052 24073 10919 24700 11204", "n/a 20476 9288 21048 9547 21667 9828 22160 10052 24073 10919 24700 11204 27136 12309 27750 12587"], ["400 450 500", "25409 11525 25854 11727 26816 12163 27393 12425 27136 12309 27912 12661", "27136 12309 27750 12587 n/a n/a", "n/a n/a n/a"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 23. Weight - seismically rated - packaged units - 60 Hz - aluminum or CompleteCoat c", "page": 75, "orientation": "column", "header": ["Standard Efficiency Shipping Operating lb kg lb kg", "High Efficiency Shipping Operating lb kg lb kg"], "quantities": ["efficiency", "efficiency"], "rows": [["11374 5159 11646 5283 11456 5196 11703 5308 11421 5180 11779 5343 13103 5943 13544 6143 13528 6136 13853 6284", "11402 5172 11711 5312 12720 5770 13067 5927 12780 5797 13214 5994 14683 6660 15008 6807 15177 6884 15457 7011"], ["15367 6970 15714 7128 15662 7104 15951 7235 19976 9061 20669 9375 21734 9858 22275 10104 22628 10264 23105 10480", "16711 7580 17234 7817 16817 7628 17234 7817 21413 9713 22100 10025 22750 10319 23268 10554 25277 11465 25935 11764"], ["26679 12102 27147 12313 28157 12772 28763 13046 28493 12924 29308 13294", "28493 12924 29138 13216 n/a n/a"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADiAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAABQIDBAYAAQcI/8QASRAAAQMDAgIFBwcKBAYDAQAAAQACAwQFERIhBjETIkFRcQcUMmGBkbEVIyQzcqHBFiUmNEJDUmJzsjZjdNE1RFOCkvGDwuHw/8QAGQEAAwEBAQAAAAAAAAAAAAAAAAECAwQF/8QAKhEAAgIBBAIBAgYDAAAAAAAAAAECEQMSITFBBBNRIjIFQmFxgaEUUpH/2gAMAwEAAhEDEQA/ALfbw1lRPgIu0tdEwEIG2tjovOJpuqwYGU5De6OoaAydo0887YWKN3wGIg3LhjtUequ1vonaJ52MdjkTuspaqNwd84x2o5GCgNyt0dZc3PlpmPZ2F24Vc8ErbkKQX629HgOe71tapPn0E0TgyOY6hgFzcLKax0Jt7OiooA8ctIGVFvdLNHbMPjMWjZjiBgKGsnTQ04d2SJbhQwxsE04a4c+1Dqi821zdLZycHnhC6Hh59Ux8jqtjidxlikyW2SnjZHDHTGTtkkb1Sc92Vk/cjWsXyTYbpQTyBkUzXO5YUmWHrwEMOxOUDvDrjZooukhpnukGR5rESce9QKervNe0aqmqgZ/MxwAS9kl9yD1x6YfulxjtlO6R1PLLvyYMlB4eJRVVDnxWutJx+1E7b3JiqjLHBk94eHHfAY5xH3Kbbr02xPLnVdTUOI5Oix+CPbfyili+NyTUXKopoI5n0jQx3YSc+0KF+U1PBkmBzi45w0KTVcY0dbGWmjmcXc8HH4IBXOoq2RrzQTnHZvn7lLk/9v6GoU/qiS6y+CtngkFDM0RkkEN55CkUnEA0iKSiqAM+lpUvh2ptETwySjqabAxre4kfeh10tTXyPdT3CctLjjEwAA96Iud/cgel9BqWqpHwaemjYSQcPcAVuW40EYwauHl2PCqNRw5NIwdFWRPJG4ln63x5KTR8L0fmrvOZIXzfssbNsfeFWuaJ9cedw7JW0U09MI6hjiM7BwU7DSzYZVEqaKG2VPUtIEjADq6X8cJcF7ury5sUQia0Z3cXfgq1zreItEemXIhnnlV1eeEprW9Kw45NVPpa/iKvqHdA+N38WkgH7wskqb9DJpdX0URGxEjxkI9y7H6ZdFmpmt83bkH0j8Vk7GebT7BVuDiaOiphHVVlJK8Hfo5FIPFlqdC/XK7D+0Nyq9sSfTP4LBG1oZ2ckhwbmn8SgzOLrU+PqPkccfwJr8q6EvgbpkGknOWlVrj8ieOS5RYnaByGUkBpqpduwfBRBc6N7RpqYxnsynGVMbquQh4IIGCO1PUvkjS/glYGoJqIN0j7RSgTqBUeGYY9Ieme31otCpjk4HQv+0PitgDBTVQ8+bv2PMdi2H5acJiNygecRfYKUwDXGmpHZqYh/IUtpIexADcbQXy/bTz2jzeX7KZjPzk32084/R5fspgaYwaG+CTOwdLT+BS4z1G/ZSKg/OU/tSAaa0a2qLpHnM/2lKaeu3xUbP0qf7SYEy8n831Iztqaue8QyV1qrad9LVPibJGSQNxnK6Bej+bKkn+NqoXGuQaB2ebCkjaJFpuL7tARqdFN7C0/crHZeKJ60OLmPiLT2PyCqAxxJ3Vm4WAcyTIJw78FbQ2kdJtdXfrjE91vZ0zYvSAG4S6+43d8TYa+3yOHfpIwjnksj0R3B2o9myvMkbXUzmvAPVJ3UmTdM5Zbb7FBlph2xuCMqRNcLbVjD6Rwd3h5C5ffaieDiKqEE7owHbAEhIpuILpSyh4qOkI7HjITHptWdLmiM72Pikw1mwD3Zwi7KOeWiaI5GOPPGcLnNPxrWS4iqKKneD+00kFXums1dLQwzxzgMlja8AuIxkZxyQiZKiOKeso7k2d9A2Vree7STj2p2/Po73JGJ6OSJg27j9yEOukNPWPp5qodJG7ScnbKKxVE4p2TMgE0btw4DYpVfKC6G/ky2UdH82yZv/yOH4oMbWyruLY2VNRG1xz9cd+7cq2PuzZaMRTUMbwOeShc9DQVTtXmbond7CfwKlwi+UOOSS7GbnwUGW+J81dUslcCA1tSXBB6TguafV03ThrRlp1hxcfajUdoh85Y9083VOQHSnH3qw0tBJLGQ2rhbtsC5SsUKKeSSKBW8OU9uIJp6yf1t07LKazxVERlitVxfowTpaDg+wo/cKKvjc/5rpu4teCpdp4vFkoZKeezV0kjuToo2uH9yh4V0ylllXBSqu5iJ4iktNXIGnGJYiMe1bivL6dwdT2bTkc2wl34ow67Pu10DZKCojY9xy2WPAx70TjpbSyIZi6Mj+EkJPC+mUsq/MgDDxbc4Wu6K06CRv8ARyFBnutbUSF81o2cN3acFHZrLQ3CclklUwHulI/FHaTyY0FTbXulra1jMZBEuSPep0ZFwCnj7RyV9LFJVFz4REO52Eap6a1mlZHLVxRFvaHBWqn8lFmqq0xuu9xxnvBVkd5GbEaQQmurjgZLsgH4KpRy8OhrJi6soRo7N5mxtPdKQSDtdG12UMngqGu0w3WkLO0iJv8AsjN78nVnt1R0UVZWOwebnhR6bg21x3KCN/SyNecHU8p+mXLQvfFP6WwHU2i5mAytusbmgZw2ELRtlZUWwSw1Usj2DfRFgu+9WqqsD4i6OmnEUW4DQM7Z9an2mknpabzU9G5hOdWN8p+uLE8kqs59Ba7gGmSaWqAAydUThj3ApzELmaDcpIyDnZkmf7V16CCsbbnhjWOGO9BqdzqSrJqonMYM/sZTeGuGSs74aKSLk6lomsddRIzlvG4n4J633SruVQ6OmqulLRq0iPGw8V0D5dtUsbWERa8467ArfZaqzCmaWS0QeRgjDQpeKdfcP3Rf5UcNl4rp6aYCpa972dX0gPwUmPiujlYHRUzz/wDJn8F0zjD5GdE50DaJ7/BuVQYhCZnkxwtZg40hWsUqvUZvKuNIMp+JoXVZj6CVut3MtVifvTyEfwqvVcLhMHtLcZ70Z87idC5uSC4YCuq7JT1dEhnoM+ym6n6ym9q0ypjDAHPaCBhInmie+DEjernO6EFMxnNviox/W6n7SkMcC5uDnfsUYn6XUfa/BMCTeXZtVT9tqonGrsx27H8BV4vR/NdT6ntVH40AFNb3fyJLk2iVhh3CtHCpAZMTt1u3ZVSI5cNlaeGADDNvjDxy8FbKZ27yXEGC4eztV7kHzTsH9grn3krOYbjv/Cr+93zT/sFSc8vuPL1/z+UNXjJ66HgdZT7/AIPEVWdvT8FDA7VRuuB+nHzzSu/2cF3D1ASDg07Dt9kLgUA+cC9A2AZ4atx2/VY/7QpImcd4hha6+1vVP1rviui8NQkcO0LcO0uZvgqhX8D5drQMfWu+K6Pw5EPyfoOWejG+d0xSeyOVX2aeLimubDUzRtbp2DjhKpb3doB1aoyDucMpu+DPFVwzg4LVHaMjl+CClwGTxbXswZKaKX3tT8XGcJcRNb5GaWkktdnkMqvSANZnB96ZeAWzHA+qd/aUCcUdPhon1dJFUQ6wyVgeMu33SJbdUMPJ3tGUaso/MFB1ucDdvYpEjQez3FSR2VfopqYiTAdjs5Ke24RilLX2tryeZGN0nifVFYKh8b3NcBsR4rnkN4ucTmhtY/Hcd0Iemy2SPpC7NNHURHOw1J4Vl+jj6OCtqms5aS0YTNIAKxmM4yj5UamNgmlq+IKZ+qObDueXNCMDiTikx4dUwuJ7NIym9u5ZgFNyZNIFVny1XVGuYRO8dlHfQ3Uu1a42uHIgo5gA5WjjOfxScmNJAJ1qr5g0yVAyO5SILfWQHq1QA9YRXOEnJSsdi4KyvhpTF5w057dKiStqpPSq8+xSPd7lokotiIRpHOzreHZ/lCVHSRx/sKTqOVoosLIU1BBMeuwJgWmlB9EogUC4h4utHDU0EVwlkZJO3UxrIy4kZx2IVvYLJbrVSA50LPMKYcmKr1flT4fpXBskde1x3AdTlufeh0nlgsZz0dJWu8WgfiqUWwba2ZeXUcGdogVrzaADHRN9y57L5Yrf+7ttST/M4BWzhfiFnEtkbcG07oAZHM0OOeSbi0K7CvRsaRpbgepDXHFVUeP4IoeaFk5qag+v8EIB68OzbKn7bVSuNf1K3/Y/FXG8H821P22qm8aH6Dbh26D8U1yaxKnF6QVq4az5vN9sevsVTjPWCtfC5zSz556x6jyVspnZvJVnoLj4tXQDkMk+wfguf+SvIp7jz5t5hdAeT0Un2PwUMwlyeYL4Sb/Vnf0/FRGDn/upl7wb/V8vT8FFZjt+Co2XBIiHWz6l6GsMY/Ji2/6WPs/kC8+sAGfBeh7A39Gbbt/ysfb/ACBIzyHGeIDi/wBaP813MetdQ4caTw1QHH7odnqXMOIRm/Vx3B6V3xXV+Gh+jNtG+DCECnwji14OeKbkNvSb8EwB6h7SpN4GOKbn2dcfBMNHgEy1wIl+q5YTJ9Cf+k7+0qRKPm+Q9ijv+pnP+U74JoHwdpsoxYLfv+4bzUl7QTyCYtG1hoBv9Q1PuPgVmZvlgPipuOHanwHxXMWt6zfFdO4rOOHajnvj4rmgxqb4pouJcaTasjHrCPu9JAqYDzyPxR0+kVkJmsLFixAjRSUopJQBorRWysQBpaK2tFACCForfatFAhDu3fHrVB42ggl45tb5cPdFRPfG09rtQGfcVfnHHZlVDjDg6r4ivFDX0tzFE+kYWg6NR3PiplHVFxurOjxsqw5o5JK0mULjFzKnhiWaRjdUcjejd2kk77oTFNwcxg6WLDmlpw3WdRwM/fn3K+XDyX1F20fKHETnNZ6LI6cNbnvxnmo8fkZtbDl91qn+AaFGLDphpcmv2O/y/wAQWXO8sIpqkvqSZRbhW8Nx2qVluo9VUWhrHyQkjuznwXRfJU0x8Fta4FrhUPyCMKZSeT23UVGKaOrqjEM7ZZ2899OUZtVop7LSGmpS/Q55kJe7Ucnnut4pRVK3+552bM80k2kv2VEw80K/5mo+1+CKOQokiqqPH8E0YirwfzZUfbaqZxo76Db+/QfirheP+Fzu7ntCpXFRmrYqfoIXuZA3SSBndUuTWJV4zurZwm4CmnHPrjl4KoMy1xDhg+tWzhR2YZQd+sPgrZR2zyVgGnuXi1X+QfNybfsKheSloFNcNj6Q+Cv0mOhk+wVBzy+48v3s/pBV8wNfio0Y7vuKdvBHy9VnbOs9uCmo8er2qmbrgnRjDXH+VeiLA39Grd/pIv7AvO7MaD4FejbF/hu27f8AJxf2BSZ5Tid/H5/rtv3ru31rrvDcX6NW3b9wPguRX4j5drv6zufiuy8NtB4Ytf8Apx8EycnCOF3gfpTc/tj4JhowOfuCeux1cVXT+oPgE2zOOZ9iDVcCJR832exRpB8zP/Sd8FLn+q5gqLL9RP8A0nfBNCfB2q0/8Dodz9Q1Pvb4FN2sYslFzHzLU872FZmb5ZX+LGfo9Pz5j4rmjWddviF0ziz/AA9NzG4+K50xvXZ4hUuDSJbaYfS4/FHO0oLSt+lM8UZPpLJEsxYFpYgRhSSlFJKANLRW1ooAxacsWFAhB5rRWzzSSgDR5pt23PCX2pDt0AJ9gSHA9mEoptyYxLue+PYmzjuSikFMQl3JCT+t1Pj+CKnkhJ/W6jxVIBdxhdU2+qY3mHB/uVJr73DY5WipLwyd2z2jIB9YXRISNcoIyCuf8QcNTX29eZ0z429Dl/XyMe5OP6mg6ZbZeKcnEMpI2LMBwW7DRQUVa9kr3iF2+cdYH8UPpvJvcB1hcIInA+k0OyjrLPWUFLDBUV7auQzAEluMNO2yoLo6v5NJ6ClhrIjXRa3uGlrnBpPsKv796Z52OWHkvO0luroMSxkuA/aad0Rt3G97tI6NlQ+VuNJZJv7lJDVsqV3z8tVfPGs+sJiPP7OfZut1cVRPWy1Aa0l7tRA6pCSyOVrQ98bmjvO33qmargnNyInn+VekbEf0btv+ji/sC82MfmJ4B5tPPmvSliA/Jq25H/Jxf2BSRlOIX9357rhv9a/n4ldo4cH6M2v+gPguKX4D5criCQOldy8V23hz/DVr/wBOPggnJwjg11dq4puuN/nQPuSGZxyK3cCPymuv9YfBaaM9mfamaLg1Ofm8ZJ8Qosu9NOP8p3wUqc/N463tUZ/1M/8ASd8EIHwdutrcWai/ot5Jx4Hik21pFoowR+5byTkm45qOjJ8sr3Foxw/N2bj4rnjB84zxC6Hxd/h6T7QXPmj5xviE0XHgtdN+tsRg8yg9KPprUXWaEzFhWLRQI0VorCtFAG0kkDmcLaHXV7hLRAOLQZwDjt2KAJ5IHMrRI7wlFoOFrSEANl26SXHuPuTmFolAhok9xTZdvunyd1GkPXQgNlIKVnZIcUwEFNlOOKbJTAbchJP0qo8fwRZx2Qg/rVR4/gqQBOI9aUDvQWi/xhVY/wCl/sjEJ68niEEoiBxhV/0k0WGWnEb3HGGuJQJ1SKuoyBkNnaPvCfv9y+TLNO8HruOGjvKgUtM+hoKFkpzNI5sjz6yQmhlojOIWqPWRRSQuc9gJaM5xunI3fMBNVO8Eh9X4KexdACipH19ZXMDwwRSaWA9o35+5KdQT0py5pA72nIPsUmxD6dcT/m/iUJ4w4kfTgWe3NMtbO7SdJ9HPZ/urTYNE5lLT1LtLAGattTTg+7kV2SzcSvpbVS088TZWQwti1xHOwaBy9i4tZLBWWilpoXvFQ+RxdUvc85jzy0eoIczjv5DrpYql0kHRuwwx5OseoFHPBLT7Lfe6OokuNVUNj1Mke5w78E9y7Lw7twzbMg7U4Bz4LgtJxNT3qUzQV7XSOG4zg+5Wy2cY3W3BsbJDNE0YxzwEUTJ2qKjcRjii7DI+uB5+oLTQMbgBPT0kktwq6xkkbjUv1lnIhMuY6IgSAsJ7HjCRrFqhM4PR7Zxnt5KM84hqM5HzTvgpE/1YwMb887KJOT5tUd3Ru+CFyN8HeaEj5KpP6TeS3I4cvim7eR8lUu37pqVIQoMXyyvcXkDh5/Z1wuftPzrfEc1e+MgfkB+xA1hc/iyJmjvITRpHguNLvWNRYlCKQ/S2oqeazEzN1nNZqx2rTiCP2kCMznllaWsjA3ICwkZ2JPigDeENux+doR/nj4FEcobdvrqD+uP7SgYTPYkHKUexJJSEJJSSVspJKANKLL6ak5UWU9dNAbz1QkkredkklACHHdIJSnFNuO6YCXHZCSfpVR4/gijjshJP0qoPr/BWgCUJw+XxQSiP6Y1R/wApGYT87L4quiqbT8R18xOA2EkJosi3TN24spbc06oYHdNLjuHL70Xu5HntP3Atx7woHCMBfDVXaYZkrH4ae5g5KRd3E1cOnfSW/EI7AMxu+ZaO9JqDimlz/CfgtQbxt2TdxqI6ajkMpxqGAl2D4KxU3xlnprk8HEz5MMHbvn70rhSwyU0DrxcWk19QQQHbmNpPxTdDaqSt4jmr614LaY9SN3LVk7nwViqLlRCA5qIxhw21BU30h0N3S6tt9Zb6YYMtZO1gaewZyStSW6lqbNVsmpop8a8a2g48CqddLg65eU61Oidrp4ZGtGOXerHxLfTZeEy2Nmh8dW5srsZJa7J0qZLhCIs/kyt1ZQRVFumlpKksDuZLc494QKpHFvCUscdQ8TwOdhpc/U0+3mFbOEOKblXMo6eutohEoDYi13We3+IjsHrTHlRdJT0VA5sEkrTKW4aM77KIyerSNra2PT8S0VLXvoqsiOVrWkP05acgHxHNEqR8dbCXQyslZ3atQK5rxXVS03FkroaZ0zxGzLQNwNAyfYq0+rqbffo30c80RcWOAEhGc4O66EZS2O2yUUD2ua+F0QHJzOXuUCrtFQaSpfTyCZmggDGHE45YVFtPlKvUFYYKyOOuiBIcdOHgDngjmrzw9xnZuJJXU0ZkhmZGZXtc3AAHblJ0JSdHYbXVxVFrpdLxqEYBHaCnJXHOBv4qh26od5uJKKrbI08iHZCJR324Uzw2qjy3vUafgL33HuMD+YXDf0wqHF9ewZ3yFc73WR3e0uip/rcg6VT2wSxVUbZWObuOY9aVUaRexZqOtpTefMhURmpaNRi1dYDwRvmuW0RB8vpzjak+/C6iSB27rNqiTJX6IHvA3Ywu39QXGqrysX5k7RH5uxjskDos43K7BUH6HP8A0XfBeZanrafAge9a4oqV2Mvc3GXGdZE19JLJLrGrEVKcNGM88K98BXetvPC8VVXS9LMXuaXYxySLf5UuF6LhmjpsVctRFRdA4th21accyVE8l7s8Ewu75pDv4qZccDZdCh11Pz1vHfOP7XIhlDbr9fbzn9//APVyzEgnK9sbC9zgA0ZJKSHBzQ4HIIyCtTRsnjMcgDmkYIPakgBjAxow1owB6khGyklYSkkpjNEqNIcvT5KjPPXTQCjySHJROyQSmAhyQ5KcmyUCEOOxQQzEVU4I5lGn7lUquuk0FfOwwEdY4ycKkNKyxtusDXvI1HPcFU79M4VE8sLSX1DdIB227VM85e48iFDroZKst0glzQnGVOzZxGIuL6ygibSy00VM1rQGjST7ipJvEldbJqnWNTCMEDlhQgWuHmszOkBGdLhkJTKCGC2zQUusdK7JYXcgRyBV7EtEVl7udXXNgirHnPYNgAlXS8simhpn1D5TqDcZySVDmngslHJDBTvbWSjBL87e1D7NajU3AVNSRIdWc+tEpxxq2JRcnSC93c/5alaxuSd8k7Dc9naoszZAzSHvPbgI7I2N12qTJtg7Z8SkzCENyHZPiueXkqD00bxxNqwJYKSf8qbdNpeA2YE5GxV+q6GG/wDElxtVY3TTkRVTTjZ2knUMqs2qcfK9P2nWO9GIeJqOG8iad3Rk5YduXZlRLLJrUkLQk6bLlaqXpIDVta3ppgWs29Fo5ALDHcGM+kQNlbTnpGl3hhb4frI5aWCJrhqj1NOD7kZ4ka9nC9boOOq3ceKx7KZy+GnoazykXeKvDmRyQNw9rtJaS0dvtIVav9koDxBUSsLi2mc0B2rsGMKyukhg4l4jmqJBG2KjjfqPInbZU1kEzayeWnGmhc0uIO+B6veuqTerZmUUtO6K/UUXRzVcpOgBx0HOSDzR/wAlsElTxVUU8ez5qKVrfXkIVcrWKahkqI5HSDbOojYd6OeTWZ1Jdn1ceemippsewAhbxdownGmD33u48MXVklLUOAJIkgecBrgcEH7lfrF5Sobk0MeWNlI3il2J8DyVO8oFCHVcd0hbmG5RCoGOQeNnD7lSMlrhg794Uyhq3TplLJpemStHouDi+yOk6KqLrdUO2BlGGnwdyRyR0VVQtljfFURA7PaQR7156tnEU9OxsdW0VlONi1+5A9RXXuBm0DuGJKi3RyBkshJa/bS5Q3NfTJfyVKGOtUH/AAWGnpqZ1ziqTBGZ2jSJNI1Y7so3kZDUFhe2KWNz3BoyBk96LnBwVBDNPaXwyMJxraW59RXM2eR4On1TXY6BnS2NgyN/WumZJ5DZJOcZLceCak48AUSHyR2Vn6xU1k3f1w38Fb7TZ6Ox26OhoWOZBHkgOdqO6mZ9nitEnvQ5N8sQrKGXVw86oBq36Ybf9pRDOe1CZWsquIXQStD444WyNBHJ2SM+5IaCr5ms3c5rfE4TDq+lHOdvs3+CV5tTtO0LB/2hb0tGwDR7EAMmvgPomR3hGUg1bv2aaU+zCkHGexac4d6AIxqJ3ejThv2nKPNO+OSAOA1Sv07dmxP4KaSCUOuDgKii3/en+0pgTHE+rCQXLbzufFNkpgYXJtxWOKQSmBpxxuqlxE1nyqScZ0BWpxVR4kje67E5/YCBx5GtTf8A0n6Opjp6pkhzp7U26MA8jn1rBTkjcqZxU4uL7OhOnYeNtobpG58LmskHPT3+sIRVWeqoZA6SMhmchw5FQ6N7YKm4wwvcypMQLZGndrubcqTw55SoLiPMr7CyncMxlw3bq9fcuBryPG3h9cf7NLhkdPZkC5SCS6U9HKxskMsLnFpbncHmCkS2aSnczzBkWkOGprxv7CrtWcLU1b0dbQaS8N6u+Rg77FCHwOjlMcrXRyN7CMLrweTi8hfTz8dmU8coclF4nr5Lfd5mDUzLiMjx/wD1NU9dDJEC97ySN8uKvk9spbhE5lVAyQO7SFWq3gmGmaZKYOkZ/CXHZdipGVsZs08LrzShoBOvZD6qdvTPD9IIcdyN+ZU6yUrKXiCkaacMd0g3IRqrttO/il8UGgB+AGluckgkeHJK7K4ZX7TxJW2irbLTvklYObCCQQuw/Kx4g4PqmNjfkxtc0kEau3/8XL7nHcLZrEtNoZy1AbYU/hOvuEstXAGTvbNB82RnDSDlY5YJq1yVFkbiCguFyutwiomue4xR9KxhHWAx6WezK1FSuPC9ZJUv82kbH0cbNhqeMbY7kVN7i4a4qqp6thImiDXbZ3wCoHF9farzDFUURZJK9gPQh2lzDzyRy5LOerV+hcXFr9SkyNkkonUbWOFQ8ZmLt9I9SJ+T0NN8q2tY5jY6CcaX884G5QWor/NJdLsuOMahuAO71q08HVtHW3SrdBFJFL5jKOtghwxuc8x4LdNrowmk974MpH/L3BlxtmA+ps7/ADyHvdGQA5vhzPtXO5o+hmcwHIG4Pq7FbOHboLLxxT1LyTTTnzedp5aXDGD9yhcU2P5L4gqaUnSIX9XuLDu0+7ZaoykrbGeGLS69XB0BcWRsie9z9OQ3AOM+1dx4Up6al4XZBTB+AMu17knA/wBlT/InDD8tXRuhr2up25aRkcyukObHH0wjiZGP5RhYTk9VGiVRGzGx7mhzQ4BwIBHI96LNOyENPXHiibCdG+M47FmSxw4PYsykZWiUCFkrWUjK1lMBZOEJjf8ApPKQD+rs/uKJEoUw/pRN/pmf3FAILkpBK0SkEoA2SkkrRKSSgDC7dDbhg1lD65Tn/wASp5KG3E/S6D+qf7SqGic89YpsrbjlxSCUAJcd0hxW3FNuKYGidiq1fgTcs/yBWFzuaqfE1Q9lzIa/T1AgceSW+Ro5Nyo0k2P2cKe5jT2Jl1P3N2Ss3Kbd6qqtdzfWwDUydga4HlkKrsdI+Z73A9JK4uwPWul1dF0zcOia7xQ35GZGdQgaHZ7ArUtiXG3Zvhvie6WTQ2J2qDYGN/LC6Tbr1Z+KIhDL83U49F+x9hXO2UZZtjPsS2wFrg4EtcNwRthcHkeHDK9cfpl8o3jkcVT3Rfq7h6poiXwHp4R/5BQA5rjgt5HkmLTxfW0OmKrPnMHLJ9IBW8QW++0jZ6UNJfyeBjB7crnj5Wbxmo+QrXyivTHJvD/hWjSUz6lk5hbqYcg47UKq7XW090bXwNbUtaQ7o+RH/wDZ7VZKu11du6zml8f8QGQm4ZmuHVdocfcvVx5Y5I6oO0ckouLpkelvdDcR5rVRmGb/AKUowT4d/sTFbwxDNHJJRVL4C4g6GnqjCI1lupLizRUwNcMc8IabddLUSaCoNTB/0pTuB6nf7qySlccxVnnbnwxuwwAPIbnIwqzQ1bGaJpaZkmhoD3uHojsJ+C6tJdbfBW1MFSWNlczS0PGcuxtgdql0PDtJX8OxxyRBhnYRM1oxk+v/AGRdAUa1ustVXuNXTRjpGY0HkPBWSh4etltjqqy3AAmB4xnOnI3AVXvvDM3DcTpHF1TReiC5m7O7BCXwbXyzV1VTCpdLCaV7g1w3CrlWDKhc7fWtkkqnU7xBKNTZCOqSPWrTeoxxDwpa75kdM1vmNX24cPQJ9qM27iSlo7S+hqYWuaM9Vwyplsis1fa6q20zBTfKrD1Aeq17RkEdx2RvyJrcE+R+4Mor5XxSx6Xupww45ZBK6HBWQ1j5XQOy3Hcuf+Tyh1X2ukMoimmi0vYW+i8HDlebbQ/J8UkWrWSByWEq1Mv8pLB+cb4okDt7EKHpt8URDuXgkQxzK1lJLtlrUgQsla1JvUsJQIc1ITG79K5/9Mz+4ojq2QqJ2eKajb/l2D7ymAYJ3KQSsLt0glIRhKSXLTikZTGbzuhtxd9LofVKdv8AtKnkobcT9NoP6pz/AOJTGuSe53WKQ4rHHrHftSHFACXHdIcVhKQ5yYCXKn8T4+Wc6c/NhW5x2VQ4mwbuDv6ATRUSyCnJ5HHiFsU3ryiHR6hjC10eOxZG4MkpT6j4KM6iYT1gUYcwhJdTkjOAnYIDPosjDTjCiPp3xnJ3RuSEHsPsTb6NpG33p2ADfjGDsjsNbNQcI0r6WfQ9k5PVO437QoUtvwcpg05Ztk+HYs8mNZKT6dlRlp4LjZ/KDRSllLeA2KR2weB1T49yO1dgpq+n84t7mtLusMHLXLkNRQMc/OSXIrZ75c7CAKapJi7Y3btXn5PBljfs8WVP46NFkUlU0WqaKqt02idhbjv5J+GeKUjJ0nGB3FFLTxXauIm9BMxsU5GDHLjreBTVw4WIc6SicWt5iMn4KsX4hUvXnWl/0ZzwXvHcGVtjorjGWVEDHB37WEH+R7xZMvttU6pp2/upTnA9Tufvyi0JrYKjzd0bg8ZOh454UyCticHDVodndpK9VSUuDmaa5KHxbxJ55Zai31FOY36Q/WRtqB5Kv8EwviudW4vaS2kfuBhdTuFnob3SGOrpw0O/a2yqkOE28MVFXUtqmuppoHRMa44cXHlzV2qCylVV0qaO5SU7WMIdvkjKjxXOenuVNWA9aCUPAAxv/wClDur5oLkZamGRg5AkbLVE+O5XGnpGFxdK8DYYAHafcr4W43uy8VFYyy8b+cQ7Ul0Y2qiI7ARhw96vdLMZ45H884AIXN62cXzgl9ZSxFr7FU6YTp2dBy9quPCNe2us0j28mFuD6iMrmkux3tQbHphTWk6BnmoTfTHipfYkiGL1LRck5WiUyReVrKQSsygBRKFQu/Sqp/08fxKJFyExO/Sqq/oR/EpggwX7pOpILkkuSAUXJGpJ1LROyYG3HZDbifp1B/UP9pU4k4Qy4u+nUOx2ld/aUDQQcdz4pBKwncn1pDnIAxxTTitk5TbiQmBjnbFVPiJofc86sHQFaHE+9VfiCMm4hwaSNITRSOhMptJ7UpzWjbCJmMY5BR5I2jfCws2IBjaT6Kx0XV5bKQSAeSxrg4bhFgQ/N2jmEl0TOxoRAhhHJMuY0cu1FgDZIGkejhQamn1n0cI2+MFMyRNI9adjK1JRuacjKiytkjOzRj1qwzscM6WhD5WuJOrAV2AMYATnGh3ZjmrRZOM6216Yqk+dUw2w49ZvgUE6MAZ2J71HnxpWWXDDNHTkVjTcXaOu0F0t18YJqV7JZGg7H025Cq1x4Rmic6SKaSZjjqIBwQqLTVc1uqW1VJK+GVnItKuFk8ouNFPdow0dk8f4heV/jZ/ElqwPUvjs21RyKpbMyGrlt5DCHPYDu1yGeUusjm4AkkheC8SRkOaeR1K/S0lDeKRtRE5jw7dssZyVz7jZtr4fAjudQyLpxqjAbq6THe3kV3eN58Mz0vaXwc+TDp36J0NjoLvw5bm1cbdZgaC7AydkIk4EpbcTJSwNGGlvSMG+CMEEf7KTYb42ttsFRARJBuG626eW23crDT18U2G6tJ/hcu+ORSbSZk4tbgCjqaamoBZ5KIxwTM6AuYMs5Y8R7VF4DpX2+2XKhlB101V0Q9bcbH3K3z0cFU7Lm6X4wHN2I9qgx24W+oq5s5FS5rjnsIGModKNCu3Y609cKXq2UIHDgpLXZbuN1mhMXqWi5aWiR60yTepZlIzv2LCfYgZslCYXH8qqnbnBH8SimoDm5qFU+/FVVgH6iP4lMAqSklyblqIYQTLNHH9pwCHy8Q2mHObhA89zMuP3IoAkSkk7IOeJKd/6vRVtR62RYH3pDrtc5h8xahGOwzygfcE9LAMknKHXEnz2g2/en+0oXUXK5MH0iutlIO3GSR7yhVwvFqlbA6e/PdPASddP258NlSiwLk543LsDftKiT3KjgB6WtgZjn1wqFNf7CSS51wrD/mPICj/lLbmHNLZqcfzSHJT0jLpJxNaW7MqXzHuiYXfgmHcRGTamtdXN3FzQwfeqm7iqucMRNhhb3MYpFPdamp+smccp0kOiwi81hHztE2nPYNepDaurdUTa3jJxjAWmyF7ca1p0LXN9I59akaVHZnAY2UaSPuUstJSCwjdcxqQXMwclq1pDm7NUt4yM6U0Xaf2UAMdFjsSHR57EuSfB5FI84aSgBh0RG5TbmhTS9jxuUhzIwMgZQAMkY4uwBzUSahzv2ox1AeSYlx6z6sKrAAy04Ydt1DlgJzlG6iHX6JLfYoEsUjAct1KgA0rOjJyNlDme0sIAyikzNWcgD2oTUxlrsjCpAFeHOLa+xSNhYempScdEezwTvlRNBxJLbH1VY2gfCw5a9pLiT2ADnyVfDMYcOY3Rvjuognj4fr+iaWysNPKf5sZaVzvxoe1ZY7SG5vTpfAEtd9orRbBb4XvndTk6nGIt5knkUp/HDozhlNq3/aOAq68iKvLSBh5wdk1MBrOButF48FLV2Gt1R0KyeUCCUtiqcQu5YectPg7/AHVyiroLhHpbMGnGcErhLYS87N3UyGoudJEY4KmSNh7M7Dw7lu1Zk4nZAHBwyFK1bcwFzSx8aXK3ARXFnnkA218ntHwKm13EXDBPSzzXCqc7cxkuaB6tlOklous9wo6Y4mqY4/UXjKhv4ltY2ZUPld3Rsc78FQpOO7HSfqXDoc4ftSu/9qDU+VK76dNLQ0dM3swzJVqBLdHSPlueb9VstXMOxzgGD71p1Xfn+hSUlG3tMsmorkFVx3xLV87m6MHsiY1n4ZQepudwqzmpraiY/wA0hKrQidR2qa4y00gfcOJKCBoOXMjAyfVzQG5cQ8J/Kc1WbtVSvlwC2nJAOAuVADuylexNRSFqL5Pxtw5AT5tZZ6l38VQ/OfflQ5fKTVNH0K00NKOw6clU/IxgZSS3J2ToLZYanj7iGoP690Q7o2AITV3251gxNX1L8/zkfBRND+xpSmU0ruTPuTFuxrDpXdcl2e07lT42gNa1vILIqCd37KJU9mmk7MJNlxiyCInE8srYjcOTcI/Fw9KACfvU6CyAbOaPcosuiuQwyE9VvNGaChmLhzGUZhtEbcZaFPhpmx4DWpWOiPDSubEM7lY+mc7tIRRkWeZwtPp255pWB1CQ7hJ7lixcxZhTMvorFiCkQZu1QHfWLFicRscZzThJ0ndYsQJiGbndLwMrFiGBGqh1goVRyWLE1wBXa768oZMBqOyxYtUSNBZxY535G2cZO1Uzt9ZWLE1yTLgrd0/X3/a/FI5krFifRXZLox1ipsnYsWJDIzeai1wGnksWKoiYJeB3KM/0isWK0YSGHLSxYqINt5pSxYgB5jR3BPxtbn0R7lixIpEmFjc+iPciEDG6fRHuWLEjVBGna0Y6o9yJU4GeQWLFDKJzfRCej5LFiQhwc0p2xWLEgFt5JMixYkB//9k=", "photoSource": "RLC-PRC006M-EN_Catalog.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 RTAC (CH530)", "Trane", "BAS-PTS031A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS031A-EN_12062024.pdf", "취입 완료"]], "points": [{"inst": 1, "type": "AI", "unitDisp": "℃", "name": "Active Cool/Heat Setpoint Temperature", "note": "Active chiller water or hot water setpoint."}, {"inst": 2, "type": "AI", "unitDisp": "%", "name": "Active Current Limit Setpoint", "note": "Active capacity current limit setpoint."}, {"inst": 5, "type": "AI", "unitDisp": "%", "name": "Actual Running Capacity", "note": "Level of capacity that the chiller is currently running at."}, {"inst": 6, "type": "AI", "unitDisp": "kPa", "name": "Evaporator Refrigerant Pressure- Ckt1", "note": "Circuit 1 evaporator refrigerant pressure."}, {"inst": 9, "type": "AI", "unitDisp": "kPa", "name": "Evaporator Refrigerant Pressure- Ckt 2", "note": "Circuit 2 evaporator refrigerant pressure."}, {"inst": 12, "type": "AI", "unitDisp": "℃", "name": "Evaporator Saturated Refrigerant Temperature- Ckt 1", "note": "Circuit 2 evaporator refrigerant temperature."}, {"inst": 14, "type": "AI", "unitDisp": "℃", "name": "Evaporator Saturated Refrigerant Temperature- Ckt 2", "note": "Circuit 2 evaporator refrigerant temperature."}, {"inst": 16, "type": "AI", "unitDisp": "kPa", "name": "Condenser Refrigerant Pressure- Ckt 1", "note": "Circuit 1 condenser refrigerant pressure."}, {"inst": 18, "type": "AI", "unitDisp": "kPa", "name": "Condenser Refrigerant Pressure- Ckt 2", "note": "Circuit 2 condenser refrigerant pressure."}, {"inst": 20, "type": "AI", "unitDisp": "℃", "name": "Condenser Saturated Refrigerant Temperature- Ckt 1", "note": "Circuit 1 condenser refrigerant temperature."}, {"inst": 22, "type": "AI", "unitDisp": "℃", "name": "Condenser Saturated Refrigerant Temperature- Ckt 2", "note": "Circuit 2 condenser refrigerant temperature."}, {"inst": 25, "type": "AI", "unitDisp": "kPa", "name": "Local Atmospheric Pressure", "note": "Local atmospheric pressure."}, {"inst": 26, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 1A", "note": "Number of starts for compressor 1A."}, {"inst": 27, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 1B", "note": "Number of starts for compressor 1B."}, {"inst": 28, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 2A", "note": "Number of starts for compressor 2A."}, {"inst": 29, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 2B", "note": "Number of starts for compressor 2B."}, {"inst": 34, "type": "AI", "unitDisp": "h", "name": "Run Time- Compressor 1A", "note": "Total run time of compressor 1A."}, {"inst": 35, "type": "AI", "unitDisp": "h", "name": "Run Time- Compressor 1B", "note": "Total run time of compressor 1B."}, {"inst": 36, "type": "AI", "unitDisp": "h", "name": "Run Time- Compressor 2A", "note": "Total run time of compressor 2A."}, {"inst": 42, "type": "AI", "unitDisp": "%", "name": "Airflow Percentage- Circuit 1", "note": "Approximate airflow percentage of circuit 1."}, {"inst": 43, "type": "AI", "unitDisp": "%", "name": "Airflow Percentage- Circuit 2", "note": "Approximate airflow percentage of circuit 2."}, {"inst": 44, "type": "AI", "unitDisp": "℃", "name": "Evaporator Entering Water Temp", "note": "Temperature of the water entering the evaporator."}, {"inst": 45, "type": "AI", "unitDisp": "℃", "name": "Evaporator Leaving Water Temp", "note": "Temperature of the water leaving the evaporator."}, {"inst": 48, "type": "AI", "unitDisp": "kPa", "name": "High Side Oil Pressure- Compressor 1A", "note": "Pressure of the oil at the high side of compressor 1A."}, {"inst": 49, "type": "AI", "unitDisp": "kPa", "name": "High Side Oil Pressure- Compressor 1B", "note": "Pressure of the oil at the high side of compressor 1B."}, {"inst": 50, "type": "AI", "unitDisp": "kPa", "name": "High Side Oil Pressure- Compressor 2A", "note": "Pressure of the oil at the high side of compressor 2A."}, {"inst": 51, "type": "AI", "unitDisp": "kPa", "name": "High Side Oil Pressure- Compressor 2B", "note": "Pressure of the oil at the high side of compressor 2B."}, {"inst": 52, "type": "AI", "unitDisp": "℃", "name": "Oil Temp- Compressor 1A", "note": "Temperature of the oil in compressor 1A."}, {"inst": 54, "type": "AI", "unitDisp": "℃", "name": "Oil Temp- Compressor 2A", "note": "Temperature of the oil in compressor 2A."}, {"inst": 55, "type": "AI", "unitDisp": "℃", "name": "Oil Temp- Compressor 2B", "note": "Temperature of the oil in compressor 2B."}, {"inst": 57, "type": "AI", "unitDisp": "℃", "name": "Outdoor Air Temperature", "note": "Outdoor air temperature."}, {"inst": 59, "type": "AI", "unitDisp": "Voltage", "name": "Phase AB Voltage- Compressor 1A", "note": "Phase AB voltage, compressor 1A."}, {"inst": 71, "type": "AI", "unitDisp": "Current", "name": "Line 1 Current (in Amps)- Compressor 1A", "note": "Line 1 Current (in Amps)- Compressor 1A"}, {"inst": 72, "type": "AI", "unitDisp": "Current", "name": "Line 2 Current (in Amps)- Compressor 1A", "note": "Line 2 Current (in Amps)- Compressor 1A"}, {"inst": 73, "type": "AI", "unitDisp": "Current", "name": "Line 3 Current (in Amps)- Compressor 1A", "note": "Line 3 Current (in Amps)- Compressor 1A"}, {"inst": 74, "type": "AI", "unitDisp": "Current", "name": "Line 1 Current (in Amps)- Compressor 1B", "note": "Line 1 Current (in Amps)- Compressor 1B"}, {"inst": 75, "type": "AI", "unitDisp": "Current", "name": "Line 2 Current (in Amps)- Compressor 1B", "note": "Line 2 Current (in Amps)- Compressor 1B"}, {"inst": 76, "type": "AI", "unitDisp": "Current", "name": "Line 3 Current (in Amps)- Compressor 1B", "note": "Line 3 Current (in Amps)- Compressor 1B"}, {"inst": 77, "type": "AI", "unitDisp": "Current", "name": "Line 1 Current (in Amps)- Compressor 2A", "note": "Line 1 Current (in Amps)- Compressor 2A"}, {"inst": 78, "type": "AI", "unitDisp": "Current", "name": "Line 2 Current (in Amps)- Compressor 2A", "note": "Line 2 Current (in Amps)- Compressor 2A"}, {"inst": 79, "type": "AI", "unitDisp": "Current", "name": "Line 3 Current (in Amps)- Compressor 2A", "note": "Line 3 Current (in Amps)- Compressor 2A"}, {"inst": 80, "type": "AI", "unitDisp": "Current", "name": "Line 1 Current (in Amps)- Compressor 2B", "note": "Line 1 Current (in Amps)- Compressor 2B"}, {"inst": 81, "type": "AI", "unitDisp": "Current", "name": "Line 2 Current (in Amps)- Compressor 2B", "note": "Line 2 Current (in Amps)- Compressor 2B"}, {"inst": 82, "type": "AI", "unitDisp": "Current", "name": "Line 3 Current (in Amps)- Compressor 2B", "note": "Line 3 Current (in Amps)- Compressor 2B"}, {"inst": 83, "type": "AI", "unitDisp": "%", "name": "Line 1 Current (%RLA)- Compressor 1A", "note": "Line 1 Current (%RLA)- Compressor 1A"}, {"inst": 84, "type": "AI", "unitDisp": "%", "name": "Line 2 Current (%RLA)- Compressor 1A", "note": "Line 2 Current (%RLA)- Compressor 1A"}, {"inst": 85, "type": "AI", "unitDisp": "%", "name": "Line 3 Current (%RLA)- Compressor 1A", "note": "Line 3 Current (%RLA)- Compressor 1A"}, {"inst": 86, "type": "AI", "unitDisp": "%", "name": "Line 1 Current (%RLA)- Compressor 1B", "note": "Line 1 Current (%RLA)- Compressor 1B"}, {"inst": 87, "type": "AI", "unitDisp": "%", "name": "Line 2 Current (%RLA)- Compressor 1B", "note": "Line 2 Current (%RLA)- Compressor 1B"}, {"inst": 88, "type": "AI", "unitDisp": "%", "name": "Line 3 Current (%RLA)- Compressor 1B", "note": "Line 3 Current (%RLA)- Compressor 1B"}, {"inst": 89, "type": "AI", "unitDisp": "%", "name": "Line 1 Current (%RLA)- Compressor 2A", "note": "Line 1 Current (%RLA)- Compressor 2A"}, {"inst": 90, "type": "AI", "unitDisp": "%", "name": "Line 2 Current (%RLA)- Compressor 2A", "note": "Line 2 Current (%RLA)- Compressor 2A"}, {"inst": 91, "type": "AI", "unitDisp": "%", "name": "Line 3 Current (%RLA)- Compressor 2A", "note": "Line 3 Current (%RLA)- Compressor 2A"}, {"inst": 92, "type": "AI", "unitDisp": "%", "name": "Line 1 Current (%RLA)- Compressor 2B", "note": "Line 1 Current (%RLA)- Compressor 2B"}, {"inst": 93, "type": "AI", "unitDisp": "%", "name": "Line 2 Current (%RLA)- Compressor 2B", "note": "Line 2 Current (%RLA)- Compressor 2B"}, {"inst": 94, "type": "AI", "unitDisp": "%", "name": "Line 3 Current (%RLA)- Compressor 2B", "note": "Line 3 Current (%RLA)- Compressor 2B"}, {"inst": 95, "type": "AI", "unitDisp": "None", "name": "Number of Circuits", "note": "Number of Circuits"}, {"inst": 96, "type": "AI", "unitDisp": "None", "name": "Number of Compressors, Ckt 1", "note": "Number of Compressors, Ckt 1"}, {"inst": 97, "type": "AI", "unitDisp": "None", "name": "Number of Compressors, Ckt 2", "note": "Number of Compressors, Ckt 2"}, {"inst": 98, "type": "AI", "unitDisp": "None", "name": "Chiller Design Capacity", "note": "Design Capacity of the Chiller"}, {"inst": 1, "type": "AO", "unitDisp": "—", "name": "Chilled Water Setpoint", "note": "Desired leaving water temperature if chiller is in cooling mode. · 범위 0°F to 75°F (-17.8°C to 23.8°C)"}, {"inst": 2, "type": "AO", "unitDisp": "—", "name": "Current Limit Setpoint", "note": "Sets the maximum capacity that the chiller can use. · 범위 0% to 120%"}, {"inst": 1, "type": "BI", "unitDisp": "—", "name": "Run Enabled", "note": "Indicates if the chiller is available to run or is currently running. · Inactive = Stop Active = Auto"}, {"inst": 2, "type": "BI", "unitDisp": "—", "name": "Local Setpoint Control", "note": "Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · Inactive =Remote Control Active = Local Control"}, {"inst": 3, "type": "BI", "unitDisp": "—", "name": "Capacity Limited", "note": "Indicates if conditions may exist that prevent the chiller from reaching setpoint. · Inactive = Not Limited Active = Limited"}, {"inst": 4, "type": "BI", "unitDisp": "—", "name": "Chiller Running State", "note": "Indicates if the chiller is running or stopped. · Inactive = Off Active = On"}, {"inst": 6, "type": "BI", "unitDisp": "—", "name": "Maximum Capacity", "note": "Indicates if all available chiller capacity is being used. · Inactive = Off Active = On"}, {"inst": 9, "type": "BI", "unitDisp": "—", "name": "Compressor 1A Running", "note": "Indicates if compressor 1A is running. · Inactive = Off Active = Running"}, {"inst": 10, "type": "BI", "unitDisp": "—", "name": "Compressor 1B Running", "note": "Indicates if compressor 1B is running. · Inactive = Off Active = Running"}, {"inst": 11, "type": "BI", "unitDisp": "—", "name": "Compressor 2A Running", "note": "Indicates if compressor 2A is running. · Inactive = Off Active = Running"}, {"inst": 12, "type": "BI", "unitDisp": "—", "name": "Compressor 2B Running", "note": "Indicates if compressor 2B is running. · Inactive = Off Active = Running"}, {"inst": 17, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Pump Request", "note": "Indicates a request from the chiller to turn on the evaporator water pump. · Inactive = Off Active = On"}, {"inst": 22, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Status", "note": "Indicates if water is flowing through the evaporator. · Inactive = No Flow Active = Flow"}, {"inst": 23, "type": "BI", "unitDisp": "—", "name": "Alarm Present", "note": "Indicates if an alarm is active. · Inactive = No Alarm Active = Alarm"}, {"inst": 24, "type": "BI", "unitDisp": "—", "name": "Shutdown Alarm Present", "note": "Indicates if a shutdown alarm is active. · Inactive = No Alarm Active = None"}, {"inst": 25, "type": "BI", "unitDisp": "—", "name": "Last Diagnostic", "note": "Indicates last diagnostic for the chiller. · Inactive = Off Active = On"}, {"inst": 1, "type": "BO", "unitDisp": "—", "name": "Chiller Auto Stop Command", "note": "Allows the chiller to run if conditions for running are met. · True"}, {"inst": 2, "type": "BO", "unitDisp": "—", "name": "Remote Diagnostic Reset Command", "note": "Resets remotely diagnostics that can be reset. · False"}, {"inst": 1, "type": "MSI", "unitDisp": "—", "name": "Running Mode", "note": "Indicates the primary running mode of the chiller. · 1 = Chiller Off 2 = Chiller in Start Mode 3 = Chiller in Run Mode 4 = Chiller in Pre-shutdown Mode 5 = Chiller in Service Mode"}, {"inst": 2, "type": "MSI", "unitDisp": "—", "name": "Operating Mode", "note": "Indicates the primary operating mode of the chiller. · 1 = HVAC Cool _ 2 = HVAC Heat _ 3 = HVAC Ice (a) _ 4 = Not Used"}, {"inst": 3, "type": "MSI", "unitDisp": "—", "name": "MP Communication Status", "note": "Do Not Use This Point · Do Not Use This Point"}, {"inst": 4, "type": "MSI", "unitDisp": "—", "name": "Refrigerant Type", "note": "Refrigerant type. · 1 = R-11 2 = R-12 3 = R-22 4 = R-123 5 = R-134A 6 = R407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A"}, {"inst": 5, "type": "MSI", "unitDisp": "—", "name": "Model Information", "note": "Indicates the model type of the chiller. · 1 = RTA 2 = CVH 3 = CVG 4 = CVR 5 = CDH 6 = RTH 7 = CGW 8 = CGA 9 = CCA 10 = RTW 11 = RTX 12 = RTU 13 = CCU 14 = CXA 15 = CGC 16 = RAU"}, {"inst": 6, "type": "MSI", "unitDisp": "—", "name": "Cooling Type", "note": "Cooling type of the condenser. · 1 = Water Cooled 2 = Air Cooled"}, {"inst": 7, "type": "MSI", "unitDisp": "—", "name": "Manufacturing Location", "note": "Location where chiller was manufactured. · 1 = Field Applied 2 = La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Tai"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — RTAC (LonTalk)", "name": "Symbio™ 800 RTAC", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 70점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["LonTalk", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 8. Customer wire selection — standard efficiency", "page": 24, "orientation": "column", "header": ["Unit Size Volt", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["140 400", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["155 400", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 5 600 MCM or 600 MCM or 00 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["170 400", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["185 400", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 400", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"], ["250 400", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"], ["275 400", "(4) 2 AWG - n/a 600 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"], ["300 400", "(4) 2 AWG - n/a 600 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"], ["350 400", "(4) 2 AWG - n/a 600 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"], ["375 400", "(4) 2 AWG - n/a 600 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(4) 2 AWG - (2) 2/0 - (2) 2/0 - 600 MCM 500 MCM 500 MCM"], ["400 400", "(4) 2 AWG - n/a 600 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"]], "source": "RLC-PRC039C-EN.pdf"}, {"title": "Table 9. Customer wire selection — high efficiency", "page": 25, "orientation": "column", "header": ["Unit Size Volt Ambient", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["120 400 All", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM", "4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"], ["400 Std, Low 130 400 High, Wide", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 250 MCM MCM", "4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"], ["140 400 All", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["155 400 All", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["400 Std, Low 170 400 High, Wide", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 0 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["400 Std, Low 185 400 High, Wide", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["400 Std, Low 200 400 High, Wide", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 5 (2) 2/0 - (2) 2/0 - 00 MCM 500 MCM 500 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["400 Std, Low 250 400 High, Wide", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM", "4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"], ["275 400 All", "(4) 2 AWG - n/a 600 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"]], "source": "RLC-PRC039C-EN.pdf"}, {"title": "Table 9. Customer wire selection — high efficiency (continued)", "page": 26, "orientation": "column", "header": ["Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker"], "quantities": ["power", "power"], "rows": [["(4) 2 AWG - n/a 600 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"], ["(4) 2 AWG - n/a 600 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"], ["(4) 2 AWG - n/a 600 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"], ["(4) 2 AWG - n/a 600 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"]], "source": "RLC-PRC039C-EN.pdf"}, {"title": "Table 10. Weight — packaged units, 50 Hz, aluminum or CompleteCoat™coils", "page": 45, "orientation": "column", "header": ["Unit Size (tons)", "Standard Efficiency Shipping Operating lb kg lb kg", "High Efficiency Shipping Operating lb kg lb kg"], "quantities": [null, "efficiency", "efficiency"], "rows": [["120 130 140 155 170", "n/a n/a 10844 4919 11146 5056 11131 5049 11397 5170 11426 5183 11632 5276", "10832 4913 11146 5056 10910 4949 11146 5056 10871 4931 11160 5062 12466 5654 12786 5800 12742 5780 12990 5892"], ["185 200 250 275 300", "12797 5805 13111 5947 12962 5879 13304 6035 18051 8188 19186 8703 19715 8943 20240 9181 20242 9182 21027 9538", "14383 6524 14754 6692 14516 6584 14967 6789 19176 8698 20483 9291 21944 9954 21532 9767 22272 10102 22185 10063"], ["350 375 400", "23231 10537 23799 10795 24360 11049 25213 11436 25222 11440 25854 11727", "24924 11305 25812 11708 26298 11929 26963 12230 27120 12301 27751 12588"]], "source": "RLC-PRC039C-EN.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADjAUADASIAAhEBAxEB/8QAHAAAAAcBAQAAAAAAAAAAAAAAAAIDBAUGBwEI/8QAURAAAQMDAgIGBgUHCAcHBQAAAQACAwQFEQYhEjEHE0FRYXEUIjKBkbEjQnKhshUWJFJiwdElJjM1NnOCkjRDRFN0s8IIFzdkoqPwY4OT4fH/xAAZAQEBAQEBAQAAAAAAAAAAAAAAAQIDBAX/xAAoEQEBAAICAgEDBAIDAAAAAAAAAQIRITEDEkETIjIEFEJRUnEFkbH/2gAMAwEAAhEDEQA/APSOUOxYlJ0wXijkBq3UjItsuMeAM+Kk6Tpalqhlj4ZR3xcJys7b9KvGsL/VaetDKmjpmVEj