n8Aa92ANlSaXW+sblMWx0UMDe9oa75lI3rVLL/SxQVE7mtY4Px1e2fMI1mqaOB+OtY8O2H0nD81mz2+dLPtnSSpdR6kldI2oqfR3Rjl1LTxeHNM6zpFrqF3VmVzpRza9rG49ykero6kOcal0ZHdg/wD9VWlpGS3eVz6dsgc7Zz2jLh3rnfHf8nSZz5xPW9IepKqQMpzBl3IcAP704h1lq9xJD6IgbesAMfelZbWImMeyiax/BgPiaMj3hRdHQ2kVr/yhREkD1XvYdyBtlY+n5N8ZNfU8d/itNs6QDTscL8+nafqmmyfPKeP6UNONdgSzOP8AdrLI7BPXVZdHcIY43EkM6nIClvyNS0MZ4o6eaQDcljvWP+ZN+aGvFTbUOqLhc7zPLb9U1NLSvd9HFw4AHdthSVptdzrqOOqm1JLVx7l0ZDml3hniTe02O43WRzoqa3RMA2+jdnPxUVW1N6pKv0Vsrmva7H0ET+H4hYvtfyxdJMf41JXa3VkFUXUryWE54ZHPeR78quSVd49JMLRWtI2JhjJHzUtIy+CMmou5jaBkhzZTt5cKjRUATAC/xxyHc4ilz97VzsxnGtNz2x5l2fR2O7uoZap1bUwtiw48bXNcfIZ3RbdrCvsdVHML7Wztbv1MkTix/gcpaHWjbXG+jq7p6dxDhxgk7+5R9RfbVNKOKGrJ7A1zAMfBMfTf5X/pneV7kWl3TRcgcttkTx5OCTPTLfnn6GzROz2cLiVU5Kuw1jxJJaqkv58Rlzn4YUjT323R0goW0NRBC8j1mPOW+/nhb3d/bkemPzitVs6XL3PWxxVmm3sgLgHyNz6o78K6DpB06B61Y5nfxRkYWJ19tqqiaT0OqrpoyRwNZK48IwEnQ6RuE/WmWnquItwDKXYK6TLySdxyuGF+LG4HpD0v23SMeYKEfSHpaU4F3gH2tlkVs6OOOV0le0wsAyC2Ytz8QUwrNNUUMpb+TTNwnZzqnO3uarPLn/R9Lx/29D2650N2pfSaCqjqYScccZyMp2vK8epLhZ+OltdJJRMcc8MdW8AnyxupCDWWrRSiVtZ1e+Mukz+5a+rlP4p+3nxk9MILzpS6x11LF1orCYSeHibI0NJ89kcax1vCMi+RRtzn6SWN3/Un15O1/bZfFeiAhnxWO0PTJVUFvjiuVPSVlU3IdKypDOL/AAgHCfw9NcD4DM61ERg4LmzFzQe7PCr9bBz+hm1NBZaOnWyAgPop8n9VwKcR9Nlle8j0CsAG+fV/it/VxZ+ln/TS0FV9NdIFg1T1raGoMckOC5kwDDg93erD6fSDnVQ//kC3uMapdBIitpXHDamI+TwlBIx3svafIpuGqMghkd6CqAggggCCCCDyzeoI5tMVrncOWluM+BVEbGwEEN4dti3ZX64ji0rcc88DHxVAB5brGL1xK2msrI66GNlbP1ZduwvJH3rQbWH1lxo6SQu4J5Gsce7iOCs6tX9ZQbn2u3dabp9rTf7b7OfSIvxBWpku0/Rt1MpFFdC0jIAkaf3KsX+kr9JNifcKwOjfnhc31gMEc8+a2d7WlxJHasu6a8CzUgPI8WMnH1mqOWN3dIKm1c17AYa6HPgeAqYpq+sr4g/rXStPYJc5WN9W0cwT5paB0kLgYZXxkcixxbj70dLi16nNNRzgzQnnuCf4J1VyWmUHglngceYbgj71UdAPmut69Fr55KiN0TyBI47EAY3Vt1Da4LVZqitiDnmBow0vyDko52EaEyW5zjQXGdvHzDo2n96XpYax1U7GJC85y7AyqrbL6ytuMFI6ncx8zgxrw7YZVmqKWpt8bpxVt6pm5c1xyPckZyhW6wXOB5Bpn8JHOMcSiLZVUdNVStubKunjkIJkbEQ7bxASkeqqes4OG6tf2es7GPjhP2vdUDPGyQd4PP70vPw1PtJXK5Wm91no1IZOBoyZOqLXbeYS9LbKKmo3ASMcSeIvfEHHy3BQidHHK8SNeQRg74J+Se9bZX0jonsnZIe0Z2+Gyz6y9xLlfiqzcOvdPiirI4QT2UzCB9ymqHTF3rLM6q/KsTHOJw00g2+CjKu30jv6C5TsGduKIFBly1FTUjqalutP1BGBx0mT8Q5c74fH/TpMslfr7Te2VDgboyYtJ9WKItc7y3SZsdzlw41z4m7D14Xu+RKl7ZS3F10ElTURTeqf6NhaScdyn+uuUFOZPRpGtb2kFZvgxv48N/WuPFZ5NCKNzmS3zqyOfDSyJN3A2n9Kbf5XtbnfqiPuKu8dxE0maiWMOJ5OIHzV2tTLOLaXmSkc4txhxYfuWf2+U6yX6+u489S3KjZUF5rRM7tyGtU7RXxtLb+siozJAN8mVm58lrFFT22e4nhpKNzeLmY2q4st9tEOG0lIB4RtwrfDn/kn7jH/ABefBr+3GmMU1qZJGHD2nAjPwUbNeLBWEBlo6vP6jeL9y1nWFNTRzkRUtNjn6rWqsywBsMPVsYHdoGNt10nivzWb58fjFWKe2WmrZxyWxkJdy61nDlLWLTlNVzzUsVLTiJpLy5rM8grXdhbamUyygSjAbh2/YmlHS0Ebz6MRCfAkAq6k7Pa3lFW/QPXyl4lpC3OccBYcY5bFFqdOVdHUOYylo5SOX00gWgWuiiqpPVkeDj6pafmo65Wp7KoviqgS36sm3yS+LBmeXOK1Do64zxuebLbnYblpE7sn4pCLQep62bhis1uDWnl1+Bj3q1OvN0ppfoYYi3hwQJBz791IWbVooJCayjqHlx5tc1yx9HFv62au3bo81Pbo432unhkHAC8F8beF3aAcKtD886OUsqeOADtjqB+4LYq7XdvdSPDaaqJxy4QMLNrnXsratz2NqGNJ+tyC1h4fHPli+XNFTV+qYAx0d0midzy6Z38Vp/RNerzd6SuF2rfSuoLQ049nPis9qJo6iNoIfhvq7N3PxTvTOobhpt1SLeBwTEFwkj4jsukxxx6rFueXbe/ehlZdT9J91DSZaCB+P2XNJ+afxdKZwOtss2/ax+fmFqZRm41oWV1Uun6S7bK7E1DXQeJYCPuKnbXqe13eYQ0s7jMQXcDmFpwPMK7iasecq52dMXIb5IG/vWfNJ2WhVgP5tXLHaAD8VnTTuPBZxeqJW1kflGn3+t2rTtOy/wAvW0ZOPSI/xBZjaD/KVPzOX8s5Wj2AtOorbg7moj/EFamTf3EcR96y/ptIFnovN3ZntatNPtn3rMemze00W5G7uRx9Zqjhh+TGBg8se5KMG6KN8ZyfNKsGDsEehdejJp/OuId8Unj2BaDrNmNJVvLcN7PEKgdGIJ1fT4B/oZeR8GrRNbZ/NGsHr9nZ+0EcsvyZdp9n856Dcf07eQ37VpN5LfyHUcXDsO1u6z7TrS7U9AOI7TNPLzWjX8BmnqkniOAEM+2H08TH0zcsac948U7hYYN4pHRH9kkfJN6QYpGdx707a4Dm74hG6VFzukDwYrjOPAu4h96fW7Ul1fVRxyvimEksceSzGOJwGdlEykcTd/glbYCbhTcv9Jh/5gRNRrElmY52eN3PuyE1lsx48tc3PjkKfLcDdp9xSb+WziPAhZc1Wq6b0CIzPl6hjTgvLtkoy61DqfhhuMUgA25Z+aGtR/NqbZvtt394WbQMLamJzSfaHaQnw3Jvten1VTWOZG9sMj3nGS0LjtOtl9uKlz4RotH/AKZD2+urBjBXP2peEG3TzWHaRrB3MBGE4ZZ42D+nmz4PKkyMrhGE3U2iX2Nj3gmpm2355XDYIHZ45pnZ8QpZcTdVFt09RtaRxSuz3lKCz0jcDD8Db2lIIp5obN46KKE5j4we/iK46jgcS50fET3lOVxTdQ29Dp8/0QRhDEw5bGBhKFc7E2CEA9myTMbByYPglU2r6n0K21VXwcfo8TpeHOOLAzhVOhuEDk3B9yKRg8ln9J0iXm50XpdHpqPqju0yVWC7yGFXajpiurJHR/kakie0kOD3vJBHZ2K46yupXXPxeTDGZZY2S9NfcR3hELhnd48MlYy/pbv7weCioWf/AGnH967b+kjUlVeaGCcU8UU87GOAgwSC4A8yt+rny2I78zlWDQg/nZGf/pP/AHKAcMbKf0Kcari8Yn/uWZ2l6ZhVnOnLmP2R81nA2ctFqNtN3Q9nCPms5z6y6YO0S1owbpTZ/X5kLRdPAnUVt3OPSI+f2lm9lcfyvSgE+32FaTp9uNSW7v8ASY9+X1lamTfDnizlZf02uH5KoOItwS7n9pq08cz71mXTX6trocZ5u5faao4Y/kxwDtHLwOUvC31sd47kk3btz5DBTmEg9hz4/wAUeldei8Aa0phnlBLt/lWj65j/AJm1pwTjh7dvaCzzovZ/PSDs/RpeY3+qtE123h0bW7NPs89vrBHDL8mXaZBdqy3t9ZuZgPDtWlanYY9NVZIOzRyKzrSjR+d9u2weuHlyK0vVX9lqzAHsBFzvMYVRtzRxHPZndOQCD7R+CQox+hxE59n3J03btIR0ITbubuMeAS9r/rClHfVQj/3Akp93NPED9lK2wfypQjvq4fxol6bhsPqkfZSb8O24viEoWlpOGkD9lJPP7X+ZZcVb1sMablOG7yM37eazmNgE8Yx9YLR9berpt/qj+kZuPNZzGeKoj2x6wVnTpj0uFJtWQ458YU+d8kqBpR+mxfaCnuxcSguEZXUFUFOyKUYoqAIp5oyKeaALi6uICHmgRsgeaBOymwmeaj7/AL6Zun/CS/hKkTzSFXAyrop6WQkMnjdG4jmARjZNjLbbMai0UBpHtEIjaMjk3A3yexUya+U1v1Pcp2xCdkjg0YAIyDudwtTpui6x0sBgZV3Pq3e01tTwg+4BGb0W6UZzoZnn9qod+5cPH+mxwyyt6r7X6n/lsvNh48cJq4/3z8aZvBrGOoq2RUtk6yaQ4a0EZJI37PD7kjOy612qqCvqrdLRwxzQnhk2GOMDI791q8GgdL0kjZIrSwPachxlfkf+pOm6ZskcjXttdOXsPE1zgXEHOc7k9q74ePx4XeMeDy/rfP58fXO8f6k/8SbvaOeeVPaG/tZD/dv+SgDyU9oY/wA7Yf7t/wAl0nbx3pltSeHTV0J7gPvWdcXrK/V0kk1oqqKCLjkmdnOcYA3VEqKSppJMTwPj7iRstR2iQszw27UpOPbHPdadp54dqO3AAgmpj8R7Sy20v4brTEc+MclqOmg1+pbWcYPpMfgeatMpw3zhwSPFZd02uAtdB7O5dzOPrNWp5OTnvWVdN5H5Pt4zt6/Zn6zUefD8mQsPYQRjxyE6pxufZA88pnFh244c/s/wT2At4t8Z8sFR6V76Lmg61hA5Cll5HxatC18MaMrdwMlo3H7QWf8ARZvraPfJFLKfvatE6QNtFVhAPtM/Eq4Z/kzDSAzrK2HbaX9xWoaujA0pWnb2Qsy0aOLWltGP9b/0lahrM8Oj67bcNHZ4oZ/lGCUYxRQ7keqnI9Xsf5gZTaiH6DCf2exO2t22EgHeEdiMwBc08WT5YSts3ulDt/tkP4kSbJc3JLvdhK2oH8rUA2INZDz2+siZdNtLRknBHkUk8cR2IPmE4e0DOxB8Eg4nOMg+BWXBWdbsP5uPyP8AWM5HxWdxR4qY9/rD5rRta4/Nxx4MfSs5bhZ/EM1EXdxD5pHTHpaqUH02L7SnMqGoxisj+0plcoV1cJwgThcJyqgE5RV1cQBFPNdJ3XEAXEMoICFcQJ5IE4WQQ80U7rpKKUBTsUQlGJRCtApSZRyUQqyAhKntDH+d0H2H/JQDip7Q39rqf7D/AJLU7S9Ms1XQTaXudfFO1zzQvdkDbjadw4e5Rdu1PQXKMN65pJH9HUDB/gVqvThZPyhdLZFTFkdTc2+jZd7J3GM/FVGm/wCzNqAtAmvFsiHc1jzhdJGvbfNVaotdO2sFVTNdCQQ7lxMPwV606+2MvFtqTWGm6qdjntlGWbEZw4fvXT0M3HRtC+5VOp2zQx5b1EcJHGTsBkkpzZuja7XjSdLdaOpgfLLxccDssAw4jY8uxNLco2mCogrIxLTTsmjO4LCHZWXdN4xRW3v9fkf2mqoSw6h0jVO9IjrKB3IOGeAns3Gyaap1NdNT0NLDWyMcacnhfw54s4O/wWWMMdXatA+bj+1sfindOXZ3Jzjt3CatpqkENMJfnf1Dxfcd04gBZIWlpY4cwez3JXfbQOirI1wwHH+hy/Nq0XpC9XRFZj9Znb+0FnXRPh2uGnI2o5fPm1aJ0h4/Mmr+0z8SscM/zZtorfWtu57SE7/ZK07W7uHRlwIPJo+azDQ4xrm3e0MyHn9grTtdAfmTcD+wEM/yjB6LPoMW31RuE7YBjcO82lM6LBoYd8+qE8a3ODwnzad0diU5Jc3dx9yWtA4rxb88vTIc5+0UjMRxN9ZxHinFlGbxQN55rIfxFEy6bc8b8iN+bSkHtHeD9oJw5uHHYhIvHPcO8Flwira1BGnsYx9K3t2VChbioi+0Pmr9rXawgcJGZm9vmqIwfTx4/WHzU+HXHpaKU/pkf2lMZOVDUg/T4896mByXOM11cQQKbAK4guE7qjh5rhPYM/xXU2uJLbXVuDiCInYI7NkC+VziH6wSNG1rrfTuLQSYmkkjnsl8DuCmwkXgkYcPiuF2/f7kpnC4XZUCRO3sn3ohcRzGyWJPekZThpQED8opXGHKBWgUohRiUmStbBSp3Q5xq6m+y/5KBJU5ocn876X7L/wqztL0c9KuBqrSWR/tQ/E1aksq6WPV1XpI91UPxNWn1VRHSUstRM7hjiYXuPcAMldnPXTLeli/N/KNDZI3Z4T1soHYSDj+PvVr6Mv7AUGf1pf+Y5Y7Run1hXao1ZUA+jUYEVP4vcf3N2Ww9GDuLo+oSf1pf+Y5Fs4WqaCKoidHNG2SNwwWvAIPuKwnpPtNFbdSx09ugZTCeSBpYwYYA/jyQ0dvqhbz2LF+lZo/Pai25yUv4pFNGPZleuiW/W9z5aPqrlENx1fqSY8u33KqTUc1M91NX08jJW7BlRGQQe7J3Xpe411NbKCeurJ2wU1OwvkkccBoHavPsVTeunXpGDqZ89v0van4dI3Zxb3Z/Xdj3AK6WW3k+0Jm26hNwpmtdwxOjdHI/YtONweYOyvGrLzHeNLVFHHDJFUPLS1rxlpwcn1hss41xC/S5fMbSbaYZCBCycyCVmDiRrhuM9xUPQdI9NNF6K64tBlZnhkO4z+0NlnTVm+Vs0bTTQa6twkjcz6R3Zt7BWja7Bdoi49v0Y7Vk9vulTSyxT09Vgs3YeL5FTlz1nW3WwVVtrAzM7MCRwx94ULzdqFRM/QIM74YNu1OwBjIb/lO65HQ1NLSRxlolEbQC6M8Q/iuMLXHbDyO47hHXYk7ncTSeJ3zTmxEG92/b/bYee3aU1qCTI3dw2+slrQ7N+tg/wDOxfMoZdN2kwCSAW+Rym73Z54KWdzOQW+ITeVoPc/7ll54rOuHAWNoGR9MOfvVEix6RH9ofNXbXWfyGwbj6cbfFUSmJ9LiB/WHzU+HbHpb6MfpzPNSvYFEUX+mx+ZUsuUqaBBBcPNEA81xBcKo6mtz/qqr/uXfJOU1uf8AVVV/dP8AkquilF/V1P8A3TfklkhSf1fT/wB035JUrKOFEPNGPJJuQApGX2UqkZvYQJsQK4xcctDiIV1EcrARyndDf2wpfsv/AAlQRU5oj+2NJ9l/4StTss4L9Lf9rdJf8UPxNT/pr1IbFoZ8ETvp613AGjmWjn8TwhR3S07OsNJN/wDMj8TVC3lv/eL07Ulrz1lrs56+cdhDDsP8T8e4FdmJOqm6fTh0x0AiilGKmWMVFQT2yPIJ+AwPcrR0X/8Ah7Qfal/5jkfpJONAXEY+q35pLor/APDugz2OlH/uORO4uIWM9KuBri2k9j6U/wDrkWyncbFYL0yVbLtqMUdtmZJUNbFT8QPqtkJkxk/4t0MOyPSFfLn0o67h0Lp2Vwt0MgdWTxnYAH1nO7wOQHaVtOmdN23SVgp7PaoBDTU4x4vd2uce0ntKiOjrQNFoLT4poz6RcKjElXVHnK/+A7ApbVl5Zp/SV0urgXeiU75ABzJxt96Jf6jIteX2j1LqSripg2WG3VLaVzictc8Ny74E4VLu2ibNcbpRxtpvRDOHl8lP6p2HaOSidAzySadqKqrc4k3LrZTnmCMuUpqXWtJZ9cTUzKV80FLMY4Yo/wClLXNyeex8Fxy3vh3x4iIqdC6l08/rbHWvq4OZY04PvYdinWmdSXStu5tdyoRG9rHvefZxwjPsnt8lfLRdqe7075IWSxvjwJIpG4ewkcttlRJKqM9KNbA5xc8slcBjYgRKYZ7ulympyn6O82+4NHokzGvPNo9V4PdwnknkkAmYHTxCZvY47P8AiN1jNLVsllNvaHMnmxwytGT34HblHsmur7bONgqX1MLWEiKf12jfv5rt/tyy46azNboZo+OOZ8Tm7YkyR5ZRaChqqK7WuaohLYfTIjxN3bzPaFWLP0pW6rdwXSjNKQN3RnjjJ8juFdLbX0N3phLbK+OZsZ3Ebs8Oe8dia2u7rlrRcHDiadjuC3cJvI4g8uLxVNpLhX0UOY3Pkx2Ack/ptUtl9Woi4XdpCx61jcIa2f8AyJF6xP0w2x4FUmnOaqLB+sNverjqyVlbZmGmJk4ZATjcgbqmUx/TIgSM8QG43WbxHbHpbKNwNa1vECRnIzuFLLL7bI7/AL+5mNeQz0MEt4sNJ4e1agTndcrNJHWjLw3BwVl906XJ6OukhitdO6Nsj42vdK7iODjJwFqDD9KzzXmW7t4rjNn/AH82/wDjK7eLGXtV8n6V746nbJBS29jXjZoLnu545ZVq0Dqu46lo6x9wZEySnlawcEfDsQTuneg71pK26FszrhcLbTVbGHrWuc3rM8R9oc8qL0NUwVt81VU0z2yQS3IvY5o2LTnBUtmrNLeel6yml0/qqr/unfIpyNgmd1P8kVf9075LltDik/0CD+7b8koSO9I0rv0OD+7HyXIoWQCTh4iZHl7sntPciaKHmiuQcUUnZDQpO6Tl9go5O+6SmPqFDRNqBXI+1By0aFKTKMURxwrDQpU3oj+2VH9l/wCEqDO4U1ojbWVCTt7f4CtQy6L9NtDXZtN2p43dRQlxlmGMR7ggn4KhaA6ULHo11zqK231tTc7hNl0jWtDerHsjiJ8SSte6XKrg6Pq6lFPUTOqm8AdHEXNZvn1j2BebGgdSY6hkcsJ7JBy8iutukwntGp6g6ZIdVWuW0QWl0DanH0j5gSMb8goWg6Y7vpOzNtNBbqJ7Kd7sSSucScuJ5DzVGorNHDdIailqOrY3JdDJuOXMFNKu3tr7w91RUiCIHL24xkeBPeq36yRpQ6adXXChkle6ipYnAtHVRHiPkSVRmXKSa21tUypPXxzse6UH1muDXHPmnNv0NqvXlS2lsVvdSWuP1TVzgxxY7gebvdlWK9dG1LoJ1tsktZJXmukjkqHEcDd3OaQ0DcDASsY2RVpNaamrWl77/dJGn60lQ5oPk0EbKBud1rKviZUXCWQO2PHIXZ+K9ZUvRTomlwGWCmfj/eZf8ypaDR+nKQ5gsVvj8RA3+Ckp7yfDy7okGPQF542Au4nuGPscwpqms1PWXc6q4WSvr6eBtIDuGvc3D3eYwr/r+WltmtqdkYhp2SdU1vqAMB33IHMJrqS226xV1pp6Oohmia8PkMbhwh7icnA9kZOwXm8ts264c8mTac2ShZHRw8TeLMjiMlzu8pjVRW6Q1Nw9CaytniI67g3HCxwLc+W6tVB9M3BGcuwfFRGrJHRT09M0BkLqeZ7mjv4ThcPFfujplzGc6S05TV+k4bi2VjZIJzNLG5gJJaCG4dzHPPuVFbp/0aCeb0gEOiIADf8A53K70cb6Po9pKqnmdSyT9Y0SR54iWknhOdiCNvBVSKeqrKEwAcD4XFrHuHqnbfx5LvvL2vKXCWb0rRjmioC/iIEhw5p227CrpoTrDofUro2k9U6KQuGdgDz2VRucNTAyOOodxYBA5kAdy0forngttuur6jgdBU9TG8dnC/1Tn3r0S7m682U1UbZ+ka66euZo7nKaunaQWvcOIhpGQe9aJSawt10pBO9nWs2+kj9fhHj2hYhqi1y2i81FJNu+mlMee9vNp+CjaG4VVvqBLSzuifnm04z5hYyxveNdMc8es49N0NRbqyN0turY5nHAw12S0eLef3I9ZSROLZHwhjmO9poxusNo77SXCoa+4B1JUnlV05LSD44WuaadUfmzH6VcX3Al5Mcrjn1cnAz2rNztmspy1l4pj92OW4cUllt41Oy8iHFfw9WZA47txjcKy8Xjnxwoekyapg7cqVPJc3O8Uo12HtPcVjFV0X6iq7lOWeixQmZ7mvfJzBdnkFsRI7XAe9c4m95PkFrHO43cNsop+iC6AfSXqngyckRNcSrrpHSUWlKKeFtY+qfUSdZI5zeHG3YrFxDsDj9y4SewH3uS529m3cppdXfyNWf3TvknOT4KPu0h4IaVx9SrkEDiObWkHceOyybPKYn0SHwYPklCSmraTgiazr53BoAHrAFA0sbva4n/AGnE/vQ2XfI1p9ZzW+ZwkZKqnacGZnllF9FpwdoWe8IwYxvJjQPJDZP0yDcNc532WkpIz9aC1sUg8XDATgk/rH5YRCd+eVdGzeCZs8QkYCWnIBPhsj9/Ie9M7Sc2yPzd+Ip0VVcLj2kIhKBRCVdDhPmiNe6OVr2uLXAjcbH3LpKTLiNwMkHkqPQbmBzS1zQQRgg7ghUDVfRBY9QNllpGC31T9zwD6N58W/vC0FA8l204S2dPL2o9FXrS83DW0rjBybPH60Z9/Z71DTOihtktRNEyU0rTOzI7W7/uXrWaCOohdFKxskbhgte3II8lm2r+hyhu9FVGyytt808bmGIjMRyMbD6v3rOnXHyS9qrSdM2oo7NFw0NHUvDAeIgtcdu4bfBU3VGu7lqqL8r1sDaWooJGMjAjx+s4HfPanVZpm4aZc2iuFNJA5g4WvIy12O0Hkm1RTMraN9JUZMchBONjkbfvVbkk5hi7pj1jcpnRm+vhHL6MNH7k0qdXajrARPqKvcDzAmcPkVHz6Ae2vY6jro4YHnDnzsc4M8fVyT8FoWn/APs/S3elbVDWdJLEe2jp+MeWS4fJXguUnOlIqaqWbTjZKiolneasgukdxEjgULSVk1vkdJTE+uMOD98+5ajfejOmsFZBYBWVVwjMkcz3Ya2R/FsWt7Ae7KrTrPbWVL6ePScxqBM6ERVdRLK8kHbIa4DPuUur2sy44T2iNdtqphR1TOGdoLyQc8TRzKntWTiaroJIn8UElPLwlvblmQc+Sr9NoTVU7ozRaJpaMscHB7oWRnbxcc4UtfIrnbIaK33imhgqhBIXRw44WHBIxjbGNl5s/H65Sxr3mU0yKareW2uilYRS0rnYaHbuySST2J9qCCSk09RVUccbYpaghpHPONifDdXPTNPa7npeGgrnRmZr3N4jjiBycAd6qOspKykuAhmqmOihzGyAx8OANs47c96x7W5Wad5OOFTvruvip6cSNe9hL3yHZrQVYNKZforUBBy1rqdjTjxO6hIJKNxNM90cccx9cuOQweO2VZrHSMo9GX4RSNmjklh4XsPECBn3r0yyTTz5Y23ZHWcbL/pq06kiAMkoNFV47JWeyT54Wc4w8jHJaFoVwulHfdJzu9asYaimz9WZmTt4kYVJqaWT0txLeAuPrDuOdx8V0nThdnVnttTeJZYKZnG+OIyu3wA0dp8Fv2mbcLTpeCjbKx/AScx+zknKo/Q3YaKvpL36XG8yAMjbIx3C4NcDkeWy0aCmZQ0rqaN73MjcAOPGy4Z5fd6ukmsQe0yBrOsewB4f6pxyUvt3D4KIBw4ealA7LcrmZdlAcA428lzJ/wDhRMocSrA2e9cJ3RS5FJ3RR8qKvDv0y2DP+1N/CVJZUTd8Cste2M1bc/5XIJbizuik4Rc42RScoDEopdsikrhKAE7ohyXDftQPNEz6wWgxtB/kuI8va2/xFOi5MrQf5Ki83fiKdEpGgLkmXLpykzlaHC5E4kDlEJwg9FoIILu84LhGV1BA2rKCmuFM6nrII6iFwwWPbkLOdRdEzPWqLFNwHn6NKfV/wnsWnoFTSy2POFXb6u2VJpa6nkpp2nZrxjPke1CifVW6tNVbqyajn29aM4z9pvIhegrlaaG70xgrqaOojPY4bjyPYs6vvRjU0xdPZZevj59RKfXA8HdvvWbK6zOXiqjddRXOuq6W7VMbJ6ykLTwxDhbKGnIyoKz3WG63G4y1vVxVVfUGd0BBHAe0DO/wUu6GWlqHQVET6eZh3jkHCR/FI1Vooq8YngHEd+sAwQfPsU23ImqG7Xyy0dTHari4tmaeFs7jIGOxgFpO7fkq3LdL7U1XV3iJkznwuLqpw4nZAOwd2Nz2Ivot4tB46aQ19MPqPdiRo8Hdvv8Ail4r1TXKF1OWGKcDLopG8LsY32/gmhktwuDKO9N4esa6KRr8h2APJO6N/p8rxWXR75M44yMu7xurXd9GWysooKol0UskrYwWbjJOBlMrz0fy263RSW1k01TTn6XjcPpWnfAbjsPI5Tci7qIo+j5t0pZpWVojnBPC0jZ//wC1L0OnZtPaSukVTgumdHkN5beKh6S4VttDuqdLHK0+vTzDB9x5KyNvLr9o+vD2uY+FzAQRy7VbONoza2XOSz36nucfqvpZwcd7c8j7lYde2yOlv09XSj9DrYxWwkcsO9oe4qx1mkdPXK0Mnhf6FOWt4nM3a53i0/xS9ysdTH0fwelujqZrNIS18ZyJKd2zh7gUlZsOehVzIqO9jrWvJ6o7HwOfgThXMvJfJnvCzPo3o5aSS9OLZ3dWzgjc0bOBBIKvNkbMLaTO55kJbnj58lxuP32un8Uhn1h5qU4ttlE49YeaksrLFHLsLhciErmUZKcSKTui8S5lAfKirwf0y1f8U38LlI5UVdz+m2sE4/Sh+FyuhLE4XDsi5yFwlQdPPmiE7oOKITurodJRM+sFwndEcMnmfcqGVoObVF2bu/EU6JwmFm2tcRyfrdv7RTwlI0BKTJQccIhOVoAlJOO664pNyD0kgggu7zgggggCCCCAYQwgggjrtYbdeoOqr6Zkoxs7GHN8is+vHR3X28umtb/ToOfVP2kb5d61LG64QcqWNTKxgwy2YwyNfFK04dHIMOCJNQx1BLnsayThLQ8cwCtovOnbZfIi2tpmvf2SN2e3yKoF40RdbSHS0R/KNKObeUrR+9ZsdJntllVYrvbSySKX8o00bg/qXHhIIOQ4Hv8AMYU5Raroq53U1UbqWoxvFLgOPu5O92fcpeOeN7nMGWSg7seMOB8k3rLXS17cys4ZR9dg3His2N7jO+kyloYvQ6ujeAXF7HvidnB2xkZTTSgDtK3Z0pe7imjHPB5FSWptE3GnZ11E51ZFxmRwceJ2cYTSwF0Olrl1sZY5lVEHNd27FavS/KHFXTNikifWyhw5sYM4UxpnUJm1FS26rdx0dXC+kkLu3i5Kl8YdcZyz2SSfvS9PHPPXU0VLkzPe0RHkOLO33rWuEXzRFU+yXqttVQ89bA80zgTzDSS0/A/cruyQSB7hy4sLPdVPa292jUlLK3qbkwQTSN9kTR7Z94/ervaJhUWsyg54n/A43C8tnPs18Hg9oeaeh4cMjkmPaPNPNhyRij5XCUUlcyFWRs5XMopK4mgbKirsB+ULV41WT/lcpNRN2P8AKNp/4n/pcqJfOyK4ouVwnKg64ovbzXCUXKo6Tuk3OQcUQnKNGFnP8kw+bvmU8ymNmObPCeXP5lOyVoBxSZK6XJNzkHHFJuK6Sk3HdB6YQQQXd5wQQQQBBBBAEEEEAQQQQDAXMBdQQQt60tbL6z9Ip+GYezMzZ4Pn2rOb/pC+WYn0eA3aj58bNpGDxH8FsGFxSxqZWMNpKpkrg1jyx7Th0Z2c33Kp9IFTHQVFvpHRNfBcZerk4QGv4hjhcSPMr0DeNJWq8v66SBsNS05E0Wzh596x/pL6NNQT1FrqaVjaqloJjM98ftY27FnXLpMozDUHRnW0L3yWyZ0zcceMHOExs+nbnZ6mSvnLXSCBzaVzX8bRI4cOXEbDALj54WwU1a2oPAx32mO2c0+S5NQ09W4u4eqe4YL27E+DhyI81LfhvrtTJtIPpejGqtbp5KiZjxVwkgEBwGTwkbYO4T3QE5qdJOmJJLpznPfwjKkfyRNQVzJ4ny9SD68UTiY3DxjPL3JDTFELZQ3KkbkMZXvcwH9UgFZs+03ymeZTvKZA7hOgcgHOQuJRicriKT3IcS1GXcrhO64XbrnEFVG4lE3c4uVp2/2n/oKky7dRN1ANytXjU7/5XIJbKLlcJAGyLkIO8WyLlA8kXcDPDt3oATuiOwkpqylgH0tTDHjveB+9Mm3y3TymKCqZPKASGR75x4q6oFmx+SYT9ofeU8JVatuoGxW2OJturpJW54miPABJO2Sln3i6yf0VoZFnl6ROAfuWtUTZKTJ8/gomKm1VcXAQMiYD/uKd8p+PJSdP0b60uQHGbjwHwZCP4p61NxyR4Y3LiGjvcndNZLvXb01sqpgRkFsTsEeeE8pugO6VWPTpYW+M1Q+Uj3DZbraqaajtNNTVDo3SwxtjJjBDTgY2ytTFm5SdHiCCC6OQIIIIAggggCCCCAIIIIAggggCCCCAYHchgdyCCCt6g0RZr8DLJB6PVdk8Pquz496z676Tvmni6R0X5Tox/roh67R4tWyrilm2plYwimq4ZwTG8E8i12QR5hFqmMaziaOEkjOO1alf9B2i+Ey9X6JV9k8HqknxHaqBcNI6ltdUKb0L8qwPOGSwYBH2geS5ZY10mUqDD/WAITgbNGOSNWWirt0rY6unfTyYzh/I/wAVDzaip2SmKGkral42+igJGfNc/W7aqX4lwuUObleJMGGydW0/WqJgzHuXWR3+qdwiejhPdFG6UrXrRLZyuOIaMucGgdriAm8GitQ3D26i6Sg9kcIhHxKk6fofrajBqKLjPfVVbnfcFr0Z3EPPeLdT/wBLX0zPAvBPwCir1cmMrbRNHDPPCXmbjhbxerjHL3rTKHofbCWlz6Cnx/uoOIj3lTtP0Z29oHpFdVTAdjcM+S16Rn3Y6b1WTD9GslY8frSkRD78pJ9ZfpNhHbaRv7T3SOHwW8U+gNOQ7uoOvd3zPc/96lqayWuix6PbqWIjkWxDPxwr6Q93naCz6juRDWVtXLnso6L95UnTdFV+uDg6amuMoPbVVQjHw5/cvQowBgIbLWoz71itH0HylwfMy3QeYdK4fHAViouh+gp8dfcZSB2QRMiHyJWjroVPaqhTdGemoPapJKhw/wB9M4/dyU5SabstEB6PaqSIjtEQz8VJoIm6KyNjBhjGtHgMI2AggiBgIIIIAggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAIIIIAgggga3Cipq+mMNVCyaMg7OCy6w2ykr7rVQ1MbpI4pSxrescABnlsUEFjJrFoNFpax0wa6O10/Fjm5vEfvUrFTQQNxFDHGB+q0BBBajJXsQQQVAQQQQBBBBAEEEEAQQQQBBBBAEEEEAQQQQf/Z", "photoSource": "RLC-PRC039C-EN.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 RTAC", "Trane", "BAS-PTS024A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS024A-EN_11082024.pdf", "취입 완료"]], "points": [{"inst": 2, "type": "NCI", "unitDisp": "—", "name": "nciChillerType", "note": "UCPT chiller type _ _"}, {"inst": 5, "type": "NCI", "unitDisp": "—", "name": "nciMfgLocation", "note": "UCPT manufacturing locati _ _ · Chiller Manufacturing Location"}, {"inst": 7, "type": "NCI", "unitDisp": "—", "name": "nciRefrigerant", "note": "UCPT refrig type _ _ · Chiller Refrigerant Type"}, {"inst": 8, "type": "NCI", "unitDisp": "—", "name": "nciCapacityLim", "note": "SCPTCapacityLimit · Capacity Limit"}, {"inst": 9, "type": "NCI", "unitDisp": "—", "name": "nciChillerEnable", "note": "SCPTChillerEnable · Relinquished Default Value for nviChillerEnable"}, {"inst": 10, "type": "NCI", "unitDisp": "—", "name": "nciCoolsetpt", "note": "SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt"}, {"inst": 11, "type": "NCI", "unitDisp": "—", "name": "nciDefaults", "note": "SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used"}, {"inst": 12, "type": "NCI", "unitDisp": "—", "name": "nciDevMajVer", "note": "SCPTdevMajVer · The major version number for the device"}, {"inst": 13, "type": "NCI", "unitDisp": "—", "name": "nciDevMinVer", "note": "SCPTdevMinVer · The minor version number for the device"}, {"inst": 15, "type": "NCI", "unitDisp": "—", "name": "nciLocation", "note": "SCPTlocation · Location Label"}, {"inst": 16, "type": "NCI", "unitDisp": "—", "name": "nciMinOutTm", "note": "SCPTminSendTime · Minimum Send Time"}, {"inst": 17, "type": "NCI", "unitDisp": "—", "name": "nciMode", "note": "SCPTHVACmode · Relinquished Default Value for nviMode"}, {"inst": 18, "type": "NCI", "unitDisp": "—", "name": "nciPwrup", "note": "SCPTpwrUpDelay · Power Up Delay"}, {"inst": 19, "type": "NCI", "unitDisp": "—", "name": "nciRcvHrtBt", "note": "SCPTmaxRcvTime · Receive Heartbeat Time"}, {"inst": 20, "type": "NCI", "unitDisp": "—", "name": "nciSndHrtBt", "note": "SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)"}, {"inst": 21, "type": "NCI", "unitDisp": "—", "name": "nciBuildNum", "note": "U16 · Device Build Number"}, {"inst": 22, "type": "NCI", "unitDisp": "—", "name": "nciCRC", "note": "UCPT crc _ · CRC calculation result"}, {"inst": 23, "type": "NCI", "unitDisp": "—", "name": "nciDeviceConfig", "note": "U16 · Device Configuration Choices"}, {"inst": 24, "type": "NV", "unitDisp": "—", "name": "nviChillerEnable", "note": "SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt ♥"}, {"inst": 25, "type": "NV", "unitDisp": "—", "name": "nviCoolSetpt", "note": "SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt ♥"}, {"inst": 26, "type": "NV", "unitDisp": "—", "name": "nviCapacityLim", "note": "SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt ♥"}, {"inst": 28, "type": "NV", "unitDisp": "—", "name": "nviMode", "note": "SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt ♥"}, {"inst": 35, "type": "NV", "unitDisp": "—", "name": "nviRequest", "note": "SNVT obj request _ _ · Status Request · 입력(Recv)"}, {"inst": 36, "type": "NV", "unitDisp": "—", "name": "nviTraneVar2", "note": "UNVT c5c _ · Comm5 Status · 입력(Recv)"}, {"inst": 37, "type": "NV", "unitDisp": "—", "name": "nvoOnOff", "note": "SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt ♥"}, {"inst": 38, "type": "NV", "unitDisp": "—", "name": "nvoActiveSetpt", "note": "SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt ♥"}, {"inst": 39, "type": "NV", "unitDisp": "—", "name": "nvoActualCapacit", "note": "ySNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt ♥"}, {"inst": 40, "type": "NV", "unitDisp": "—", "name": "nvoCapacityLim", "note": "SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt ♥"}, {"inst": 41, "type": "NV", "unitDisp": "—", "name": "nvoLvgCHWTemp", "note": "SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt ♥"}, {"inst": 42, "type": "NV", "unitDisp": "—", "name": "nvoEntCHWTemp", "note": "SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt ♥"}, {"inst": 45, "type": "NV", "unitDisp": "—", "name": "nvoAlarmDescr", "note": "SNVT str asc _ _ · Alarm annunciation text · 출력(Send)"}, {"inst": 46, "type": "NV", "unitDisp": "—", "name": "nvoChillerstat", "note": "SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt ♥"}, {"inst": 47, "type": "NV", "unitDisp": "—", "name": "nvoStatusOutputs", "note": "SNVT state _ · Status Outputs · 출력(Send) · HrtBt ♥"}, {"inst": 48, "type": "NV", "unitDisp": "—", "name": "nvoCprsrsRunning", "note": "SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt ♥"}, {"inst": 49, "type": "NV", "unitDisp": "—", "name": "nvoEvapWtrPump", "note": "SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt ♥"}, {"inst": 50, "type": "NV", "unitDisp": "—", "name": "nvoEvapWtrFlow", "note": "SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt ♥"}, {"inst": 53, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 58, "type": "NV", "unitDisp": "—", "name": "nvoEvapAprchTmp", "note": "SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 62, "type": "NV", "unitDisp": "—", "name": "nvoUnitVoltage", "note": "UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt ♥"}, {"inst": 64, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtPrsC1", "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 65, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtPrsC2", "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 66, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtTmpC1", "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 67, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtTmpC2", "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 68, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtPrsC1", "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 69, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtPrsC2", "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 70, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtTmpC1", "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 71, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtTmpC2", "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 72, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC1", "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 73, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC2", "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 88, "type": "NV", "unitDisp": "—", "name": "nvoOilTempA", "note": "SNVT temp p _ _ · Oil Temperature - Compressor A · 출력(Send) · HrtBt ♥"}, {"inst": 89, "type": "NV", "unitDisp": "—", "name": "nvoOilTempB", "note": "SNVT temp p _ _ · Oil Temperature - Compressor B · 출력(Send) · HrtBt ♥"}, {"inst": 91, "type": "NV", "unitDisp": "—", "name": "nvoOilTempD", "note": "SNVT temp p _ _ · Oil Temperature - Compressor D · 출력(Send) · HrtBt ♥"}, {"inst": 92, "type": "NV", "unitDisp": "—", "name": "nvoOilTempE", "note": "SNVT temp p _ _ · Oil Temperature - Compressor E · 출력(Send) · HrtBt ♥"}, {"inst": 94, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpA", "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send) · HrtBt ♥"}, {"inst": 97, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpD", "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor D · 출력(Send) · HrtBt ♥"}, {"inst": 100, "type": "NV", "unitDisp": "—", "name": "nvoVoltageA", "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send) · HrtBt ♥"}, {"inst": 101, "type": "NV", "unitDisp": "—", "name": "nvoVoltageB", "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor B · 출력(Send) · HrtBt ♥"}, {"inst": 103, "type": "NV", "unitDisp": "—", "name": "nvoVoltageD", "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor D · 출력(Send) · HrtBt ♥"}, {"inst": 104, "type": "NV", "unitDisp": "—", "name": "nvoVoltageE", "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor E · 출력(Send) · HrtBt ♥"}, {"inst": 106, "type": "NV", "unitDisp": "—", "name": "nvoCurrentA", "note": "UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send) · HrtBt ♥"}, {"inst": 107, "type": "NV", "unitDisp": "—", "name": "nvoCurrentB", "note": "UNVT 3phase current _ _ · Current Per Line – Compressor B · 출력(Send) · HrtBt ♥"}, {"inst": 109, "type": "NV", "unitDisp": "—", "name": "nvoCurrentD", "note": "UNVT 3phase current _ _ · Current Per Line – Compressor D · 출력(Send) · HrtBt ♥"}, {"inst": 110, "type": "NV", "unitDisp": "—", "name": "nvoCurrentE", "note": "UNVT 3phase current _ _ · Current Per Line – Compressor E · 출력(Send) · HrtBt ♥"}, {"inst": 112, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmA", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt ♥"}, {"inst": 113, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmB", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send) · HrtBt ♥"}, {"inst": 115, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmD", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send) · HrtBt ♥"}, {"inst": 116, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmE", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor E · 출력(Send) · HrtBt ♥"}, {"inst": 118, "type": "NV", "unitDisp": "—", "name": "nvoUnitPower", "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥"}, {"inst": 133, "type": "NV", "unitDisp": "—", "name": "nvoStatus", "note": "SNVT obj status _ _ · Status Response · 출력(Send) · HrtBt ♥"}, {"inst": 134, "type": "NV", "unitDisp": "—", "name": "nvoTraneVar9", "note": "UNVT c5s _ · Trane Comm 5 Status (obsolete) · 출력(Send)"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — RTAC (UC800) (BACnet)", "name": "Symbio™ 800 RTAC (UC800)", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 335점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 18. Customer wire selection — standard efficiency", "page": 46, "orientation": "column", "header": ["Unit Size Volt", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 230 380 140 460 575", "(2) 4 AWG - (3) 3/0 - 500 (3) 3/0 - 500 500 MCM MCM MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM 4 AWG - 5 3/0- 3/0- 00 MCM 350MCM 500MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM"], ["200 230 380 155 460 575", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM"], ["200 230 380 170 460 575", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 00 MCM 350MCM 500MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 18. Customer wire selection — standard efficiency (continued)", "page": 47, "orientation": "column", "header": ["Unit Size Volt", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 230 380 185 460 575", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM"], ["200 230 380 200 460 575", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 250 MCM MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 230 380 225 460 575", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 00 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 230 380 250 460 575", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 00 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 18. Customer wire selection — standard efficiency (continued)", "page": 48, "orientation": "column", "header": ["Unit Size Volt", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 230 380 275 460 575", "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 230 380 300 460 575", "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 230 380 350 460 575", "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 00 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 230 400 380 460 575", "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 00 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 00 MCM 500 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 18. Customer wire selection — standard efficiency (continued)", "page": 49, "orientation": "column", "header": ["Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker"], "quantities": ["power", "power"], "rows": [["n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"], ["n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 19. Customer wire selection — high efficiency", "page": 50, "orientation": "column", "header": ["Unit Size Volt Ambient", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 All 230 All 380 All 140 460 Std, Low 460 High, Wide 575 All", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - 250 (2) 1 AWG - MCM 250 MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"], ["200 All 230 All 380 All 155 460 Std, Low 460 High, Wide 575 All", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM", "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"], ["200 All 230 All 380 All 170 460 All 575 All", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 00 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 19. Customer wire selection — high efficiency (continued)", "page": 51, "orientation": "column", "header": ["Unit Size Volt Ambient", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 All 230 All 380 All 185 460 All 575 All", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"], ["200 All 230 All 380 All 200 460 All 575 All", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 All 230 All 380 All 225 460 All 575 All", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0- (3) 3/0 - 500 MCM 350MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG 600 MCM or 600 MCM or - 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 All 230 All 380 All 250 460 Std, Low 460 High, Wide 575 All", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 00 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 19. Customer wire selection — high efficiency (continued)", "page": 52, "orientation": "column", "header": ["Unit Size Volt Ambient", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200 All 230 All 380 All 275 460 All 575 All", "n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (4) 3/0 - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 All 230 All 380 Std, Low 380 High, Wide 300 460 All 575 All", "n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 All 230 All 380 All 350 460 All 575 All", "n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"], ["200 All 230 All 380 Std, Low 400 380 High, Wide 460 All 575 All", "n/a n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 600 MCM 500 MCM - 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 20. Customer wire selection — extra efficiency (continued)", "page": 55, "orientation": "column", "header": ["Unit Size Volt", "Single point power Circuit Term Disc Breaker", "Dual point power - Ckt 1 Circuit Term Disc Breaker", "Dual point power - Ckt 2 Circuit Term Disc Breaker"], "quantities": ["voltage", "power", "power", "power"], "rows": [["200A 230A 380A 300 460A 575A", "n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - 500 (2) 2/0 - 500 MCM MCM 500 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM", "(2) 4 AWG - (3) 3/0 - (3) 3/0 500 MCM 500 MCM - 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM"], ["200A 230A 380A 350 460A 575A", "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM", "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 500 MCM 500 MCM - 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 21. Weight - packaged units - 60 Hz - aluminum or CompleteCoat coils", "page": 74, "orientation": "column", "header": ["Unit Size (tons)", "Standard Efficiency Shipping Operating lb kg lb kg", "High Efficiency Shipping Operating lb kg lb kg", "Extra Efficiency Shipping Operating lb kg lb kg"], "quantities": [null, "efficiency", "efficiency", "efficiency"], "rows": [["140 155 170 185 200", "10832 4913 11146 5056 10910 4949 11146 5056 10877 4934 11218 5088 12479 5660 12899 5851 12884 5844 13193 5984", "10859 4926 11160 5062 12114 5495 12445 5645 12171 5521 12585 5708 13984 6343 14293 6483 14454 6556 14721 6677", "12171 5521 12585 5708 13984 6343 14293 6483 14454 6556 14721 6677 15915 7219 16413 7445 16016 7265 16413 7445"], ["225 250 275 300 350", "14635 6638 14966 6788 14916 6766 15191 6890 19025 8630 19685 8929 20699 9389 21214 9622 21550 9775 22005 9981", "15915 7219 16413 7445 16016 7265 16413 7445 20393 9250 21048 9547 21667 9828 22160 10052 24073 10919 24700 11204", "n/a 20476 9288 21048 9547 21667 9828 22160 10052 24073 10919 24700 11204 27136 12309 27750 12587"], ["400 450 500", "25409 11525 25854 11727 26816 12163 27393 12425 27136 12309 27912 12661", "27136 12309 27750 12587 n/a n/a", "n/a n/a n/a"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}, {"title": "Table 23. Weight - seismically rated - packaged units - 60 Hz - aluminum or CompleteCoat c", "page": 75, "orientation": "column", "header": ["Standard Efficiency Shipping Operating lb kg lb kg", "High Efficiency Shipping Operating lb kg lb kg"], "quantities": ["efficiency", "efficiency"], "rows": [["11374 5159 11646 5283 11456 5196 11703 5308 11421 5180 11779 5343 13103 5943 13544 6143 13528 6136 13853 6284", "11402 5172 11711 5312 12720 5770 13067 5927 12780 5797 13214 5994 14683 6660 15008 6807 15177 6884 15457 7011"], ["15367 6970 15714 7128 15662 7104 15951 7235 19976 9061 20669 9375 21734 9858 22275 10104 22628 10264 23105 10480", "16711 7580 17234 7817 16817 7628 17234 7817 21413 9713 22100 10025 22750 10319 23268 10554 25277 11465 25935 11764"], ["26679 12102 27147 12313 28157 12772 28763 13046 28493 12924 29308 13294", "28493 12924 29138 13216 n/a n/a"]], "source": "RLC-PRC006M-EN_Catalog.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADiAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAABQIDBAYAAQcI/8QASRAAAQMDAgIFBwcKBAYDAQAAAQACAwQFERIhBjETIkFRcQcUMmGBkbEVIyQzcqHBFiUmNEJDUmJzsjZjdNE1RFOCkvGDwuHw/8QAGQEAAwEBAQAAAAAAAAAAAAAAAAECAwQF/8QAKhEAAgIBBAIBAgYDAAAAAAAAAAECEQMSITFBBBNRIjIFQmFxgaEUUpH/2gAMAwEAAhEDEQA/ALfbw1lRPgIu0tdEwEIG2tjovOJpuqwYGU5De6OoaAydo0887YWKN3wGIg3LhjtUequ1vonaJ52MdjkTuspaqNwd84x2o5GCgNyt0dZc3PlpmPZ2F24Vc8ErbkKQX629HgOe71tapPn0E0TgyOY6hgFzcLKax0Jt7OiooA8ctIGVFvdLNHbMPjMWjZjiBgKGsnTQ04d2SJbhQwxsE04a4c+1Dqi821zdLZycHnhC6Hh59Ux8jqtjidxlikyW2SnjZHDHTGTtkkb1Sc92Vk/cjWsXyTYbpQTyBkUzXO5YUmWHrwEMOxOUDvDrjZooukhpnukGR5rESce9QKervNe0aqmqgZ/MxwAS9kl9yD1x6YfulxjtlO6R1PLLvyYMlB4eJRVVDnxWutJx+1E7b3JiqjLHBk94eHHfAY5xH3Kbbr02xPLnVdTUOI5Oix+CPbfyili+NyTUXKopoI5n0jQx3YSc+0KF+U1PBkmBzi45w0KTVcY0dbGWmjmcXc8HH4IBXOoq2RrzQTnHZvn7lLk/9v6GoU/qiS6y+CtngkFDM0RkkEN55CkUnEA0iKSiqAM+lpUvh2ptETwySjqabAxre4kfeh10tTXyPdT3CctLjjEwAA96Iud/cgel9BqWqpHwaemjYSQcPcAVuW40EYwauHl2PCqNRw5NIwdFWRPJG4ln63x5KTR8L0fmrvOZIXzfssbNsfeFWuaJ9cedw7JW0U09MI6hjiM7BwU7DSzYZVEqaKG2VPUtIEjADq6X8cJcF7ury5sUQia0Z3cXfgq1zreItEemXIhnnlV1eeEprW9Kw45NVPpa/iKvqHdA+N38WkgH7wskqb9DJpdX0URGxEjxkI9y7H6ZdFmpmt83bkH0j8Vk7GebT7BVuDiaOiphHVVlJK8Hfo5FIPFlqdC/XK7D+0Nyq9sSfTP4LBG1oZ2ckhwbmn8SgzOLrU+PqPkccfwJr8q6EvgbpkGknOWlVrj8ieOS5RYnaByGUkBpqpduwfBRBc6N7RpqYxnsynGVMbquQh4IIGCO1PUvkjS/glYGoJqIN0j7RSgTqBUeGYY9Ieme31otCpjk4HQv+0PitgDBTVQ8+bv2PMdi2H5acJiNygecRfYKUwDXGmpHZqYh/IUtpIexADcbQXy/bTz2jzeX7KZjPzk32084/R5fspgaYwaG+CTOwdLT+BS4z1G/ZSKg/OU/tSAaa0a2qLpHnM/2lKaeu3xUbP0qf7SYEy8n831Iztqaue8QyV1qrad9LVPibJGSQNxnK6Bej+bKkn+NqoXGuQaB2ebCkjaJFpuL7tARqdFN7C0/crHZeKJ60OLmPiLT2PyCqAxxJ3Vm4WAcyTIJw78FbQ2kdJtdXfrjE91vZ0zYvSAG4S6+43d8TYa+3yOHfpIwjnksj0R3B2o9myvMkbXUzmvAPVJ3UmTdM5Zbb7FBlph2xuCMqRNcLbVjD6Rwd3h5C5ffaieDiKqEE7owHbAEhIpuILpSyh4qOkI7HjITHptWdLmiM72Pikw1mwD3Zwi7KOeWiaI5GOPPGcLnNPxrWS4iqKKneD+00kFXums1dLQwzxzgMlja8AuIxkZxyQiZKiOKeso7k2d9A2Vree7STj2p2/Po73JGJ6OSJg27j9yEOukNPWPp5qodJG7ScnbKKxVE4p2TMgE0btw4DYpVfKC6G/ky2UdH82yZv/yOH4oMbWyruLY2VNRG1xz9cd+7cq2PuzZaMRTUMbwOeShc9DQVTtXmbond7CfwKlwi+UOOSS7GbnwUGW+J81dUslcCA1tSXBB6TguafV03ThrRlp1hxcfajUdoh85Y9083VOQHSnH3qw0tBJLGQ2rhbtsC5SsUKKeSSKBW8OU9uIJp6yf1t07LKazxVERlitVxfowTpaDg+wo/cKKvjc/5rpu4teCpdp4vFkoZKeezV0kjuToo2uH9yh4V0ylllXBSqu5iJ4iktNXIGnGJYiMe1bivL6dwdT2bTkc2wl34ow67Pu10DZKCojY9xy2WPAx70TjpbSyIZi6Mj+EkJPC+mUsq/MgDDxbc4Wu6K06CRv8ARyFBnutbUSF81o2cN3acFHZrLQ3CclklUwHulI/FHaTyY0FTbXulra1jMZBEuSPep0ZFwCnj7RyV9LFJVFz4REO52Eap6a1mlZHLVxRFvaHBWqn8lFmqq0xuu9xxnvBVkd5GbEaQQmurjgZLsgH4KpRy8OhrJi6soRo7N5mxtPdKQSDtdG12UMngqGu0w3WkLO0iJv8AsjN78nVnt1R0UVZWOwebnhR6bg21x3KCN/SyNecHU8p+mXLQvfFP6WwHU2i5mAytusbmgZw2ELRtlZUWwSw1Usj2DfRFgu+9WqqsD4i6OmnEUW4DQM7Z9an2mknpabzU9G5hOdWN8p+uLE8kqs59Ba7gGmSaWqAAydUThj3ApzELmaDcpIyDnZkmf7V16CCsbbnhjWOGO9BqdzqSrJqonMYM/sZTeGuGSs74aKSLk6lomsddRIzlvG4n4J633SruVQ6OmqulLRq0iPGw8V0D5dtUsbWERa8467ArfZaqzCmaWS0QeRgjDQpeKdfcP3Rf5UcNl4rp6aYCpa972dX0gPwUmPiujlYHRUzz/wDJn8F0zjD5GdE50DaJ7/BuVQYhCZnkxwtZg40hWsUqvUZvKuNIMp+JoXVZj6CVut3MtVifvTyEfwqvVcLhMHtLcZ70Z87idC5uSC4YCuq7JT1dEhnoM+ym6n6ym9q0ypjDAHPaCBhInmie+DEjernO6EFMxnNviox/W6n7SkMcC5uDnfsUYn6XUfa/BMCTeXZtVT9tqonGrsx27H8BV4vR/NdT6ntVH40AFNb3fyJLk2iVhh3CtHCpAZMTt1u3ZVSI5cNlaeGADDNvjDxy8FbKZ27yXEGC4eztV7kHzTsH9grn3krOYbjv/Cr+93zT/sFSc8vuPL1/z+UNXjJ66HgdZT7/AIPEVWdvT8FDA7VRuuB+nHzzSu/2cF3D1ASDg07Dt9kLgUA+cC9A2AZ4atx2/VY/7QpImcd4hha6+1vVP1rviui8NQkcO0LcO0uZvgqhX8D5drQMfWu+K6Pw5EPyfoOWejG+d0xSeyOVX2aeLimubDUzRtbp2DjhKpb3doB1aoyDucMpu+DPFVwzg4LVHaMjl+CClwGTxbXswZKaKX3tT8XGcJcRNb5GaWkktdnkMqvSANZnB96ZeAWzHA+qd/aUCcUdPhon1dJFUQ6wyVgeMu33SJbdUMPJ3tGUaso/MFB1ucDdvYpEjQez3FSR2VfopqYiTAdjs5Ke24RilLX2tryeZGN0nifVFYKh8b3NcBsR4rnkN4ucTmhtY/Hcd0Iemy2SPpC7NNHURHOw1J4Vl+jj6OCtqms5aS0YTNIAKxmM4yj5UamNgmlq+IKZ+qObDueXNCMDiTikx4dUwuJ7NIym9u5ZgFNyZNIFVny1XVGuYRO8dlHfQ3Uu1a42uHIgo5gA5WjjOfxScmNJAJ1qr5g0yVAyO5SILfWQHq1QA9YRXOEnJSsdi4KyvhpTF5w057dKiStqpPSq8+xSPd7lokotiIRpHOzreHZ/lCVHSRx/sKTqOVoosLIU1BBMeuwJgWmlB9EogUC4h4utHDU0EVwlkZJO3UxrIy4kZx2IVvYLJbrVSA50LPMKYcmKr1flT4fpXBskde1x3AdTlufeh0nlgsZz0dJWu8WgfiqUWwba2ZeXUcGdogVrzaADHRN9y57L5Yrf+7ttST/M4BWzhfiFnEtkbcG07oAZHM0OOeSbi0K7CvRsaRpbgepDXHFVUeP4IoeaFk5qag+v8EIB68OzbKn7bVSuNf1K3/Y/FXG8H821P22qm8aH6Dbh26D8U1yaxKnF6QVq4az5vN9sevsVTjPWCtfC5zSz556x6jyVspnZvJVnoLj4tXQDkMk+wfguf+SvIp7jz5t5hdAeT0Un2PwUMwlyeYL4Sb/Vnf0/FRGDn/upl7wb/V8vT8FFZjt+Co2XBIiHWz6l6GsMY/Ji2/6WPs/kC8+sAGfBeh7A39Gbbt/ysfb/ACBIzyHGeIDi/wBaP813MetdQ4caTw1QHH7odnqXMOIRm/Vx3B6V3xXV+Gh+jNtG+DCECnwji14OeKbkNvSb8EwB6h7SpN4GOKbn2dcfBMNHgEy1wIl+q5YTJ9Cf+k7+0qRKPm+Q9ijv+pnP+U74JoHwdpsoxYLfv+4bzUl7QTyCYtG1hoBv9Q1PuPgVmZvlgPipuOHanwHxXMWt6zfFdO4rOOHajnvj4rmgxqb4pouJcaTasjHrCPu9JAqYDzyPxR0+kVkJmsLFixAjRSUopJQBorRWysQBpaK2tFACCForfatFAhDu3fHrVB42ggl45tb5cPdFRPfG09rtQGfcVfnHHZlVDjDg6r4ivFDX0tzFE+kYWg6NR3PiplHVFxurOjxsqw5o5JK0mULjFzKnhiWaRjdUcjejd2kk77oTFNwcxg6WLDmlpw3WdRwM/fn3K+XDyX1F20fKHETnNZ6LI6cNbnvxnmo8fkZtbDl91qn+AaFGLDphpcmv2O/y/wAQWXO8sIpqkvqSZRbhW8Nx2qVluo9VUWhrHyQkjuznwXRfJU0x8Fta4FrhUPyCMKZSeT23UVGKaOrqjEM7ZZ2899OUZtVop7LSGmpS/Q55kJe7Ucnnut4pRVK3+552bM80k2kv2VEw80K/5mo+1+CKOQokiqqPH8E0YirwfzZUfbaqZxo76Db+/QfirheP+Fzu7ntCpXFRmrYqfoIXuZA3SSBndUuTWJV4zurZwm4CmnHPrjl4KoMy1xDhg+tWzhR2YZQd+sPgrZR2zyVgGnuXi1X+QfNybfsKheSloFNcNj6Q+Cv0mOhk+wVBzy+48v3s/pBV8wNfio0Y7vuKdvBHy9VnbOs9uCmo8er2qmbrgnRjDXH+VeiLA39Grd/pIv7AvO7MaD4FejbF/hu27f8AJxf2BSZ5Tid/H5/rtv3ru31rrvDcX6NW3b9wPguRX4j5drv6zufiuy8NtB4Ytf8Apx8EycnCOF3gfpTc/tj4JhowOfuCeux1cVXT+oPgE2zOOZ9iDVcCJR832exRpB8zP/Sd8FLn+q5gqLL9RP8A0nfBNCfB2q0/8Dodz9Q1Pvb4FN2sYslFzHzLU872FZmb5ZX+LGfo9Pz5j4rmjWddviF0ziz/AA9NzG4+K50xvXZ4hUuDSJbaYfS4/FHO0oLSt+lM8UZPpLJEsxYFpYgRhSSlFJKANLRW1ooAxacsWFAhB5rRWzzSSgDR5pt23PCX2pDt0AJ9gSHA9mEoptyYxLue+PYmzjuSikFMQl3JCT+t1Pj+CKnkhJ/W6jxVIBdxhdU2+qY3mHB/uVJr73DY5WipLwyd2z2jIB9YXRISNcoIyCuf8QcNTX29eZ0z429Dl/XyMe5OP6mg6ZbZeKcnEMpI2LMBwW7DRQUVa9kr3iF2+cdYH8UPpvJvcB1hcIInA+k0OyjrLPWUFLDBUV7auQzAEluMNO2yoLo6v5NJ6ClhrIjXRa3uGlrnBpPsKv796Z52OWHkvO0luroMSxkuA/aad0Rt3G97tI6NlQ+VuNJZJv7lJDVsqV3z8tVfPGs+sJiPP7OfZut1cVRPWy1Aa0l7tRA6pCSyOVrQ98bmjvO33qmargnNyInn+VekbEf0btv+ji/sC82MfmJ4B5tPPmvSliA/Jq25H/Jxf2BSRlOIX9357rhv9a/n4ldo4cH6M2v+gPguKX4D5criCQOldy8V23hz/DVr/wBOPggnJwjg11dq4puuN/nQPuSGZxyK3cCPymuv9YfBaaM9mfamaLg1Ofm8ZJ8Qosu9NOP8p3wUqc/N463tUZ/1M/8ASd8EIHwdutrcWai/ot5Jx4Hik21pFoowR+5byTkm45qOjJ8sr3Foxw/N2bj4rnjB84zxC6Hxd/h6T7QXPmj5xviE0XHgtdN+tsRg8yg9KPprUXWaEzFhWLRQI0VorCtFAG0kkDmcLaHXV7hLRAOLQZwDjt2KAJ5IHMrRI7wlFoOFrSEANl26SXHuPuTmFolAhok9xTZdvunyd1GkPXQgNlIKVnZIcUwEFNlOOKbJTAbchJP0qo8fwRZx2Qg/rVR4/gqQBOI9aUDvQWi/xhVY/wCl/sjEJ68niEEoiBxhV/0k0WGWnEb3HGGuJQJ1SKuoyBkNnaPvCfv9y+TLNO8HruOGjvKgUtM+hoKFkpzNI5sjz6yQmhlojOIWqPWRRSQuc9gJaM5xunI3fMBNVO8Eh9X4KexdACipH19ZXMDwwRSaWA9o35+5KdQT0py5pA72nIPsUmxD6dcT/m/iUJ4w4kfTgWe3NMtbO7SdJ9HPZ/urTYNE5lLT1LtLAGattTTg+7kV2SzcSvpbVS088TZWQwti1xHOwaBy9i4tZLBWWilpoXvFQ+RxdUvc85jzy0eoIczjv5DrpYql0kHRuwwx5OseoFHPBLT7Lfe6OokuNVUNj1Mke5w78E9y7Lw7twzbMg7U4Bz4LgtJxNT3qUzQV7XSOG4zg+5Wy2cY3W3BsbJDNE0YxzwEUTJ2qKjcRjii7DI+uB5+oLTQMbgBPT0kktwq6xkkbjUv1lnIhMuY6IgSAsJ7HjCRrFqhM4PR7Zxnt5KM84hqM5HzTvgpE/1YwMb887KJOT5tUd3Ru+CFyN8HeaEj5KpP6TeS3I4cvim7eR8lUu37pqVIQoMXyyvcXkDh5/Z1wuftPzrfEc1e+MgfkB+xA1hc/iyJmjvITRpHguNLvWNRYlCKQ/S2oqeazEzN1nNZqx2rTiCP2kCMznllaWsjA3ICwkZ2JPigDeENux+doR/nj4FEcobdvrqD+uP7SgYTPYkHKUexJJSEJJSSVspJKANKLL6ak5UWU9dNAbz1QkkredkklACHHdIJSnFNuO6YCXHZCSfpVR4/gijjshJP0qoPr/BWgCUJw+XxQSiP6Y1R/wApGYT87L4quiqbT8R18xOA2EkJosi3TN24spbc06oYHdNLjuHL70Xu5HntP3Atx7woHCMBfDVXaYZkrH4ae5g5KRd3E1cOnfSW/EI7AMxu+ZaO9JqDimlz/CfgtQbxt2TdxqI6ajkMpxqGAl2D4KxU3xlnprk8HEz5MMHbvn70rhSwyU0DrxcWk19QQQHbmNpPxTdDaqSt4jmr614LaY9SN3LVk7nwViqLlRCA5qIxhw21BU30h0N3S6tt9Zb6YYMtZO1gaewZyStSW6lqbNVsmpop8a8a2g48CqddLg65eU61Oidrp4ZGtGOXerHxLfTZeEy2Nmh8dW5srsZJa7J0qZLhCIs/kyt1ZQRVFumlpKksDuZLc494QKpHFvCUscdQ8TwOdhpc/U0+3mFbOEOKblXMo6eutohEoDYi13We3+IjsHrTHlRdJT0VA5sEkrTKW4aM77KIyerSNra2PT8S0VLXvoqsiOVrWkP05acgHxHNEqR8dbCXQyslZ3atQK5rxXVS03FkroaZ0zxGzLQNwNAyfYq0+rqbffo30c80RcWOAEhGc4O66EZS2O2yUUD2ua+F0QHJzOXuUCrtFQaSpfTyCZmggDGHE45YVFtPlKvUFYYKyOOuiBIcdOHgDngjmrzw9xnZuJJXU0ZkhmZGZXtc3AAHblJ0JSdHYbXVxVFrpdLxqEYBHaCnJXHOBv4qh26od5uJKKrbI08iHZCJR324Uzw2qjy3vUafgL33HuMD+YXDf0wqHF9ewZ3yFc73WR3e0uip/rcg6VT2wSxVUbZWObuOY9aVUaRexZqOtpTefMhURmpaNRi1dYDwRvmuW0RB8vpzjak+/C6iSB27rNqiTJX6IHvA3Ywu39QXGqrysX5k7RH5uxjskDos43K7BUH6HP8A0XfBeZanrafAge9a4oqV2Mvc3GXGdZE19JLJLrGrEVKcNGM88K98BXetvPC8VVXS9LMXuaXYxySLf5UuF6LhmjpsVctRFRdA4th21accyVE8l7s8Ewu75pDv4qZccDZdCh11Pz1vHfOP7XIhlDbr9fbzn9//APVyzEgnK9sbC9zgA0ZJKSHBzQ4HIIyCtTRsnjMcgDmkYIPakgBjAxow1owB6khGyklYSkkpjNEqNIcvT5KjPPXTQCjySHJROyQSmAhyQ5KcmyUCEOOxQQzEVU4I5lGn7lUquuk0FfOwwEdY4ycKkNKyxtusDXvI1HPcFU79M4VE8sLSX1DdIB227VM85e48iFDroZKst0glzQnGVOzZxGIuL6ygibSy00VM1rQGjST7ipJvEldbJqnWNTCMEDlhQgWuHmszOkBGdLhkJTKCGC2zQUusdK7JYXcgRyBV7EtEVl7udXXNgirHnPYNgAlXS8simhpn1D5TqDcZySVDmngslHJDBTvbWSjBL87e1D7NajU3AVNSRIdWc+tEpxxq2JRcnSC93c/5alaxuSd8k7Dc9naoszZAzSHvPbgI7I2N12qTJtg7Z8SkzCENyHZPiueXkqD00bxxNqwJYKSf8qbdNpeA2YE5GxV+q6GG/wDElxtVY3TTkRVTTjZ2knUMqs2qcfK9P2nWO9GIeJqOG8iad3Rk5YduXZlRLLJrUkLQk6bLlaqXpIDVta3ppgWs29Fo5ALDHcGM+kQNlbTnpGl3hhb4frI5aWCJrhqj1NOD7kZ4ka9nC9boOOq3ceKx7KZy+GnoazykXeKvDmRyQNw9rtJaS0dvtIVav9koDxBUSsLi2mc0B2rsGMKyukhg4l4jmqJBG2KjjfqPInbZU1kEzayeWnGmhc0uIO+B6veuqTerZmUUtO6K/UUXRzVcpOgBx0HOSDzR/wAlsElTxVUU8ez5qKVrfXkIVcrWKahkqI5HSDbOojYd6OeTWZ1Jdn1ceemippsewAhbxdownGmD33u48MXVklLUOAJIkgecBrgcEH7lfrF5Sobk0MeWNlI3il2J8DyVO8oFCHVcd0hbmG5RCoGOQeNnD7lSMlrhg794Uyhq3TplLJpemStHouDi+yOk6KqLrdUO2BlGGnwdyRyR0VVQtljfFURA7PaQR7156tnEU9OxsdW0VlONi1+5A9RXXuBm0DuGJKi3RyBkshJa/bS5Q3NfTJfyVKGOtUH/AAWGnpqZ1ziqTBGZ2jSJNI1Y7so3kZDUFhe2KWNz3BoyBk96LnBwVBDNPaXwyMJxraW59RXM2eR4On1TXY6BnS2NgyN/WumZJ5DZJOcZLceCak48AUSHyR2Vn6xU1k3f1w38Fb7TZ6Ox26OhoWOZBHkgOdqO6mZ9nitEnvQ5N8sQrKGXVw86oBq36Ybf9pRDOe1CZWsquIXQStD444WyNBHJ2SM+5IaCr5ms3c5rfE4TDq+lHOdvs3+CV5tTtO0LB/2hb0tGwDR7EAMmvgPomR3hGUg1bv2aaU+zCkHGexac4d6AIxqJ3ejThv2nKPNO+OSAOA1Sv07dmxP4KaSCUOuDgKii3/en+0pgTHE+rCQXLbzufFNkpgYXJtxWOKQSmBpxxuqlxE1nyqScZ0BWpxVR4kje67E5/YCBx5GtTf8A0n6Opjp6pkhzp7U26MA8jn1rBTkjcqZxU4uL7OhOnYeNtobpG58LmskHPT3+sIRVWeqoZA6SMhmchw5FQ6N7YKm4wwvcypMQLZGndrubcqTw55SoLiPMr7CyncMxlw3bq9fcuBryPG3h9cf7NLhkdPZkC5SCS6U9HKxskMsLnFpbncHmCkS2aSnczzBkWkOGprxv7CrtWcLU1b0dbQaS8N6u+Rg77FCHwOjlMcrXRyN7CMLrweTi8hfTz8dmU8coclF4nr5Lfd5mDUzLiMjx/wD1NU9dDJEC97ySN8uKvk9spbhE5lVAyQO7SFWq3gmGmaZKYOkZ/CXHZdipGVsZs08LrzShoBOvZD6qdvTPD9IIcdyN+ZU6yUrKXiCkaacMd0g3IRqrttO/il8UGgB+AGluckgkeHJK7K4ZX7TxJW2irbLTvklYObCCQQuw/Kx4g4PqmNjfkxtc0kEau3/8XL7nHcLZrEtNoZy1AbYU/hOvuEstXAGTvbNB82RnDSDlY5YJq1yVFkbiCguFyutwiomue4xR9KxhHWAx6WezK1FSuPC9ZJUv82kbH0cbNhqeMbY7kVN7i4a4qqp6thImiDXbZ3wCoHF9farzDFUURZJK9gPQh2lzDzyRy5LOerV+hcXFr9SkyNkkonUbWOFQ8ZmLt9I9SJ+T0NN8q2tY5jY6CcaX884G5QWor/NJdLsuOMahuAO71q08HVtHW3SrdBFJFL5jKOtghwxuc8x4LdNrowmk974MpH/L3BlxtmA+ps7/ADyHvdGQA5vhzPtXO5o+hmcwHIG4Pq7FbOHboLLxxT1LyTTTnzedp5aXDGD9yhcU2P5L4gqaUnSIX9XuLDu0+7ZaoykrbGeGLS69XB0BcWRsie9z9OQ3AOM+1dx4Up6al4XZBTB+AMu17knA/wBlT/InDD8tXRuhr2up25aRkcyukObHH0wjiZGP5RhYTk9VGiVRGzGx7mhzQ4BwIBHI96LNOyENPXHiibCdG+M47FmSxw4PYsykZWiUCFkrWUjK1lMBZOEJjf8ApPKQD+rs/uKJEoUw/pRN/pmf3FAILkpBK0SkEoA2SkkrRKSSgDC7dDbhg1lD65Tn/wASp5KG3E/S6D+qf7SqGic89YpsrbjlxSCUAJcd0hxW3FNuKYGidiq1fgTcs/yBWFzuaqfE1Q9lzIa/T1AgceSW+Ro5Nyo0k2P2cKe5jT2Jl1P3N2Ss3Kbd6qqtdzfWwDUydga4HlkKrsdI+Z73A9JK4uwPWul1dF0zcOia7xQ35GZGdQgaHZ7ArUtiXG3Zvhvie6WTQ2J2qDYGN/LC6Tbr1Z+KIhDL83U49F+x9hXO2UZZtjPsS2wFrg4EtcNwRthcHkeHDK9cfpl8o3jkcVT3Rfq7h6poiXwHp4R/5BQA5rjgt5HkmLTxfW0OmKrPnMHLJ9IBW8QW++0jZ6UNJfyeBjB7crnj5Wbxmo+QrXyivTHJvD/hWjSUz6lk5hbqYcg47UKq7XW090bXwNbUtaQ7o+RH/wDZ7VZKu11du6zml8f8QGQm4ZmuHVdocfcvVx5Y5I6oO0ckouLpkelvdDcR5rVRmGb/AKUowT4d/sTFbwxDNHJJRVL4C4g6GnqjCI1lupLizRUwNcMc8IabddLUSaCoNTB/0pTuB6nf7qySlccxVnnbnwxuwwAPIbnIwqzQ1bGaJpaZkmhoD3uHojsJ+C6tJdbfBW1MFSWNlczS0PGcuxtgdql0PDtJX8OxxyRBhnYRM1oxk+v/AGRdAUa1ustVXuNXTRjpGY0HkPBWSh4etltjqqy3AAmB4xnOnI3AVXvvDM3DcTpHF1TReiC5m7O7BCXwbXyzV1VTCpdLCaV7g1w3CrlWDKhc7fWtkkqnU7xBKNTZCOqSPWrTeoxxDwpa75kdM1vmNX24cPQJ9qM27iSlo7S+hqYWuaM9Vwyplsis1fa6q20zBTfKrD1Aeq17RkEdx2RvyJrcE+R+4Mor5XxSx6Xupww45ZBK6HBWQ1j5XQOy3Hcuf+Tyh1X2ukMoimmi0vYW+i8HDlebbQ/J8UkWrWSByWEq1Mv8pLB+cb4okDt7EKHpt8URDuXgkQxzK1lJLtlrUgQsla1JvUsJQIc1ITG79K5/9Mz+4ojq2QqJ2eKajb/l2D7ymAYJ3KQSsLt0glIRhKSXLTikZTGbzuhtxd9LofVKdv8AtKnkobcT9NoP6pz/AOJTGuSe53WKQ4rHHrHftSHFACXHdIcVhKQ5yYCXKn8T4+Wc6c/NhW5x2VQ4mwbuDv6ATRUSyCnJ5HHiFsU3ryiHR6hjC10eOxZG4MkpT6j4KM6iYT1gUYcwhJdTkjOAnYIDPosjDTjCiPp3xnJ3RuSEHsPsTb6NpG33p2ADfjGDsjsNbNQcI0r6WfQ9k5PVO437QoUtvwcpg05Ztk+HYs8mNZKT6dlRlp4LjZ/KDRSllLeA2KR2weB1T49yO1dgpq+n84t7mtLusMHLXLkNRQMc/OSXIrZ75c7CAKapJi7Y3btXn5PBljfs8WVP46NFkUlU0WqaKqt02idhbjv5J+GeKUjJ0nGB3FFLTxXauIm9BMxsU5GDHLjreBTVw4WIc6SicWt5iMn4KsX4hUvXnWl/0ZzwXvHcGVtjorjGWVEDHB37WEH+R7xZMvttU6pp2/upTnA9Tufvyi0JrYKjzd0bg8ZOh454UyCticHDVodndpK9VSUuDmaa5KHxbxJ55Zai31FOY36Q/WRtqB5Kv8EwviudW4vaS2kfuBhdTuFnob3SGOrpw0O/a2yqkOE28MVFXUtqmuppoHRMa44cXHlzV2qCylVV0qaO5SU7WMIdvkjKjxXOenuVNWA9aCUPAAxv/wClDur5oLkZamGRg5AkbLVE+O5XGnpGFxdK8DYYAHafcr4W43uy8VFYyy8b+cQ7Ul0Y2qiI7ARhw96vdLMZ45H884AIXN62cXzgl9ZSxFr7FU6YTp2dBy9quPCNe2us0j28mFuD6iMrmkux3tQbHphTWk6BnmoTfTHipfYkiGL1LRck5WiUyReVrKQSsygBRKFQu/Sqp/08fxKJFyExO/Sqq/oR/EpggwX7pOpILkkuSAUXJGpJ1LROyYG3HZDbifp1B/UP9pU4k4Qy4u+nUOx2ld/aUDQQcdz4pBKwncn1pDnIAxxTTitk5TbiQmBjnbFVPiJofc86sHQFaHE+9VfiCMm4hwaSNITRSOhMptJ7UpzWjbCJmMY5BR5I2jfCws2IBjaT6Kx0XV5bKQSAeSxrg4bhFgQ/N2jmEl0TOxoRAhhHJMuY0cu1FgDZIGkejhQamn1n0cI2+MFMyRNI9adjK1JRuacjKiytkjOzRj1qwzscM6WhD5WuJOrAV2AMYATnGh3ZjmrRZOM6216Yqk+dUw2w49ZvgUE6MAZ2J71HnxpWWXDDNHTkVjTcXaOu0F0t18YJqV7JZGg7H025Cq1x4Rmic6SKaSZjjqIBwQqLTVc1uqW1VJK+GVnItKuFk8ouNFPdow0dk8f4heV/jZ/ElqwPUvjs21RyKpbMyGrlt5DCHPYDu1yGeUusjm4AkkheC8SRkOaeR1K/S0lDeKRtRE5jw7dssZyVz7jZtr4fAjudQyLpxqjAbq6THe3kV3eN58Mz0vaXwc+TDp36J0NjoLvw5bm1cbdZgaC7AydkIk4EpbcTJSwNGGlvSMG+CMEEf7KTYb42ttsFRARJBuG626eW23crDT18U2G6tJ/hcu+ORSbSZk4tbgCjqaamoBZ5KIxwTM6AuYMs5Y8R7VF4DpX2+2XKhlB101V0Q9bcbH3K3z0cFU7Lm6X4wHN2I9qgx24W+oq5s5FS5rjnsIGModKNCu3Y609cKXq2UIHDgpLXZbuN1mhMXqWi5aWiR60yTepZlIzv2LCfYgZslCYXH8qqnbnBH8SimoDm5qFU+/FVVgH6iP4lMAqSklyblqIYQTLNHH9pwCHy8Q2mHObhA89zMuP3IoAkSkk7IOeJKd/6vRVtR62RYH3pDrtc5h8xahGOwzygfcE9LAMknKHXEnz2g2/en+0oXUXK5MH0iutlIO3GSR7yhVwvFqlbA6e/PdPASddP258NlSiwLk543LsDftKiT3KjgB6WtgZjn1wqFNf7CSS51wrD/mPICj/lLbmHNLZqcfzSHJT0jLpJxNaW7MqXzHuiYXfgmHcRGTamtdXN3FzQwfeqm7iqucMRNhhb3MYpFPdamp+smccp0kOiwi81hHztE2nPYNepDaurdUTa3jJxjAWmyF7ca1p0LXN9I59akaVHZnAY2UaSPuUstJSCwjdcxqQXMwclq1pDm7NUt4yM6U0Xaf2UAMdFjsSHR57EuSfB5FI84aSgBh0RG5TbmhTS9jxuUhzIwMgZQAMkY4uwBzUSahzv2ox1AeSYlx6z6sKrAAy04Ydt1DlgJzlG6iHX6JLfYoEsUjAct1KgA0rOjJyNlDme0sIAyikzNWcgD2oTUxlrsjCpAFeHOLa+xSNhYempScdEezwTvlRNBxJLbH1VY2gfCw5a9pLiT2ADnyVfDMYcOY3Rvjuognj4fr+iaWysNPKf5sZaVzvxoe1ZY7SG5vTpfAEtd9orRbBb4XvndTk6nGIt5knkUp/HDozhlNq3/aOAq68iKvLSBh5wdk1MBrOButF48FLV2Gt1R0KyeUCCUtiqcQu5YectPg7/AHVyiroLhHpbMGnGcErhLYS87N3UyGoudJEY4KmSNh7M7Dw7lu1Zk4nZAHBwyFK1bcwFzSx8aXK3ARXFnnkA218ntHwKm13EXDBPSzzXCqc7cxkuaB6tlOklous9wo6Y4mqY4/UXjKhv4ltY2ZUPld3Rsc78FQpOO7HSfqXDoc4ftSu/9qDU+VK76dNLQ0dM3swzJVqBLdHSPlueb9VstXMOxzgGD71p1Xfn+hSUlG3tMsmorkFVx3xLV87m6MHsiY1n4ZQepudwqzmpraiY/wA0hKrQidR2qa4y00gfcOJKCBoOXMjAyfVzQG5cQ8J/Kc1WbtVSvlwC2nJAOAuVADuylexNRSFqL5Pxtw5AT5tZZ6l38VQ/OfflQ5fKTVNH0K00NKOw6clU/IxgZSS3J2ToLZYanj7iGoP690Q7o2AITV3251gxNX1L8/zkfBRND+xpSmU0ruTPuTFuxrDpXdcl2e07lT42gNa1vILIqCd37KJU9mmk7MJNlxiyCInE8srYjcOTcI/Fw9KACfvU6CyAbOaPcosuiuQwyE9VvNGaChmLhzGUZhtEbcZaFPhpmx4DWpWOiPDSubEM7lY+mc7tIRRkWeZwtPp255pWB1CQ7hJ7lixcxZhTMvorFiCkQZu1QHfWLFicRscZzThJ0ndYsQJiGbndLwMrFiGBGqh1goVRyWLE1wBXa768oZMBqOyxYtUSNBZxY535G2cZO1Uzt9ZWLE1yTLgrd0/X3/a/FI5krFifRXZLox1ipsnYsWJDIzeai1wGnksWKoiYJeB3KM/0isWK0YSGHLSxYqINt5pSxYgB5jR3BPxtbn0R7lixIpEmFjc+iPciEDG6fRHuWLEjVBGna0Y6o9yJU4GeQWLFDKJzfRCej5LFiQhwc0p2xWLEgFt5JMixYkB//9k=", "photoSource": "RLC-PRC006M-EN_Catalog.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 RTAC (UC800)", "Trane", "BAS-PTS032A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS032A-EN_12062024.pdf", "취입 완료"]], "points": [{"inst": 1, "type": "AI", "unitDisp": "—", "name": "Active Chilled Water Setpoint", "note": ""}, {"inst": 2, "type": "AI", "unitDisp": "—", "name": "Active Current Limit Setpoint", "note": ""}, {"inst": 5, "type": "AI", "unitDisp": "—", "name": "Actual Running Capacity", "note": ""}, {"inst": 6, "type": "AI", "unitDisp": "—", "name": "Evaporator Refrigerant Pressure - Ckt1", "note": ""}, {"inst": 9, "type": "AI", "unitDisp": "—", "name": "Evaporator Refrigerant Pressure - Ckt 2", "note": ""}, {"inst": 12, "type": "AI", "unitDisp": "—", "name": "Evaporator Saturated Refrigerant Temperature- Ckt 1", "note": ""}, {"inst": 14, "type": "AI", "unitDisp": "—", "name": "Evaporator Saturated Refrigerant Temperature- Ckt 2", "note": ""}, {"inst": 16, "type": "AI", "unitDisp": "—", "name": "Condenser Refrigerant Pressure - Ckt 1", "note": ""}, {"inst": 18, "type": "AI", "unitDisp": "—", "name": "Condenser Refrigerant Pressure - Ckt 2", "note": ""}, {"inst": 20, "type": "AI", "unitDisp": "—", "name": "Condenser Saturated Refrigerant Temperature - Ckt 1", "note": ""}, {"inst": 22, "type": "AI", "unitDisp": "—", "name": "Condenser Saturated Refrigerant Temperature - Ckt 2", "note": ""}, {"inst": 25, "type": "AI", "unitDisp": "—", "name": "Local Atmospheric Pressure", "note": ""}, {"inst": 26, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 1A", "note": ""}, {"inst": 27, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 1B", "note": ""}, {"inst": 28, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 2A", "note": ""}, {"inst": 29, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 2B", "note": ""}, {"inst": 34, "type": "AI", "unitDisp": "—", "name": "Run Time- Compressor 1A", "note": ""}, {"inst": 35, "type": "AI", "unitDisp": "—", "name": "Run Time- Compressor 1B", "note": ""}, {"inst": 36, "type": "AI", "unitDisp": "—", "name": "Run Time- Compressor 2A", "note": ""}, {"inst": 37, "type": "AI", "unitDisp": "—", "name": "Run Time- Compressor 2B", "note": ""}, {"inst": 42, "type": "AI", "unitDisp": "—", "name": "Airflow Percentage- Circuit 1", "note": ""}, {"inst": 43, "type": "AI", "unitDisp": "—", "name": "Airflow Percentage- Circuit 2", "note": ""}, {"inst": 44, "type": "AI", "unitDisp": "—", "name": "Evaporator Entering Water Temp", "note": ""}, {"inst": 45, "type": "AI", "unitDisp": "—", "name": "Evaporator Leaving Water Temp", "note": ""}, {"inst": 48, "type": "AI", "unitDisp": "—", "name": "High Side Oil Pressure - Compressor 1A", "note": ""}, {"inst": 49, "type": "AI", "unitDisp": "—", "name": "High Side Oil Pressure - Compressor 1B", "note": ""}, {"inst": 50, "type": "AI", "unitDisp": "—", "name": "High Side Oil Pressure - Compressor 2A", "note": ""}, {"inst": 51, "type": "AI", "unitDisp": "—", "name": "High Side Oil Pressure - Compressor 2B", "note": ""}, {"inst": 52, "type": "AI", "unitDisp": "—", "name": "Oil Temp - Compressor 1A", "note": ""}, {"inst": 53, "type": "AI", "unitDisp": "—", "name": "Oil Temp - Compressor 1B", "note": ""}, {"inst": 54, "type": "AI", "unitDisp": "—", "name": "Oil Temp - Compressor 2A", "note": ""}, {"inst": 55, "type": "AI", "unitDisp": "—", "name": "Oil Temp - Compressor 2B", "note": ""}, {"inst": 57, "type": "AI", "unitDisp": "—", "name": "Outdoor Air Temperature", "note": ""}, {"inst": 59, "type": "AI", "unitDisp": "—", "name": "Motor Voltage AB Starter 1A", "note": ""}, {"inst": 60, "type": "AI", "unitDisp": "—", "name": "Motor Voltage AB Starter 1B", "note": ""}, {"inst": 61, "type": "AI", "unitDisp": "—", "name": "Motor Voltage AB Starter 2A", "note": ""}, {"inst": 71, "type": "AI", "unitDisp": "—", "name": "Motor Current L1 Starter 1A", "note": ""}, {"inst": 72, "type": "AI", "unitDisp": "—", "name": "Motor Current L2 Starter 1A", "note": ""}, {"inst": 73, "type": "AI", "unitDisp": "—", "name": "Motor Current L3 Starter 1A", "note": ""}, {"inst": 74, "type": "AI", "unitDisp": "—", "name": "Motor Current L1 Starter 1B", "note": ""}, {"inst": 75, "type": "AI", "unitDisp": "—", "name": "Motor Current L2 Starter 1B", "note": ""}, {"inst": 76, "type": "AI", "unitDisp": "—", "name": "Motor Current L3 Starter 1B", "note": ""}, {"inst": 77, "type": "AI", "unitDisp": "—", "name": "Motor Current L1 Starter 2A", "note": ""}, {"inst": 78, "type": "AI", "unitDisp": "—", "name": "Motor Current L2 Starter 2A", "note": ""}, {"inst": 79, "type": "AI", "unitDisp": "—", "name": "Motor Current L3 Starter 2A", "note": ""}, {"inst": 80, "type": "AI", "unitDisp": "—", "name": "Motor Current L1 Starter 2B", "note": ""}, {"inst": 81, "type": "AI", "unitDisp": "—", "name": "Motor Current L2 Starter 2B", "note": ""}, {"inst": 82, "type": "AI", "unitDisp": "—", "name": "Motor Current L3 Starter 2B", "note": ""}, {"inst": 83, "type": "AI", "unitDisp": "—", "name": "Motor Current L1 % RLA Starter 1A", "note": ""}, {"inst": 84, "type": "AI", "unitDisp": "—", "name": "Motor Current L2 % RLA Starter 1A", "note": ""}, {"inst": 85, "type": "AI", "unitDisp": "—", "name": "Motor Current L3 % RLA Starter 1A", "note": ""}, {"inst": 86, "type": "AI", "unitDisp": "—", "name": "Motor Current L1 % RLA Starter 1B", "note": ""}, {"inst": 87, "type": "AI", "unitDisp": "—", "name": "Motor Current L2 % RLA Starter 1B", "note": ""}, {"inst": 88, "type": "AI", "unitDisp": "—", "name": "Motor Current L3 % RLA Starter 1B", "note": ""}, {"inst": 89, "type": "AI", "unitDisp": "—", "name": "Motor Current L1 % RLA Starter 2A", "note": ""}, {"inst": 90, "type": "AI", "unitDisp": "—", "name": "Motor Current L2 % RLA Starter 2A", "note": ""}, {"inst": 91, "type": "AI", "unitDisp": "—", "name": "Motor Current L3 % RLA Starter 2A", "note": ""}, {"inst": 92, "type": "AI", "unitDisp": "—", "name": "Motor Current L1 % RLA Starter 2B", "note": ""}, {"inst": 93, "type": "AI", "unitDisp": "—", "name": "Motor Current L2 % RLA Starter 2B", "note": ""}, {"inst": 94, "type": "AI", "unitDisp": "—", "name": "Motor Current L3 % RLA Starter 2B", "note": ""}, {"inst": 95, "type": "AI", "unitDisp": "—", "name": "Number of Circuits", "note": ""}, {"inst": 96, "type": "AI", "unitDisp": "—", "name": "Number of Compressors, Ckt 1", "note": ""}, {"inst": 97, "type": "AI", "unitDisp": "—", "name": "Number of Compressors, Ckt 2", "note": ""}, {"inst": 98, "type": "AI", "unitDisp": "—", "name": "Chiller Design Capacity", "note": ""}, {"inst": 100, "type": "AI", "unitDisp": "—", "name": "Output Power AFD 1A", "note": ""}, {"inst": 101, "type": "AI", "unitDisp": "—", "name": "Output Power AFD 2A", "note": ""}, {"inst": 102, "type": "AI", "unitDisp": "—", "name": "Discharge Temperature Cprsr 1A", "note": ""}, {"inst": 103, "type": "AI", "unitDisp": "—", "name": "Discharge Temperature Cprsr 2A", "note": ""}, {"inst": 106, "type": "AI", "unitDisp": "—", "name": "Frequency Command Cprsr 1A", "note": ""}, {"inst": 107, "type": "AI", "unitDisp": "—", "name": "Frequency Command Cprsr 2A", "note": ""}, {"inst": 108, "type": "AI", "unitDisp": "—", "name": "Average Motor Current % RLA AFD 1A", "note": ""}, {"inst": 109, "type": "AI", "unitDisp": "—", "name": "Average Motor Current % RLA AFD 2A", "note": ""}, {"inst": 1, "type": "AV", "unitDisp": "—", "name": "BAS Chilled Water Setpoint", "note": "범위 –12.22°C to 18.3°C (a)"}, {"inst": 2, "type": "AV", "unitDisp": "—", "name": "BAS Current Limit Setpoint", "note": "범위 0% to 120%"}, {"inst": 1, "type": "BI", "unitDisp": "—", "name": "Run Enabled", "note": ""}, {"inst": 2, "type": "BI", "unitDisp": "—", "name": "Local Setpoint Control", "note": ""}, {"inst": 3, "type": "BI", "unitDisp": "—", "name": "Chiller Limit Mode Indicator", "note": ""}, {"inst": 4, "type": "BI", "unitDisp": "—", "name": "Chiller Running Indicator", "note": ""}, {"inst": 6, "type": "BI", "unitDisp": "—", "name": "Maximum Capacity", "note": ""}, {"inst": 9, "type": "BI", "unitDisp": "—", "name": "Compressor 1A Running", "note": ""}, {"inst": 10, "type": "BI", "unitDisp": "—", "name": "Compressor 1B Running", "note": ""}, {"inst": 11, "type": "BI", "unitDisp": "—", "name": "Compressor 2A Running", "note": ""}, {"inst": 12, "type": "BI", "unitDisp": "—", "name": "Compressor 2B Running", "note": ""}, {"inst": 17, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Pump Command", "note": ""}, {"inst": 22, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Status", "note": ""}, {"inst": 23, "type": "BI", "unitDisp": "—", "name": "Alarm Present", "note": ""}, {"inst": 24, "type": "BI", "unitDisp": "—", "name": "Shutdown Alarm Present", "note": ""}, {"inst": 500, "type": "BI", "unitDisp": "—", "name": "AFD Fault – 1A", "note": ""}, {"inst": 502, "type": "BI", "unitDisp": "—", "name": "AFD Fault–2A", "note": ""}, {"inst": 504, "type": "BI", "unitDisp": "—", "name": "AFD Motor Current Overload – 1A", "note": ""}, {"inst": 506, "type": "BI", "unitDisp": "—", "name": "AFD Motor Current Overload – 2A", "note": ""}, {"inst": 508, "type": "BI", "unitDisp": "—", "name": "AFD Interrupt Failure – 1A", "note": ""}, {"inst": 510, "type": "BI", "unitDisp": "—", "name": "AFD Interrupt Failure – 2A", "note": ""}, {"inst": 512, "type": "BI", "unitDisp": "—", "name": "Starter Did Not Transition - 1A", "note": ""}, {"inst": 513, "type": "BI", "unitDisp": "—", "name": "Starter Did Not Transition - 1B", "note": ""}, {"inst": 514, "type": "BI", "unitDisp": "—", "name": "Starter Did Not Transition - 2A", "note": ""}, {"inst": 515, "type": "BI", "unitDisp": "—", "name": "Starter Did Not Transition - 2B", "note": ""}, {"inst": 516, "type": "BI", "unitDisp": "—", "name": "Phase Reversal - 1A", "note": ""}, {"inst": 517, "type": "BI", "unitDisp": "—", "name": "Phase Reversal - 1B", "note": ""}, {"inst": 518, "type": "BI", "unitDisp": "—", "name": "Phase Reversal - 2A", "note": ""}, {"inst": 519, "type": "BI", "unitDisp": "—", "name": "Phase Reversal - 2B", "note": ""}, {"inst": 520, "type": "BI", "unitDisp": "—", "name": "Starter Dry Run Test - 1A", "note": ""}, {"inst": 521, "type": "BI", "unitDisp": "—", "name": "Starter Dry Run Test- 1B", "note": ""}, {"inst": 522, "type": "BI", "unitDisp": "—", "name": "Starter Dry Run Test - 2A", "note": ""}, {"inst": 523, "type": "BI", "unitDisp": "—", "name": "Starter Dry Run Test - 2B", "note": ""}, {"inst": 524, "type": "BI", "unitDisp": "—", "name": "Phase Loss - 1A", "note": ""}, {"inst": 525, "type": "BI", "unitDisp": "—", "name": "Phase Loss - 1B", "note": ""}, {"inst": 526, "type": "BI", "unitDisp": "—", "name": "Phase Loss-2A", "note": ""}, {"inst": 527, "type": "BI", "unitDisp": "—", "name": "Phase Loss-2B", "note": ""}, {"inst": 528, "type": "BI", "unitDisp": "—", "name": "Power Loss - 1A", "note": ""}, {"inst": 529, "type": "BI", "unitDisp": "—", "name": "Power Loss - 1B", "note": ""}, {"inst": 530, "type": "BI", "unitDisp": "—", "name": "Power Loss - 2A", "note": ""}, {"inst": 531, "type": "BI", "unitDisp": "—", "name": "Power Loss - 2B", "note": ""}, {"inst": 532, "type": "BI", "unitDisp": "—", "name": "Severe CurrentPhase UnbalanceImbalance - Cprsr 1A", "note": ""}, {"inst": 533, "type": "BI", "unitDisp": "—", "name": "Severe CurrentPhase UnbalanceImbalance - Cprsr 1B", "note": ""}, {"inst": 534, "type": "BI", "unitDisp": "—", "name": "Severe CurrentPhase UnbalanceImbalance - Cprsr 2A", "note": ""}, {"inst": 535, "type": "BI", "unitDisp": "—", "name": "Severe CurrentPhase UnbalanceImbalance - Cprsr 2B", "note": ""}, {"inst": 536, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type I – 1A", "note": ""}, {"inst": 537, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type I – 1B", "note": ""}, {"inst": 538, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type I – 2A", "note": ""}, {"inst": 539, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type I –2B", "note": ""}, {"inst": 540, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type II – 1A", "note": ""}, {"inst": 541, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type II –1B", "note": ""}, {"inst": 542, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type II –2A", "note": ""}, {"inst": 543, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type II – 2B", "note": ""}, {"inst": 544, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type III – 1A", "note": ""}, {"inst": 545, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type III –1B", "note": ""}, {"inst": 546, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type III –2A", "note": ""}, {"inst": 547, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type III –2B", "note": ""}, {"inst": 548, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Shorted –1A", "note": ""}, {"inst": 549, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Shorted –1B", "note": ""}, {"inst": 550, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Shorted –2A", "note": ""}, {"inst": 551, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Shorted –2B", "note": ""}, {"inst": 552, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Opened –1A", "note": ""}, {"inst": 553, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Opened –1B", "note": ""}, {"inst": 554, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Opened –2A", "note": ""}, {"inst": 555, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Opened –2B", "note": ""}, {"inst": 556, "type": "BI", "unitDisp": "—", "name": "Motor Current Overload Trip - Cprsr 1A", "note": ""}, {"inst": 557, "type": "BI", "unitDisp": "—", "name": "Motor Current Overload Trip - Cprsr 1B", "note": ""}, {"inst": 558, "type": "BI", "unitDisp": "—", "name": "Motor Current Overload Trip - Cprsr 2A", "note": ""}, {"inst": 559, "type": "BI", "unitDisp": "—", "name": "Motor Current Overload Trip - Cprsr 2B", "note": ""}, {"inst": 560, "type": "BI", "unitDisp": "—", "name": "Starter Contactor Interrupt Failure - 1A", "note": ""}, {"inst": 561, "type": "BI", "unitDisp": "—", "name": "Starter Contactor Interrupt Failure - 1B", "note": ""}, {"inst": 562, "type": "BI", "unitDisp": "—", "name": "Starter Contactor Interrupt Failure - 2A", "note": ""}, {"inst": 563, "type": "BI", "unitDisp": "—", "name": "Starter Contactor Interrupt Failure - 2B", "note": ""}, {"inst": 564, "type": "BI", "unitDisp": "—", "name": "Over Voltage", "note": ""}, {"inst": 565, "type": "BI", "unitDisp": "—", "name": "Under Voltage", "note": ""}, {"inst": 566, "type": "BI", "unitDisp": "—", "name": "MP: Reset Has Occurred", "note": ""}, {"inst": 567, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Rfgt Temperature - Ckt1", "note": ""}, {"inst": 568, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Rfgt Temperature - Ckt2", "note": ""}, {"inst": 569, "type": "BI", "unitDisp": "—", "name": "Low Oil Flow - Cprsr 1A", "note": ""}, {"inst": 570, "type": "BI", "unitDisp": "—", "name": "Low Oil Flow - Cprsr 1B", "note": ""}, {"inst": 571, "type": "BI", "unitDisp": "—", "name": "Low Oil Flow- Cprsr 2A", "note": ""}, {"inst": 572, "type": "BI", "unitDisp": "—", "name": "Low Oil Flow - Cprsr 2B", "note": ""}, {"inst": 573, "type": "BI", "unitDisp": "—", "name": "Low Differential Rfgt Pressure - Ckt1", "note": ""}, {"inst": 574, "type": "BI", "unitDisp": "—", "name": "Low Differential Rfgt Pressure - Ckt2", "note": ""}, {"inst": 575, "type": "BI", "unitDisp": "—", "name": "High Differential Rfgt Pressure - Ckt1", "note": ""}, {"inst": 576, "type": "BI", "unitDisp": "—", "name": "High Differential Rfgt Pressure - Ckt2", "note": ""}, {"inst": 577, "type": "BI", "unitDisp": "—", "name": "High Oil Temperature – 1A", "note": ""}, {"inst": 578, "type": "BI", "unitDisp": "—", "name": "High Oil Temperature –1B", "note": ""}, {"inst": 579, "type": "BI", "unitDisp": "—", "name": "High Oil Temperature –2A", "note": ""}, {"inst": 580, "type": "BI", "unitDisp": "—", "name": "High Oil Temperature – 2B", "note": ""}, {"inst": 581, "type": "BI", "unitDisp": "—", "name": "Oil Temperature Sensor – 1A", "note": ""}, {"inst": 582, "type": "BI", "unitDisp": "—", "name": "Oil Temperature Sensor – 1B", "note": ""}, {"inst": 583, "type": "BI", "unitDisp": "—", "name": "Oil Temperature Sensor–2A", "note": ""}, {"inst": 584, "type": "BI", "unitDisp": "—", "name": "Oil Temperature Sensor–2B", "note": ""}, {"inst": 585, "type": "BI", "unitDisp": "—", "name": "Evaporator Liquid Level Sensor– Ckt1", "note": ""}, {"inst": 586, "type": "BI", "unitDisp": "—", "name": "Evaporator Liquid Level Sensor– Ckt2", "note": ""}, {"inst": 587, "type": "BI", "unitDisp": "—", "name": "Condenser Fan VFD Fault - Ckt 1 Dr 1", "note": ""}, {"inst": 588, "type": "BI", "unitDisp": "—", "name": "Condenser Fan VFD Fault - Ckt1 Dr 2", "note": ""}, {"inst": 589, "type": "BI", "unitDisp": "—", "name": "Condenser Fan VFD Fault - Ckt2 Dr 1", "note": ""}, {"inst": 590, "type": "BI", "unitDisp": "—", "name": "Condenser Fan VFD Fault - Ckt2 Dr 2", "note": ""}, {"inst": 593, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Liquid Level – Ckt1", "note": ""}, {"inst": 594, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Liquid Level – Ckt2", "note": ""}, {"inst": 595, "type": "BI", "unitDisp": "—", "name": "High Evaporator Liquid Level – Ckt1", "note": ""}, {"inst": 596, "type": "BI", "unitDisp": "—", "name": "High Evaporator Liquid Level – Ckt2", "note": ""}, {"inst": 597, "type": "BI", "unitDisp": "—", "name": "Evaporator Rfgt Drain – Circuit 1", "note": ""}, {"inst": 598, "type": "BI", "unitDisp": "—", "name": "Evaporator Rfgt Drain – Circuit 2", "note": ""}, {"inst": 599, "type": "BI", "unitDisp": "—", "name": "External Chilled Water Setpoint", "note": ""}, {"inst": 600, "type": "BI", "unitDisp": "—", "name": "External Current Limit Setpoint", "note": ""}, {"inst": 601, "type": "BI", "unitDisp": "—", "name": "Evap Water Flow (Entering Water Temp)", "note": ""}, {"inst": 602, "type": "BI", "unitDisp": "—", "name": "Evaporator Entering Water Temp Sensor", "note": ""}, {"inst": 603, "type": "BI", "unitDisp": "—", "name": "Evaporator Leaving Water Temp Sensor", "note": ""}, {"inst": 604, "type": "BI", "unitDisp": "—", "name": "Condenser Rfgt Pressure Transducer - Ckt1", "note": ""}, {"inst": 605, "type": "BI", "unitDisp": "—", "name": "Condenser Rfgt Pressure Transducer - Ckt2", "note": ""}, {"inst": 606, "type": "BI", "unitDisp": "—", "name": "Suction Refrigerant Pressure Sensor- 1A", "note": ""}, {"inst": 607, "type": "BI", "unitDisp": "—", "name": "Suction Refrigerant Pressure Sensor - 1B", "note": ""}, {"inst": 608, "type": "BI", "unitDisp": "—", "name": "Suction Refrigerant Pressure Sensor - 2A", "note": ""}, {"inst": 609, "type": "BI", "unitDisp": "—", "name": "Suction Refrigerant Pressure Sensor - 2B", "note": ""}, {"inst": 610, "type": "BI", "unitDisp": "—", "name": "Intermediate Oil Press Xdcr - Cprsr 1A", "note": ""}, {"inst": 611, "type": "BI", "unitDisp": "—", "name": "Intermediate Oil Press Xdcr - Cprsr 1B", "note": ""}, {"inst": 612, "type": "BI", "unitDisp": "—", "name": "Intermediate Oil Press Xdcr - Cprsr 2A", "note": ""}, {"inst": 613, "type": "BI", "unitDisp": "—", "name": "Intermediate Oil Press Xdcr - Cprsr 2B", "note": ""}, {"inst": 614, "type": "BI", "unitDisp": "—", "name": "Oil Flow Protection Fault - 1A", "note": ""}, {"inst": 615, "type": "BI", "unitDisp": "—", "name": "Oil Flow Protection Fault - 1B", "note": ""}, {"inst": 616, "type": "BI", "unitDisp": "—", "name": "Oil Flow Protection Fault - 2A", "note": ""}, {"inst": 617, "type": "BI", "unitDisp": "—", "name": "Oil Flow Protection Fault - 2B", "note": ""}, {"inst": 618, "type": "BI", "unitDisp": "—", "name": "Low Suction Rfgt Pressure – Ckt 1", "note": ""}, {"inst": 620, "type": "BI", "unitDisp": "—", "name": "Low Suction Rfgt Pressure – Ckt 2", "note": ""}, {"inst": 622, "type": "BI", "unitDisp": "—", "name": "Very Low Evaporator Rfgt Pressure - Ckt1", "note": ""}, {"inst": 623, "type": "BI", "unitDisp": "—", "name": "Very Low Evaporator Rfgt Pressure - Ckt2", "note": ""}, {"inst": 624, "type": "BI", "unitDisp": "—", "name": "Pumpdown Terminated - Ckt1", "note": ""}, {"inst": 625, "type": "BI", "unitDisp": "—", "name": "Pumpdown Terminated - Ckt2", "note": ""}, {"inst": 626, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Water Temp (Unit Off)", "note": ""}, {"inst": 627, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Temp (Unit Off) - Ckt1", "note": ""}, {"inst": 628, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Temp (Unit Off) - Ckt2", "note": ""}, {"inst": 629, "type": "BI", "unitDisp": "—", "name": "Low Evap Leaving Water Temp: Unit On", "note": ""}, {"inst": 630, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Overdue", "note": ""}, {"inst": 631, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Lost", "note": ""}, {"inst": 632, "type": "BI", "unitDisp": "—", "name": "High Evaporator Refrigerant Pressure", "note": ""}, {"inst": 633, "type": "BI", "unitDisp": "—", "name": "High Evaporator Water Temperature", "note": ""}, {"inst": 634, "type": "BI", "unitDisp": "—", "name": "High Pressure Cutout - Cprsr 1A", "note": ""}, {"inst": 635, "type": "BI", "unitDisp": "—", "name": "High Pressure Cutout - Cprsr 1B", "note": ""}, {"inst": 636, "type": "BI", "unitDisp": "—", "name": "High Pressure Cutout - Cprsr 2A", "note": ""}, {"inst": 637, "type": "BI", "unitDisp": "—", "name": "High Pressure Cutout - Cprsr 2B", "note": ""}, {"inst": 638, "type": "BI", "unitDisp": "—", "name": "Emergency Stop", "note": ""}, {"inst": 639, "type": "BI", "unitDisp": "—", "name": "Outdoor Air Temperature Sensor", "note": ""}, {"inst": 640, "type": "BI", "unitDisp": "—", "name": "Starter Panel Thermostat Cutout - 2A", "note": ""}, {"inst": 641, "type": "BI", "unitDisp": "—", "name": "Starter Panel Thermostat Cutout - 1B", "note": ""}, {"inst": 642, "type": "BI", "unitDisp": "—", "name": "Starter Panel Thermostat Cutout - 2B", "note": ""}, {"inst": 643, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 1 - 1A", "note": ""}, {"inst": 644, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 1 - 1B", "note": ""}, {"inst": 645, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 1 - 2A", "note": ""}, {"inst": 646, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 1 - 2B", "note": ""}, {"inst": 647, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 2 - 1A", "note": ""}, {"inst": 648, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 2 - 1B", "note": ""}, {"inst": 649, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 2 - 2A", "note": ""}, {"inst": 650, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 2 - 2B", "note": ""}, {"inst": 651, "type": "BI", "unitDisp": "—", "name": "MP: Invalid Configuration", "note": ""}, {"inst": 652, "type": "BI", "unitDisp": "—", "name": "MP Application Memory CRC Error", "note": ""}, {"inst": 653, "type": "BI", "unitDisp": "—", "name": "MP: Non-Volatile Memory Reformatted", "note": ""}, {"inst": 654, "type": "BI", "unitDisp": "—", "name": "Check Clock", "note": ""}, {"inst": 655, "type": "BI", "unitDisp": "—", "name": "MP: Could not Store Starts and Hours", "note": ""}, {"inst": 656, "type": "BI", "unitDisp": "—", "name": "MP: Non-Volatile Block Test Error", "note": ""}, {"inst": 657, "type": "BI", "unitDisp": "—", "name": "Starter Failed to Arm/Start - 1A", "note": ""}, {"inst": 658, "type": "BI", "unitDisp": "—", "name": "Starter Failed to Arm/Start - 1B", "note": ""}, {"inst": 659, "type": "BI", "unitDisp": "—", "name": "Starter Failed to Arm/Start - 2A", "note": ""}, {"inst": 660, "type": "BI", "unitDisp": "—", "name": "Starter Failed to Arm/Start - 2B", "note": ""}, {"inst": 661, "type": "BI", "unitDisp": "—", "name": "Software Error 1001: Call Trane Service", "note": ""}, {"inst": 662, "type": "BI", "unitDisp": "—", "name": "Software Error 1002: Call Trane Service", "note": ""}, {"inst": 663, "type": "BI", "unitDisp": "—", "name": "Software Error 1003: Call Trane Service", "note": ""}, {"inst": 664, "type": "BI", "unitDisp": "—", "name": "Excessive IPC Comm Loss", "note": ""}, {"inst": 665, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload - 1A", "note": ""}, {"inst": 666, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load - 1A", "note": ""}, {"inst": 667, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload - 1B", "note": ""}, {"inst": 668, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load - 1B", "note": ""}, {"inst": 669, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload - 2A", "note": ""}, {"inst": 670, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load - 2A", "note": ""}, {"inst": 671, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload - 2B", "note": ""}, {"inst": 672, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load - 2B", "note": ""}, {"inst": 673, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Step Load - 1A", "note": ""}, {"inst": 674, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Step Load - 1B", "note": ""}, {"inst": 675, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Step Load - 2A", "note": ""}, {"inst": 676, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Step Load - 2B", "note": ""}, {"inst": 677, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Auto/Stop", "note": ""}, {"inst": 678, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Emergency Stop", "note": ""}, {"inst": 679, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ckt Lockout - Ckt1", "note": ""}, {"inst": 680, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ckt Lockout - Ckt2", "note": ""}, {"inst": 681, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ice Building Command", "note": ""}, {"inst": 682, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outdoor Air Temperature", "note": ""}, {"inst": 683, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Leaving Water Temp", "note": ""}, {"inst": 684, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Entering Water Temp", "note": ""}, {"inst": 685, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Temperature – 1A’", "note": ""}, {"inst": 686, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Temperature – 1B’", "note": ""}, {"inst": 687, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Temperature – 2A’", "note": ""}, {"inst": 688, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Temperature – 2B’", "note": ""}, {"inst": 689, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Chilled Water Setpoint", "note": ""}, {"inst": 690, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Current Limit Setpoint", "note": ""}, {"inst": 691, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Sw - 1A", "note": ""}, {"inst": 692, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Sw - 1B", "note": ""}, {"inst": 693, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Sw - 2A", "note": ""}, {"inst": 694, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Sw - 2B", "note": ""}, {"inst": 695, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Flow Switch", "note": ""}, {"inst": 696, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Rfgt Pressure - Ckt1", "note": ""}, {"inst": 697, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Rfgt Pressure - Ckt2", "note": ""}, {"inst": 698, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Intermediate Oil Pressure - 1A", "note": ""}, {"inst": 699, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Intermediate Oil Pressure - 1B", "note": ""}, {"inst": 700, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Intermediate Oil Pressure - 2A", "note": ""}, {"inst": 701, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Intermediate Oil Pressure - 2B", "note": ""}, {"inst": 702, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump Relay", "note": ""}, {"inst": 703, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ice Building Status Relay", "note": ""}, {"inst": 704, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure - 1A", "note": ""}, {"inst": 705, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure - 1B", "note": ""}, {"inst": 706, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure - 2A", "note": ""}, {"inst": 707, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure - 2B", "note": ""}, {"inst": 708, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Ckt1, Stage 1", "note": ""}, {"inst": 709, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Ckt1, Stage 2", "note": ""}, {"inst": 710, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Ckt1, Stage 3", "note": ""}, {"inst": 711, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Ckt1, Stage 4", "note": ""}, {"inst": 712, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Ckt2, Stage 1", "note": ""}, {"inst": 713, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Ckt2, Stage 2", "note": ""}, {"inst": 714, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Ckt2, Stage 3", "note": ""}, {"inst": 715, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Ckt2, Stage 4", "note": ""}, {"inst": 716, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Liquid Level - Ckt1", "note": ""}, {"inst": 717, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Liquid Level - Ckt2", "note": ""}, {"inst": 718, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Power- Ckt1", "note": ""}, {"inst": 719, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Speed Cmd - Ckt1", "note": ""}, {"inst": 720, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inv Fault, Ckt1, Dr 1", "note": ""}, {"inst": 721, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inv Fault, Ckt1, Dr 2", "note": ""}, {"inst": 722, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Solenoid Valve - 1A", "note": ""}, {"inst": 723, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Solenoid Valve - 2A", "note": ""}, {"inst": 724, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Solenoid Valve - 1B", "note": ""}, {"inst": 725, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Solenoid Valve - 2B", "note": ""}, {"inst": 726, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter 1A", "note": ""}, {"inst": 727, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter 1B", "note": ""}, {"inst": 728, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter 2A", "note": ""}, {"inst": 729, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter 2B", "note": ""}, {"inst": 730, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve 1", "note": ""}, {"inst": 731, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve 2", "note": ""}, {"inst": 734, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Power - Ckt2", "note": ""}, {"inst": 735, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Speed Cmd - Ckt2", "note": ""}, {"inst": 736, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inv Fault, Ckt 2, Dr 1", "note": ""}, {"inst": 737, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inv Fault, Ckt 2, Dr 2", "note": ""}, {"inst": 738, "type": "BI", "unitDisp": "—", "name": "Starter 1A Loss of Comm with MP", "note": ""}, {"inst": 739, "type": "BI", "unitDisp": "—", "name": "Starter 1B Loss of Comm with MP", "note": ""}, {"inst": 740, "type": "BI", "unitDisp": "—", "name": "Starter 2A Loss of Comm with MP", "note": ""}, {"inst": 741, "type": "BI", "unitDisp": "—", "name": "Starter 2B Loss of Comm with MP", "note": ""}, {"inst": 742, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Local BAS Interface", "note": ""}, {"inst": 743, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Programmable Relay Board 1", "note": ""}, {"inst": 744, "type": "BI", "unitDisp": "—", "name": "Starter Panel Thermostat Comm Loss 2A", "note": ""}, {"inst": 745, "type": "BI", "unitDisp": "—", "name": "Starter Panel Thermostat Comm Loss 1B", "note": ""}, {"inst": 746, "type": "BI", "unitDisp": "—", "name": "Starter Panel Thermostat Comm Loss 2B", "note": ""}, {"inst": 747, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Drain Valve - Ckt1", "note": ""}, {"inst": 748, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Drain Valve - Ckt2", "note": ""}, {"inst": 749, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD 1A", "note": ""}, {"inst": 750, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD 2A", "note": ""}, {"inst": 2, "type": "BV", "unitDisp": "—", "name": "BAS Diagnostic Reset", "note": "범위 0 or 1"}, {"inst": 1, "type": "MSI", "unitDisp": "—", "name": "Chiller Running Status", "note": "1 = Chiller off 2 = Chiller in start mode 3 = Chiller in run mode 4 = Chiller in pre- shutdown mode"}, {"inst": 2, "type": "MSI", "unitDisp": "—", "name": "Operating Mode", "note": "1 = Cool 3 = Ice"}, {"inst": 4, "type": "MSI", "unitDisp": "—", "name": "Refrigerant Type", "note": "5 = R134a 15 = R514A"}, {"inst": 5, "type": "MSI", "unitDisp": "—", "name": "Model Information", "note": "1 = RTA"}, {"inst": 6, "type": "MSI", "unitDisp": "—", "name": "Cooling Type", "note": "2 = Air cooled"}, {"inst": 7, "type": "MSI", "unitDisp": "—", "name": "Manufacturing Location", "note": "1 = Field Applied 3 = Pueblo 4 = Charmes 14 = Curitiba 15 = Taicang 17 = Epinal 18 = Golbey"}, {"inst": 1, "type": "MSV", "unitDisp": "—", "name": "BAS Chiller Auto Stop Command", "note": "범위 1 or 2"}, {"inst": 2, "type": "MSV", "unitDisp": "—", "name": "BAS Chiller Mode Command", "note": "범위 1 to 3"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — RTHD (CH530) (BACnet)", "name": "Symbio™ 800 RTHD (CH530)", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 63점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 1. General data", "page": 15, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null], "rows": [["", "", "", "B1B1B1", "B1C1D1", "B2B2B2", "B2C2D2", "C1D5E4", "C1D6E5", "C1E1F1", "C2D3E3"], ["GENERAL", "", "", "", "", "", "", "", "", "", ""], ["", "RefrigerantT ype", "", "R-134a or R-513A", "", "", "", "", "", "", ""], ["", "Refrigerant Charge", "lb", "410", "490", "410", "490", "490", "490", "525", "490"], ["", "", "kg", "186", "222", "186", "222", "222", "222", "238", "222"], ["Wye-delta starter with R-134a(b)", "Oil Type", "OIL48", "", "", "", "", "", "", "", ""], ["", "Oil Charge (c)", "gal", "4.5", "4.5", "4.5", "4.5", "6", "6", "10", "6"], ["", "", "L", "17", "17", "17", "17", "23", "23", "38", "23"], ["Wye-delta starter R513A(b)", "Oil Type", "OIL315", "", "", "", "", "", "", "", ""], ["", "Oil Charge (c)", "gal", "4.5", "4.5", "4.5", "4.5", "6", "6", "10", "6"], ["", "", "L", "17", "17", "17", "17", "23", "23", "38", "23"], ["AFD Starter (b)", "Oil Type", "OIL315", "", "", "", "", "", "", "", ""], ["", "Oil Charge", "gal", "7.5", "7.5", "7.5", "7.5", "10", "10", "11", "10"], ["", "", "L", "28.5", "28.5", "28.5", "28.5", "38", "38", "42", "38"], ["EVAPORATOR", "", "", "", "", "", "", "", "", "", ""], ["", "Water Storage", "gal", "41", "55", "45", "58", "52", "45", "82", "78"], ["", "", "L", "155", "208", "170", "220", "197", "170", "310", "295"], ["2-pass", "Connection size", "in", "8", "8", "8", "8", "8", "8", "8", "8"], ["", "", "mm", "200", "200", "200", "200", "200", "200", "200", "200"], ["", "Min Flow - Water", "gpm", "253", "320", "288", "347", "351", "293", "450", "486"], ["", "", "l/s", "16", "18", "22", "22", "21", "18", "28", "31"], ["", "Min Flow - Freeze Inhibitor", "gpm", "303", "346", "346", "375", "422", "352", "487", "584"], ["", "", "l/s", "19", "22", "22", "24", "27", "22", "31", "37"], ["", "Maximum Flow", "gpm", "1104", "1412", "1266", "1531", "1542", "1287", "1980", "2131"], ["", "", "l/s", "70", "89", "80", "97", "97", "81", "125", "134"], ["3-pass", "Connection size", "in", "6", "6", "6", "6", "8", "8", "8", "8"], ["", "", "mm", "150", "150", "150", "150", "200", "200", "200", "200"], ["", "Min Flow - Water", "gpm", "168", "213", "192", "232", "234", "196", "300", "324"], ["", "", "l/s", "11", "13", "12", "15", "15", "12", "19", "20"], ["", "Min Flow - Freeze Inhibitor", "gpm", "200", "254", "233", "276", "281", "233", "357", "389"], ["", "", "l/s", "13", "16", "15", "17", "18", "15", "23", "25"], ["", "Maximum Flow", "gpm", "736", "941", "844", "1022", "1028", "860", "1320", "1417"], ["", "", "l/s", "46", "59", "53", "65", "65", "54", "83", "89"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 1. General data (continued)", "page": 16, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null], "rows": [["", "", "", "B1B1B1", "B1C1D1", "B2B2B2", "B2C2D2", "C1D5E4", "C1D6E5", "C1E1F1", "C2D3E3"], ["4-pass", "Connection size", "in", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "", "mm", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "Min Flow - Water", "gpm", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "", "l/s", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "Min Flow - Freeze Inhibitor", "gpm", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "", "l/s", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "Maximum Flow", "gpm", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "", "l/s", "-", "-", "-", "-", "-", "-", "-", "-"], ["CONDENSER (all are 2-pass)", "", "", "", "", "", "", "", "", "", ""], ["", "Connection size", "in", "6", "6", "6", "6", "8", "8", "8", "8"], ["", "", "mm", "150", "150", "150", "150", "200", "200", "200", "200"], ["", "Water Storage", "gal", "28", "31", "29", "34", "32", "29", "60", "47"], ["", "", "L", "106", "117", "110", "129", "121", "110", "226", "178"], ["", "Min Flow - Water", "gpm", "193", "193", "212", "212", "245", "206", "375", "325"], ["", "", "l/s", "12", "12", "13", "13", "15", "13", "24", "21"], ["", "Min Flow - Freeze Inhibitor", "gpm", "230", "230", "255", "255", "295", "250", "450", "390"], ["", "", "l/s", "15", "15", "16", "16", "19", "16", "28", "25"], ["", "Max Flow", "gpm", "850", "850", "935", "935", "1080", "910", "1650", "1420"], ["", "", "l/s", "54", "54", "59", "59", "68", "57", "104", "90"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 3. General data", "page": 19, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null, null], "rows": [["", "", "", "D2G2G1", "D2G3G3", "D3D2E2", "D3F2F3", "D3G2G1", "E3D2E2", "E3F2F3", "E3G2G1", "E3G3G3"], ["GENERAL", "", "", "", "", "", "", "", "", "", "", ""], ["", "Refrigerant Type", "R-134a or R-513A", "", "", "R-134a", "", "", "", "", "", ""], ["", "Refrigerant Charge", "lb", "700", "700", "475", "625", "700", "475", "625", "700", "700"], ["", "", "kg", "318", "318", "216", "284", "318", "216", "284", "318", "318"], ["Wye-delta starter with R-134a(b)", "Oil Type", "", "OIL48", "", "", "", "", "", "", "", ""], ["", "Oil Charge (c)", "gal", "11", "11", "6", "10", "11", "6", "10", "11", "11"], ["", "", "L", "42", "42", "23", "38", "42", "23", "38", "42", "42"], ["Wye-delta starter R513A(b)", "Oil Type", "", "OIL315", "", "", "", "", "", "", "", ""], ["", "Oil Charge (c)", "gal", "11", "11", "-", "-", "-", "-", "-", "-", "-"], ["", "", "L", "42", "42", "-", "-", "-", "-", "-", "-", "-"], ["AFD Starter (b)", "Oil Type", "", "OIL315", "", "", "", "", "", "", "", ""], ["", "Oil Charge", "gal", "13.5", "13.5", "9.5", "11", "13.5", "9.5", "11", "13.5", "13.5"], ["", "", "L", "51", "51", "36", "42", "51", "36", "42", "51", "51"], ["EVAPORATOR", "", "", "", "", "", "", "", "", "", "", ""], ["", "Water Storage", "gal", "144", "159", "74", "107", "144", "74", "107", "144", "159"], ["", "", "L", "545", "602", "280", "405", "545", "280", "405", "545", "602"], ["2-pass", "Connection size", "in", "-", "-", "8", "10", "-", "8", "10", "-", "-"], ["", "", "mm", "-", "-", "200", "250", "-", "200", "250", "-", "-"], ["", "Min Flow - Water", "gpm", "-", "-", "450", "604", "-", "450", "604", "-", "-"], ["", "", "l/s", "-", "-", "28", "38", "-", "28", "38", "-", "-"], ["", "Min Flow - Freeze Inhibitor", "gpm", "-", "-", "541", "725", "-", "541", "725", "-", "-"], ["", "", "l/s", "-", "-", "34", "46", "-", "34", "46", "-", "-"], ["", "Maximum Flow", "gpm", "-", "-", "1980", "2667", "-", "1980", "2667", "-", "-"], ["", "", "l/s", "-", "-", "125", "168", "-", "125", "168", "-", "-"], ["3-pass", "Connection size", "in", "10", "10", "8", "8", "10", "8", "8", "10", "10"], ["", "", "mm", "250", "250", "200", "200", "250", "200", "200", "250", "250"], ["", "Min Flow - Water", "gpm", "550", "622", "300", "404", "550", "300", "404", "550", "622"], ["", "", "l/s", "35", "39", "19", "25", "35", "19", "25", "35", "39"], ["", "Min Flow - Freeze Inhibitor", "gpm", "660", "747", "357", "487", "660", "357", "487", "660", "747"], ["", "", "l/s", "42", "47", "23", "31", "42", "23", "31", "42", "47"], ["", "Maximum Flow", "gpm", "2413", "2732", "1320", "1780", "2413", "1320", "1780", "2413", "2732"], ["", "", "l/s", "152", "172", "83", "112", "152", "83", "112", "152", "172"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 3. General data (continued)", "page": 20, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null, null], "rows": [["", "", "", "D2G2G1", "D2G3G3", "D3D2E2", "D3F2F3", "D3G2G1", "E3D2E2", "E3F2F3", "E3G2G1", "E3G3G3"], ["4-pass", "Connection size", "in", "8", "8", "-", "-", "8", "-", "-", "8", "8"], ["", "", "mm", "200", "200", "-", "-", "200", "-", "-", "200", "200"], ["", "Min Flow - Water", "gpm", "411", "466", "-", "-", "411", "-", "-", "411", "466"], ["", "", "l/s", "26", "29", "-", "-", "26", "-", "-", "26", "29"], ["", "Min Flow - Freeze Inhibitor", "gpm", "492", "557", "-", "-", "492", "-", "-", "492", "557"], ["", "", "l/s", "31", "35", "-", "-", "31", "-", "-", "31", "35"], ["", "Maximum Flow", "gpm", "1807", "2050", "-", "-", "1807", "-", "-", "1807", "2050"], ["", "", "l/s", "114", "129", "-", "-", "114", "-", "-", "114", "129"], ["CONDENSER (all are 2-pass)", "", "", "", "", "", "", "", "", "", "", ""], ["", "Connection size", "in", "8", "8", "8", "8", "8", "8", "8", "8", "8"], ["", "", "mm", "200", "200", "200", "200", "200", "200", "200", "200", "200"], ["", "Water Storage", "gal", "79", "97", "47", "61", "79", "47", "61", "79", "97"], ["", "", "L", "299", "367", "178", "231", "299", "178", "231", "299", "367"], ["", "Min Flow - Water", "gpm", "444", "589", "316", "385", "444", "316", "385", "444", "589"], ["", "", "l/s", "28", "37", "20", "24", "28", "20", "24", "28", "37"], ["", "Min Flow - Freeze Inhibitor", "gpm", "530", "710", "380", "460", "530", "380", "460", "530", "710"], ["", "", "l/s", "33", "45", "24", "29", "33", "24", "29", "33", "45"], ["", "Max Flow", "gpm", "1960", "2600", "1390", "1700", "1960", "1390", "1700", "1960", "2600"], ["", "", "l/s", "124", "164", "88", "107", "124", "88", "107", "124", "164"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 4. Compressor motor electrical data (60 Hz) — standard units (wye-delta starter)", "page": 23, "orientation": "column", "header": ["Compressor Code(a)", "Voltage(b)", "Max kW", "RLA @ Max kW(c)", "LRA (Wye)", "LRA (Delta)"], "quantities": ["current", "voltage", "power", "power", null, null], "rows": [["B1, B2", "200", "174", "557", "970", "3103"], ["", "230", "174", "484", "818", "2617"], ["", "380", "174", "291", "488", "1561"], ["", "460", "174", "241", "400", "1280"], ["", "575", "174", "193", "329", "1053"], ["C1, C2", "200", "249", "812", "1173", "3634"], ["", "230", "249", "698", "936", "2901"], ["", "380", "249", "421", "558", "1727"], ["", "460", "249", "349", "469", "1453"], ["", "575", "249", "279", "375", "1162"], ["D1, D2", "200", "329", "1047", "1690", "5477"], ["", "230", "329", "918", "1532", "4966"], ["", "380", "329", "549", "850", "2755"], ["", "460", "329", "455", "730", "2366"], ["", "575", "329", "367", "612", "1984"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 5. Compressor motor electrical data (50 Hz) — standard units (wye-delta starter)", "page": 23, "orientation": "column", "header": ["Compressor Code(a)", "Voltage(b)", "Max kW", "RLA @ Max kW(c)", "LRA (Wye)", "LRA (Delta)"], "quantities": ["current", "voltage", "power", "power", null, null], "rows": [["B1, B2", "380", "139", "233", "391", "1229"], ["", "400", "145", "233", "412", "1296"], ["", "415", "148", "233", "428", "1348"], ["C1, C2", "380", "201", "349", "456", "1414"], ["", "400", "209", "349", "480", "1488"], ["", "415", "213", "349", "498", "1544"], ["D1, D2, D3", "380", "271", "455", "711", "2303"], ["", "400", "280", "455", "748", "2424"], ["", "415", "284", "455", "776", "2515"], ["E3", "380", "288", "488", "711", "2303"], ["", "400", "301", "488", "748", "2424"], ["", "415", "306", "488", "776", "2515"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 6. Electrical data - units with AFD", "page": 25, "orientation": "column", "header": ["Voltage", "Applied Range (Model Number digits 56-58)", "Estimated Power Loss (W)"], "quantities": ["voltage", null, "power"], "rows": [["575V 60 Hz", "0 - 126", "1739"], ["", "127 - 150", "2099"], ["", "151 - 185", "2646"], ["", "186 - 234", "3071"], ["", "235 - 279", "3719"], ["", "280 - 316", "4460"], ["", "317 - 366", "5023"], ["460V 60 Hz", "0 - 176", "2257"], ["", "177 - 223", "2719"], ["", "224 - 280", "3622"], ["", "281 - 335", "3561"], ["", "336 - 411", "4558"], ["", "412 - 455", "5703"], ["380V 60 Hz", "0 - 197", "2555"], ["", "198 - 241", "2949"], ["", "242 - 292", "3764"], ["", "293 - 367", "4109"], ["", "368 - 446", "5129"], ["", "447 - 549", "6663"], ["380V 50 Hz 400V 50 Hz 415V 50 Hz", "0 - 197", "2555"], ["", "198 - 241", "2949"], ["", "242 - 292", "3764"], ["", "293 - 367", "4109"], ["", "368 - 446", "5129"], ["", "447 - 549", "6663"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 7. Electrical connections", "page": 25, "orientation": "column", "header": ["Starter Panel Connection", "Selection RLA", "Lug Size(a) L1-L3 (Each Phase)"], "quantities": [null, null, "current"], "rows": [["Terminals Block", "000-598", "(2) #4 - 500 MCM"], ["", "599-779", "n/a"], ["Main Circuit Breaker(b)", "000-200", "(1) 3/0 - 350 MCM"], ["", "201-476", "(2) 2/0 - 500 MCM"], ["", "477-640", "(3) 3/0 - 500 MCM"], ["", "641-779", "(4) 3/0 - 500 MCM"], ["Non-Fused Disconnect Switch", "000-277", "(1) #1 - 600 MCM"], ["", "278-397", "(2) 2/0 - 500 MCM"], ["", "398-598", "(3) 3/0 - 500 MCM"], ["", "599-779", "(4) 3/0 - 500 MCM"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 8. Overall dimensions — units with AFD option(a)", "page": 40, "orientation": "column", "header": ["Unit Configuration(b)", "AFD D1H Frame Length (L) Width (W) Height (H) in mm in mm in mm", "AFD D2H Frame Length (L) Width (W) Height (H) in mm in mm in mm"], "quantities": [null, "dimension", "dimension"], "rows": [["B1B1B1 B1C1D1 B2B2B2 B2C2D2", "107.6 2734 71.3 1811 75.6 1920 125.9 3198 71.3 1811 75.6 1920 107.6 2734 71.3 1811 75.6 1920 125.9 3198 71.3 1811 75.6 1920", "107.6 2733 71.3 1811 80.8 2052 125.9 3198 71.3 1811 80.8 2052 107.6 2733 71.3 1811 80.8 2052 125.9 3198 71.3 1811 80.8 2052"], ["C1D5E4 C1D6E5 C1E1F1 C2D3E3 C2D4E4 C2F2F3", "107.6 2734 74.5 1893 78.3 1989 107.6 2734 74.5 1893 78.3 1989 125.9 3198 74.4 1891 78.3 1989 107.6 2734 74.5 1893 78.3 1989 107.6 2734 74.5 1893 78.3 1989 125.9 3198 74.2 1886 78.7 1999", "107.6 2734 74.5 1893 83.5 2121 107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.4 1891 83.5 2121 107.6 2734 74.5 1893 83.5 2121 107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1886 84.3 2141"], ["D1D1E1 D1F1F2 D1G1G1 D1G2G2", "- - - - - - - - - - - - - - - - - - - - - - - -", "107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1885.7 84.3 2141 125.9 3289 76.7 1948 87.3 2217 125.9 3289 76.7 1948 87.3 2217"], ["D2D2E2 D2F2F3 D2G2G1 D2G3G3", "- - - - - - - - - - - - - - - - - - - - - - - -", "107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1886 84.3 2141 125.9 3289 76.7 1948 87.3 2217 125.9 3289 76.7 1948 87.3 2217"], ["D3D2E2 D3F2F3 D3G2G1", "- - - - - - - - - - - - - - - - - -", "107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1886 84.3 2141 125.9 3289 76.7 1948 87.3 2217"], ["E3D2E2 E3F2F3 E3G2G1", "- - - - - - - - - - - - - - - - - -", "107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1886 84.3 2141 125.9 3289 76.7 1948 87.3 2217"], ["E3G3G3", "", "125.9 3289 76.7 1948 87.3 2217"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 9. Service clearances", "page": 41, "orientation": "column", "header": ["Unit Configuration(a)", "Recommended Clearance Front in mm", "Back in mm", "Either end in mm", "Other End(b) in mm", "Top in mm"], "quantities": ["current", "dimension", "dimension", "dimension", "dimension", "dimension"], "rows": [["BBB, CDE, DDE, EDE", "36 914", "36 914", "36 914", "108 2743", "36 914"], ["BCD, CEF, CFF, DFF, EFF, DGG, EGG", "36 914", "36 914", "36 914", "126 3200", "36 914"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 10. Weights — standard units (wye-delta starter)", "page": 42, "orientation": "column", "header": ["Unit Configuration(a)", "Shipping Weight lbs kg", "Operating Weight lbs kg"], "quantities": ["current", "weight", "weight"], "rows": [["B1B1B1 B1C1D1", "9,292 4,215 9,837 4,462", "9,867 4,476 10,554 4,787"], ["B2B2B2 B2C2D2", "9,402 4,265 9,953 4,515", "10,019 4,545 10,653 4,832"], ["C1D5E4 C1D6E5 C1E1F1", "12,973 5,884 12,780 5,797 14,718 6,676", "13,673 6,202 13,397 6,077 15,818 7,175"], ["C2D3E3 C2D4E4 C2F2F3", "14,002 6,351 12,972 5,884 16,168 7,334", "15,044 6,824 13,672 6,201 17,560 7,965"], ["D1D1E1 D1F1F2 D1G1G1 D1G2G2", "14,443 6,551 16,187 7,342 18,600 8,437 19,107 8,667", "15,385 6,987 17,537 7,955 20,500 9,299 21,065 9,555"], ["D2D2E2 D2F2F3 D2G2G1 D2G3G3", "14,562 6,605 16,820 7,629 18,700 8,482 19,508 8,849", "15,570 7,062 18,220 8,264 20,700 9,389 21,641 9,816"], ["D3D2E2 D3F2F3 D3G2G1", "14,562 6,605 16,820 7,629 18,650 8,460", "15,570 7,062 18,220 8,264 20,650 9,367"], ["E3D2E2 E3F2F3 E3G2G1 E3G3G3", "14,720 6,677 16,956 7,691 18,800 8,528 19,653 8,915", "15,728 7,134 18,356 8,326 20,800 9,435 21,786 9,882"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 11. Weights — units with AFD option(a)", "page": 43, "orientation": "column", "header": ["Unit Configuration(b)", "Shipping Weight", "", "Operating Weight", ""], "quantities": [null, "weight", null, "weight", null], "rows": [["", "AFD D1H Frame lbs kg", "AFD D2H Frame lbs kg", "AFD D1H Frame lbs kg", "AFD D2H Frame lbs kg"], ["B1B1B1 B1C1D1", "9526 4321 10071 4568", "9664 4384 10209 4631", "10101 4582 10787 4893", "10239 4645 10925 4956"], ["B2B2B2 B2C2D2", "9636 4371 10187 4621", "9774 4434 10325 4684", "10251 4650 10886 4938", "10389 4713 11024 5001"], ["C1D5E4 C1D6E5 C1E1F1", "13206 5990 13014 5903 14949 6781", "13344 6053 13153 5966 15088 6844", "13904 6307 13631 6183 16801 7621", "14043 6370 13770 6246 16940 7684"], ["C2D3E3 C2D4E4 C2F2F3", "14235 6457 13206 5990 17055 7736", "14374 6520 13344 6053 17194 7799", "15278 6930 13907 6308 18446 8367", "15417 6993 14046 6371 18585 8430"], ["D1D1E1 D1F1F2 D1G1G1 D1G2G2", "- - - - - - - -", "14815 6720 16559 7511 18973 8606 19480 8836", "- - - - - - - -", "15756 7147 17910 8124 20873 9468 21438 9724"], ["D2D2E2 D2F2F3 D2G2G1 D2G3G3", "- - - - - - - -", "14934 6774 17194 7799 19072 8651 19881 9018", "- - - - - - - -", "15944 7232 18594 8434 21074 9559 22013 9985"], ["D3D2E2 D3F2F3 D3G2G1", "- - - - - -", "14934 6774 17194 7799 19023 8629", "- - - - - -", "15944 7232 18594 8434 21023 9536"], ["E3D2E2 E3F2F3 E3G2G1 E3G3G3", "- - - - - -", "15093 6846 17337 7864 19173 8697 20036 9088", "- - - - - -", "16100 7303 18728 8495 21173 9604 22169 10056"]], "source": "RLC-PRC020J-EN_03112020.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADbAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAEEBQYCAwcI/8QAVhAAAQMCBAEGBg0FDAkFAAAAAQACAwQRBQYSITEHE0FRYXEUIjKRobEVFyMzQlJTgZKTwdHSCFVicuEWGCQlNDZUc3SClKImNUNjZIOywvBERlaE4v/EABkBAQEBAQEBAAAAAAAAAAAAAAABAgMEBf/EACURAQEAAgIDAAEFAAMAAAAAAAABAhEhMQMSQQQTMkJRYXGx0f/aAAwDAQACEQMRAD8A9IoQhAIQhAIQhAIQhBR+Vl748msLHOafCmbtNuhy41E6rme/RNIdIF7yW6+srsnK3/Mtn9qZ6nLj+Hw8/JK3YW0m5+dcrN5aGEr6yCRofNICQSLSX9RWPhVT/SJvplbcQi5mSFu1tLuHeE1WMuLpUfU5tjpKqSCSpqtcZsbOP3rJvKAWNDW4jXtaOAEjvvVMx7bHKv8AXUeu0wmh1zLmf62PE4a2mraqUUzxzkcshLZGm9xYnqXpSnmbUU0UzQQ2RoeAeNiLrxtlH3qr72/avW7sUpsFylHiNWXCnp6Zj3loubWHQpOLYJZCoJ5YMA1eJT1z29Dgxov/AJke2/gf9ErvoN/Er7RF+QqD7b+Bf0Su+g38SPbfwL+i130G/iT2gvyFQvbewH+jV30G/iS+27gH9Hrvq2/iV9oL4hUQcruX+mCuH/Lb+JbfbYy18ar+p/antBdkKo0nKflap1B9c6mI4CaMjV3WusanlSytTvDWVslQCL6oonEDz2TcFwQqT7bOWPlar6gpRysZXJ9+qR3wFNwXVCqHto5U/OD/AKh/3I9tHKf5wf8AUP8AuTcFvQqj7aOU/wA5O+of9yPbRyl+cz9S/wC5NwW5ChMHzlgOPT8xh+Ixyzm9oiC1xsLkgEbqbVAhCEAhCEAhCEAhCEAhCEAhCEAhCEFH5W/5lN/tUfqcuOUNU2mfO17SRI0Dbotddj5Wx/oS3+1R+oriXw79i45XWW1Oa2pZUyRFjHN0tINze6bpD5Q+dKudu7tVExynlfjVUWxuIL+PzKP8Gm+TcumWHUElh1DzLrPJr4isZUY5kVVqaRct+1emM8vdFyN4k9vlNw9pF+4LhcgsBYWXd85sbJyRV7HeS6gaD5grjd20cDw+QuoYHkAl0YvcdYTgFN6VgjpImN4NaAFvauNVkhF0IgSIuhAJEFCBtUn3WP50UxvGewpKh2moiOhrwL3aSQCsaVwERBIBv1q/A4WJRqb8YedBc3rHnUCLEpSR1hISOsKjFAt0i6CR1pDbrVFx5Ing8pkcRYDaileD1G7R9q9ALgnI7AHcozp77soJG273tXe12x6QIQhaAhCEAhCEAhCEAhCEAhCEAhCEFL5Vo9eRpHXtzc8bu/e32rh4BMlgN7LufKl/MOo/rY/+oLjWGUTqp8kjX6ea032HA3udyuOc3lpTEgh4BFihSWKYcaWKOoMwfzji2wAt57qNXPKaqwvQkQhQYvF7BWvMPK67FcvuwGjwsRxSQtgkmlku7YC5AHDh1qqOt4thvfdb56akpMKl5mFoe9u7zu7ftVmVgaQe8M7ltC00/vDO5bmqBUIQgEISIA7pEqCiGlT78zuKrlZTuqsXMTTYWBJ6grFVe/s7ioQOAxiZt9ywWWt3HG2PR+Phj5PLjjl03Nw2kYyxj1drjuorEaMUrg+JxMbja1+BUjOXus1t9+1M8VfzdIGkcXABefxZZTObvb7n5Xi8d8WWsda+o9rJXi7GPcOsAlYubK0Aua9oPAkFb6erMVG+MPeHPcOHwR0lPH4pTuafFedJ2bbjbh3L15Z5y8Yvk+PweHLHeWeqiyJQXAteC3jx2QWTAE6JLDibFSXsjSh5Olx5y2u46gtNZXxzUuiMu1OPjbWUnkztk9W8vx/Bjjb+pt178nht8Zq3Hcilduf6xq7+uEfk7RNNViEu+oU4A+d5+5d3XaPmhCEKgQhCAQhCDF8jI/Le1t+s2WQIIuNwuA4hnOSoxWodXtMkokIsTYCxta3QnMWbSyz6Caroz0tjmLm+ZY9107qhcfo+UPG4rWrIakfFmjAPnFlMQcqskIHshhVh8eJ+3p+9JnDTpCFTaflRy9MBrdPET8ZgNvMVIx55wGW2mrdY9JjNlr2iLConGM0YPgEjY8SrGwSPbrazSSSL2vsEwxbPGF0WEVFTTTc/NGy7Gc27xj5lx/Gc5Ozo5tXVxxUojbzbQ0Ha25BNr7m47FLeBf8AP2Z8FxrJNVFh+IQ1EgljuxtwfKB4Fc9yw5onqQ4gAtbsT2lQ7fc6Z7dTbvcHFt97pzhcMM00omjheAwWErtPT0Lj7bu11tL5mLfBKcNI8s7DuVbUjikEEMEHMxQs1Odfm5NRPDjso5TLtdaHQkKVIVkIeLe9M6quMkWgnjsnhG471WHzPbLqeCGNcSSR0JILDTfydnct4TakeH0kb2m4c0EFOGqUZIQkQKjpSLKJofKGuvpsSbcbAX28ys5GN0ijsKx+HFqySm8DEHiOkje15PDezr9nSFIA3C1ljce0Nar39v6pUecs4liEvhlK6FrSfF1PsdtupSFUfdx+qnVDXTw0jWMfZoJsLDrWsbJ2bs5hh+57GtG8FG54+EJCPsUbVZMx2qlL5HU56gJNh6FaPZOr+UH0Qo7Fsx1mHQNkaQ8udbcbK4Txy7xnLt5PyfP5MfXLLhCtyNjAH/p/rP2JTkfFx00/1n7FuZnDF3yMBYxjCRd3Nk2HWsZM34ux1g1jx182QvQ8/LUckYv/AMP9Z+xY/uIxj/h/rP2KSwrNNdXzvilDWFovsFL+yVV8p6AsXOTinKx8keM4fkeavjxypEDnxsa3Q0v1HUT0DqIXeaCupsToIa2klEtPO0PY8dIXlGomM1YXOdd+1/MvUmXYmw5YwxjGhrRSx7AfohTG7VJIQhaAhCEAhCEFFzfyW4XmWd9dTSHD6927nsF2SHrc3r7QuYYvya5pwMue2jNbC3/aUp17fq8fQvRKFm4yjymK2eCQxytc1zdi14sQnsGLubtqI7OIXo3Fcu4RjkZZiWHU9T+k9njDudxCoeMcimGVGp+E101E/ojl90Z949KxcF25o59FVj3WJuo/CjOkppNgsz7mgxKx6GTi3pH3Kdxbk0zTg13Cj8NiHw6U6/8ALx9CrIq5qeQxytcxzTYtcLEHuXOyxS+xWYIbPnDDCHDVaUG4uo2Bj6GBsDLNbu6wdqFyrBTYzJGdnkepO/CsErGOFfQ+Od+dgdocPm4FPmhFUFI5+GyVr9QAfob1HrUzl5sr62VkUTZSYwSHO07ahc37imEzKWOFsdHVyPhadontAPnCkMu1cdHXTySSNZeEtaXG2+oJj+6Jej/NdMIaOmdzbWDnHAWde4t07DqVaU/mLEo62jgjbO2UskJ248FX08n7uDHoqRHAoK5qT4Q71z3nZ5a58INw57mgeddDIPim2xOyoFM7+OGj/en1ldsPouWHNMeHU7TsRGAR8yeN4pvS/wAnj7k4C5DJIi6FAHZYXcHAtcWuHAjoWV1jxKsEDQUwpcbrQwhosNgLbONyO7ZTzdwotrHNx2qOk6XRMN7bXuVKN4LeV2GtQS2pBGknQR4wutlL7wO8+ta6r38fqLZTe8DvPrU+DZZQWaT/AAGIfp/YVPKNxnDH4lAxkb2sc11/G6VcLqojI2e5tB6gsZG22T2hyRjdfA+WCriDWODTqkcD6lrr8m4zh7YnT1UJ5y9tMhJFuvbtXs95rbGjbL4/jOr7vtViUTg+Ey0Eskk0jXl4AGm6ll5c7u7jaNjYfZiqcQQCWAHr2XrfDmCPC6VjRYNhYAP7oXlWnYH4gQRcXaPSvWMTQyFjQLBrQAumPW0ZIQhbAhCEAhCEAhCEAhCEAvMXKFHJhvKDjEcgJD5zKARxDvGHrXp1VXNnJ7g2b5GT1fO09SywM8BAe5ovZpuCCN1nKbg8yProhwJYUnh5LHODmvDeNuhdlqeQONwdzGPk7nSJqUGw7SHBQGJchOPUlPJLQVNDWEDeJpdG6QdIF9r/ADrn6Vduf4dVGWvY03sQVNfDHcoaDDKvBsf8Ar4nQ1MBcx7HcRxUz8Mdy55TVUHyglSfCCVYCKSwWgixCeVkt7MaCLG3Sq/VYvRUk5hmm0yDcjSSnmDZtwihmldLVEBzQBZh6+5dcMbubiXpN45hVPh9PTvhLrvfpN3X6FySmP8AHjB/vj6yun1uYsMxqGKKhnMj4n633aRYHvXLaU/x6z+uPrK6akt0k6X2m/k0fct7VtocLnlwiOraWc2Q4AEm/ii54DsUc7EBGCXRPsOJG64XGtzk+WJKQO1NDusXSOKyAndA4rFKgNIJJvxWYFkgKyVQyqff/wC4ttL/ACdvefWtVV7+f1Fspv5M35/Wr8G5IUqRBZos0UsUDGCnqAWtAJD29A7lor8xwVdFNC2GYGRpALy0geYKvrErp+plrTPrCI4pSkWFGFaJMxU8Dre6Sxi1+I1gFerl5Zy3CyfOeFtc2+qrjaT021hepl6MbwgQhC0BCEIBCEIBCEIBCEIBCFzblSzDjWVuYxCKvMGHPIiEcbBqLjxu49O23QpbqbHRamohpKaSoqJGxwxNL3vdwAHEqozcrGTIWOPsvzj2j3tkEhd3eSuL4lynVGL2pKXEK+SOUEzsmfdr7Wtt0dPBREmJF7HXba/Gy5fqb+NWaWXOuccsZxx2nqqCjraTFIrsL5GNDZmWOzrE2I6PMoT4Q7lXKJjf3Qxvbe7tV/MVYvhj51zzu6FPlNWV0h8oJehYFIzN/ryT9VvqUQpnMsbnY3IQ0kaW9HYojmn/ABD5l7MeoiwZR/lVR+qPWnNfgEGHGCrFBjFPI+YASVLG8y69zsRvvxCbZTaW1NRqBF2j1qUxjlBqcby8cHnpIWyQuGmZhN/EOxtw4LP8qHEeI10NI2ngkmbGW8A+zN+O10zqZZxTvEkbXNIsdIvb0ognk8DgDY3vJY036OHWknlqTG8gFuoHyfGA9Ck67rUn+RLsPuTP1R6khKRnvTP1QoeTEnMe5vhQaWE7Ogvbfv3Xmu/gmLpbppRTmelbIZOcLifG0aL79XQnTd0/5EuzAK5wJbGXW46d1kMAr3HSIXauqysNFTz0k9TNEYniobbm3SuAb1nyeKdQOqmlvucFxw92d+Fd545/rO3Nq1rmVcjDxY0g+pSWXqBmIyiGRz2tDHP8Tjso7Et8QqCb334HtWmnr5qNwMNZ4M63HmyfSAud4+bVdW5bo3uaGzT3JAtcfcq1MwRzyRg3DXFoPzpq7Mdeb2xkDtOs3+aywoaiSpZJJJMyY6vKYwtHmPSpct/x0kn+nJWKyWJKKS9klwtVS8M0EyyRb8WC59YTKWpcWvArZ2X6RGd/Sl9vk/7/APBZMkxtm5QMHY7gapp27Df7F6dXmDkwf4VyjYWJXBoZUvt/dDrepen16MOmWEs0UEZkmkZGwcXPIAHzpY5GSxtkje17HC4c03B+dUXlkkazk+e10hj11UADtvj36e4qZ5P7e19g1pOc/g48bbfj1K750qxoQhaQIQhAIQhAKnZ+ztJlKKmjpoY5Z5w513nZjR026VcVxrlx/wBZ4d/Zn+tZyuoKRiHKxnHGZw2lxJ1IHXs2Bobt2myrWJYfiGMQyVuLYjWVUjBqD5ZS/wBa3YVzcVNUTkDW60bOwdKt1MyiqHQxU9QJKcRgykttd3xe0Llu9tKBguCyMf4WIucDdQDXGzSLWuRx9Kc0sE9VE9zJnyhrtN2tH2K/YhS00NHI9liwAnQAoDCooKejDea5kyuMlrbb8PRZLdiBpMNqIcUjnfr0tve4A6FMg+OFJSRwOYdTg1vXeygnmrD3ujdEWNdsezoWLNh8fKahR4lrieMXmWXOV1gbxWJsFnQfpLDqCZCSt64kpdXAAnmfG3CaDtzQGgi25XP+bbFWulJeRrJIsLHdW2tdickGiDmg5xsT1DrTB+WuZoxoqzPM4XLQywB7yd11wsg1sxukbAxjZdFgBu07ehZHEo3xuaKnSHDjpO3oWNPlJkmrwiv5mx2tCX39Kx9g52EtaQ5o2BNhda99TippJNxqhawDnTsAPIKh5q+Z0j+bqmabnTqJ2F9vgracIqQL2HoSexNT0NHoXPWLR5RYnCykY2oqQ+bfU4NO+/cnTMWoumYfRKivYir+IPQg4RV28gJrFF/dm/LjbasSlYT1GQJxDmzLrCCcUqQCfjS/cudUWCuOP0tPXe5xzuEeoi+k7727L3ViOF4dDi02GNqOclgHiSDbWO7rXaaqbv8AaNrMTppKuVzDI8O4ERuP2Jsa2wBiMThYbPYy479QurLRwQRz6Jn7HY3Kc1WEYazDa17JBfmnHv2us+k+m1Rj8KmBfFSUz9XSGMKlMOp6oU7jLAGuLr2YwAWsOpN8CghEJ8bd0l78OjgrXSwQg21ce1Z9J8htD8xN8k/6JWtzHNaXFjgG8TpOysrqaK+zh51i2nET9bXBp7Cp6ptTaisb4pgljcdwfJPrTZstRYhrozfbdrDsrTiGC0VaS8sYyX4zdrqEOCy07iGkOHYVdT+l2ZNDYS8RiwcSbjjv2rrPJVnfDsGwmtgxnEJw98rXRc5rk8XTbbjZcufTOjPjMJStdJI8XNrbbCwCS6HX+VDMuDZqyb4BhtYJahtQyUMdG5oIF77kdq5vg+MZ1wjSzD8QmpqaOwZFzgLAP1TslpYrNHjJ8XENvdW5Is1Fyq5roYr1cNFiDWjxhoLH+jb0KwYVy3YVVC1dh89K7rY4PH2LmJkfr1BMMbw2OCRssLiIKtmoW4sd0jzqzKj0rgeZcLzCyQ4fUc46Oxexws4X4KWXDeRKaU5qqIi86fAzcddntsu5LpLuAQhCoFwvlwxKOoxqKCneDJSwFjz1Em9vMuzY3ibMHwSrr32IgjLgOs9A89l5kzJUy1jp6iZ2uSUl7nHpJKxneNLEOH+DYdqc27Y2aiFK5anfU4UyUAi5IO3UmUrS/A542eW8ee3QpLBv4DhUMBIJAuSBbc7rlxpW3GaieKnJY5xcWlob8Ek9ijqSpqJqdoljIkHinb/yymW666URRt1O42WUOD1THuDIgS92ryh96iK3miWSPB4hcgPkAPmKfi1gLC1lpztRVUWCRumhLGsmbvcdRW5vkjuTLqLGQA6gl0svfSO+yQLILmpdLeoeZGlvxR5kJboE0N+KPMl0t6ghCBLDqCQgAcAskh4INdhe4Av3LIOPUPMEh4pAg2NNvgt+iEurbyW+YLEcEqCGzBM+F9HIwgOa57gR1hpULLjVRVNtKxrnk31jZ1+9TmMtDquhDhqaHOJHzI5mlLriBg/urtjeGUGavEIhrfqsOkpX43Uuicx1zqbpO/QrGxsL2Fro2uHUQsX0dJoP8Hj4fFWtiBjq30+HscBcmQjj2BOYsfla4Hmz9JOqSCIxeNG0i+1wnTYILj3JnmU2G7MwvduYSP7y2DMLvkj9JPeYgsPcmfRQIIL+9M8yzsN4scEhdrZpA34p5SYiyaSwJ+da3QQFtjE21+pZRxRRO8RgHciHcha7qWtsd3cAsg5tuCNbRwQbmu0hK6YnZNzIk5wINzn2WNRIZsOcwm/NnUOxai8EWukhkBMkbj5TCFYNmWsarcGrTV0FQ6mlLCwuABuL8PQug5O5TMVOb6TDcYq21NFXnmo3OYGuik6Nxa4PDdcojeWR3bxN1hFXztxfDHRC8oq4iwW6dQstS8q9foQhdUUHlcrzTZap6VpsamcX7Q0X9ZC4Zir9cB7B9q6/y1OLafCu+T/tXGa596SQ9QXHPtYwc4tovME7ZIQwDqCY01bzEIk0Nk206XcN9rrcJv03edYVKYdVup6hzgQC5pbupGPFXRuaTc/PZVvnT8d3nTStxJtLEXGRxPQAeJWsb8RL57xxk+AMpLhz5ZA477tA3usWeQ3uCpBdPidRrlcS2/8A4Arm2ohEYPOAAWBPQE8nyLG5ZLR4VB8szzrLwiHTq51um9r32uuWlbglWjwqD5ZnnS+EwX99Z50G5C1eEw/Ks86PCIflWfSUG0rE8Fj4RD8qz6QSGeL5Rn0giF6UnSsefiv74z6QRz0fyjPpBNDaEq1CWM/7Rn0gsudZ8dvnVDHE26pYD0jUfUmzdXxindcWufGWuBtftTe1+pbgyjLgbaj5k5DCBfWb9wTdp08LLe15LejzIjUIi1gLXd+yVodceMfMtgJDbXHmSN8U328yoz8b4/oSjV8f0LG5J4hLqN+hQL4193XHcstS1lx7EhcexVG3nFiZFr1HsWJcexVW0yFJzhWrUeoJC49iI284sRKWyArXqPUFg95HGyKWIXDPnV45NuTLF8SzPhmP4hDFFg1O7wmImQOdM4eSNI4C++/UqPAfEYexeiOSSodPydUYcLc1JLGO0B5P2reIuqEIXRHOOWejdLl2kq2tvzEpaT1Bw/YuD4g7+Lqg34MK9UZrwpmM5VxCicLmSFxYepwFx6QvKVcScMqh0hhXLKc7WIMV5FPoG62x4rd1r7qIHkhYssHE3tZa9YLDJiYZGST+1Rl5K+oLnk6Rx7OwJpqMhFzt1p3FKGN0jYKa9ehK00bI2iwAA4J1zlhpvt0qIbV24LPwu+91jVVK61hI99gA4gdV0wbV9qz8IuOKzoONb/jHzodLKbXkcbCwueATfnkc6qN/OyfHKXnZLW1ehN+dSc4gcc7J8b0I5x/xvQFo51HOIN5lkLQ0uuG8B1IBceJHmC0c4l55A5dK95u51zwuQgSOBuDYjsTbnkc8gkWvuNR3J4lZa0wFQLWul8J7U0H2vdbWy7KM8I7UCqt0poSnOpOdHWo3wrtSeF9qIlBL2oMqi/C+1HhnaglOeuk5wKL8L7UeGdqCT51JzijPDO1HhnaroSRkWJlUaaztSGs7VRImXtWiWfZxB4BMX1htxWrny5lr8U0J2MuEbNJA8UcV2vkTzbDXYdUZakhENTh95WOB2ljc65PeCbeZcR1aQ0fohWjkoq3R8r+FNj8UTQysfb4Q0E7/ADgK49j02hCF1QLzLnvAzgOdMUpQ20Mj+ei2sNLt7fNuPmXppct5cKOE4Lh9boHPtmMWq25aWk284WcpwPNGIC1dL3po0AvI4E9PUt873STOe83cTutMYLpdINr9Ks6VYsq4ThuK5rwyhrZtNJUTtZKRIG7d/Qui8pWQspYHkyXEMFDY6uKWMWFWZNTSbEWJKpHJ3lKizhnSnwasqZooZY5Hl8VtXitvbcFdk/e4ZZv/AK0xT6Uf4UHBKDC3Yti1LhlAOcqal4Yy7rAdpPUBuuicoHJbheUuT5+LUtTVVFdC6Jkj3OHNm5s4gW2F+G6u5/Jxy1Y2xXFAeg6o9v8AKuaZ25NM3ZTnfg1DJW4tg+JvYI3RNLg54Pih7d9LgengfQmh03BeQjKdbgVBVyzYlzs9PHK+04Au5oJt4van45AcoD/bYn/iG/hXQsGpZKHAqCkltzkFPHG63WGgH1J4mojmXtCZR+WxP69v4Ue0JlH5bEvr2/hXTUJqDmXtC5S+WxL69v4UvtC5R+WxL69v4V0xCag5n7QuUvlsS+vb+FU3OvJ3kzA6KlOG4u99U6uhp5o31bHlsbnWcSALi3Wu/Ksv5OcnSVD535coHSSElzjEDcnclNQVOl5EMk11OJ6StrqiF1wJIqpjmm2x3DVtPIJlItIE+Jg9fPt2/wAq6DhWEUGB4cygw2mZS0rCS2Nl7Ak3PHtKeJqDlX737LX5yxT6cf4EyxnkJwCgwWrq4MQxJ0kERkAc5hBtudtPUuxLCWJs0L4ni7HtLXDrBTUHLG/k/wCWXNDm4lihB3B1x/gUXhXITguICtMmKV7RBVSQN06PJabC+3FdVy1UPqcu0vO3EsINPJfjqjcWH0tXBs55yx+lzzieFYdiU+HwUdVK8c04tL3PIJLuvbgpdQXCX8nnBnAc1jeIMPTqax32BaXfk7YcR4uYawHthYftVAOdM4j/ANz1v0/2LCTOecnsLTmetsRby/uWfbFXQD+TrRdGY6n/AA7fvWqf8naAU8ng+YpXTBp0CSnAaT0XseC54zMeb+P7qK8f80/er9kTNdBNhtVS5sx2tjqaf3WOo8NlYZmni3S07kW6ON0llEXl/kQbjNNK2ox19FiFK7m6qkdTBxid0WOrxmkbh3SFLH8nMdGZnf4P/wDatWFZ2yDhFRPUU2I1D6mpDRLNM2aV7g3gCXA8LnbtVsw7NuAYq0mixeklLQCRzgBHeDutaiOB555F8QypgDsVoq84pFCb1DBDzbo2/GG5uB09S5vTwNn4TWNuFl7Cq83ZZge+mqsbw1rrWfG+dnT0EXXnPlEybQYfjL8VyhiFFXYbUOu6nhqGF1O48QBfdvV1JqK0cn3JxNn6pxONmJtom0BYC4xa9ZdftFvJV3/e4z//ACZn+EP41TuTPHcZybmM1LaZ8tLVENq4A5u7b7OG/EXuvShzLgbWFzsZw8AC5vUs29KTQ8k1mWJ6TA8YxB9Uw+xde2gdGG++E6vGB6B4vpVcMp1AHp6V0/MURPJvmeuYwmlq8ejdFJbaQe6EkecLmDbONiL3QbGxvkcACLJ7T0wMzA7cXAPasII2xt8onvTuBwM8YHWpQ/FLV1lWIKKlnqpSAAyFhed+HBdQ5HeT/HKPOEmYMZoJcPhpInRQRzts+RztibdAAvv2q58jmDUdHk5uKRRkVde4888niGOcGgdQXQUxn1AhCFsC5ry3fzWof7X/ANjl0pc25bf5q0J/4sf9DlMuh5alaTM4DrWogMeSDcjZOZzoncep1/SpHLGVMRzjmaPB8MZd7yS+Rw8SJl93O7PWdlJVTvJHSZiq+UGlly8yMTQtcJp5oy+KGNwsS4XFz1C+5XrtgcGNDnanAbm1rlQGTMm4ZkjAI8Mw2PfZ00zh48z+lx+wdCsC0gQhCAQhCAQhCAQhCAQhCAQhCAQhCCu0k1RgeJ4pDLRVc9LNP4VBJDHzg8do1tsN7h4cf7y4/wAreV8Sq85ezGBYNiVS2shb4RppnWa8bDo6RbzL0EhSzY8vYFyaZ1x6CWVmG+AtjOm1aTCXnsBFz3qWHIrnYnc4aP8A7B/CvRaFPWDzwORfOo+Hhn17vwq9cnnJe/BYq+XM1PQ1s9SBEyMDnWtYNzxHEm3mXTUJMZBTazkoydW1bqh+EiJzrXbDK+Nn0WkBZ0HJXk7D3OczBo5i75d7pbd2olW9CuoKjU8lmTqqcyvwdrCeiKWSNvma4BavakyZ+an/AOJl/ErmhNQUz2pcmfmk/wCIl/EgckmStQPsMCRvvPJ+JXNCag5By8UbcM5LabDsMwtzKKOqY5zoWgRwAX8ocdyePnXnGE9J4r3TUU8NXTSU9REyaGVpY9jxdrgeIIXmjlU5J5cp1L8Wwhj5cGldct4mmJ6D+j1H5ilVzZryndCdVZH3pgLgp7h29YzuPqWKPWXJoLcm+Df1R/63K0qAyI0MyDgoAAHgjDt3KfW4gQhCoFQOWLDKzEcnRyUkJlbRzc/NYi7WBrrm3TZX9BAcCCAQeIKlm5oeJcKy9iuZsfjwzCqV08879jazWtvu5x6AAvWeRMi4bkXAhR0bRJUy2fU1JHjSv+wDoCsrIo4/IY1vcLLJJAIQhUCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQC1zwQ1VPJBPG2WGVpa9jxcOB4ghbEIPMnKtyVS5TqnYrhMb5cGldcjiaZx+Cf0eo/MVz7DTaqudrNK9sVFPDV00lPURMmhlaWPY8XDgeIIXlDMGCYfRY/WwU9PzcUU72saHu2Adt0rFivSOQK2lrshYO+kmjmZHTMjfoN9L2tAcD1EFWJcB5EHPpc7z08MkjIZqZ7pI9ZLXEFtjbhcXO678tRH/9k=", "photoSource": "RLC-PRC020J-EN_03112020.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 RTHD (CH530)", "Trane", "BAS-PTS033A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS033A-EN_12062024.pdf", "취입 완료"]], "points": [{"inst": 1, "type": "AI", "unitDisp": "℃", "name": "Active Cool/Heat Setpoint Temperature", "note": "Active chiller water or hot water setpoint."}, {"inst": 2, "type": "AI", "unitDisp": "%", "name": "Active Current Limit Setpoint", "note": "Active capacity current limit setpoint."}, {"inst": 4, "type": "AI", "unitDisp": "%", "name": "Active Base Loading Setpoint", "note": "Value of base loading setpoint currently being used by the chiller."}, {"inst": 5, "type": "AI", "unitDisp": "%", "name": "Actual Running Capacity", "note": "Level of capacity that the chiller is currently running at."}, {"inst": 6, "type": "AI", "unitDisp": "kPa", "name": "Evaporator Refrigerant Pressure- Ckt1", "note": "Circuit 1 evaporator refrigerant pressure."}, {"inst": 9, "type": "AI", "unitDisp": "kPa", "name": "Evaporator Refrigerant Pressure- Ckt 2", "note": "Circuit 2 evaporator refrigerant pressure."}, {"inst": 12, "type": "AI", "unitDisp": "℃", "name": "Evaporator Saturated Refrigerant Temperature- Ckt 1", "note": "Circuit 2 evaporator refrigerant temperature."}, {"inst": 16, "type": "AI", "unitDisp": "kPa", "name": "Condenser Refrigerant Pressure- Ckt 1", "note": "Circuit 1 condenser refrigerant pressure."}, {"inst": 18, "type": "AI", "unitDisp": "kPa", "name": "Condenser Refrigerant Pressure- Ckt 2", "note": "Circuit 2 condenser refrigerant pressure."}, {"inst": 20, "type": "AI", "unitDisp": "℃", "name": "Condenser Saturated Refrigerant Temperature- Ckt 1", "note": "Circuit 1 condenser refrigerant temperature."}, {"inst": 22, "type": "AI", "unitDisp": "℃", "name": "Condenser Saturated Refrigerant Temperature- Ckt 2", "note": "Circuit 2 condenser refrigerant temperature."}, {"inst": 25, "type": "AI", "unitDisp": "kPa", "name": "Local Atmospheric Pressure", "note": "Local atmospheric pressure."}, {"inst": 26, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 1A", "note": "Number of starts for compressor 1A."}, {"inst": 34, "type": "AI", "unitDisp": "h", "name": "Run Time- Compressor 1A", "note": "Total run time of compressor 1A."}, {"inst": 44, "type": "AI", "unitDisp": "℃", "name": "Evaporator Entering Water Temp", "note": "Temperature of the water entering the evaporator."}, {"inst": 45, "type": "AI", "unitDisp": "℃", "name": "Evaporator Leaving Water Temp", "note": "Temperature of the water leaving the evaporator."}, {"inst": 46, "type": "AI", "unitDisp": "℃", "name": "Condenser Entering Water Temp", "note": "Temperature of the water entering the condenser."}, {"inst": 47, "type": "AI", "unitDisp": "℃", "name": "Condenser Leaving Water Temp", "note": "Temperature of the water leaving the condenser."}, {"inst": 48, "type": "AI", "unitDisp": "kPa", "name": "High Side Oil Pressure- Compressor 1A", "note": "Pressure of the oil at the high side of compressor 1A."}, {"inst": 56, "type": "AI", "unitDisp": "℃", "name": "Refrigerant Disch Temp- Ckt 1", "note": "Temperature of the refrigerant being discharged from Ckt 1."}, {"inst": 58, "type": "AI", "unitDisp": "%", "name": "Condenser Control Output", "note": "Percentage of condenser water flow being requested by the chiller."}, {"inst": 59, "type": "AI", "unitDisp": "Voltage", "name": "Phase AB Voltage- Compressor 1A", "note": "Phase AB voltage, compressor 1A."}, {"inst": 60, "type": "AI", "unitDisp": "Voltage", "name": "Phase BC Voltage- Compressor 1A", "note": "Phase BC voltage, compressor 1A."}, {"inst": 61, "type": "AI", "unitDisp": "Voltage", "name": "Phase CA Voltage- Compressor 1A", "note": "Phase CA voltage, compressor 1A."}, {"inst": 71, "type": "AI", "unitDisp": "Current", "name": "Line 1 Current (in Amps)- Compressor 1A", "note": "Line 1 Current (in Amps)- Compressor 1A"}, {"inst": 72, "type": "AI", "unitDisp": "Current", "name": "Line 2 Current (in Amps)- Compressor 1A", "note": "Line 2 Current (in Amps)- Compressor 1A"}, {"inst": 73, "type": "AI", "unitDisp": "Current", "name": "Line 3 Current (in Amps)- Compressor 1A", "note": "Line 3 Current (in Amps)- Compressor 1A"}, {"inst": 83, "type": "AI", "unitDisp": "%", "name": "Line 1 Current (%RLA)- Compressor 1A", "note": "Line 1 Current (%RLA)- Compressor 1A"}, {"inst": 84, "type": "AI", "unitDisp": "%", "name": "Line 2 Current (%RLA)- Compressor 1A", "note": "Line 2 Current (%RLA)- Compressor 1A"}, {"inst": 85, "type": "AI", "unitDisp": "%", "name": "Line 3 Current (%RLA)- Compressor 1A", "note": "Line 3 Current (%RLA)- Compressor 1A"}, {"inst": 95, "type": "AI", "unitDisp": "None", "name": "Number of Circuits", "note": "Number of Circuits"}, {"inst": 96, "type": "AI", "unitDisp": "None", "name": "Number of Compressors, Ckt 1", "note": "Number of Compressors, Ckt 1"}, {"inst": 97, "type": "AI", "unitDisp": "None", "name": "Number of Compressors, Ckt 2", "note": "Number of Compressors, Ckt 2"}, {"inst": 98, "type": "AI", "unitDisp": "None", "name": "Chiller Design Capacity", "note": "Design Capacity of the Chiller"}, {"inst": 1, "type": "AO", "unitDisp": "—", "name": "Chilled Water Setpoint", "note": "Desired leaving water temperature if chiller is in cooling mode. · 범위 0°F to 75°F (-17.8°C to 23.8°C) · 기본 44°F (6.7°C)"}, {"inst": 2, "type": "AO", "unitDisp": "—", "name": "Current Limit Setpoint", "note": "Sets the maximum capacity that the chiller can use. · 범위 0% to 120% · 기본 100%"}, {"inst": 4, "type": "AO", "unitDisp": "—", "name": "Hot Water Setpoint", "note": "Desired leaving water temperature if chiller is in heating mode. · 범위 80°F to 140°F (26.7°C to 60°C) · 기본 120°F (48.9°C)"}, {"inst": 5, "type": "AO", "unitDisp": "—", "name": "Base Loading Setpoint", "note": "Capacity level to which the chiller should control when base loading is active. · 범위 0% to 100% · 기본 50%"}, {"inst": 1, "type": "BI", "unitDisp": "—", "name": "Run Enabled", "note": "Indicates if the chiller is available to run or is currently running. · Inactive = Stop Active = Auto"}, {"inst": 2, "type": "BI", "unitDisp": "—", "name": "Local Setpoint Control", "note": "Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · Inactive =Remote Control Active = Local Control"}, {"inst": 3, "type": "BI", "unitDisp": "—", "name": "Capacity Limited", "note": "Indicates if conditions may exist that prevent the chiller from reaching setpoint. · Inactive = Not Limited Active = Limited"}, {"inst": 4, "type": "BI", "unitDisp": "—", "name": "Chiller Running State", "note": "Indicates if the chiller is running or stopped. · Inactive = Off Active = On"}, {"inst": 5, "type": "BI", "unitDisp": "—", "name": "Condenser Water Flow Status", "note": "Condenser water flow status. · Inactive = No Flow Active = Flow"}, {"inst": 7, "type": "BI", "unitDisp": "—", "name": "Head Relief Request", "note": "Indicates if the chiller is asking an outside system to provide more heat rejection from the condenser water loop. · Inactive = Off Active = On"}, {"inst": 8, "type": "BI", "unitDisp": "—", "name": "Base Loading Active", "note": "Indicates if the base loading control method is currently being used. · Inactive = Inactive Active = Active"}, {"inst": 9, "type": "BI", "unitDisp": "—", "name": "Compressor 1A Running", "note": "Indicates if compressor 1A is running. · Inactive = Off Active = Running"}, {"inst": 17, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Pump Request", "note": "Indicates a request from the chiller to turn on the evaporator water pump. · Inactive = Off Active = On"}, {"inst": 19, "type": "BI", "unitDisp": "—", "name": "Condenser Water Pump Request", "note": "Indicates a request from the chiller to turn on the condenser water pump. · Inactive = Off Active = On"}, {"inst": 22, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Status", "note": "Indicates if water is flowing through the evaporator. · Inactive = No Flow Active = Flow"}, {"inst": 23, "type": "BI", "unitDisp": "—", "name": "Alarm Present", "note": "Indicates if an alarm is active. · Inactive = No Alarm Active = Alarm"}, {"inst": 24, "type": "BI", "unitDisp": "—", "name": "Shutdown Alarm Present", "note": "Indicates if a shutdown alarm is active. · Inactive = No Alarm Active = None"}, {"inst": 25, "type": "BI", "unitDisp": "—", "name": "Last Diagnostic", "note": "Indicates last diagnostic for the chiller. · Inactive = Off Active = On"}, {"inst": 1, "type": "BO", "unitDisp": "—", "name": "Chiller Auto Stop Command", "note": "Allows the chiller to run if conditions for running are met. · Inactive = Stop Active = Auto · 기본 True"}, {"inst": 2, "type": "BO", "unitDisp": "—", "name": "Remote Diagnostic Reset Command", "note": "Resets remotely diagnostics that can be reset. · Inactive = No Reset Request Active = Reset Request · 기본 False"}, {"inst": 3, "type": "BO", "unitDisp": "—", "name": "Base Loading Auto/ On Request", "note": "Requests chiller to use base loading. · Inactive = Auto Active = On · 기본 False"}, {"inst": 1, "type": "MSI", "unitDisp": "—", "name": "Running Mode", "note": "Indicates the primary running mode of the chiller. · 1 = Chiller Off 2 = Chiller in Start Mode 3 = Chiller in Run Mode 4 = Chiller in Pre-shutdown Mode 5 = Chiller in Service Mode"}, {"inst": 2, "type": "MSI", "unitDisp": "—", "name": "Operating Mode", "note": "Indicates the primary operating mode of the chiller. · 1 = HVAC Cool _ 2 = HVAC Heat _ 3 = HVAC Ice (a) _ 4 = Not Used"}, {"inst": 3, "type": "MSI", "unitDisp": "—", "name": "MP Communication Status", "note": "Do Not Use This Point · Do Not Use This Point"}, {"inst": 4, "type": "MSI", "unitDisp": "—", "name": "Refrigerant Type", "note": "Refrigerant type. · 1 = R-11 2 = R-12 3 = R-22 4 = R-123 5 = R-134A 6 = R407C 7 = R-410A"}, {"inst": 5, "type": "MSI", "unitDisp": "—", "name": "Model Information", "note": "Indicates the model type of the chiller. · 1 = RTA 2 = CVH 3 = CVG 4 = CVR 5 = CDH 6 = RTH 7 = CGW 8 = CGA 9 = CCA 10 = RTW 11 = RTX 12 = RTU 13 = CCU 14 = CXA 15 = CGC 16 = RAU"}, {"inst": 6, "type": "MSI", "unitDisp": "—", "name": "Cooling Type", "note": "Cooling type of the condenser. · 1 = Water Cooled 2 = Air Cooled"}, {"inst": 7, "type": "MSI", "unitDisp": "—", "name": "Manufacturing Location", "note": "Location where chiller was manufactured. · 1 = Field Applied 2 = La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Tai"}, {"inst": 1, "type": "MSO", "unitDisp": "—", "name": "Chiller Mode Command", "note": "Mode of operation of the chiller. · 1 = HVAC Cool _ 2 = HVAC Heat _ 3 = HVAC Ice (a) _ 4 = Not Used · 기본 1 = Cool"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — RTHD (UC800) (BACnet)", "name": "Symbio™ 800 RTHD (UC800)", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 244점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 1. General data", "page": 15, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null], "rows": [["", "", "", "B1B1B1", "B1C1D1", "B2B2B2", "B2C2D2", "C1D5E4", "C1D6E5", "C1E1F1", "C2D3E3"], ["GENERAL", "", "", "", "", "", "", "", "", "", ""], ["", "RefrigerantT ype", "", "R-134a or R-513A", "", "", "", "", "", "", ""], ["", "Refrigerant Charge", "lb", "410", "490", "410", "490", "490", "490", "525", "490"], ["", "", "kg", "186", "222", "186", "222", "222", "222", "238", "222"], ["Wye-delta starter with R-134a(b)", "Oil Type", "OIL48", "", "", "", "", "", "", "", ""], ["", "Oil Charge (c)", "gal", "4.5", "4.5", "4.5", "4.5", "6", "6", "10", "6"], ["", "", "L", "17", "17", "17", "17", "23", "23", "38", "23"], ["Wye-delta starter R513A(b)", "Oil Type", "OIL315", "", "", "", "", "", "", "", ""], ["", "Oil Charge (c)", "gal", "4.5", "4.5", "4.5", "4.5", "6", "6", "10", "6"], ["", "", "L", "17", "17", "17", "17", "23", "23", "38", "23"], ["AFD Starter (b)", "Oil Type", "OIL315", "", "", "", "", "", "", "", ""], ["", "Oil Charge", "gal", "7.5", "7.5", "7.5", "7.5", "10", "10", "11", "10"], ["", "", "L", "28.5", "28.5", "28.5", "28.5", "38", "38", "42", "38"], ["EVAPORATOR", "", "", "", "", "", "", "", "", "", ""], ["", "Water Storage", "gal", "41", "55", "45", "58", "52", "45", "82", "78"], ["", "", "L", "155", "208", "170", "220", "197", "170", "310", "295"], ["2-pass", "Connection size", "in", "8", "8", "8", "8", "8", "8", "8", "8"], ["", "", "mm", "200", "200", "200", "200", "200", "200", "200", "200"], ["", "Min Flow - Water", "gpm", "253", "320", "288", "347", "351", "293", "450", "486"], ["", "", "l/s", "16", "18", "22", "22", "21", "18", "28", "31"], ["", "Min Flow - Freeze Inhibitor", "gpm", "303", "346", "346", "375", "422", "352", "487", "584"], ["", "", "l/s", "19", "22", "22", "24", "27", "22", "31", "37"], ["", "Maximum Flow", "gpm", "1104", "1412", "1266", "1531", "1542", "1287", "1980", "2131"], ["", "", "l/s", "70", "89", "80", "97", "97", "81", "125", "134"], ["3-pass", "Connection size", "in", "6", "6", "6", "6", "8", "8", "8", "8"], ["", "", "mm", "150", "150", "150", "150", "200", "200", "200", "200"], ["", "Min Flow - Water", "gpm", "168", "213", "192", "232", "234", "196", "300", "324"], ["", "", "l/s", "11", "13", "12", "15", "15", "12", "19", "20"], ["", "Min Flow - Freeze Inhibitor", "gpm", "200", "254", "233", "276", "281", "233", "357", "389"], ["", "", "l/s", "13", "16", "15", "17", "18", "15", "23", "25"], ["", "Maximum Flow", "gpm", "736", "941", "844", "1022", "1028", "860", "1320", "1417"], ["", "", "l/s", "46", "59", "53", "65", "65", "54", "83", "89"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 1. General data (continued)", "page": 16, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null], "rows": [["", "", "", "B1B1B1", "B1C1D1", "B2B2B2", "B2C2D2", "C1D5E4", "C1D6E5", "C1E1F1", "C2D3E3"], ["4-pass", "Connection size", "in", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "", "mm", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "Min Flow - Water", "gpm", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "", "l/s", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "Min Flow - Freeze Inhibitor", "gpm", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "", "l/s", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "Maximum Flow", "gpm", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "", "l/s", "-", "-", "-", "-", "-", "-", "-", "-"], ["CONDENSER (all are 2-pass)", "", "", "", "", "", "", "", "", "", ""], ["", "Connection size", "in", "6", "6", "6", "6", "8", "8", "8", "8"], ["", "", "mm", "150", "150", "150", "150", "200", "200", "200", "200"], ["", "Water Storage", "gal", "28", "31", "29", "34", "32", "29", "60", "47"], ["", "", "L", "106", "117", "110", "129", "121", "110", "226", "178"], ["", "Min Flow - Water", "gpm", "193", "193", "212", "212", "245", "206", "375", "325"], ["", "", "l/s", "12", "12", "13", "13", "15", "13", "24", "21"], ["", "Min Flow - Freeze Inhibitor", "gpm", "230", "230", "255", "255", "295", "250", "450", "390"], ["", "", "l/s", "15", "15", "16", "16", "19", "16", "28", "25"], ["", "Max Flow", "gpm", "850", "850", "935", "935", "1080", "910", "1650", "1420"], ["", "", "l/s", "54", "54", "59", "59", "68", "57", "104", "90"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 3. General data", "page": 19, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null, null], "rows": [["", "", "", "D2G2G1", "D2G3G3", "D3D2E2", "D3F2F3", "D3G2G1", "E3D2E2", "E3F2F3", "E3G2G1", "E3G3G3"], ["GENERAL", "", "", "", "", "", "", "", "", "", "", ""], ["", "Refrigerant Type", "R-134a or R-513A", "", "", "R-134a", "", "", "", "", "", ""], ["", "Refrigerant Charge", "lb", "700", "700", "475", "625", "700", "475", "625", "700", "700"], ["", "", "kg", "318", "318", "216", "284", "318", "216", "284", "318", "318"], ["Wye-delta starter with R-134a(b)", "Oil Type", "", "OIL48", "", "", "", "", "", "", "", ""], ["", "Oil Charge (c)", "gal", "11", "11", "6", "10", "11", "6", "10", "11", "11"], ["", "", "L", "42", "42", "23", "38", "42", "23", "38", "42", "42"], ["Wye-delta starter R513A(b)", "Oil Type", "", "OIL315", "", "", "", "", "", "", "", ""], ["", "Oil Charge (c)", "gal", "11", "11", "-", "-", "-", "-", "-", "-", "-"], ["", "", "L", "42", "42", "-", "-", "-", "-", "-", "-", "-"], ["AFD Starter (b)", "Oil Type", "", "OIL315", "", "", "", "", "", "", "", ""], ["", "Oil Charge", "gal", "13.5", "13.5", "9.5", "11", "13.5", "9.5", "11", "13.5", "13.5"], ["", "", "L", "51", "51", "36", "42", "51", "36", "42", "51", "51"], ["EVAPORATOR", "", "", "", "", "", "", "", "", "", "", ""], ["", "Water Storage", "gal", "144", "159", "74", "107", "144", "74", "107", "144", "159"], ["", "", "L", "545", "602", "280", "405", "545", "280", "405", "545", "602"], ["2-pass", "Connection size", "in", "-", "-", "8", "10", "-", "8", "10", "-", "-"], ["", "", "mm", "-", "-", "200", "250", "-", "200", "250", "-", "-"], ["", "Min Flow - Water", "gpm", "-", "-", "450", "604", "-", "450", "604", "-", "-"], ["", "", "l/s", "-", "-", "28", "38", "-", "28", "38", "-", "-"], ["", "Min Flow - Freeze Inhibitor", "gpm", "-", "-", "541", "725", "-", "541", "725", "-", "-"], ["", "", "l/s", "-", "-", "34", "46", "-", "34", "46", "-", "-"], ["", "Maximum Flow", "gpm", "-", "-", "1980", "2667", "-", "1980", "2667", "-", "-"], ["", "", "l/s", "-", "-", "125", "168", "-", "125", "168", "-", "-"], ["3-pass", "Connection size", "in", "10", "10", "8", "8", "10", "8", "8", "10", "10"], ["", "", "mm", "250", "250", "200", "200", "250", "200", "200", "250", "250"], ["", "Min Flow - Water", "gpm", "550", "622", "300", "404", "550", "300", "404", "550", "622"], ["", "", "l/s", "35", "39", "19", "25", "35", "19", "25", "35", "39"], ["", "Min Flow - Freeze Inhibitor", "gpm", "660", "747", "357", "487", "660", "357", "487", "660", "747"], ["", "", "l/s", "42", "47", "23", "31", "42", "23", "31", "42", "47"], ["", "Maximum Flow", "gpm", "2413", "2732", "1320", "1780", "2413", "1320", "1780", "2413", "2732"], ["", "", "l/s", "152", "172", "83", "112", "152", "83", "112", "152", "172"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 3. General data (continued)", "page": 20, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null, null], "rows": [["", "", "", "D2G2G1", "D2G3G3", "D3D2E2", "D3F2F3", "D3G2G1", "E3D2E2", "E3F2F3", "E3G2G1", "E3G3G3"], ["4-pass", "Connection size", "in", "8", "8", "-", "-", "8", "-", "-", "8", "8"], ["", "", "mm", "200", "200", "-", "-", "200", "-", "-", "200", "200"], ["", "Min Flow - Water", "gpm", "411", "466", "-", "-", "411", "-", "-", "411", "466"], ["", "", "l/s", "26", "29", "-", "-", "26", "-", "-", "26", "29"], ["", "Min Flow - Freeze Inhibitor", "gpm", "492", "557", "-", "-", "492", "-", "-", "492", "557"], ["", "", "l/s", "31", "35", "-", "-", "31", "-", "-", "31", "35"], ["", "Maximum Flow", "gpm", "1807", "2050", "-", "-", "1807", "-", "-", "1807", "2050"], ["", "", "l/s", "114", "129", "-", "-", "114", "-", "-", "114", "129"], ["CONDENSER (all are 2-pass)", "", "", "", "", "", "", "", "", "", "", ""], ["", "Connection size", "in", "8", "8", "8", "8", "8", "8", "8", "8", "8"], ["", "", "mm", "200", "200", "200", "200", "200", "200", "200", "200", "200"], ["", "Water Storage", "gal", "79", "97", "47", "61", "79", "47", "61", "79", "97"], ["", "", "L", "299", "367", "178", "231", "299", "178", "231", "299", "367"], ["", "Min Flow - Water", "gpm", "444", "589", "316", "385", "444", "316", "385", "444", "589"], ["", "", "l/s", "28", "37", "20", "24", "28", "20", "24", "28", "37"], ["", "Min Flow - Freeze Inhibitor", "gpm", "530", "710", "380", "460", "530", "380", "460", "530", "710"], ["", "", "l/s", "33", "45", "24", "29", "33", "24", "29", "33", "45"], ["", "Max Flow", "gpm", "1960", "2600", "1390", "1700", "1960", "1390", "1700", "1960", "2600"], ["", "", "l/s", "124", "164", "88", "107", "124", "88", "107", "124", "164"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 4. Compressor motor electrical data (60 Hz) — standard units (wye-delta starter)", "page": 23, "orientation": "column", "header": ["Compressor Code(a)", "Voltage(b)", "Max kW", "RLA @ Max kW(c)", "LRA (Wye)", "LRA (Delta)"], "quantities": ["current", "voltage", "power", "power", null, null], "rows": [["B1, B2", "200", "174", "557", "970", "3103"], ["", "230", "174", "484", "818", "2617"], ["", "380", "174", "291", "488", "1561"], ["", "460", "174", "241", "400", "1280"], ["", "575", "174", "193", "329", "1053"], ["C1, C2", "200", "249", "812", "1173", "3634"], ["", "230", "249", "698", "936", "2901"], ["", "380", "249", "421", "558", "1727"], ["", "460", "249", "349", "469", "1453"], ["", "575", "249", "279", "375", "1162"], ["D1, D2", "200", "329", "1047", "1690", "5477"], ["", "230", "329", "918", "1532", "4966"], ["", "380", "329", "549", "850", "2755"], ["", "460", "329", "455", "730", "2366"], ["", "575", "329", "367", "612", "1984"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 5. Compressor motor electrical data (50 Hz) — standard units (wye-delta starter)", "page": 23, "orientation": "column", "header": ["Compressor Code(a)", "Voltage(b)", "Max kW", "RLA @ Max kW(c)", "LRA (Wye)", "LRA (Delta)"], "quantities": ["current", "voltage", "power", "power", null, null], "rows": [["B1, B2", "380", "139", "233", "391", "1229"], ["", "400", "145", "233", "412", "1296"], ["", "415", "148", "233", "428", "1348"], ["C1, C2", "380", "201", "349", "456", "1414"], ["", "400", "209", "349", "480", "1488"], ["", "415", "213", "349", "498", "1544"], ["D1, D2, D3", "380", "271", "455", "711", "2303"], ["", "400", "280", "455", "748", "2424"], ["", "415", "284", "455", "776", "2515"], ["E3", "380", "288", "488", "711", "2303"], ["", "400", "301", "488", "748", "2424"], ["", "415", "306", "488", "776", "2515"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 6. Electrical data - units with AFD", "page": 25, "orientation": "column", "header": ["Voltage", "Applied Range (Model Number digits 56-58)", "Estimated Power Loss (W)"], "quantities": ["voltage", null, "power"], "rows": [["575V 60 Hz", "0 - 126", "1739"], ["", "127 - 150", "2099"], ["", "151 - 185", "2646"], ["", "186 - 234", "3071"], ["", "235 - 279", "3719"], ["", "280 - 316", "4460"], ["", "317 - 366", "5023"], ["460V 60 Hz", "0 - 176", "2257"], ["", "177 - 223", "2719"], ["", "224 - 280", "3622"], ["", "281 - 335", "3561"], ["", "336 - 411", "4558"], ["", "412 - 455", "5703"], ["380V 60 Hz", "0 - 197", "2555"], ["", "198 - 241", "2949"], ["", "242 - 292", "3764"], ["", "293 - 367", "4109"], ["", "368 - 446", "5129"], ["", "447 - 549", "6663"], ["380V 50 Hz 400V 50 Hz 415V 50 Hz", "0 - 197", "2555"], ["", "198 - 241", "2949"], ["", "242 - 292", "3764"], ["", "293 - 367", "4109"], ["", "368 - 446", "5129"], ["", "447 - 549", "6663"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 7. Electrical connections", "page": 25, "orientation": "column", "header": ["Starter Panel Connection", "Selection RLA", "Lug Size(a) L1-L3 (Each Phase)"], "quantities": [null, null, "current"], "rows": [["Terminals Block", "000-598", "(2) #4 - 500 MCM"], ["", "599-779", "n/a"], ["Main Circuit Breaker(b)", "000-200", "(1) 3/0 - 350 MCM"], ["", "201-476", "(2) 2/0 - 500 MCM"], ["", "477-640", "(3) 3/0 - 500 MCM"], ["", "641-779", "(4) 3/0 - 500 MCM"], ["Non-Fused Disconnect Switch", "000-277", "(1) #1 - 600 MCM"], ["", "278-397", "(2) 2/0 - 500 MCM"], ["", "398-598", "(3) 3/0 - 500 MCM"], ["", "599-779", "(4) 3/0 - 500 MCM"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 8. Overall dimensions — units with AFD option(a)", "page": 40, "orientation": "column", "header": ["Unit Configuration(b)", "AFD D1H Frame Length (L) Width (W) Height (H) in mm in mm in mm", "AFD D2H Frame Length (L) Width (W) Height (H) in mm in mm in mm"], "quantities": [null, "dimension", "dimension"], "rows": [["B1B1B1 B1C1D1 B2B2B2 B2C2D2", "107.6 2734 71.3 1811 75.6 1920 125.9 3198 71.3 1811 75.6 1920 107.6 2734 71.3 1811 75.6 1920 125.9 3198 71.3 1811 75.6 1920", "107.6 2733 71.3 1811 80.8 2052 125.9 3198 71.3 1811 80.8 2052 107.6 2733 71.3 1811 80.8 2052 125.9 3198 71.3 1811 80.8 2052"], ["C1D5E4 C1D6E5 C1E1F1 C2D3E3 C2D4E4 C2F2F3", "107.6 2734 74.5 1893 78.3 1989 107.6 2734 74.5 1893 78.3 1989 125.9 3198 74.4 1891 78.3 1989 107.6 2734 74.5 1893 78.3 1989 107.6 2734 74.5 1893 78.3 1989 125.9 3198 74.2 1886 78.7 1999", "107.6 2734 74.5 1893 83.5 2121 107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.4 1891 83.5 2121 107.6 2734 74.5 1893 83.5 2121 107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1886 84.3 2141"], ["D1D1E1 D1F1F2 D1G1G1 D1G2G2", "- - - - - - - - - - - - - - - - - - - - - - - -", "107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1885.7 84.3 2141 125.9 3289 76.7 1948 87.3 2217 125.9 3289 76.7 1948 87.3 2217"], ["D2D2E2 D2F2F3 D2G2G1 D2G3G3", "- - - - - - - - - - - - - - - - - - - - - - - -", "107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1886 84.3 2141 125.9 3289 76.7 1948 87.3 2217 125.9 3289 76.7 1948 87.3 2217"], ["D3D2E2 D3F2F3 D3G2G1", "- - - - - - - - - - - - - - - - - -", "107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1886 84.3 2141 125.9 3289 76.7 1948 87.3 2217"], ["E3D2E2 E3F2F3 E3G2G1", "- - - - - - - - - - - - - - - - - -", "107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1886 84.3 2141 125.9 3289 76.7 1948 87.3 2217"], ["E3G3G3", "", "125.9 3289 76.7 1948 87.3 2217"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 9. Service clearances", "page": 41, "orientation": "column", "header": ["Unit Configuration(a)", "Recommended Clearance Front in mm", "Back in mm", "Either end in mm", "Other End(b) in mm", "Top in mm"], "quantities": ["current", "dimension", "dimension", "dimension", "dimension", "dimension"], "rows": [["BBB, CDE, DDE, EDE", "36 914", "36 914", "36 914", "108 2743", "36 914"], ["BCD, CEF, CFF, DFF, EFF, DGG, EGG", "36 914", "36 914", "36 914", "126 3200", "36 914"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 10. Weights — standard units (wye-delta starter)", "page": 42, "orientation": "column", "header": ["Unit Configuration(a)", "Shipping Weight lbs kg", "Operating Weight lbs kg"], "quantities": ["current", "weight", "weight"], "rows": [["B1B1B1 B1C1D1", "9,292 4,215 9,837 4,462", "9,867 4,476 10,554 4,787"], ["B2B2B2 B2C2D2", "9,402 4,265 9,953 4,515", "10,019 4,545 10,653 4,832"], ["C1D5E4 C1D6E5 C1E1F1", "12,973 5,884 12,780 5,797 14,718 6,676", "13,673 6,202 13,397 6,077 15,818 7,175"], ["C2D3E3 C2D4E4 C2F2F3", "14,002 6,351 12,972 5,884 16,168 7,334", "15,044 6,824 13,672 6,201 17,560 7,965"], ["D1D1E1 D1F1F2 D1G1G1 D1G2G2", "14,443 6,551 16,187 7,342 18,600 8,437 19,107 8,667", "15,385 6,987 17,537 7,955 20,500 9,299 21,065 9,555"], ["D2D2E2 D2F2F3 D2G2G1 D2G3G3", "14,562 6,605 16,820 7,629 18,700 8,482 19,508 8,849", "15,570 7,062 18,220 8,264 20,700 9,389 21,641 9,816"], ["D3D2E2 D3F2F3 D3G2G1", "14,562 6,605 16,820 7,629 18,650 8,460", "15,570 7,062 18,220 8,264 20,650 9,367"], ["E3D2E2 E3F2F3 E3G2G1 E3G3G3", "14,720 6,677 16,956 7,691 18,800 8,528 19,653 8,915", "15,728 7,134 18,356 8,326 20,800 9,435 21,786 9,882"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 11. Weights — units with AFD option(a)", "page": 43, "orientation": "column", "header": ["Unit Configuration(b)", "Shipping Weight", "", "Operating Weight", ""], "quantities": [null, "weight", null, "weight", null], "rows": [["", "AFD D1H Frame lbs kg", "AFD D2H Frame lbs kg", "AFD D1H Frame lbs kg", "AFD D2H Frame lbs kg"], ["B1B1B1 B1C1D1", "9526 4321 10071 4568", "9664 4384 10209 4631", "10101 4582 10787 4893", "10239 4645 10925 4956"], ["B2B2B2 B2C2D2", "9636 4371 10187 4621", "9774 4434 10325 4684", "10251 4650 10886 4938", "10389 4713 11024 5001"], ["C1D5E4 C1D6E5 C1E1F1", "13206 5990 13014 5903 14949 6781", "13344 6053 13153 5966 15088 6844", "13904 6307 13631 6183 16801 7621", "14043 6370 13770 6246 16940 7684"], ["C2D3E3 C2D4E4 C2F2F3", "14235 6457 13206 5990 17055 7736", "14374 6520 13344 6053 17194 7799", "15278 6930 13907 6308 18446 8367", "15417 6993 14046 6371 18585 8430"], ["D1D1E1 D1F1F2 D1G1G1 D1G2G2", "- - - - - - - -", "14815 6720 16559 7511 18973 8606 19480 8836", "- - - - - - - -", "15756 7147 17910 8124 20873 9468 21438 9724"], ["D2D2E2 D2F2F3 D2G2G1 D2G3G3", "- - - - - - - -", "14934 6774 17194 7799 19072 8651 19881 9018", "- - - - - - - -", "15944 7232 18594 8434 21074 9559 22013 9985"], ["D3D2E2 D3F2F3 D3G2G1", "- - - - - -", "14934 6774 17194 7799 19023 8629", "- - - - - -", "15944 7232 18594 8434 21023 9536"], ["E3D2E2 E3F2F3 E3G2G1 E3G3G3", "- - - - - -", "15093 6846 17337 7864 19173 8697 20036 9088", "- - - - - -", "16100 7303 18728 8495 21173 9604 22169 10056"]], "source": "RLC-PRC020J-EN_03112020.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADbAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAEEBQYCAwcI/8QAVhAAAQMCBAEGBg0FDAkFAAAAAQACAwQRBQYSITEHE0FRYXEUIjKRobEVFyMzQlJTgZKTwdHSCFVicuEWGCQlNDZUc3SClKImNUNjZIOywvBERlaE4v/EABkBAQEBAQEBAAAAAAAAAAAAAAABAgMEBf/EACURAQEAAgIDAAEFAAMAAAAAAAABAhEhMQMSQQQTMkJRYXGx0f/aAAwDAQACEQMRAD8A9IoQhAIQhAIQhAIQhBR+Vl748msLHOafCmbtNuhy41E6rme/RNIdIF7yW6+srsnK3/Mtn9qZ6nLj+Hw8/JK3YW0m5+dcrN5aGEr6yCRofNICQSLSX9RWPhVT/SJvplbcQi5mSFu1tLuHeE1WMuLpUfU5tjpKqSCSpqtcZsbOP3rJvKAWNDW4jXtaOAEjvvVMx7bHKv8AXUeu0wmh1zLmf62PE4a2mraqUUzxzkcshLZGm9xYnqXpSnmbUU0UzQQ2RoeAeNiLrxtlH3qr72/avW7sUpsFylHiNWXCnp6Zj3loubWHQpOLYJZCoJ5YMA1eJT1z29Dgxov/AJke2/gf9ErvoN/Er7RF+QqD7b+Bf0Su+g38SPbfwL+i130G/iT2gvyFQvbewH+jV30G/iS+27gH9Hrvq2/iV9oL4hUQcruX+mCuH/Lb+JbfbYy18ar+p/antBdkKo0nKflap1B9c6mI4CaMjV3WusanlSytTvDWVslQCL6oonEDz2TcFwQqT7bOWPlar6gpRysZXJ9+qR3wFNwXVCqHto5U/OD/AKh/3I9tHKf5wf8AUP8AuTcFvQqj7aOU/wA5O+of9yPbRyl+cz9S/wC5NwW5ChMHzlgOPT8xh+Ixyzm9oiC1xsLkgEbqbVAhCEAhCEAhCEAhCEAhCEAhCEAhCEFH5W/5lN/tUfqcuOUNU2mfO17SRI0Dbotddj5Wx/oS3+1R+oriXw79i45XWW1Oa2pZUyRFjHN0tINze6bpD5Q+dKudu7tVExynlfjVUWxuIL+PzKP8Gm+TcumWHUElh1DzLrPJr4isZUY5kVVqaRct+1emM8vdFyN4k9vlNw9pF+4LhcgsBYWXd85sbJyRV7HeS6gaD5grjd20cDw+QuoYHkAl0YvcdYTgFN6VgjpImN4NaAFvauNVkhF0IgSIuhAJEFCBtUn3WP50UxvGewpKh2moiOhrwL3aSQCsaVwERBIBv1q/A4WJRqb8YedBc3rHnUCLEpSR1hISOsKjFAt0i6CR1pDbrVFx5Ing8pkcRYDaileD1G7R9q9ALgnI7AHcozp77soJG273tXe12x6QIQhaAhCEAhCEAhCEAhCEAhCEAhCEFL5Vo9eRpHXtzc8bu/e32rh4BMlgN7LufKl/MOo/rY/+oLjWGUTqp8kjX6ea032HA3udyuOc3lpTEgh4BFihSWKYcaWKOoMwfzji2wAt57qNXPKaqwvQkQhQYvF7BWvMPK67FcvuwGjwsRxSQtgkmlku7YC5AHDh1qqOt4thvfdb56akpMKl5mFoe9u7zu7ftVmVgaQe8M7ltC00/vDO5bmqBUIQgEISIA7pEqCiGlT78zuKrlZTuqsXMTTYWBJ6grFVe/s7ioQOAxiZt9ywWWt3HG2PR+Phj5PLjjl03Nw2kYyxj1drjuorEaMUrg+JxMbja1+BUjOXus1t9+1M8VfzdIGkcXABefxZZTObvb7n5Xi8d8WWsda+o9rJXi7GPcOsAlYubK0Aua9oPAkFb6erMVG+MPeHPcOHwR0lPH4pTuafFedJ2bbjbh3L15Z5y8Yvk+PweHLHeWeqiyJQXAteC3jx2QWTAE6JLDibFSXsjSh5Olx5y2u46gtNZXxzUuiMu1OPjbWUnkztk9W8vx/Bjjb+pt178nht8Zq3Hcilduf6xq7+uEfk7RNNViEu+oU4A+d5+5d3XaPmhCEKgQhCAQhCDF8jI/Le1t+s2WQIIuNwuA4hnOSoxWodXtMkokIsTYCxta3QnMWbSyz6Caroz0tjmLm+ZY9107qhcfo+UPG4rWrIakfFmjAPnFlMQcqskIHshhVh8eJ+3p+9JnDTpCFTaflRy9MBrdPET8ZgNvMVIx55wGW2mrdY9JjNlr2iLConGM0YPgEjY8SrGwSPbrazSSSL2vsEwxbPGF0WEVFTTTc/NGy7Gc27xj5lx/Gc5Ozo5tXVxxUojbzbQ0Ha25BNr7m47FLeBf8AP2Z8FxrJNVFh+IQ1EgljuxtwfKB4Fc9yw5onqQ4gAtbsT2lQ7fc6Z7dTbvcHFt97pzhcMM00omjheAwWErtPT0Lj7bu11tL5mLfBKcNI8s7DuVbUjikEEMEHMxQs1Odfm5NRPDjso5TLtdaHQkKVIVkIeLe9M6quMkWgnjsnhG471WHzPbLqeCGNcSSR0JILDTfydnct4TakeH0kb2m4c0EFOGqUZIQkQKjpSLKJofKGuvpsSbcbAX28ys5GN0ijsKx+HFqySm8DEHiOkje15PDezr9nSFIA3C1ljce0Nar39v6pUecs4liEvhlK6FrSfF1PsdtupSFUfdx+qnVDXTw0jWMfZoJsLDrWsbJ2bs5hh+57GtG8FG54+EJCPsUbVZMx2qlL5HU56gJNh6FaPZOr+UH0Qo7Fsx1mHQNkaQ8udbcbK4Txy7xnLt5PyfP5MfXLLhCtyNjAH/p/rP2JTkfFx00/1n7FuZnDF3yMBYxjCRd3Nk2HWsZM34ux1g1jx182QvQ8/LUckYv/AMP9Z+xY/uIxj/h/rP2KSwrNNdXzvilDWFovsFL+yVV8p6AsXOTinKx8keM4fkeavjxypEDnxsa3Q0v1HUT0DqIXeaCupsToIa2klEtPO0PY8dIXlGomM1YXOdd+1/MvUmXYmw5YwxjGhrRSx7AfohTG7VJIQhaAhCEAhCEFFzfyW4XmWd9dTSHD6927nsF2SHrc3r7QuYYvya5pwMue2jNbC3/aUp17fq8fQvRKFm4yjymK2eCQxytc1zdi14sQnsGLubtqI7OIXo3Fcu4RjkZZiWHU9T+k9njDudxCoeMcimGVGp+E101E/ojl90Z949KxcF25o59FVj3WJuo/CjOkppNgsz7mgxKx6GTi3pH3Kdxbk0zTg13Cj8NiHw6U6/8ALx9CrIq5qeQxytcxzTYtcLEHuXOyxS+xWYIbPnDDCHDVaUG4uo2Bj6GBsDLNbu6wdqFyrBTYzJGdnkepO/CsErGOFfQ+Od+dgdocPm4FPmhFUFI5+GyVr9QAfob1HrUzl5sr62VkUTZSYwSHO07ahc37imEzKWOFsdHVyPhadontAPnCkMu1cdHXTySSNZeEtaXG2+oJj+6Jej/NdMIaOmdzbWDnHAWde4t07DqVaU/mLEo62jgjbO2UskJ248FX08n7uDHoqRHAoK5qT4Q71z3nZ5a58INw57mgeddDIPim2xOyoFM7+OGj/en1ldsPouWHNMeHU7TsRGAR8yeN4pvS/wAnj7k4C5DJIi6FAHZYXcHAtcWuHAjoWV1jxKsEDQUwpcbrQwhosNgLbONyO7ZTzdwotrHNx2qOk6XRMN7bXuVKN4LeV2GtQS2pBGknQR4wutlL7wO8+ta6r38fqLZTe8DvPrU+DZZQWaT/AAGIfp/YVPKNxnDH4lAxkb2sc11/G6VcLqojI2e5tB6gsZG22T2hyRjdfA+WCriDWODTqkcD6lrr8m4zh7YnT1UJ5y9tMhJFuvbtXs95rbGjbL4/jOr7vtViUTg+Ey0Eskk0jXl4AGm6ll5c7u7jaNjYfZiqcQQCWAHr2XrfDmCPC6VjRYNhYAP7oXlWnYH4gQRcXaPSvWMTQyFjQLBrQAumPW0ZIQhbAhCEAhCEAhCEAhCEAvMXKFHJhvKDjEcgJD5zKARxDvGHrXp1VXNnJ7g2b5GT1fO09SywM8BAe5ovZpuCCN1nKbg8yProhwJYUnh5LHODmvDeNuhdlqeQONwdzGPk7nSJqUGw7SHBQGJchOPUlPJLQVNDWEDeJpdG6QdIF9r/ADrn6Vduf4dVGWvY03sQVNfDHcoaDDKvBsf8Ar4nQ1MBcx7HcRxUz8Mdy55TVUHyglSfCCVYCKSwWgixCeVkt7MaCLG3Sq/VYvRUk5hmm0yDcjSSnmDZtwihmldLVEBzQBZh6+5dcMbubiXpN45hVPh9PTvhLrvfpN3X6FySmP8AHjB/vj6yun1uYsMxqGKKhnMj4n633aRYHvXLaU/x6z+uPrK6akt0k6X2m/k0fct7VtocLnlwiOraWc2Q4AEm/ii54DsUc7EBGCXRPsOJG64XGtzk+WJKQO1NDusXSOKyAndA4rFKgNIJJvxWYFkgKyVQyqff/wC4ttL/ACdvefWtVV7+f1Fspv5M35/Wr8G5IUqRBZos0UsUDGCnqAWtAJD29A7lor8xwVdFNC2GYGRpALy0geYKvrErp+plrTPrCI4pSkWFGFaJMxU8Dre6Sxi1+I1gFerl5Zy3CyfOeFtc2+qrjaT021hepl6MbwgQhC0BCEIBCEIBCEIBCEIBCFzblSzDjWVuYxCKvMGHPIiEcbBqLjxu49O23QpbqbHRamohpKaSoqJGxwxNL3vdwAHEqozcrGTIWOPsvzj2j3tkEhd3eSuL4lynVGL2pKXEK+SOUEzsmfdr7Wtt0dPBREmJF7HXba/Gy5fqb+NWaWXOuccsZxx2nqqCjraTFIrsL5GNDZmWOzrE2I6PMoT4Q7lXKJjf3Qxvbe7tV/MVYvhj51zzu6FPlNWV0h8oJehYFIzN/ryT9VvqUQpnMsbnY3IQ0kaW9HYojmn/ABD5l7MeoiwZR/lVR+qPWnNfgEGHGCrFBjFPI+YASVLG8y69zsRvvxCbZTaW1NRqBF2j1qUxjlBqcby8cHnpIWyQuGmZhN/EOxtw4LP8qHEeI10NI2ngkmbGW8A+zN+O10zqZZxTvEkbXNIsdIvb0ognk8DgDY3vJY036OHWknlqTG8gFuoHyfGA9Ck67rUn+RLsPuTP1R6khKRnvTP1QoeTEnMe5vhQaWE7Ogvbfv3Xmu/gmLpbppRTmelbIZOcLifG0aL79XQnTd0/5EuzAK5wJbGXW46d1kMAr3HSIXauqysNFTz0k9TNEYniobbm3SuAb1nyeKdQOqmlvucFxw92d+Fd545/rO3Nq1rmVcjDxY0g+pSWXqBmIyiGRz2tDHP8Tjso7Et8QqCb334HtWmnr5qNwMNZ4M63HmyfSAud4+bVdW5bo3uaGzT3JAtcfcq1MwRzyRg3DXFoPzpq7Mdeb2xkDtOs3+aywoaiSpZJJJMyY6vKYwtHmPSpct/x0kn+nJWKyWJKKS9klwtVS8M0EyyRb8WC59YTKWpcWvArZ2X6RGd/Sl9vk/7/APBZMkxtm5QMHY7gapp27Df7F6dXmDkwf4VyjYWJXBoZUvt/dDrepen16MOmWEs0UEZkmkZGwcXPIAHzpY5GSxtkje17HC4c03B+dUXlkkazk+e10hj11UADtvj36e4qZ5P7e19g1pOc/g48bbfj1K750qxoQhaQIQhAIQhAKnZ+ztJlKKmjpoY5Z5w513nZjR026VcVxrlx/wBZ4d/Zn+tZyuoKRiHKxnHGZw2lxJ1IHXs2Bobt2myrWJYfiGMQyVuLYjWVUjBqD5ZS/wBa3YVzcVNUTkDW60bOwdKt1MyiqHQxU9QJKcRgykttd3xe0Llu9tKBguCyMf4WIucDdQDXGzSLWuRx9Kc0sE9VE9zJnyhrtN2tH2K/YhS00NHI9liwAnQAoDCooKejDea5kyuMlrbb8PRZLdiBpMNqIcUjnfr0tve4A6FMg+OFJSRwOYdTg1vXeygnmrD3ujdEWNdsezoWLNh8fKahR4lrieMXmWXOV1gbxWJsFnQfpLDqCZCSt64kpdXAAnmfG3CaDtzQGgi25XP+bbFWulJeRrJIsLHdW2tdickGiDmg5xsT1DrTB+WuZoxoqzPM4XLQywB7yd11wsg1sxukbAxjZdFgBu07ehZHEo3xuaKnSHDjpO3oWNPlJkmrwiv5mx2tCX39Kx9g52EtaQ5o2BNhda99TippJNxqhawDnTsAPIKh5q+Z0j+bqmabnTqJ2F9vgracIqQL2HoSexNT0NHoXPWLR5RYnCykY2oqQ+bfU4NO+/cnTMWoumYfRKivYir+IPQg4RV28gJrFF/dm/LjbasSlYT1GQJxDmzLrCCcUqQCfjS/cudUWCuOP0tPXe5xzuEeoi+k7727L3ViOF4dDi02GNqOclgHiSDbWO7rXaaqbv8AaNrMTppKuVzDI8O4ERuP2Jsa2wBiMThYbPYy479QurLRwQRz6Jn7HY3Kc1WEYazDa17JBfmnHv2us+k+m1Rj8KmBfFSUz9XSGMKlMOp6oU7jLAGuLr2YwAWsOpN8CghEJ8bd0l78OjgrXSwQg21ce1Z9J8htD8xN8k/6JWtzHNaXFjgG8TpOysrqaK+zh51i2nET9bXBp7Cp6ptTaisb4pgljcdwfJPrTZstRYhrozfbdrDsrTiGC0VaS8sYyX4zdrqEOCy07iGkOHYVdT+l2ZNDYS8RiwcSbjjv2rrPJVnfDsGwmtgxnEJw98rXRc5rk8XTbbjZcufTOjPjMJStdJI8XNrbbCwCS6HX+VDMuDZqyb4BhtYJahtQyUMdG5oIF77kdq5vg+MZ1wjSzD8QmpqaOwZFzgLAP1TslpYrNHjJ8XENvdW5Is1Fyq5roYr1cNFiDWjxhoLH+jb0KwYVy3YVVC1dh89K7rY4PH2LmJkfr1BMMbw2OCRssLiIKtmoW4sd0jzqzKj0rgeZcLzCyQ4fUc46Oxexws4X4KWXDeRKaU5qqIi86fAzcddntsu5LpLuAQhCoFwvlwxKOoxqKCneDJSwFjz1Em9vMuzY3ibMHwSrr32IgjLgOs9A89l5kzJUy1jp6iZ2uSUl7nHpJKxneNLEOH+DYdqc27Y2aiFK5anfU4UyUAi5IO3UmUrS/A542eW8ee3QpLBv4DhUMBIJAuSBbc7rlxpW3GaieKnJY5xcWlob8Ek9ijqSpqJqdoljIkHinb/yymW666URRt1O42WUOD1THuDIgS92ryh96iK3miWSPB4hcgPkAPmKfi1gLC1lpztRVUWCRumhLGsmbvcdRW5vkjuTLqLGQA6gl0svfSO+yQLILmpdLeoeZGlvxR5kJboE0N+KPMl0t6ghCBLDqCQgAcAskh4INdhe4Av3LIOPUPMEh4pAg2NNvgt+iEurbyW+YLEcEqCGzBM+F9HIwgOa57gR1hpULLjVRVNtKxrnk31jZ1+9TmMtDquhDhqaHOJHzI5mlLriBg/urtjeGUGavEIhrfqsOkpX43Uuicx1zqbpO/QrGxsL2Fro2uHUQsX0dJoP8Hj4fFWtiBjq30+HscBcmQjj2BOYsfla4Hmz9JOqSCIxeNG0i+1wnTYILj3JnmU2G7MwvduYSP7y2DMLvkj9JPeYgsPcmfRQIIL+9M8yzsN4scEhdrZpA34p5SYiyaSwJ+da3QQFtjE21+pZRxRRO8RgHciHcha7qWtsd3cAsg5tuCNbRwQbmu0hK6YnZNzIk5wINzn2WNRIZsOcwm/NnUOxai8EWukhkBMkbj5TCFYNmWsarcGrTV0FQ6mlLCwuABuL8PQug5O5TMVOb6TDcYq21NFXnmo3OYGuik6Nxa4PDdcojeWR3bxN1hFXztxfDHRC8oq4iwW6dQstS8q9foQhdUUHlcrzTZap6VpsamcX7Q0X9ZC4Zir9cB7B9q6/y1OLafCu+T/tXGa596SQ9QXHPtYwc4tovME7ZIQwDqCY01bzEIk0Nk206XcN9rrcJv03edYVKYdVup6hzgQC5pbupGPFXRuaTc/PZVvnT8d3nTStxJtLEXGRxPQAeJWsb8RL57xxk+AMpLhz5ZA477tA3usWeQ3uCpBdPidRrlcS2/8A4Arm2ohEYPOAAWBPQE8nyLG5ZLR4VB8szzrLwiHTq51um9r32uuWlbglWjwqD5ZnnS+EwX99Z50G5C1eEw/Ks86PCIflWfSUG0rE8Fj4RD8qz6QSGeL5Rn0giF6UnSsefiv74z6QRz0fyjPpBNDaEq1CWM/7Rn0gsudZ8dvnVDHE26pYD0jUfUmzdXxindcWufGWuBtftTe1+pbgyjLgbaj5k5DCBfWb9wTdp08LLe15LejzIjUIi1gLXd+yVodceMfMtgJDbXHmSN8U328yoz8b4/oSjV8f0LG5J4hLqN+hQL4193XHcstS1lx7EhcexVG3nFiZFr1HsWJcexVW0yFJzhWrUeoJC49iI284sRKWyArXqPUFg95HGyKWIXDPnV45NuTLF8SzPhmP4hDFFg1O7wmImQOdM4eSNI4C++/UqPAfEYexeiOSSodPydUYcLc1JLGO0B5P2reIuqEIXRHOOWejdLl2kq2tvzEpaT1Bw/YuD4g7+Lqg34MK9UZrwpmM5VxCicLmSFxYepwFx6QvKVcScMqh0hhXLKc7WIMV5FPoG62x4rd1r7qIHkhYssHE3tZa9YLDJiYZGST+1Rl5K+oLnk6Rx7OwJpqMhFzt1p3FKGN0jYKa9ehK00bI2iwAA4J1zlhpvt0qIbV24LPwu+91jVVK61hI99gA4gdV0wbV9qz8IuOKzoONb/jHzodLKbXkcbCwueATfnkc6qN/OyfHKXnZLW1ehN+dSc4gcc7J8b0I5x/xvQFo51HOIN5lkLQ0uuG8B1IBceJHmC0c4l55A5dK95u51zwuQgSOBuDYjsTbnkc8gkWvuNR3J4lZa0wFQLWul8J7U0H2vdbWy7KM8I7UCqt0poSnOpOdHWo3wrtSeF9qIlBL2oMqi/C+1HhnaglOeuk5wKL8L7UeGdqCT51JzijPDO1HhnaroSRkWJlUaaztSGs7VRImXtWiWfZxB4BMX1htxWrny5lr8U0J2MuEbNJA8UcV2vkTzbDXYdUZakhENTh95WOB2ljc65PeCbeZcR1aQ0fohWjkoq3R8r+FNj8UTQysfb4Q0E7/ADgK49j02hCF1QLzLnvAzgOdMUpQ20Mj+ei2sNLt7fNuPmXppct5cKOE4Lh9boHPtmMWq25aWk284WcpwPNGIC1dL3po0AvI4E9PUt873STOe83cTutMYLpdINr9Ks6VYsq4ThuK5rwyhrZtNJUTtZKRIG7d/Qui8pWQspYHkyXEMFDY6uKWMWFWZNTSbEWJKpHJ3lKizhnSnwasqZooZY5Hl8VtXitvbcFdk/e4ZZv/AK0xT6Uf4UHBKDC3Yti1LhlAOcqal4Yy7rAdpPUBuuicoHJbheUuT5+LUtTVVFdC6Jkj3OHNm5s4gW2F+G6u5/Jxy1Y2xXFAeg6o9v8AKuaZ25NM3ZTnfg1DJW4tg+JvYI3RNLg54Pih7d9LgengfQmh03BeQjKdbgVBVyzYlzs9PHK+04Au5oJt4van45AcoD/bYn/iG/hXQsGpZKHAqCkltzkFPHG63WGgH1J4mojmXtCZR+WxP69v4Ue0JlH5bEvr2/hXTUJqDmXtC5S+WxL69v4UvtC5R+WxL69v4V0xCag5n7QuUvlsS+vb+FU3OvJ3kzA6KlOG4u99U6uhp5o31bHlsbnWcSALi3Wu/Ksv5OcnSVD535coHSSElzjEDcnclNQVOl5EMk11OJ6StrqiF1wJIqpjmm2x3DVtPIJlItIE+Jg9fPt2/wAq6DhWEUGB4cygw2mZS0rCS2Nl7Ak3PHtKeJqDlX737LX5yxT6cf4EyxnkJwCgwWrq4MQxJ0kERkAc5hBtudtPUuxLCWJs0L4ni7HtLXDrBTUHLG/k/wCWXNDm4lihB3B1x/gUXhXITguICtMmKV7RBVSQN06PJabC+3FdVy1UPqcu0vO3EsINPJfjqjcWH0tXBs55yx+lzzieFYdiU+HwUdVK8c04tL3PIJLuvbgpdQXCX8nnBnAc1jeIMPTqax32BaXfk7YcR4uYawHthYftVAOdM4j/ANz1v0/2LCTOecnsLTmetsRby/uWfbFXQD+TrRdGY6n/AA7fvWqf8naAU8ng+YpXTBp0CSnAaT0XseC54zMeb+P7qK8f80/er9kTNdBNhtVS5sx2tjqaf3WOo8NlYZmni3S07kW6ON0llEXl/kQbjNNK2ox19FiFK7m6qkdTBxid0WOrxmkbh3SFLH8nMdGZnf4P/wDatWFZ2yDhFRPUU2I1D6mpDRLNM2aV7g3gCXA8LnbtVsw7NuAYq0mixeklLQCRzgBHeDutaiOB555F8QypgDsVoq84pFCb1DBDzbo2/GG5uB09S5vTwNn4TWNuFl7Cq83ZZge+mqsbw1rrWfG+dnT0EXXnPlEybQYfjL8VyhiFFXYbUOu6nhqGF1O48QBfdvV1JqK0cn3JxNn6pxONmJtom0BYC4xa9ZdftFvJV3/e4z//ACZn+EP41TuTPHcZybmM1LaZ8tLVENq4A5u7b7OG/EXuvShzLgbWFzsZw8AC5vUs29KTQ8k1mWJ6TA8YxB9Uw+xde2gdGG++E6vGB6B4vpVcMp1AHp6V0/MURPJvmeuYwmlq8ejdFJbaQe6EkecLmDbONiL3QbGxvkcACLJ7T0wMzA7cXAPasII2xt8onvTuBwM8YHWpQ/FLV1lWIKKlnqpSAAyFhed+HBdQ5HeT/HKPOEmYMZoJcPhpInRQRzts+RztibdAAvv2q58jmDUdHk5uKRRkVde4888niGOcGgdQXQUxn1AhCFsC5ry3fzWof7X/ANjl0pc25bf5q0J/4sf9DlMuh5alaTM4DrWogMeSDcjZOZzoncep1/SpHLGVMRzjmaPB8MZd7yS+Rw8SJl93O7PWdlJVTvJHSZiq+UGlly8yMTQtcJp5oy+KGNwsS4XFz1C+5XrtgcGNDnanAbm1rlQGTMm4ZkjAI8Mw2PfZ00zh48z+lx+wdCsC0gQhCAQhCAQhCAQhCAQhCAQhCAQhCCu0k1RgeJ4pDLRVc9LNP4VBJDHzg8do1tsN7h4cf7y4/wAreV8Sq85ezGBYNiVS2shb4RppnWa8bDo6RbzL0EhSzY8vYFyaZ1x6CWVmG+AtjOm1aTCXnsBFz3qWHIrnYnc4aP8A7B/CvRaFPWDzwORfOo+Hhn17vwq9cnnJe/BYq+XM1PQ1s9SBEyMDnWtYNzxHEm3mXTUJMZBTazkoydW1bqh+EiJzrXbDK+Nn0WkBZ0HJXk7D3OczBo5i75d7pbd2olW9CuoKjU8lmTqqcyvwdrCeiKWSNvma4BavakyZ+an/AOJl/ErmhNQUz2pcmfmk/wCIl/EgckmStQPsMCRvvPJ+JXNCag5By8UbcM5LabDsMwtzKKOqY5zoWgRwAX8ocdyePnXnGE9J4r3TUU8NXTSU9REyaGVpY9jxdrgeIIXmjlU5J5cp1L8Wwhj5cGldct4mmJ6D+j1H5ilVzZryndCdVZH3pgLgp7h29YzuPqWKPWXJoLcm+Df1R/63K0qAyI0MyDgoAAHgjDt3KfW4gQhCoFQOWLDKzEcnRyUkJlbRzc/NYi7WBrrm3TZX9BAcCCAQeIKlm5oeJcKy9iuZsfjwzCqV08879jazWtvu5x6AAvWeRMi4bkXAhR0bRJUy2fU1JHjSv+wDoCsrIo4/IY1vcLLJJAIQhUCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQC1zwQ1VPJBPG2WGVpa9jxcOB4ghbEIPMnKtyVS5TqnYrhMb5cGldcjiaZx+Cf0eo/MVz7DTaqudrNK9sVFPDV00lPURMmhlaWPY8XDgeIIXlDMGCYfRY/WwU9PzcUU72saHu2Adt0rFivSOQK2lrshYO+kmjmZHTMjfoN9L2tAcD1EFWJcB5EHPpc7z08MkjIZqZ7pI9ZLXEFtjbhcXO678tRH/9k=", "photoSource": "RLC-PRC020J-EN_03112020.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 RTHD (UC800)", "Trane", "BAS-PTS034A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS034A-EN_12062024.pdf", "취입 완료"]], "points": [{"inst": 1, "type": "AI", "unitDisp": "—", "name": "Active Cool/Heat Setpoint Temperature", "note": ""}, {"inst": 2, "type": "AI", "unitDisp": "—", "name": "Active Current Limit Setpoint", "note": ""}, {"inst": 3, "type": "AI", "unitDisp": "—", "name": "Active Base Loading Setpoint", "note": ""}, {"inst": 4, "type": "AI", "unitDisp": "—", "name": "Actual Running Capacity", "note": ""}, {"inst": 5, "type": "AI", "unitDisp": "—", "name": "Evaporator Refrigerant Pressure", "note": ""}, {"inst": 6, "type": "AI", "unitDisp": "—", "name": "Evaporator Saturated Rfgt Temp", "note": ""}, {"inst": 7, "type": "AI", "unitDisp": "—", "name": "Condenser Refrigerant Pressure", "note": ""}, {"inst": 8, "type": "AI", "unitDisp": "—", "name": "Condenser Saturated Rfgt Temp", "note": ""}, {"inst": 9, "type": "AI", "unitDisp": "—", "name": "Local Atmospheric Pressure", "note": ""}, {"inst": 10, "type": "AI", "unitDisp": "—", "name": "Compressor Starts", "note": ""}, {"inst": 11, "type": "AI", "unitDisp": "—", "name": "Compressor Running Time", "note": ""}, {"inst": 12, "type": "AI", "unitDisp": "—", "name": "Evaporator Entering Water Temperature", "note": ""}, {"inst": 13, "type": "AI", "unitDisp": "—", "name": "Evaporator Leaving Water Temperature", "note": ""}, {"inst": 14, "type": "AI", "unitDisp": "—", "name": "Condenser Entering Water Temperature", "note": ""}, {"inst": 15, "type": "AI", "unitDisp": "—", "name": "Condenser Leaving Water Temperature", "note": ""}, {"inst": 16, "type": "AI", "unitDisp": "—", "name": "Compressor Oil Pressure", "note": ""}, {"inst": 17, "type": "AI", "unitDisp": "—", "name": "Discharge Temperature", "note": ""}, {"inst": 18, "type": "AI", "unitDisp": "—", "name": "Head Pressure Control Command", "note": ""}, {"inst": 19, "type": "AI", "unitDisp": "—", "name": "Starter Input Voltage AB", "note": ""}, {"inst": 20, "type": "AI", "unitDisp": "—", "name": "Starter Input Voltage BC", "note": ""}, {"inst": 21, "type": "AI", "unitDisp": "—", "name": "Starter Input Voltage CA", "note": ""}, {"inst": 22, "type": "AI", "unitDisp": "—", "name": "Starter Motor Current L1", "note": ""}, {"inst": 23, "type": "AI", "unitDisp": "—", "name": "Starter Motor Current L2", "note": ""}, {"inst": 24, "type": "AI", "unitDisp": "—", "name": "Starter Motor Current L3", "note": ""}, {"inst": 25, "type": "AI", "unitDisp": "—", "name": "Starter Motor Current L1 % RLA", "note": ""}, {"inst": 26, "type": "AI", "unitDisp": "—", "name": "Starter Motor Current L2 % RLA", "note": ""}, {"inst": 27, "type": "AI", "unitDisp": "—", "name": "Starter Motor Current L3 % RLA", "note": ""}, {"inst": 28, "type": "AI", "unitDisp": "—", "name": "Number of Circuits", "note": ""}, {"inst": 29, "type": "AI", "unitDisp": "—", "name": "Number of Compressors— Ckt1", "note": ""}, {"inst": 30, "type": "AI", "unitDisp": "—", "name": "Number of Compressors—Ckt2", "note": ""}, {"inst": 31, "type": "AI", "unitDisp": "—", "name": "Chiller Design Capacity", "note": ""}, {"inst": 32, "type": "AI", "unitDisp": "—", "name": "Frequency Command", "note": ""}, {"inst": 33, "type": "AI", "unitDisp": "—", "name": "AFD Output Power", "note": ""}, {"inst": 34, "type": "AI", "unitDisp": "—", "name": "Approx Evap Water Flow", "note": ""}, {"inst": 35, "type": "AI", "unitDisp": "—", "name": "Evap Differential Wtr Press", "note": ""}, {"inst": 36, "type": "AI", "unitDisp": "—", "name": "Approx Cond Water Flow", "note": ""}, {"inst": 37, "type": "AI", "unitDisp": "—", "name": "Cond Differential Wtr Press", "note": ""}, {"inst": 38, "type": "AI", "unitDisp": "—", "name": "EXV Position Percent", "note": ""}, {"inst": 39, "type": "AI", "unitDisp": "—", "name": "Heat Recovery Entering Water Temperature", "note": ""}, {"inst": 40, "type": "AI", "unitDisp": "—", "name": "Heat Recovery Leaving Water Temperature", "note": ""}, {"inst": 41, "type": "AI", "unitDisp": "—", "name": "Heat Recovery Tank Water Temp", "note": ""}, {"inst": 42, "type": "AI", "unitDisp": "—", "name": "Evaporator Approach Temperature", "note": ""}, {"inst": 43, "type": "AI", "unitDisp": "—", "name": "Condenser Approach Temperature", "note": ""}, {"inst": 44, "type": "AI", "unitDisp": "—", "name": "Motor Winding Temperature 1", "note": ""}, {"inst": 45, "type": "AI", "unitDisp": "—", "name": "Motor Winding Temperature 2", "note": ""}, {"inst": 1, "type": "AV", "unitDisp": "—", "name": "BAS Chilled Water Setpoint", "note": "범위 0°F to 86°F (depending on installed options) (-17.78° to 30.0°C)"}, {"inst": 2, "type": "AV", "unitDisp": "—", "name": "BAS Current Limit Setpoint", "note": "범위 0 to 100%"}, {"inst": 3, "type": "AV", "unitDisp": "—", "name": "BAS Hot Water Setpoint", "note": "범위 80°F to 140°F (26.7°C to 60°C)"}, {"inst": 4, "type": "AV", "unitDisp": "—", "name": "BAS Base Loading Setpoint", "note": "범위 0-100%"}, {"inst": 5, "type": "AV", "unitDisp": "—", "name": "BAS Heat Recovery Water Tank Temperature Setpoint", "note": "범위 30°C to 45°C 86°F to 113°F"}, {"inst": 1, "type": "BI", "unitDisp": "—", "name": "Run Enable", "note": ""}, {"inst": 2, "type": "BI", "unitDisp": "—", "name": "Local Setpoint Control", "note": ""}, {"inst": 3, "type": "BI", "unitDisp": "—", "name": "Limit Mode Relay Status", "note": ""}, {"inst": 4, "type": "BI", "unitDisp": "—", "name": "Chiller Running", "note": ""}, {"inst": 5, "type": "BI", "unitDisp": "—", "name": "Condenser Water Flow Status", "note": ""}, {"inst": 6, "type": "BI", "unitDisp": "—", "name": "Head Relief Request Relay", "note": ""}, {"inst": 7, "type": "BI", "unitDisp": "—", "name": "Active Base Loading Command", "note": ""}, {"inst": 8, "type": "BI", "unitDisp": "—", "name": "Compressor Running Status", "note": ""}, {"inst": 9, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Pump Command", "note": ""}, {"inst": 10, "type": "BI", "unitDisp": "—", "name": "Condenser Water Pump Command", "note": ""}, {"inst": 11, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Status", "note": ""}, {"inst": 12, "type": "BI", "unitDisp": "—", "name": "Alarm Present", "note": ""}, {"inst": 13, "type": "BI", "unitDisp": "—", "name": "Shutdown Alarm Present", "note": ""}, {"inst": 15, "type": "BI", "unitDisp": "—", "name": "Heat Recovery Water Flow Status", "note": ""}, {"inst": 16, "type": "BI", "unitDisp": "—", "name": "Heat Recovery Control Active Status", "note": ""}, {"inst": 501, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Base Loading Command Chiller", "note": ""}, {"inst": 502, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Base Loading Setpoint Chiller", "note": ""}, {"inst": 503, "type": "BI", "unitDisp": "—", "name": "External Base Loading Setpoint Chiller", "note": ""}, {"inst": 504, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Entering Water Temp Chiller", "note": ""}, {"inst": 505, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Leaving Water Temp Chiller", "note": ""}, {"inst": 506, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outdoor Air Temperature Chiller", "note": ""}, {"inst": 508, "type": "BI", "unitDisp": "—", "name": "Outdoor Air Temperature Sensor Chiller", "note": ""}, {"inst": 510, "type": "BI", "unitDisp": "—", "name": "BAS Communication Loss", "note": ""}, {"inst": 511, "type": "BI", "unitDisp": "—", "name": "BAS Failed to Establish Communication", "note": ""}, {"inst": 512, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Local BAS Interface", "note": ""}, {"inst": 516, "type": "BI", "unitDisp": "—", "name": "LCI-C Software Mismatch: Use BAS Tool", "note": ""}, {"inst": 517, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Loss Level Sensor Input Chiller", "note": ""}, {"inst": 518, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Discharge Rfgt Temp Chiller", "note": ""}, {"inst": 519, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Switch Chiller", "note": ""}, {"inst": 520, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Primary Oil Line SV", "note": ""}, {"inst": 521, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Pressure Chiller", "note": ""}, {"inst": 522, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Gas Pump Drain Chiller", "note": ""}, {"inst": 523, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Gas Pump Fill Chiller", "note": ""}, {"inst": 524, "type": "BI", "unitDisp": "—", "name": "Compressor Discharge Temperature Sensor Chiller", "note": ""}, {"inst": 525, "type": "BI", "unitDisp": "—", "name": "High Cprsr Rfgt Discharge Temperature Chiller", "note": ""}, {"inst": 526, "type": "BI", "unitDisp": "—", "name": "High Differential Refrigerant Pressure Chiller", "note": ""}, {"inst": 527, "type": "BI", "unitDisp": "—", "name": "High Pressure Cutout Chiller", "note": ""}, {"inst": 528, "type": "BI", "unitDisp": "—", "name": "High Refrigerant Pressure Ratio Chiller", "note": ""}, {"inst": 529, "type": "BI", "unitDisp": "—", "name": "Loss of Oil at Compressor (Running) Chiller", "note": ""}, {"inst": 530, "type": "BI", "unitDisp": "—", "name": "Loss of Oil at Compressor (Stopped) Chiller", "note": ""}, {"inst": 531, "type": "BI", "unitDisp": "—", "name": "Low Differential Refrigerant Pressure Chiller", "note": ""}, {"inst": 532, "type": "BI", "unitDisp": "—", "name": "Low Discharge Superheat Chiller", "note": ""}, {"inst": 533, "type": "BI", "unitDisp": "—", "name": "Low Oil Flow Chiller", "note": ""}, {"inst": 534, "type": "BI", "unitDisp": "—", "name": "No Differential Refrigerant Pressure Chiller", "note": ""}, {"inst": 535, "type": "BI", "unitDisp": "—", "name": "Oil Flow Protection Fault Chiller", "note": ""}, {"inst": 536, "type": "BI", "unitDisp": "—", "name": "Oil Pressure Transducer Chiller", "note": ""}, {"inst": 537, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load Chiller", "note": ""}, {"inst": 538, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload Chiller", "note": ""}, {"inst": 539, "type": "BI", "unitDisp": "—", "name": "Restart Inhibit Chiller", "note": ""}, {"inst": 540, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Rfgt Pressure Chiller", "note": ""}, {"inst": 541, "type": "BI", "unitDisp": "—", "name": "Evaporator Rfgt Pressure Transducer Chiller", "note": ""}, {"inst": 542, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Water Flow Switch", "note": ""}, {"inst": 543, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Water Pump Relay Chiller", "note": ""}, {"inst": 544, "type": "BI", "unitDisp": "—", "name": "Condenser Water Flow Lost Chiller", "note": ""}, {"inst": 545, "type": "BI", "unitDisp": "—", "name": "Condenser Water Flow Overdue Chiller", "note": ""}, {"inst": 546, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Entering Water Temp Chiller", "note": ""}, {"inst": 547, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Leaving Water Temp Chiller", "note": ""}, {"inst": 548, "type": "BI", "unitDisp": "—", "name": "Condenser Entering Water Temp Sensor Chiller", "note": ""}, {"inst": 549, "type": "BI", "unitDisp": "—", "name": "Condenser Leaving Water Temp Sensor Chiller", "note": ""}, {"inst": 550, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Rfgt Liquid Level Chiller", "note": ""}, {"inst": 551, "type": "BI", "unitDisp": "—", "name": "Evaporator Liquid Level Sensor Chiller", "note": ""}, {"inst": 552, "type": "BI", "unitDisp": "—", "name": "High Evaporator Liquid Level Chiller", "note": ""}, {"inst": 553, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Liquid Level Chiller", "note": ""}, {"inst": 554, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Refrigerant Pressure Chiller", "note": ""}, {"inst": 555, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Refrigerant Temperature Chiller", "note": ""}, {"inst": 556, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Temp: Unit Off Chiller", "note": ""}, {"inst": 557, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Flow Switch Chiller", "note": ""}, {"inst": 558, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump Relay Chiller", "note": ""}, {"inst": 559, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Lost Chiller", "note": ""}, {"inst": 560, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Overdue Chiller", "note": ""}, {"inst": 561, "type": "BI", "unitDisp": "—", "name": "High Evaporator Refrigerant Pressure Chiller", "note": ""}, {"inst": 562, "type": "BI", "unitDisp": "—", "name": "High Evaporator Water Temperature Chiller", "note": ""}, {"inst": 563, "type": "BI", "unitDisp": "—", "name": "Evap Water Flow (Entering Water Temp) Chiller", "note": ""}, {"inst": 564, "type": "BI", "unitDisp": "—", "name": "Evaporator Entering Water Temp Sensor Chiller", "note": ""}, {"inst": 565, "type": "BI", "unitDisp": "—", "name": "Evaporator Leaving Water Temp Sensor Chiller", "note": ""}, {"inst": 566, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Water Temp (Unit On) Chiller", "note": ""}, {"inst": 567, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Water Temp (Unit Off) Chiller", "note": ""}, {"inst": 568, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve 1 Chiller", "note": ""}, {"inst": 569, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve 2 Chiller", "note": ""}, {"inst": 570, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Rfgt Pressure Chiller", "note": ""}, {"inst": 571, "type": "BI", "unitDisp": "—", "name": "Evaporator Rfgt Pressure Transducer Chiller", "note": ""}, {"inst": 572, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor % RLA Output Chiller", "note": ""}, {"inst": 573, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Rfgt Pressure Output", "note": ""}, {"inst": 574, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Head Press Cntrl Output Chiller", "note": ""}, {"inst": 575, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Emergency Stop Chiller", "note": ""}, {"inst": 576, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Chilled/Hot Water Setpoint Chiller", "note": ""}, {"inst": 577, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Current Limit Setpoint Chiller", "note": ""}, {"inst": 578, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Auto/Stop Chiller", "note": ""}, {"inst": 579, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Hot Water Command Chiller", "note": ""}, {"inst": 580, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Op Status Programmable Relays Chiller", "note": ""}, {"inst": 581, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Refrigerant Monitor Input Chiller", "note": ""}, {"inst": 582, "type": "BI", "unitDisp": "—", "name": "Emergency Stop Chiller", "note": ""}, {"inst": 583, "type": "BI", "unitDisp": "—", "name": "External Chilled/Hot Water Setpoint Chiller", "note": ""}, {"inst": 584, "type": "BI", "unitDisp": "—", "name": "External Current Limit Setpoint Chiller", "note": ""}, {"inst": 585, "type": "BI", "unitDisp": "—", "name": "Refrigerant Monitor Input Chiller", "note": ""}, {"inst": 586, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ice Building Command Ice Building", "note": ""}, {"inst": 587, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ice Building Status Relay Ice Building", "note": ""}, {"inst": 588, "type": "BI", "unitDisp": "—", "name": "Comm Loss: SSS/AFD Fault Chiller", "note": ""}, {"inst": 589, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter Chiller", "note": ""}, {"inst": 590, "type": "BI", "unitDisp": "—", "name": "Solid State Starter Fault Chiller", "note": ""}, {"inst": 591, "type": "BI", "unitDisp": "—", "name": "Starter Failed to Arm/Start Chiller", "note": ""}, {"inst": 592, "type": "BI", "unitDisp": "—", "name": "Unexpected Starter Shutdown Chiller", "note": ""}, {"inst": 593, "type": "BI", "unitDisp": "—", "name": "At Speed Input Opened Chiller", "note": ""}, {"inst": 594, "type": "BI", "unitDisp": "—", "name": "At Speed Input Shorted Chiller", "note": ""}, {"inst": 595, "type": "BI", "unitDisp": "—", "name": "Compressor Did Not Accel: Transition Chiller", "note": ""}, {"inst": 596, "type": "BI", "unitDisp": "—", "name": "Compressor Did Not Accelerate Fully Chiller", "note": ""}, {"inst": 597, "type": "BI", "unitDisp": "—", "name": "Compressor Did Not Accelerate: Shutdown Chiller", "note": ""}, {"inst": 598, "type": "BI", "unitDisp": "—", "name": "Starter Contactor Interrupt Failure Chiller", "note": ""}, {"inst": 599, "type": "BI", "unitDisp": "—", "name": "Momentary Power Loss Chiller", "note": ""}, {"inst": 600, "type": "BI", "unitDisp": "—", "name": "Motor Current Overload Chiller", "note": ""}, {"inst": 601, "type": "BI", "unitDisp": "—", "name": "Over Voltage Chiller", "note": ""}, {"inst": 602, "type": "BI", "unitDisp": "—", "name": "Phase Loss Chiller", "note": ""}, {"inst": 603, "type": "BI", "unitDisp": "—", "name": "Phase Reversal Chiller", "note": ""}, {"inst": 604, "type": "BI", "unitDisp": "—", "name": "Power Loss Chiller", "note": ""}, {"inst": 605, "type": "BI", "unitDisp": "—", "name": "Severe Current Unbalance Chiller", "note": ""}, {"inst": 606, "type": "BI", "unitDisp": "—", "name": "Starter Comm Loss: Main Processor Chiller", "note": ""}, {"inst": 607, "type": "BI", "unitDisp": "—", "name": "Starter Did Not Transition", "note": ""}, {"inst": 608, "type": "BI", "unitDisp": "—", "name": "Starter Dry Run Test Chiller", "note": ""}, {"inst": 609, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type I Chiller", "note": ""}, {"inst": 610, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type II Chiller", "note": ""}, {"inst": 611, "type": "BI", "unitDisp": "—", "name": "Starter Fault Type III Chiller", "note": ""}, {"inst": 612, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 1 Chiller", "note": ""}, {"inst": 613, "type": "BI", "unitDisp": "—", "name": "Starter Module Memory Error Type 2 Chiller", "note": ""}, {"inst": 614, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Opened", "note": ""}, {"inst": 615, "type": "BI", "unitDisp": "—", "name": "Transition Complete Input Shorted", "note": ""}, {"inst": 616, "type": "BI", "unitDisp": "—", "name": "Under Voltage Chiller", "note": ""}, {"inst": 617, "type": "BI", "unitDisp": "—", "name": "Check Clock", "note": ""}, {"inst": 619, "type": "BI", "unitDisp": "—", "name": "MP: Invalid Configuration Platform", "note": ""}, {"inst": 622, "type": "BI", "unitDisp": "—", "name": "MP: Reset Has Occurred Platform", "note": ""}, {"inst": 623, "type": "BI", "unitDisp": "—", "name": "AFD Drive Fault Chiller", "note": ""}, {"inst": 624, "type": "BI", "unitDisp": "—", "name": "AFD Output Power Input Chiller", "note": ""}, {"inst": 625, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Speed Signal Output Chiller", "note": ""}, {"inst": 626, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Output Power Input Chiller", "note": ""}, {"inst": 627, "type": "BI", "unitDisp": "—", "name": "Software Error 1001: Call Trane Service Chiller", "note": ""}, {"inst": 628, "type": "BI", "unitDisp": "—", "name": "Low Evaporator Water Flow", "note": ""}, {"inst": 629, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Diff Water Pressure", "note": ""}, {"inst": 630, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Diff Water Pressure", "note": ""}, {"inst": 631, "type": "BI", "unitDisp": "—", "name": "Evaporator Diff Water Pressure Xdcr", "note": ""}, {"inst": 632, "type": "BI", "unitDisp": "—", "name": "Condenser Diff Water Pressure Xdcr(a)", "note": ""}, {"inst": 633, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Adaptive Frequency Drive", "note": ""}, {"inst": 634, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Heat Recovery Setpoint", "note": ""}, {"inst": 635, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Heat Recovery Command", "note": ""}, {"inst": 636, "type": "BI", "unitDisp": "—", "name": "Comm Loss: HR Entering Water Temp Sensor", "note": ""}, {"inst": 637, "type": "BI", "unitDisp": "—", "name": "Comm Loss: HR Leaving Water Temp Sensor", "note": ""}, {"inst": 638, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Heat Recovery Tank Water Temp", "note": ""}, {"inst": 639, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Heat Recovery Water Flow Switch", "note": ""}, {"inst": 640, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Heat Recovery Water Pump Relay", "note": ""}, {"inst": 641, "type": "BI", "unitDisp": "—", "name": "Ext Heat Recovery Temp Setpoint Sensor", "note": ""}, {"inst": 642, "type": "BI", "unitDisp": "—", "name": "Heat Recovery Entering Water Temperature Sensor", "note": ""}, {"inst": 643, "type": "BI", "unitDisp": "—", "name": "Heat Recovery Leaving Water Temperature Sensor", "note": ""}, {"inst": 644, "type": "BI", "unitDisp": "—", "name": "Heat Recovery Tank Water Temp Sensor", "note": ""}, {"inst": 645, "type": "BI", "unitDisp": "—", "name": "Heat Recovery Water Flow Lost", "note": ""}, {"inst": 646, "type": "BI", "unitDisp": "—", "name": "Heat Recovery Water Flow Overdue", "note": ""}, {"inst": 647, "type": "BI", "unitDisp": "—", "name": "Unexpected Heat Recovery Water Flow", "note": ""}, {"inst": 648, "type": "BI", "unitDisp": "—", "name": "Unexpected Condenser Water Flow", "note": ""}, {"inst": 649, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Valve", "note": ""}, {"inst": 650, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Temperature", "note": ""}, {"inst": 651, "type": "BI", "unitDisp": "—", "name": "Economizer Temperature Sensor", "note": ""}, {"inst": 652, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Pressure", "note": ""}, {"inst": 653, "type": "BI", "unitDisp": "—", "name": "Economizer Pressure Sensor", "note": ""}, {"inst": 654, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Bypass Valve", "note": ""}, {"inst": 655, "type": "BI", "unitDisp": "—", "name": "AFD Bus Over Voltage", "note": ""}, {"inst": 656, "type": "BI", "unitDisp": "—", "name": "AFD Bus Under Voltage", "note": ""}, {"inst": 657, "type": "BI", "unitDisp": "—", "name": "AFD Comm Loss: Main Processor", "note": ""}, {"inst": 658, "type": "BI", "unitDisp": "—", "name": "AFD Emergency Stop Fault", "note": ""}, {"inst": 659, "type": "BI", "unitDisp": "—", "name": "AFD General Failure", "note": ""}, {"inst": 660, "type": "BI", "unitDisp": "—", "name": "AFD Ground Fault", "note": ""}, {"inst": 661, "type": "BI", "unitDisp": "—", "name": "AFD Instantaneous Current Overload", "note": ""}, {"inst": 662, "type": "BI", "unitDisp": "—", "name": "AFD Inverter Heatsink Over Temp", "note": ""}, {"inst": 663, "type": "BI", "unitDisp": "—", "name": "AFD Motor Current Overload", "note": ""}, {"inst": 664, "type": "BI", "unitDisp": "—", "name": "AFD Output Phase Loss", "note": ""}, {"inst": 665, "type": "BI", "unitDisp": "—", "name": "AFD Rated Current Out of Range", "note": ""}, {"inst": 666, "type": "BI", "unitDisp": "—", "name": "High Pressure Cutout", "note": ""}, {"inst": 667, "type": "BI", "unitDisp": "—", "name": "AFD Interrupt Failure", "note": ""}, {"inst": 668, "type": "BI", "unitDisp": "—", "name": "High Motor Winding Temperature", "note": ""}, {"inst": 669, "type": "BI", "unitDisp": "—", "name": "Motor Winding Temp Sensor - Cprsr1A", "note": ""}, {"inst": 670, "type": "BI", "unitDisp": "—", "name": "Excessive Condenser Pressure", "note": ""}, {"inst": 671, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 1", "note": ""}, {"inst": 672, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 2", "note": ""}, {"inst": 673, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Purge Valve", "note": ""}, {"inst": 674, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Hot Gas Bypass Valve", "note": ""}, {"inst": 675, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Liquid Line Bypass Valve", "note": ""}, {"inst": 1, "type": "BV", "unitDisp": "—", "name": "BAS Base Loading Enable", "note": "0=auto 1=on · 범위 0 or 1"}, {"inst": 2, "type": "BV", "unitDisp": "—", "name": "BAS Diagnostic Reset", "note": "0=false (no reset) 1=true (can reset) · 범위 0 or 1"}, {"inst": 3, "type": "BV", "unitDisp": "—", "name": "BAS Heat Recovery Command", "note": "0=auto 1=on · 범위 0 or 1"}, {"inst": 1, "type": "MSI", "unitDisp": "—", "name": "Chiller Running Status", "note": "1=not running 2=starting 3=running 4=stopping 5= Chiller in service mode"}, {"inst": 2, "type": "MSI", "unitDisp": "—", "name": "Chiller Mode Command", "note": "1=cool 2=heat 3=ice 4=not used"}, {"inst": 3, "type": "MSI", "unitDisp": "—", "name": "BAS Communication Status", "note": "1=established 2=lost 3=never established 4=starting"}, {"inst": 4, "type": "MSI", "unitDisp": "—", "name": "Refrigerant Type", "note": "5=R-134A"}, {"inst": 7, "type": "MSI", "unitDisp": "—", "name": "Manufacturing Location", "note": "3=Pueblo, CO, USA 4=Charmes,France 15=Taicang, China"}, {"inst": 34, "type": "MSI", "unitDisp": "—", "name": "Model Information", "note": "6=RTH"}, {"inst": 35, "type": "MSI", "unitDisp": "—", "name": "Cooling Type", "note": "1=water cooled"}, {"inst": 1, "type": "MSV", "unitDisp": "—", "name": "BAS Chiller Auto Stop Command", "note": "1= Stop 2= Auto"}, {"inst": 2, "type": "MSV", "unitDisp": "—", "name": "BAS Chiller Mode Command", "note": "1=cool; 2=heat 3=ice"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — RTWD (CH530) (BACnet)", "name": "Symbio™ 800 RTWD (CH530)", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 47점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Application Considerations", "page": 11, "orientation": "column", "header": ["ding on the plant configuration there a ntial loading. Refer to Trane Applicati", "", "re several ways to enhance on Manual (SYS-SPM005E", "", ""], "quantities": ["current", null, null, null, null], "rows": [["off 50.2°F (10.1°C) 40°F 900 gpm (56.8 Lps) (4.4°C)", "", "", "", "chilled wate production"], ["b", "ypass line 40°F", "", "", ""], ["", "", "", "", "chilled wate distribution 825 gpm (52 Lps)"], ["42.1°F (5.6°C)", "", "", "", ""], ["chiller 300 gpm (18.9 Lps)", "", "", "", ""]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Specifications", "page": 23, "orientation": "row", "header": ["Controller Specifications", ""], "quantities": ["power", "temperature", "temperature", null, null, "weight", null, null, null, null, "power", "temperature", "temperature", null, "weight", null, null, "current"], "rows": [["Input power", "24 Vdc +/- 10%, 400mA max."], ["Storage temperature", "-67°F to 185°F (-55°C to 85°C), Humidity: Between 5% to 100% (Condensing)."], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C)."], ["Environmental rating (enclosure)", "IP3x."], ["Time clock", "On-board real time clock with 10 year battery backup."], ["Mounting weight", "Mounting surface must support 1.3 lb. (0.6 kg)."], ["Overall dimensions", "5.65 in. (143.5 mm) wide x 4.00 in. (101.6 mm) high x 2.38 in. (60.6 mm) deep."], ["Agency Compliance", ""], ["• UL PAZX, Energy Management Equipment. • UL94-5V Flammability. • CE. • FCC CFR Title 47, Part 15.109: Class B Limit, (30 MHz—10 GHz). • BTL Listed—Advanced Application Profile (B-AAC).", ""], ["User Interface Specifications", ""], ["Input power", "24 Vdc +/- 10%, 400 mA max"], ["Storage temperature", "-67°F to 203°F (-55°C to 95°C), Humidity: Between 5% to 100% (Condensing)."], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C), Humidity: Between 5% to 100% (Condensing)."], ["Environmental rating (enclosure)", "IP56 (dust and strong water jet protected) with optional sealed Ethernet cable (PN: X19070632020)."], ["Mounting weight", "Mounting surface must support 1.6 lb. (0.74 kg)."], ["Overall dimensions", "8.3 in. (211.6 mm) wide x 6.3 in. (158.8 mm) high x 2.1 in. (53.2 mm) deep [bezel depth 0.4 in. (11.3 mm)]."], ["Agency Compliance", ""], ["• UL PAZX, Energy Management Equipment. • UL94-5V, Flammability. • FCC CFR Title 47, Part 15.109: Class A Limit, (30 MHz—4 GHz). • CE EMC Directive 2004/108/EC.", ""]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 5. Electrical data — RTWD, 60 Hz, standard efficiency, standard condensing temperatu", "page": 24, "orientation": "column", "header": ["Rated Unit Size Voltage", "", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": ["voltage", null, "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA LRA YD LRA XL", "", ""], ["80", "200/60/3", "217", "300", "123/118", "200/200", "94/94", "276/276", "912/912"], ["", "230/60/3", "189", "250", "107/103", "175/175", "82/82", "238/238", "786/786"], ["", "380/60/3", "115", "150", "65/63", "110/110", "50/50", "138/138", "456/456"], ["", "460/60/3", "94", "125", "53/51", "90/90", "41/41", "114/114", "376/376"], ["", "575/60/3", "76", "100", "43/41", "70/70", "33/33", "93/93", "308/308"], ["90", "200/60/3", "250", "350", "141/136", "250/225", "109/109", "304/304", "1003/1003"], ["", "230/60/3", "218", "300", "123/119", "200/200", "95/95", "262/262", "866/866"], ["", "380/60/3", "131", "175", "74/71", "125/125", "57/57", "161/161", "530/530"], ["", "460/60/3", "110", "150", "62/60", "110/100", "48/48", "131/131", "433/433"], ["", "575/60/3", "87", "125", "49/48", "80/80", "38/38", "105/105", "346/346"], ["100", "200/60/3", "292", "400", "141/178", "250/300", "109/142", "304/355", "1003/1137"], ["", "230/60/3", "253", "350", "123/154", "200/250", "95/123", "262/294", "866/942"], ["", "380/60/3", "153", "225", "74/94", "125/150", "57/75", "161/177", "530/566"], ["", "460/60/3", "128", "175", "62/78", "110/125", "48/62", "131/147", "433/471"], ["", "575/60/3", "102", "150", "49/63", "80/110", "38/50", "105/118", "346/377"], ["110", "200/60/3", "325", "450", "183/178", "300/300", "142/142", "355/355", "1137/1137"], ["", "230/60/3", "281", "400", "158/154", "250/250", "123/123", "294/294", "942/942"], ["", "380/60/3", "171", "225", "96/94", "150/150", "75/75", "177/177", "566/566"], ["", "460/60/3", "142", "200", "80/78", "125/125", "62/62", "147/147", "471/471"], ["", "575/60/3", "114", "150", "64/63", "110/110", "50/50", "118/118", "377/377"], ["120", "200/60/3", "357", "500", "183/210", "300/350", "142/168", "355/419", "1137/1368"], ["", "230/60/3", "310", "450", "158/183", "250/300", "123/146", "294/367", "942/1200"], ["", "380/60/3", "188", "250", "96/110", "150/175", "75/88", "177/229", "566/747"], ["", "460/60/3", "155", "225", "80/91", "125/150", "62/73", "147/184", "471/600"], ["", "575/60/3", "125", "175", "64/74", "110/125", "50/59", "118/148", "377/483"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 5. Electrical data — RTWD, 60 Hz, standard efficiency, standard condensing temperatu", "page": 25, "orientation": "column", "header": ["Rated Unit Size Voltage", "", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": ["voltage", null, "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA LRA YD LRA XL", "", ""], ["130", "200/60/3", "383", "500", "215/210", "350/350", "168/168", "419/419", "1368/1368"], ["", "230/60/3", "333", "450", "187/183", "300/300", "146/146", "367/367", "1200/1200"], ["", "380/60/3", "201", "250", "113/110", "200/175", "88/88", "229/229", "747/747"], ["", "460/60/3", "166", "225", "93/91", "150/150", "73/73", "184/184", "600/600"], ["", "575/60/3", "134", "175", "75/74", "125/125", "59/59", "148/148", "483/483"], ["140", "200/60/3", "426", "600", "215/253", "350/450", "168/202", "419/487", "1368/1498"], ["", "230/60/3", "369", "500", "187/219", "300/350", "146/175", "367/427", "1200/1314"], ["", "380/60/3", "223", "300", "113/133", "200/225", "88/106", "229/260", "747/801"], ["", "460/60/3", "185", "250", "93/110", "150/175", "73/88", "184/212", "600/652"], ["", "575/60/3", "148", "200", "75/88", "125/150", "59/70", "148/172", "483/528"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature", "page": 25, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["80", "200/60/3", "212", "300", "120/115", "200/200", "92/92", "276/276", "912/912"], ["", "230/60/3", "184", "250", "104/100", "175/175", "80/80", "238/238", "786/786"], ["", "380/60/3", "113", "150", "64/61", "110/110", "49/49", "138/138", "456/456"], ["", "460/60/3", "92", "125", "52/50", "90/90", "40/40", "114/114", "376/376"], ["", "575/60/3", "74", "100", "42/40", "93/93", "32/32", "93/93", "308/308"], ["90", "200/60/3", "246", "350", "139/134", "225/225", "107/107", "304/304", "1003/1003"], ["", "230/60/3", "214", "300", "121/116", "200/200", "93/93", "262/262", "866/866"], ["", "380/60/3", "129", "175", "73/70", "125/125", "56/56", "161/161", "530/530"], ["", "460/60/3", "108", "150", "61/59", "100/100", "47/47", "131/131", "433/433"], ["", "575/60/3", "85", "110", "48/46", "80/80", "37/37", "105/105", "346/346"], ["100", "200/60/3", "285", "400", "139/173", "225/300", "107/138", "304/355", "1003/1137"], ["", "230/60/3", "247", "350", "121/150", "200/250", "93/120", "262/294", "866/942"], ["", "380/60/3", "150", "200", "73/91", "125/150", "56/73", "161/177", "530/566"], ["", "460/60/3", "124", "175", "61/75", "100/125", "47/60", "131/147", "433/471"], ["", "575/60/3", "99", "125", "48/60", "80/100", "37/48", "105/118", "346/377"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (", "page": 26, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["110", "200/60/3", "316", "450", "178/173", "300/300", "138/138", "355/355", "1137/1137"], ["", "230/60/3", "274", "350", "154/150", "250/250", "120/120", "294/294", "942/942"], ["", "380/60/3", "167", "225", "94/91", "150/150", "73/73", "177/177", "566/566"], ["", "460/60/3", "137", "175", "77/75", "125/125", "60/60", "147/147", "471/471"], ["", "575/60/3", "110", "150", "62/60", "110/100", "48/48", "118/118", "377/377"], ["120", "200/60/3", "348", "500", "178/205", "300/350", "138/164", "355/419", "1137/1368"], ["", "230/60/3", "303", "400", "154/179", "250/300", "120/143", "294/367", "942/1200"], ["", "380/60/3", "184", "250", "94/109", "150/175", "73/87", "177/229", "566/747"], ["", "460/60/3", "152", "200", "77/90", "125/150", "60/72", "147/184", "471/600"], ["", "575/60/3", "121", "175", "62/71", "110/125", "48/57", "118/148", "377/483"], ["130", "200/60/3", "374", "500", "210/205", "350/350", "164/164", "419/419", "1368/1368"], ["", "230/60/3", "326", "450", "183/179", "300/300", "143/143", "367/367", "1200/1200"], ["", "380/60/3", "198", "250", "111/109", "175/175", "87/87", "229/229", "747/747"], ["", "460/60/3", "164", "225", "92/90", "150/150", "72/72", "184/184", "600/600"], ["", "575/60/3", "130", "175", "73/71", "125/125", "57/57", "148/148", "483/483"], ["150", "200/60/3", "414", "600", "210/245", "350/400", "164/196", "419/487", "1368/1498"], ["", "230/60/3", "361", "500", "183/214", "300/350", "143/171", "367/427", "1200/1314"], ["", "380/60/3", "218", "300", "111/129", "175/225", "87/103", "229/260", "747/801"], ["", "460/60/3", "182", "250", "92/108", "150/175", "72/86", "184/212", "600/652"], ["", "575/60/3", "145", "200", "73/86", "125/150", "57/69", "148/172", "483/528"], ["160", "200/60/3", "446", "600", "250/245", "400/400", "196/196", "487/487", "1498/1498"], ["", "230/60/3", "389", "500", "218/214", "350/350", "171/171", "427/427", "1314/1314"], ["", "380/60/3", "234", "300", "131/129", "225/225", "103/103", "260/260", "801/801"], ["", "460/60/3", "196", "250", "110/108", "175/175", "86/86", "212/212", "652/652"], ["", "575/60/3", "157", "225", "88/86", "150/150", "69/69", "172/172", "528/528"], ["180", "200/60/3", "485", "700", "250/284", "400/500", "196/227", "487/600", "1498/1845"], ["", "230/60/3", "422", "600", "218/246", "350/400", "171/197", "427/506", "1314/1556"], ["", "380/60/3", "256", "350", "131/150", "225/250", "103/120", "260/316", "801/973"], ["", "460/60/3", "213", "300", "110/125", "175/225", "86/100", "212/252", "652/774"], ["", "575/60/3", "171", "250", "88/100", "150/175", "69/80", "172/205", "528/631"], ["200", "200/60/3", "516", "700", "289/284", "500/500", "227/227", "600/600", "1845/1845"], ["", "230/60/3", "448", "600", "251/247", "400/400", "197/197", "506/506", "1556/1556"], ["", "380/60/3", "273", "350", "153/150", "250/250", "120/120", "316/316", "973/973"], ["", "460/60/3", "227", "300", "127/125", "225/225", "100/100", "252/252", "774/774"], ["", "575/60/3", "182", "250", "102/100", "175/175", "80/80", "205/205", "631/631"], ["220", "200/60/3", "583", "800", "289/351", "500/600", "227/281", "600/701", "1845/2156"], ["", "230/60/3", "509", "700", "251/308", "400/500", "197/246", "506/571", "1556/1756"], ["", "380/60/3", "309", "450", "153/186", "250/300", "120/149", "316/345", "973/1060"], ["", "460/60/3", "256", "350", "127/154", "225/250", "100/123", "252/285", "774/878"], ["", "575/60/3", "204", "300", "102/123", "175/200", "80/98", "205/229", "631/705"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (", "page": 27, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["250", "200/60/3", "637", "800", "356/351", "600/600", "281/281", "701/701", "2156/2156"], ["", "230/60/3", "558", "800", "312/308", "500/500", "246/246", "571/571", "1756/1756"], ["", "380/60/3", "338", "450", "189/186", "300/300", "149/149", "345/345", "1060/1060"], ["", "460/60/3", "279", "400", "156/154", "250/250", "123/123", "285/285", "878/878"], ["", "575/60/3", "222", "300", "124/123", "200/200", "98/98", "229/229", "705/705"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 7. Electrical data — RTWD, 60 Hz, premium efficiency, standard condensing temperatur", "page": 27, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["150", "200/60/3", "411", "600", "209/243", "350/400", "163/194", "419/487", "1368/1498"], ["", "230/60/3", "360", "500", "183/213", "300/350", "143/170", "367/427", "1200/1314"], ["", "380/60/3", "217", "300", "110/129", "175/225", "86/103", "229/260", "747/801"], ["", "460/60/3", "179", "250", "91/106", "150/175", "71/85", "184/212", "600/652"], ["", "575/60/3", "145", "200", "74/85", "125/150", "58/68", "148/172", "483/528"], ["160", "200/60/3", "442", "600", "248/243", "400/400", "194/194", "487/487", "1498/1498"], ["", "230/60/3", "387", "500", "217/213", "350/350", "170/170", "427/427", "1314/1314"], ["", "380/60/3", "234", "300", "131/129", "225/225", "103/103", "260/260", "801/801"], ["", "460/60/3", "193", "250", "108/106", "175/175", "85/85", "212/212", "652/652"], ["", "575/60/3", "155", "200", "87/85", "150/150", "68/68", "172/172", "528/528"], ["180", "200/60/3", "482", "700", "248/283", "400/500", "194/226", "487/600", "1498/1845"], ["", "230/60/3", "421", "600", "217/246", "350/400", "170/197", "427/506", "1314/1556"], ["", "380/60/3", "256", "350", "131/150", "225/250", "103/120", "260/316", "801/973"], ["", "460/60/3", "212", "300", "108/125", "175/225", "85/100", "212/252", "652/774"], ["", "575/60/3", "171", "250", "87/101", "150/175", "68/81", "172/205", "528/631"], ["200", "200/60/3", "514", "700", "288/283", "500/500", "226/226", "600/600", "1845/1845"], ["", "230/60/3", "448", "600", "251/246", "400/400", "197/197", "506/506", "1556/1556"], ["", "380/60/3", "273", "350", "153/150", "250/250", "120/120", "316/316", "973/973"], ["", "460/60/3", "227", "300", "127/125", "225/225", "100/100", "252/252", "774/774"], ["", "575/60/3", "184", "250", "103/101", "175/175", "81/81", "205/205", "631/631"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature", "page": 28, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["80", "200/60/3", "286", "400", "161/156", "250/250", "125/125", "276/276", "912/912"], ["", "230/60/3", "236", "300", "133/129", "225/225", "103/103", "238/238", "786/786"], ["", "380/60/3", "144", "200", "81/79", "125/125", "63/63", "138/138", "456/456"], ["", "460/60/3", "124", "175", "70/68", "110/110", "54/54", "114/114", "376/376"], ["", "575/60/3", "101", "125", "57/55", "100/90", "44/44", "93/93", "308/308"], ["90", "200/60/3", "340", "450", "191/186", "300/300", "149/149", "304/304", "1003/1003"], ["", "230/60/3", "295", "400", "166/161", "250/250", "129/129", "262/262", "866/866"], ["", "380/60/3", "178", "250", "100/98", "175/175", "78/78", "161/161", "530/530"], ["", "460/60/3", "142", "200", "80/78", "125/125", "62/62", "131/131", "433/433"], ["", "575/60/3", "116", "150", "65/64", "110/110", "51/51", "105/105", "346/346"], ["100", "200/60/3", "384", "500", "191/230", "300/400", "149/184", "304/355", "1003/1137"], ["", "230/60/3", "323", "450", "166/190", "250/300", "129/152", "262/294", "866/942"], ["", "380/60/3", "202", "250", "100/121", "175/200", "78/97", "161/177", "530/566"], ["", "460/60/3", "164", "225", "80/100", "125/175", "62/80", "131/147", "433/471"], ["", "575/60/3", "131", "175", "65/79", "110/125", "51/63", "105/118", "346/377"], ["110", "200/60/3", "419", "600", "235/230", "400/400", "184/184", "355/355", "1137/1137"], ["", "230/60/3", "346", "450", "194/190", "300/300", "152/152", "294/294", "942/942"], ["", "380/60/3", "221", "300", "124/121", "200/200", "97/97", "177/177", "566/566"], ["", "460/60/3", "182", "250", "102/100", "175/175", "80/80", "147/147", "471/471"], ["", "575/60/3", "143", "200", "80/79", "125/125", "63/63", "118/118", "377/377"], ["120", "200/60/3", "448", "600", "235/259", "400/450", "184/207", "355/419", "1137/1368"], ["", "230/60/3", "396", "500", "194/240", "300/400", "152/192", "294/367", "942/1200"], ["", "380/60/3", "237", "300", "124/138", "200/225", "97/110", "177/229", "566/747"], ["", "460/60/3", "195", "250", "102/113", "175/200", "80/90", "147/184", "471/600"], ["", "575/60/3", "161", "225", "80/96", "125/150", "63/77", "118/148", "377/483"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature (cont", "page": 29, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["130", "200/60/3", "471", "600", "264/259", "450/450", "207/207", "419/419", "1368/1368"], ["", "230/60/3", "436", "600", "244/240", "400/400", "192/192", "367/367", "1200/1200"], ["", "380/60/3", "250", "350", "140/138", "250/225", "110/110", "229/229", "747/747"], ["", "460/60/3", "205", "250", "115/113", "200/200", "90/90", "184/184", "600/600"], ["", "575/60/3", "175", "250", "98/96", "175/150", "77/77", "148/148", "483/483"], ["150", "200/60/3", "525", "700", "264/313", "450/500", "207/250", "419/487", "1368/1498"], ["", "230/60/3", "463", "600", "244/266", "400/450", "192/213", "367/427", "1200/1314"], ["", "380/60/3", "283", "400", "140/170", "250/300", "110/136", "229/260", "747/801"], ["", "460/60/3", "221", "300", "115/129", "200/225", "90/103", "184/212", "600/652"], ["", "575/60/3", "190", "250", "98/111", "175/200", "77/89", "148/172", "483/528"], ["160", "200/60/3", "568", "800", "318/313", "500/500", "250/250", "487/487", "1498/1498"], ["", "230/60/3", "484", "700", "271/266", "450/450", "213/213", "427/427", "1314/1314"], ["", "380/60/3", "309", "400", "173/170", "300/300", "136/136", "260/260", "801/801"], ["", "460/60/3", "234", "300", "131/129", "225/225", "103/103", "212/212", "652/652"], ["", "575/60/3", "202", "250", "113/111", "200/200", "89/89", "172/172", "528/528"], ["180", "200/60/3", "628", "800", "318/373", "500/600", "250/298", "487/600", "1498/1845"], ["", "230/60/3", "542", "800", "271/325", "450/500", "213/260", "427/506", "1314/1556"], ["", "380/60/3", "330", "450", "173/191", "300/300", "136/153", "260/316", "801/973"], ["", "460/60/3", "271", "400", "131/166", "225/250", "103/133", "212/252", "652/774"], ["", "575/60/3", "219", "300", "113/129", "200/225", "89/103", "172/205", "528/631"], ["200", "200/60/3", "676", "800", "378/373", "600/600", "298/298", "600/600", "1845/1845"], ["", "230/60/3", "589", "800", "329/325", "500/500", "260/260", "506/506", "1556/1556"], ["", "380/60/3", "347", "500", "194/191", "300/300", "153/153", "316/316", "973/973"], ["", "460/60/3", "301", "400", "168/166", "300/250", "133/133", "252/252", "774/774"], ["", "575/60/3", "233", "300", "130/129", "225/225", "103/103", "205/205", "631/631"], ["220", "200/60/3", "718", "1000", "378/415", "600/700", "298/332", "600/701", "1845/2156"], ["", "230/60/3", "647", "800", "329/383", "500/600", "260/306", "506/571", "1556/1756"], ["", "380/60/3", "398", "500", "194/243", "300/400", "153/194", "316/345", "973/1060"], ["", "460/60/3", "326", "450", "168/191", "300/300", "133/153", "252/285", "774/878"], ["", "575/60/3", "266", "350", "130/161", "225/250", "103/129", "205/229", "631/705"], ["250", "200/60/3", "752", "1000", "420/415", "700/700", "332/332", "701/701", "2156/2156"], ["", "230/60/3", "693", "800", "387/383", "600/600", "306/306", "571/571", "1756/1756"], ["", "380/60/3", "439", "600", "245/243", "400/400", "194/194", "345/345", "1060/1060"], ["", "460/60/3", "346", "450", "193/191", "300/300", "153/153", "285/285", "878/878"], ["", "575/60/3", "292", "400", "163/161", "250/250", "129/129", "229/229", "705/705"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 10. Customer wire selection — RTWD, 60Hz, single point power, standard efficiency, s", "page": 31, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["80", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["90", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["100", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["110", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["120", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["130", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["140", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "4-500", "3/0-350", "3/0-350"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 11. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, stand", "page": 32, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["80", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["90", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["100", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["110", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["120", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["130", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 11. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, stand", "page": 33, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["150", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "3/0-350", "3/0-350"], ["160", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["180", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["200", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["220", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["250", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 12. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, st", "page": 34, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["150", "200 230 380 460 575", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"], ["", "", "14-2/0", "3/0-350", "3/0-350"], ["160", "200 230 380 460 575", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"], ["", "", "4-500", "3/0-350", "3/0-350"], ["180", "200 230 380 460 575", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"], ["200", "200 230 380 460 575", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ", "page": 34, "orientation": "column", "header": ["Unit Voltage Size", "", "Terminal Block", "Circuit Breaker Standard Hi Fault", ""], "quantities": ["voltage", null, null, null, null], "rows": [["80", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["90", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ", "page": 35, "orientation": "column", "header": ["Unit Voltage Size", "", "Terminal Block", "Circuit Breaker Standard Hi Fault", ""], "quantities": ["voltage", null, null, null, null], "rows": [["100", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["110", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "3/0-350", "3/0-350"], ["120", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["130", "200", "-", "-", "-"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["150", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["160", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["180", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ", "page": 36, "orientation": "column", "header": ["Unit Voltage Size", "", "Terminal Block", "Circuit Breaker Standard Hi Fault", ""], "quantities": ["voltage", null, null, null, null], "rows": [["200", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["220", "200", "(2) 4-500", "(4) 3/0-500", "(4) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["250", "200", "(2) 4-500", "(4) 3/0-500", "(4) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 14. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, hi", "page": 36, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["150", "200 230 380 460 575", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"], ["160", "200 230 380 460 575", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"], ["180", "200 230 380 460 575", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 14. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, hi", "page": 37, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["200", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 15. Customer wire selection — RTWD, 60Hz, dual point power, standard efficiency, sta", "page": 37, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "", "Circuit Breaker", "", "Ckt Brkr - Hi Fault", ""], "quantities": [null, "voltage", null, null, null, null, null, null], "rows": [["", "", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2"], ["80", "200", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "230", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["90", "200", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "230", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["100", "200", "14-2/0", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "230", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["110", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["120", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 15. Customer wire selection — RTWD, 60Hz, dual point power, standard efficiency, sta", "page": 38, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "", "Circuit Breaker", "", "Ckt Brkr - Hi Fault", ""], "quantities": [null, "voltage", null, null, null, null, null, null], "rows": [["", "", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2"], ["130", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["140", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 16. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, standar", "page": 38, "orientation": "column", "header": ["Unit Size Voltage", "", "Terminal Block Ckt 1 Ckt 2", "", "Circuit Breaker Ckt 1 Ckt 2", "", "Ckt Brkr - Hi Fault Ckt 1 Ckt 2", ""], "quantities": ["voltage", null, null, null, null, null, null, null], "rows": [["80", "200", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "230", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["90", "200", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "230", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["100", "200", "14-2/0", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "230", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["110", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 16. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, standar", "page": 39, "orientation": "column", "header": ["Unit Size Voltage", "", "Terminal Block Ckt 1 Ckt 2", "", "Circuit Breaker Ckt 1 Ckt 2", "", "Ckt Brkr - Hi Fault Ckt 1 Ckt 2", ""], "quantities": ["voltage", null, null, null, null, null, null, null], "rows": [["120", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "10-1/0", "8-3/0", "8-3/0", "8-3/0"], ["130", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["150", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["160", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["180", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["200", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["220", "200", "4-500", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "460", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["250", "200", "(2) 4-500", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 17. Customer wire selection — RTWD, 60Hz, dual point power, premium efficiency, stan", "page": 40, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "", "Circuit Breaker", "", "Ckt Brkr - Hi Fault", ""], "quantities": [null, "voltage", null, null, null, null, null, null], "rows": [["", "", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2"], ["150", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["160", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["180", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["200", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 18. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, high co", "page": 41, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "", "Circuit Breaker", "", "Ckt Brkr - Hi Fault", ""], "quantities": [null, "voltage", null, null, null, null, null, null], "rows": [["", "", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2"], ["80", "200", "4-500", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "230", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["90", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["100", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["110", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["120", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["130", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["150", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["160", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 20. RTWD, 80 to 140 tons, 60 Hz – in (mm)", "page": 45, "orientation": "column", "header": ["", "Standard Efficiency", "", "", "RTWD - High Efficiency", ""], "quantities": [null, "efficiency", null, null, "efficiency", null], "rows": [["", "80,90T", "100,110T", "120,130,140T", "80,90T", "100,110,120,130T"], ["A (2 pass evap)", "138.2 (3510)", "138.2 (3510)", "138.8 (3525)", "126.4 (3210)", "126.9 (3225)"], ["B (3 pass evap)", "142.6 (3621)", "142.6 (3621)", "142.6 (3621)", "130.8 (3321)", "130.7 (3320)"], ["C", "75.9 (1929)", "76.9 (1955)", "76.9 (1955)", "76.1 (1933)", "76.9 (1955)"], ["D", "34.3 (871)", "34.3 (871)", "34.8 (884)", "35.1 (890)", "35.1 (890)"], ["E", "23.6 (600)", "23.6 (600)", "23.6 (600)", "23.6 (600)", "23.6 (600)"], ["F", "9.1 (231)", "9.1 (231)", "9.1 (231)", "9.1 (231)", "9.1 (231)"], ["G", "27.9 (709)", "27.9 (709)", "27.9 (709)", "27.9 (709)", "27.9 (709)"], ["H", "36.6 (929)", "36.6 (929)", "36.6 (929)", "36.6 (929)", "36.6 (929)"], ["J (2 pass evap)", "11.0 (280)", "11.0 (280)", "10.6 (268)", "10.8 (273)", "11.8 (299)"], ["J (3 pass evap)", "10.4 (265)", "10.4 (265)", "10.1 (256)", "10.2 (258)", "11.3 (287)"], ["K (2 pass evap)", "18.9 (479)", "18.9 (479)", "19.2 (487)", "18.6 (472)", "20.4 (519)"], ["L (3 pass evap)", "19.5 (495)", "19.5 (495)", "19.5 (496)", "19.2 (488)", "19.2 (487)"], ["M", "36 (914)", "36 (914)", "36 (914)", "36 (914)", "36 (914)"], ["N*", "36 (914)*", "36 (914)*", "36 (914)*", "36 (914)*", "36 (914)*"], ["R", "127 (3226)", "127 (3226)", "127 (3226)", "115 (2921)", "115 (2921)"], ["S", "36 (914)", "36 (914)", "36 (914)", "36 (914)", "36 (914)"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 21. RTWD, 150 to 250 tons, 60 Hz – in (mm)", "page": 47, "orientation": "column", "header": ["", "RTWD High Efficiency", "", "Prem Efficiency"], "quantities": [null, "efficiency", null, "efficiency"], "rows": [["", "150-200T", "220, 250T", "150-200T"], ["A (2 pass evap)", "132.3 (3360)", "136.1 (3456)", "147.9 (3755)"], ["B (3 pass evap)", "132.8 (3371)", "136.1 (3456)", "150.9 (3831)"], ["C", "75.6 (1920)", "76.9 (1955)", "76.8 (1950)"], ["D", "47.3 (1202)", "47.8 (1213)", "47.3 (1202)"], ["E", "24.6 (624)", "24.8 (630)", "24.6 (624)"], ["F", "11.1 (282)", "11.2 (295)", "11.1 (282)"], ["G", "32.7 (830)", "33.1 (840)", "33.8 (860)"], ["H", "42.4 (1078)", "43.9 (1115)", "43.6 (1108)"], ["J (2 pass evap)", "10.1 (256)", "10.6 (270)", "10.6 (270)"], ["J (3 pass evap)", "9.5 (241)", "9.7 (247)", "9.7 (247)"], ["K (2 pass evap)", "19.3 (490)", "20.6 (524)", "20.6 (524)"], ["L (3 pass evap)", "19.9 (505)", "21.6 (549)", "21.6 (549)"], ["M", "36.0 (914)", "36.0 (914)", "36.0 (914)"], ["N", "36.0 (914)", "36.0 (914)", "36.0 (914)"], ["P*", "40 (1016)*", "40 (1016)*", "40 (1016)*"], ["R", "114.8 (2916)", "114.8 (2916)", "134.5 (3416)"], ["S", "36.0 (914)", "36.0 (914)", "36.0 (914)"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 22. RTWD unit footprint", "page": 48, "orientation": "column", "header": ["Dimension", "Standard Efficiency inch", "mm", "High Efficiency 80 - 130T (60Hz) inch", "mm", "High Efficiency 150 - 250T (60Hz), inch", "mm", "Premium Efficiency 150- 200T (60Hz) inch", "mm"], "quantities": [null, "efficiency", "dimension", "efficiency", "dimension", "efficiency", "dimension", "efficiency", "dimension"], "rows": [["P1", "3.68", "93.5", "3.68", "93.5", "3.68", "93.5", "3.68", "93.5"], ["P2", "123.78", "3144", "111.97", "2844", "111.97", "2844", "131.65", "3344"], ["P3", "2.43", "61.8", "2.43", "61.8", "4.3", "109.3", "4.3", "109.3"], ["P4", "24.93", "633.2", "24.9", "633.2", "24.9", "633.2", "24.9", "633.2"], ["P5", "2.5", "64", "2.5", "64", "2.5", "64", "2.5", "64"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 23. Weights – RTWD, 60 Hz", "page": 49, "orientation": "column", "header": ["Model", "Standard Efficiency Operating", "", "Shipping", "", "High Efficiency Operating", "", "Shipping", "", "Premium Efficiency rating Operating", "", "Shipping", ""], "quantities": [null, "efficiency", null, null, null, "efficiency", null, null, null, "efficiency", null, null, null], "rows": [["", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg"], ["80", "5900", "2676", "5703", "2587", "5732", "2600", "5551", "2518", "-", "-", "-", "-"], ["90", "5933", "2691", "5721", "2595", "5792", "2627", "5587", "2534", "-", "-", "-", "-"], ["100", "6140", "2785", "5902", "2677", "6255", "2837", "6025", "2733", "-", "-", "-", "-"], ["110", "6332", "2872", "6074", "2755", "6475", "2937", "6208", "2816", "-", "-", "-", "-"], ["120", "6530", "2962", "6248", "2834", "6510", "2953", "6230", "2826", "-", "-", "-", "-"], ["130", "6535", "2964", "6244", "2832", "6543", "2968", "6248", "2834", "-", "-", "-", "-"], ["140", "6971", "3162", "6649", "3016", "-", "-", "-", "-", "-", "-", "-", "-"], ["150", "-", "-", "-", "-", "7884", "3576", "7544", "3422", "8724", "3957", "8243", "3739"], ["160", "-", "-", "-", "-", "8395", "3808", "8036", "3645", "9171", "4160", "8691", "3942"], ["180", "-", "-", "-", "-", "8490", "3851", "8098", "3673", "9290", "4214", "8772", "3979"], ["200", "-", "-", "-", "-", "8578", "3891", "8157", "3700", "9337", "4235", "8803", "3993"], ["220", "-", "-", "-", "-", "9493", "4306", "8995", "4080", "-", "-", "-", "-"], ["250", "-", "-", "-", "-", "10071", "4568", "9478", "4299", "-", "-", "-", "-"]], "source": "RLC-PRC029P-EN_10312025.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADWAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAQFBgcBAgMI/8QATBAAAQMDAgIHAwgGBQsFAQAAAQACAwQFERIhBjEHEyJBUWFxFDKRFTNCgaGxwdEjNHKCg8I1UnSy4RYkJUNFU2JzkqLiF0RUk/Dx/8QAGAEBAQEBAQAAAAAAAAAAAAAAAAECAwT/xAAiEQEBAAIDAAIDAAMAAAAAAAAAAQIREiExQVEDMmGBkcH/2gAMAwEAAhEDEQA/APSKEIQCEIQC1kkZFG58jgxjRkuJwAtlGePKo03DwAOBJKGnzGCfwUvQfKO50VwLxSVMcxZ7wa7JCVKmOG7nLFxO+ancGEMJ052O42VwUVU2tooqhowJBnHge8KzubHdCE1XniO3WJ0Ta2R4fNksaxhJOOaB1SGqvdsonllRXQxvbzaXZI+obqLVvSbRwRudTW+ecgbanBg/FVpdrzLfa2rrqbNFJVdoNB16DjGe7PJYyy0ulp3PpEt1HI0UsL61hyHPadAB8NxukrOlChPv26pb6OaVWjJDIw5J596ysc6ulos6TbQ73qasb+40/iu7ekexO5+1M9YvyKqdCvOmlvM6QOHnc6uRv7ULvyXdnG/Dr+VyYPVjh+CppCc6aXWzi2wP5XWn+t2PvXdnENmk926UZ/jN/NUahOaaXw2629/uV9M70lafxXdtTA/3Zo3ejgV5/wADwCAMctleZp6EBB5HKF52q7hWUNOXU1TNCXbOMchbkeGyWsuFawdisqG+krvzTmaX4hUUy+3aP3bnWD+M7813bxRfWcrtVfW/P3q84aXchUuzjLiFnK5yn1a0/gu7OPOImf8Avmu9YWfknOGlwoVSM6RL+3nJTv8AWL8iu7Okq9N96Gjd6scPxTnDS1EKsW9J9yHvUNK70Lh+K7s6Uake/a4j6SkfgryhpY6FX7OlJv07S76p/wDxUWvPHt0nuMjoa2emgkd2ImkDQPDICcoaXSjOOaohvEnErD2bxUY85SfvXGfiDiQtfIyrE83MNmcS0qc4aX4HA8iCsqirVxPxDPVsir/YKOIjLpcPeG/U05KsSx8U2ahpHR1V6jmkc7VkQSMA25b5W9z7RMUKKUvGFtdfqjrLnEKQsHV5JAzt4j1UhornQ3IPNFVxVGjGrq3A4zyygVIQhAIQtXnTG45xgEoNlU3SVfKWruscFLOXmja+OYYIDX55b+i43DibiGSc4uZY1rstDG6fjjGfRMN0qq+7StkuFS2pcwaQXs5Dw5rh+S8tSOmOp6YGVLmdZUNkcx8WHNIzuc+Pw+KvXo7r33LgahqZDl7i/P8A1lUs6gDc4jg3GD2T+aXUPFN/sFKyjt1ayCmYSWx6AQMnJ5g96mFuNtqXVk09BKvukv8AXrb/AMuT72pZwxxyZ+GqSqvMNX1jw7VVMpSYXYcRsW5xjGOQ5FI+KHUvFlVRutFfRTiJj2va6cMcCS3Gx37l2tlnTOrEFmP+byH/AIT9yYaLVBQxyNme4zjUQeTMbYHrzVjO6Pbu+JzXGJuoY7Ls4UHu9nl4fqm22d4kkgZguAwDnf8AFYsqlri19LFI0Aaxk48VyWsMpdRxRluC0ZWywoQhCAQhCAQhCAQhCBHdP1JyVj3R6JHdP1JyWD3QgyhCEAhCEAhCEAhCEAmi6ucKphHLs/eU7pou/wA63937ygd0IRkbIDvQhAQCsHot53P+H/Mq/Vg9Fv8AtP8Ah/zLWPpfFgoQhdmAtJvmH/slbrSX5l/7JQUlWfPO9UgfzKX1vzx9Ugf7xXmrbk/vSCeF00uGjkN0vfyTdVyvhfrY7DgFQ8W6+Xe1UTKWlq6mKFmdLGPIaM77Bc6riOqqXuFbHHVF3fNE17h6EjITI25vfEHue0c9s7pM65Rv1FrhkHBym7TxJqfjy8W6iFLSXSemjjcdIMbJNIO+BqBOPrSaou817k9qrZBUyvOTIYwzJG3IbdyiwkNXJK3ONODtvkYCerPCX0LDG7UGg8xjvKm7pb72cmEHJC2XOM+8DzC3SIFnuWEZVAhGUIBZWMoQCysLKBFdP1JyWDkPRI7p+pOSwe6PRBlYWVhBlCwsoBCEIBCEIBM94+db+795Tv3JovHzrf3fvKB4QBkoSO53GO10D6qRrntZjst5nfH4oI5W8eGjmZGbS+Uvc5oDJ2g7HzA5jdO/D3EHy7HOfYpaR8Jblsj2uznODt6KMSz8NXKQCaxF+NTx1jw0DO55uA3S2wXbh62TGmt9DJR+0vaHY3bnkO8+K1wsjr+TP8V/SWf5/wB/H/UyVhdFv+0/4f8AMq95qwui3lc/4f8AMmPrlfFgoQhdmAtZfmX/ALJWy1l+Zf8AslBSNcf059U3v94pZXvxUHf6RSFxy4rz1tq9Ndfyd6J0dyTXX8neilDJPY66po/a6NwmyTqhGzhg93immd0kQ0uDg4DtAjBB8FLaWvbSUWCNgdsHvXWujtV8pG9dG6OoAwXjf6wfwVvQjVrf+lmOeUbf/wB9ilfDpBoTjn4fWVE5YpLFNL1rDNBIMMkZy+vwUs4Zw+ysnHKTOB3jcqRaUxODnPI5LotI/nHrcpEcqiZsED5HHAaCSodHx1mta19MRTuONWdwFL6mMSQPY4Za4EEKvqrhr2G40chqTJT1E4YI8YIz5rpjr5SrFY7U0HxWSVqwYAA5BbFYDDfOJorPM2IxulkI1EA4wEtsl5hvNF18ILSDpc08wUycTcOzXarZJSzMima3B1jYhduB4BDZC7OXvlIcfHGy31oShCwFlYUjun6i5LB7o9EhuzNVGTnklo5D0QbLCEIBCEIMrCEIBCEIBNF3+db+795Tumi8fOt/d+8qB47kx8XbcN1O/wDV/vBPaR3W3NulukpXPMYfjtAZIwc/gtTqh+oKS2zdHcEscFHPWstwIBa1ztYjyAR6qu7rKX3K1tNsgow2obqfHAI9RyPDmtv8hXscTHcSM/8ABj8V1peDHw1cE0twMoieH6SwnODnG5Xe/klZ1rxKxyVh9FnK5+sf8yrxWH0We7c/WP8AmXHH1qrBQqx4/wCL6OG7NtlPJNFPC79NK0lrc493ZRT5Wp5ffuTP35Hn8F05RnS9Zp2xRPds4tBIbqAJ8t1A4OlGnrIqpjaB7HxwyPAc7+q7HPv5t29VXldc6anhD454ask8oyTj1yAmmpuFBPOyTr2xaWnLerJyc5WbkuiytuodUMLw5ms5HZ8s7ramlMzNZ7+SSyW6V1KyF5B7QeDjGOzhK6eEwxhh7lzqu7uSaq/k70Tq7kmu4cneilCC401sHDVDUxSyw1ss0kMznODo3EEOGGjtA6XM8kipJJKKqMT3FwHfgjITUacxXWWoc5rml2Qwc9seOytKivnBd16O7bab5VPprpRRFjKiOBzjGcnG4HaGMZH47rXoida3XAS5ocxw3BGxCcLDNDBZ44Iw7DdWM+pSGiqqeeKWFs8c0bCWh4yAfPB3+KzRsMMZj/quI+1Teuw7xEOe8hdFwpPpJQpCucgy0qO3uNzpLOGtJPtY2AUlwjSM8lqXQ1Aws4WcLOFAje0+1D9lNPBrf9AA9xlfj4p6dVUzXlr5o2uBxguGUMqKRmI2SxN7g0ED7FR2WVyFVTk4E8fj7wWWVEMkmiOVj3YzgOBOFAnun6i5LB7o9Ejuv6i5LB7o9EAhZQgwhZQgwhCEAjKEIBNF4+db+796d00Xj55v7v3oHdCyhBhCyjCDCsPos926esf8yr1WF0We7c/WP+Zax9Soj0r1EFTxniGVrzDA2OQD6Lsk4Pngj4qDOA8QvUMlDSSvL5KWF7jzc6MElafJlB/8Gm/+pv5K3Dd2beX3AmAta3Uck4H1JsngqC4YgdjK9Zi2UAGBRU4/hN/Jefekat6rpQnZGxsccEsUbWMGBjDc7fWVm4aWU4zMGI/2R9y4OHaKcK8AVLh4OKQvHaUo1dyTVcOR9E7OCa7gPe9FKIbVMmNTIWRPd2tsDYhJpWVTmYNLJ8E51MbWz68B5cdwH4I+pbQzshmPVsL8beIIWtdGzXTVE0EzJIKUgYw8Ak53Kl9FJ10Yfuc+KbKGeHXUudFs6UkAjlsneic12SxuAeQXNqnGk+l9SU964UowXpQOS1PGawhZQAqjCFlCCPVf69Jz+c/FYb+ux8/f8E8Ot1M+QvfGS4nUTqPNAttKHh4jOoHIOo8/iqGSMdvv9x3d5LvaR/pZ3P5k93mE5i2UgORGc4x7x/NbQ0FPTzdbEzS8t0k5J2UHK6/qLksHuj0SS6/qLksHuj0RWEYWUIjCFlGEVhGFnCEGELOEIMJnvHzzfVv3p5TNefnm+rfvQPGELOEIMLKzhGEGuFYfRb7lz9Y/5lX2FYPRb7lz9Y/5lrH1KsBCELsyFTHSTwJcqzjdt4oqaSenk0SydW3UQ5oAxjzwFc61kGqNzckZBG3NSzay6UBU11TJUu6yB0R3JLo8Y+1aNdPLHrDmgebP8U9XVrhPpk5gcsptkIjhLi4Ma0ZJOwC42aanZukq5hTulADgM5AZ4fWmarvHWAAsxqbn3P8AFOtdVUzKN7TURAnBIDhnBPP03UcmdSTOYRVwsw0DBcsS7auNmq4v0yP1d55rBZoIcOYSmCnpJZ2sjrIpHn6IfzXae2lgAbIBsScjKqG+HIkccnD9/tUhtMZkibjfP5puoqEywscX4OOWPMp0pesosaCx2PEKSbjWXV0dmUzoWaj9JbJrm4gfAwippi7tZBY7b7VrScQU9W12mJ7XNO7SQteMHZCSPr2tp3SiJztIzjK5turHAEROwd+aqF5QkXyk3/dH4rnJdiz3aYu/eATQcVhMM/FApzh1G7P7Y/JJ4uMmygn2EgA4B6zn9im10k2EJmg4hFRHqbTY9X/4LvFd3SVDYjAG6gTnXnl9SqN7u7TREYJzlLhnSEiqne0wmMt0578rqKpwwNA+KKU8kJrkvLmPLeoyWv0EavtQ28u6zS+nLMu0tz37ZQ0dDy2QkPyg7/dt+K5VF0liiL2xMON8ElNIc0c1EpeM6iMbUcRBJ+ke4pypL/JUhn6Fg1DOxKm10e0JHJXPYR2G7jK4TXV0ULn6WdkZ71UOaZby1xqWnO3Zx65XWG7ySEhzI24Y1x58yT+S51FRDVO7b2gjHIqLrR5wspgunEUlFE0wtie4nGDn81PuA7DBxSKp1Y+RjYWxlvVEDd2c5znwVk2hgQrQ/wDTWz989X/1t/JLxwLw8B+oZ/iv/Na4U2qBWD0XfN3P1j/mT1UcAWGdoDIJYMd8chyfjlOFj4couH2zCjMp64gu6x2eWcd3mrMbKmzqhCF0QKqOkDpEuFp4uFmoJhBCxjWyPABdrcMjBPhkK115v6VKSeLpPqQWnFRJE9h8RpaPwKxn4sI6i41klb1s9VLMDtue5OlJKZonwyEkEYznmE0OmhGT1WxJ70vtsjZsyNGA0acLj71W/O44XikpGQa+qHWE4zk5TLBBFPXBjWMAYztAnnvzThfqtrpWxNOSOfkmqyyF91nf3acf9w/JSYydSLcre7XSsbHDe6anaxjGxDrXloGT4D4pRVV0b8gH6On4rheuzdnvY05exoz5DKaKidzHAEHU7kPFXxfbEip6uOOJu5w7JHpqKzNchpxHz80xwMmbEAdTzzz+Xkt3iYj3HfBJvSZd11rK18jMPIISKgqdFeQ0++3BWs0VQWn9G7HouVPR1MdfHhheHd7QSN/NVE6iIdStB724KZBXsiJjPNpwlIrnRExuikLg7Rs0kevomWeCcXCRj26Du7UQdPxV8Q5SXNoYdI37khfcSRl80gPgE3yyOGwyT5LNNEN5pj2GnYHvU2rpLHU1bC+OOWRvIOPL4rSqpp2VB6uF+g40437gust7qA0tg0RMA2AatK2vqxUOZ1ztLMcvQErPyvw3ppJqdp1NJGM7OXemu4ir2SzRSmEsc3sDJ3CxUOLbLHU/6x2yaIp555Wt1uDRsGtzutdsp9RSwVtO3QH4hIbh/PIHelEjWRB87mnsNJOPAbpj4dfPFWyxzZxMM79xH+Cfa3At9QTsBG7PwQRasrwaOWtds10hAztsDkfXsudFVPkqnV07TqLdMUedmN/NcW0vt1ljBe3THMX89jt/itaWOaelEjY5HYG+GnHx5J3tqXo6vubtJAAHmm+prCGEuefiuUUFXWOLaWJ0uObm7tH18l1/ycuDu06Jzn+PgndNa9NE8o6qMfS3cfQnZSDh4gtDnHk0YTRV2mSnlMdSHNeRqG/3p1stBURUmesjMmwAB2wkiWl1+qWxCnJGrOrbOPBM4mdUvayKDJ5kAndOFzoZpqMOqZomPjcNOHdnfnnZNVc4WxwZFIQx+MOG5OcDmOQycKodIqKqEcoEDG9YG/S5YJ/Na/JlUclxjb+8meOKpbI6R+vUdsEnZZldKBvlZkav0VVdoldM1slRHoB5MOXfBWbwbxmODmijdSe1+2PBc/rNLgGgAANxv39/eqooInxXCOV5IJcPvXorgKosEPC1PJXy22OpEry107mB437id/Bbxl2xUtpr6ypbq+T7jEMZ/SUzgnGGaOohZLE8PjeMtcO9Jvli2GPrBcKVzcZy2Vpz8CsWlj20Gp7HRmSSSUMcMFoc8uAI7jghdWS1Car1xPZuH49Vyr4oHYyI85e70aN1pw9xVaeJ4JJLZOZOqID2vaWuGfIq7DwhCEAmS+8I2niKVk1dCTMxulsjCA4D1x5n4p7QmtikeJOBoLPdZIWVL5YCzWxujtN57Z7+XkmFkcNtopA0v63q+vLJOyQOQGeWVYXSCKkcVULoW5jMeJc8tOHY+0BRitlpWDE5jbtjcDbzXHUla2h9HYK2+10lXKDS0jj2HP8AeI8h+KzV2iitFbDJC6eeKq2JJGQMZ8tuyVMqF1Q6J/tAHvkM5bt7uSjnFLW08FNTQ5AYSRvk+P3lTWlS62dGE16tsFxZWU2ioYHtOX5A8DtzCj9h6M3cV3y6SU9az2ChkFMyo3IleB2tPkM/aEgg474mp7ILTBX9XSCMxBohbqDTnPaxnv5rlbuMOIrFA+ntNwdBDLI6d7RTsxrdzxtsNuSt1dLLqVY8XQ+Y42sFfCGtGB+iJ/FRnjDhCXhWps8TZ4at10q20oAhLSzJG/vHPPkmd/SPxkf9tSj0hjH8qj1bcLhdLkK6vqqipn1iQOc8t0uGwIxgA+iuV+ozP6uN3RJTR07zVXaMRgdpxg0gD11ql/bPZLpLTRygxMdpBxz35/YnylrbgLfNT010rI6eo2liMpcHeoPqm18D6BrSGajnLcE7+oKxcpfhrRU+5aaSV4maHN1Y28CVH7hUulrKn/O8uaHlsWjGcZxv3qQQXZmMSROafIZSe4VkM0b2wxOdM4YyRgLTKL8M3Geju9Q+e2t6t1OzXG7X2eztLk+JwfPOBhSu3U1rn4MvV0kuAjvUTQ6ko8Yd1Yc3W/cYdkEnbkBlR5tCYy4nVl4AcdR3A5D0CdKOpfiOCpc+SJnuanE6O7bwVyyIcaAUtw4ChiiozWcRXColZTkNAEcDMapXYHIdoZ8j4LoeHqGkgZDokkMbWtLyffPefxKwKWMbhjQtfYaY7mNn1tXLn/HTXWjSI4pbdA17ssdLgjOBglJaGjhqHSTyPaI4zpiLTjVjmd+7wT9LQwSRGMxMLPDGExVlnbTSdluWO5FamUZsLnXRsEdM6OvlmmErutid7oaNOkg9+cu+ClD44qiB0cj9MMjcOdnGGkbnPoq5moi0ZGxHgpfa6wVPCznTbmKN0cn1D8sK+snrg24cK2no9q62upYai4CTTBT9e4OeXAYyAdmg83eATNZDwvS8YQsvlybcrNHTOfIyOCVkRnLj2GtG7gM5ydimE0UbXkNecDllu62FIP6zj+6nrUul9U9z6LxSRviqrXHGW5axzy0tHhpO4Va9IN7s1ffGUNgfT09vjb26qncdUjiOQPh3fFQ80Z8T9a19jb3nKttrJPXxMpZXtiqn1Jkafnclzc7c/Db7U5WWCYQmQGJ2ojvPdnyWIYI5P0M2Swjsk/RKGUjqaUgPMbh3jvUl7V3uNrq6mORzY6d5cW4a4k8gR+Ki14tVTUVcccWova1rTEwEtPa7/AAHKlbqqra3DJyfPSFzpWNgnMzmuc888nmrvXiFLJqehoIIJhNK6MAdYY/eKTvuNKckRyHPiwJzifFVRuaWY8WndIZaARS4GCw8sqTK/K2EzA2qD5mQSvlEsYZsMNYA4uzvzJLfgpRa75fbdTPp6JluFM5/WdXXUxlJdgDIxy5Jop2incHMaAe/zTvHK17A4citdztD3H0jcXUIBFHYZmt7o4ZGH6t0hvfSxxJd6H2OLq7S8u7UlOHB7h4Anl6jdJC8JqromykuA7Q3BWcsr8LIZmTSyVDpZJXTv1dp78kk+ZPNXN0SNkra65XUwsgY9jItDBhuQAM/9pP1qnQ0DVpaBlwJx3leiejq1/JfBlKC3D58yu+vl9g+1XDupUpQhC7MhQ7ibpDo7BdzamRtmrA0Ow5xAydwNgd8KTXaR8VlrpI3Fj2QSOa4cwQ04K8sXCsqZrvBPLLJNM50ZL3uLnOO3MlYzy14sicXe91l2uNXWPncPaQGiM5c2MAYw3J2/wAUywmWeGVkj3OcxgiAcB2h5pQYH9oa9g4oihMb+edXMrnP6taWu7VcDDSSkSGF4YHHmWkZB/BcL7K+a4M3xhmfisTsbSXaOoe4NjkaWuJ5DvC3rmiWs1DcFoISehuDX+J+Kz1ZPMZSwRDwWwjHgr2hAYSe4BamnPinHqx4LOgYIwppSGmBgkznsnmutWXPlG+wHgu4ZtuFks8k0bN+h/itoKcGcEjOEsDPJbNbpdlLNhvlpA2UgN27lr7L/wAP2JzeNXctNB8E0ba02er0nOW7Lrp8lhrS05C2y5Tiu2NGe5c5qcSxlpHouuXI7ScTZmlt5PIApI6KelzG17mxS7PYDsVITGT3JFcYQKcuI5EK6RiWn1TZAHut+4IFL6JWyNxOSOYHf3YXQRFXUCEUvosimCXdUjqk1Ai9mC6uhEkYJPabslPVI6rCagR+zhZFO1LBCfBZ6jyKBNDGI5Mhd5Gte3zHJb9QfBbCE+BTUCXQF1idoyO5dhTnwWRTlVGhcCMFcpGBwKUinWfZ/RZ0pDZLS653yKjaWtdJOxoLjgb5XpWnhZTU0cEYwyNoY0eQGF52trvZr6HsPajlhft4gr0at4RKEIQuiEV6/oG4f2eT+6V5li9ikbTyVLntlpyC3Dch45jPhgr01ef6Br/7PJ/dK8wx0VRUQGSKFzmNG7hyXH8nsaxSYUdWxkT3hpikGsEHcg7rvDCeqLpMAnu8FyddKN4p2tke6RsLQ4DlkDGErhlZPFlu4WbNLs2XKkdLTOcNw3bCx1XWFjsfQal1U/TG5gHvAnPok0bg1rAT9AKo06jyWeo8l2MjfELUyNHeE2OfUeSx1Cy6fHgtDUO8kGeowjqAtDO5Y615/wD4g6dSPJHVDxC5GSTzWhleOZKoUdU3xR1bfFJTM7+sVjrHHkSUCvq2jvRoYkhc7zWNR7ygV6WI/R+KRl/mtDIgXF0Y8PikN1fH7C8AjJx961dLgJtrZtb2sB78oH2KSMMaDzAAPwXTro/JNpcGOAHgPuWetRDj18f/AOCPaGeCbutR1qBw9pb4I9qb4JB1oxsFjrsIHD2keCPavJIhUEdw+CPaT4N+CKW+1HwCPaT4BITPk9yx13miF/tLj4LPtDvJN/tJHeubq8g4ygdxOcb4Wr6tjGknOAmd1xwN8JFU3IuBYHZJ7gm1P3DxNwvLwB2pJo2tx3HOAvSiobomsslbxFDORmGD9O8+BaSGj6z9xV8reHiUIQhbQivP9BV/9nk/uleXXVrqW4Uel2AzS0jxDuf3r1HeP6Cr/wCzyf3SvMxsUtwko6mlc2aNpZ1+k4MeN+R8vBcs/WoXupz1hcxhBB8E40OpsmOQcM4Wr3Fgc5zHDJJ3W1BKJTISMaO9c9rpi4y6WOaBvpx8UjqHaJmDP0Aiefr6oN0kEnJHfsm+qiuL5p52UVUYY2Om1Oic0CNuCTk9wyrDRd1w8VqZh4rrY+GOIeIqM1VtoTNAHaC8yNbvgHG58wnhnRhxe/nRwR/tTt/Ba1UMPX4PNambPepBWdG98t1L7RX1VBTR5DRqlc4ud3NaA0lxPgN0tt3RLfqykZPPUU9IX79XLnWB3ZA5eiaoiBl81qZfNWFH0M1x+cvEA/ZiJ/FKY+hgf6y9n92D/wAleNTatOvcPpH4rBnJ5klWozoZoR793qXekbR+aa+Lejag4d4YqLpTVFVUupi10jHkAFmoB2MDngpZqbqzu6ivTKtet81YDeDuGYONYrdV1ksduqaEVFLNJMG9c/VuA7GOW+E/Hgvo8pvnq6n2/wB5XgfiFJqrcbFQGcDmVgzDxU/41s3BMPDj32Gakkr2PaR1VSZDp+l3kKsa10baxrYpnAaQ4tPI+Q81NzejjS0zDxWpqAO9MUNQ51Y4ukJYHYIzkYTh8qFjnaYoiwHbLd8LUTTpPWNa3Gd1yo2OqaoamOOoHAA3Oyk/BPDcvHc1ayGWKkdSNa7tNJDtRPhy5KQ2zo84gp+J2Bhp6iG31MYlc2TGNmvyMgZ2ITQglPHW1tY6mhpJ5almzomRkuGPEYynSPhfiSb5uxV59YHD7wpJxVX1nA/S1WXWjgimdVMbLplJDS1zdLuXgW5Sy6dMF2vAbbOHrX1NbO4MD2ydc8DkS0AYHqfVTK44+rjjcvESi4U4imrjRR2qY1LWa3RnALW9xO+31pzj6NuLZAM2zR+1MwfipfaKXpIpaCBlFQ2uhYBmU1Halnf3vkOSSSp9Yvlv5PPy97F7XqOPY9WjTgYzq785VxvL4MsdfKm4+ivil/vU9Oz9qcfgmqh4TuFfVUlPC+ESVdRNTNDnHsviGX6tthsvRarm/dHF4qbs+psd+joIX1RrWNfCS+CZww4scDycOYOyuUs8XDjf2MEfQ5e3e/cKFnoXn8E18SdH1Xw1TQTT18M3XOLQGMIxgZ71MhwHxxN+sdIdSz/lU4H4hJLh0TXyvgAqeNayvewktbUMcBkjlkOOPgs23XWJMZ9qbude+31b4AwSaQDnOFpS1klVE95IY5oyN9k4cUcHVVluUsNXVSPa04Ezqd4DvPfuSGjiaYhT0crKmZ3JjWjUcb/mnaEdVV1MVKHvcGuc7AA5EeK5QVUrpWdY46CcEDmpTxHxVwtX9GVtt9Jb2tv7Cxk8vVaS0NJLnau/UT9p8FFLc6KR/wClAc0DkfFEOkkFM5mWvIPm5c2RR9Y1rYwCT72cqX0PRve7naKe50NBHPT1DNbNMzQ7HmCQmSropLNc5qStgdT1MeNcTsHTtnu8QQrYLc6GWsbabiGtDXdYzIz5HCspVz0PPD7VXkctcf3FWMuk8ZCEIVCO8f0HXf2eT+6VRvRxwnQ8V3WrbXzSNhpY2u6uJ+lzy4nv8Bj7Qr6qIW1FNLC8AtkaWEHkQRhUxcuiziO03J9bw/XvgABDepkIeAe7OxI8t1zym7K1HCW0U1p4nu9riL5aenLGs606nYIzufrSc25kLNMRLcSdY3vA8B6JJbIKyz3Cqp7qJhPhuqSUHtu5k5PqtXcSQC9+wS6I4y4NE5f2W5xu7wG6xFKKW2sgkmlfrkeBkOPInCmFCXX3hq02+R7Ynz0NdTaSRsC0BuR4jZR97owJGxzxTtAOJIn6mO25g96f+HOALFxRwqyqq4poax0j2moglLHkA4HiOWO7uWp/Ca+UV6N73xVR1UdttVFHPTyEySRysc3DtODqf9EbBLuLek2/snfYo5LcyqlJjkFvc+aRoIOwdkAHly39FJ6LoZtFPOz2m7XWrpoxgQGURtdnnqLAC4fWpM3gbhqOaglhs9NA+3u1QGJujSee+Pe3AO+dwpljnlNTpZccb9oPScH8e3KGmuM95hoaxrMMdIC6aNhAGnkWt2G+Nz3lTjhm18Q21sovd8ZdA4ARhsAYWHvJcOaf0LWOEx7S529BCELowFzngiqqeSCeNskUjS17HDIcDzBXRCCBz9DnCk7u3HW9UCS2H2p3Vs8gDyC6Q9DvBMQ3tLpf255D+KnCFjhj9N88vtB6nol4ZeyGOhp5LdG15MogkcetaRu06icZ23xnZYk6HuD5ZjJJQzuz3e0PA+wqcoSYYzuRLlb7VbcZ9E8fEEluZaZKW2QUcPUn9GXOIHLlz9Scpjh6AXEjr+IsjvEdLj73K5ULWom1eWToZsNodI59bcql0gA2qDDjH/L05+tKa7ouge98lr4ivdre/Grq6kyBxAwCdW5OAO/uU6QpxlWZWeVAKborZNIfl7iO7XqnBBFPLKWRn9rBJPxCf7ZwPw/Zr78rW63spKjqep0x7Mx46fHG2VIEJxn0XK0IQhaZCEIQCEIQBAIwRkJtrOG7JcP1u0UM58XwNJ+OE5IQQuu6I+Ca7OqyRwuPfC9zPsBwmKp6BeHDk0VbX0pPcXNePtGftVooU1BXlH0dXSzUcVNbrsxzYm6WkukhcfXSXD7FGLx0S8TXi+T1stVSZlx2pJ3PccADc6fJXUhW9iE9H3B924SbURVlVSTQTAbRBxdkctzjbcqbIQgEIQgEIQg41NFS1jNNTTxTN8HsDvvUUu3RbwvdZHSmiNNM7m+F2CfjlCEEdqeimrttPi13VroWco52kbeGRlOfD/DnF1ppo4aa5ULImElzCXOac+RahCzrVE2twr20uLk+nfPnnACG4+vvSpCFoCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQf/Z", "photoSource": "RLC-PRC029P-EN_10312025.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 RTWD (CH530)", "Trane", "BAS-PTS035A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS035A-EN_12062024.pdf", "취입 완료"]], "points": [{"inst": 1, "type": "AI", "unitDisp": "℃", "name": "Active Cool/Heat Setpoint Temperature", "note": "Active chiller water or hot water setpoint."}, {"inst": 2, "type": "AI", "unitDisp": "%", "name": "Active Current Limit Setpoint", "note": "Active capacity current limit setpoint."}, {"inst": 5, "type": "AI", "unitDisp": "%", "name": "Actual Running Capacity", "note": "Level of capacity that the chiller is currently running at."}, {"inst": 7, "type": "AI", "unitDisp": "kPa", "name": "Suction Pressure- Ckt 1", "note": "Circuit 1 suction pressure."}, {"inst": 10, "type": "AI", "unitDisp": "kPa", "name": "Suction Pressure- Ckt 2", "note": "Circuit 2 suction pressure."}, {"inst": 12, "type": "AI", "unitDisp": "℃", "name": "Evaporator Saturated Refrigerant Temperature- Ckt 1", "note": "Circuit 2 evaporator refrigerant temperature."}, {"inst": 14, "type": "AI", "unitDisp": "℃", "name": "Evaporator Saturated Refrigerant Temperature- Ckt 2", "note": "Circuit 2 evaporator refrigerant temperature."}, {"inst": 16, "type": "AI", "unitDisp": "kPa", "name": "Condenser Refrigerant Pressure- Ckt 1", "note": "Circuit 1 condenser refrigerant pressure."}, {"inst": 18, "type": "AI", "unitDisp": "kPa", "name": "Condenser Refrigerant Pressure- Ckt 2", "note": "Circuit 2 condenser refrigerant pressure."}, {"inst": 20, "type": "AI", "unitDisp": "℃", "name": "Condenser Saturated Refrigerant Temperature- Ckt 1", "note": "Circuit 1 condenser refrigerant temperature."}, {"inst": 22, "type": "AI", "unitDisp": "℃", "name": "Condenser Saturated Refrigerant Temperature- Ckt 2", "note": "Circuit 2 condenser refrigerant temperature."}, {"inst": 24, "type": "AI", "unitDisp": "kW", "name": "Unit Power Consumption", "note": "The power being consumed by the chiller."}, {"inst": 25, "type": "AI", "unitDisp": "kPa", "name": "Local Atmospheric Pressure", "note": "Local atmospheric pressure."}, {"inst": 26, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 1A", "note": "Number of starts for compressor 1A."}, {"inst": 28, "type": "AI", "unitDisp": "—", "name": "Starts- Compressor 2A", "note": "Number of starts for compressor 2A."}, {"inst": 34, "type": "AI", "unitDisp": "h", "name": "Run Time- Compressor 1A", "note": "Total run time of compressor 1A."}, {"inst": 36, "type": "AI", "unitDisp": "h", "name": "Run Time- Compressor 2A", "note": "Total run time of compressor 2A."}, {"inst": 44, "type": "AI", "unitDisp": "℃", "name": "Evaporator Entering Water Temp", "note": "Temperature of the water entering the evaporator."}, {"inst": 45, "type": "AI", "unitDisp": "℃", "name": "Evaporator Leaving Water Temp", "note": "Temperature of the water leaving the evaporator."}, {"inst": 46, "type": "AI", "unitDisp": "℃", "name": "Condenser Entering Water Temp", "note": "Temperature of the water entering the condenser."}, {"inst": 47, "type": "AI", "unitDisp": "℃", "name": "Condenser Leaving Water Temp", "note": "Temperature of the water leaving the condenser."}, {"inst": 48, "type": "AI", "unitDisp": "kPa", "name": "High Side Oil Pressure- Compressor 1A", "note": "Pressure of the oil at the high side of compressor 1A."}, {"inst": 50, "type": "AI", "unitDisp": "kPa", "name": "High Side Oil Pressure- Compressor 2A", "note": "Pressure of the oil at the high side of compressor 2A."}, {"inst": 57, "type": "AI", "unitDisp": "℃", "name": "Outdoor Air Temperature", "note": "Outdoor air temperature."}, {"inst": 58, "type": "AI", "unitDisp": "%", "name": "Condenser Control Output", "note": "Percentage of condenser water flow being requested by the chiller."}, {"inst": 59, "type": "AI", "unitDisp": "Voltage", "name": "Phase AB Voltage- Compressor 1A", "note": "Phase AB voltage, compressor 1A."}, {"inst": 60, "type": "AI", "unitDisp": "Voltage", "name": "Phase BC Voltage- Compressor 1A", "note": "Phase BC voltage, compressor 1A."}, {"inst": 61, "type": "AI", "unitDisp": "Voltage", "name": "Phase CA Voltage- Compressor 1A", "note": "Phase CA voltage, compressor 1A."}, {"inst": 65, "type": "AI", "unitDisp": "Voltage", "name": "Phase AB Voltage- Compressor 2A", "note": "Phase AB voltage, compressor 2A."}, {"inst": 66, "type": "AI", "unitDisp": "Voltage", "name": "Phase BC Voltage- Compressor 2A", "note": "Phase BC voltage, compressor 2A."}, {"inst": 67, "type": "AI", "unitDisp": "Voltage", "name": "Phase CA Voltage- Compressor 2A", "note": "Phase CA voltage, compressor 2A."}, {"inst": 71, "type": "AI", "unitDisp": "Current", "name": "Line 1 Current (in Amps)- Compressor 1A", "note": "Line 1 Current (in Amps)- Compressor 1A"}, {"inst": 72, "type": "AI", "unitDisp": "Current", "name": "Line 2 Current (in Amps)- Compressor 1A", "note": "Line 2 Current (in Amps)- Compressor 1A"}, {"inst": 73, "type": "AI", "unitDisp": "Current", "name": "Line 3 Current (in Amps)- Compressor 1A", "note": "Line 3 Current (in Amps)- Compressor 1A"}, {"inst": 77, "type": "AI", "unitDisp": "Current", "name": "Line 1 Current (in Amps)- Compressor 2A", "note": "Line 1 Current (in Amps)- Compressor 2A"}, {"inst": 78, "type": "AI", "unitDisp": "Current", "name": "Line 2 Current (in Amps)- Compressor 2A", "note": "Line 2 Current (in Amps)- Compressor 2A"}, {"inst": 79, "type": "AI", "unitDisp": "Current", "name": "Line 3 Current (in Amps)- Compressor 2A", "note": "Line 3 Current (in Amps)- Compressor 2A"}, {"inst": 83, "type": "AI", "unitDisp": "%", "name": "Line 1 Current (%RLA)- Compressor 1A", "note": "Line 1 Current (%RLA)- Compressor 1A"}, {"inst": 84, "type": "AI", "unitDisp": "%", "name": "Line 2 Current (%RLA)- Compressor 1A", "note": "Line 2 Current (%RLA)- Compressor 1A"}, {"inst": 85, "type": "AI", "unitDisp": "%", "name": "Line 3 Current (%RLA)- Compressor 1A", "note": "Line 3 Current (%RLA)- Compressor 1A"}, {"inst": 89, "type": "AI", "unitDisp": "%", "name": "Line 1 Current (%RLA)- Compressor 2A", "note": "Line 1 Current (%RLA)- Compressor 2A"}, {"inst": 90, "type": "AI", "unitDisp": "%", "name": "Line 2 Current (%RLA)- Compressor 2A", "note": "Line 2 Current (%RLA)- Compressor 2A"}, {"inst": 91, "type": "AI", "unitDisp": "%", "name": "Line 3 Current (%RLA)- Compressor 2A", "note": "Line 3 Current (%RLA)- Compressor 2A"}, {"inst": 95, "type": "AI", "unitDisp": "None", "name": "Number of Circuits", "note": "Number of Circuits"}, {"inst": 96, "type": "AI", "unitDisp": "None", "name": "Number of Compressors, Ckt 1", "note": "Number of Compressors, Ckt 1"}, {"inst": 97, "type": "AI", "unitDisp": "None", "name": "Number of Compressors, Ckt 2", "note": "Number of Compressors, Ckt 2"}, {"inst": 98, "type": "AI", "unitDisp": "None", "name": "Chiller Design Capacity", "note": "Design Capacity of the Chiller"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — Series R® Model RTHD (BACnet)", "name": "Symbio™ 800 Series R® Model RTHD", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 275점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"], ["Modbus", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 1. General data", "page": 15, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null], "rows": [["", "", "", "B1B1B1", "B1C1D1", "B2B2B2", "B2C2D2", "C1D5E4", "C1D6E5", "C1E1F1", "C2D3E3"], ["GENERAL", "", "", "", "", "", "", "", "", "", ""], ["", "RefrigerantT ype", "", "R-134a or R-513A", "", "", "", "", "", "", ""], ["", "Refrigerant Charge", "lb", "410", "490", "410", "490", "490", "490", "525", "490"], ["", "", "kg", "186", "222", "186", "222", "222", "222", "238", "222"], ["Wye-delta starter with R-134a(b)", "Oil Type", "OIL48", "", "", "", "", "", "", "", ""], ["", "Oil Charge (c)", "gal", "4.5", "4.5", "4.5", "4.5", "6", "6", "10", "6"], ["", "", "L", "17", "17", "17", "17", "23", "23", "38", "23"], ["Wye-delta starter R513A(b)", "Oil Type", "OIL315", "", "", "", "", "", "", "", ""], ["", "Oil Charge (c)", "gal", "4.5", "4.5", "4.5", "4.5", "6", "6", "10", "6"], ["", "", "L", "17", "17", "17", "17", "23", "23", "38", "23"], ["AFD Starter (b)", "Oil Type", "OIL315", "", "", "", "", "", "", "", ""], ["", "Oil Charge", "gal", "7.5", "7.5", "7.5", "7.5", "10", "10", "11", "10"], ["", "", "L", "28.5", "28.5", "28.5", "28.5", "38", "38", "42", "38"], ["EVAPORATOR", "", "", "", "", "", "", "", "", "", ""], ["", "Water Storage", "gal", "41", "55", "45", "58", "52", "45", "82", "78"], ["", "", "L", "155", "208", "170", "220", "197", "170", "310", "295"], ["2-pass", "Connection size", "in", "8", "8", "8", "8", "8", "8", "8", "8"], ["", "", "mm", "200", "200", "200", "200", "200", "200", "200", "200"], ["", "Min Flow - Water", "gpm", "253", "320", "288", "347", "351", "293", "450", "486"], ["", "", "l/s", "16", "18", "22", "22", "21", "18", "28", "31"], ["", "Min Flow - Freeze Inhibitor", "gpm", "303", "346", "346", "375", "422", "352", "487", "584"], ["", "", "l/s", "19", "22", "22", "24", "27", "22", "31", "37"], ["", "Maximum Flow", "gpm", "1104", "1412", "1266", "1531", "1542", "1287", "1980", "2131"], ["", "", "l/s", "70", "89", "80", "97", "97", "81", "125", "134"], ["3-pass", "Connection size", "in", "6", "6", "6", "6", "8", "8", "8", "8"], ["", "", "mm", "150", "150", "150", "150", "200", "200", "200", "200"], ["", "Min Flow - Water", "gpm", "168", "213", "192", "232", "234", "196", "300", "324"], ["", "", "l/s", "11", "13", "12", "15", "15", "12", "19", "20"], ["", "Min Flow - Freeze Inhibitor", "gpm", "200", "254", "233", "276", "281", "233", "357", "389"], ["", "", "l/s", "13", "16", "15", "17", "18", "15", "23", "25"], ["", "Maximum Flow", "gpm", "736", "941", "844", "1022", "1028", "860", "1320", "1417"], ["", "", "l/s", "46", "59", "53", "65", "65", "54", "83", "89"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 1. General data (continued)", "page": 16, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null], "rows": [["", "", "", "B1B1B1", "B1C1D1", "B2B2B2", "B2C2D2", "C1D5E4", "C1D6E5", "C1E1F1", "C2D3E3"], ["4-pass", "Connection size", "in", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "", "mm", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "Min Flow - Water", "gpm", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "", "l/s", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "Min Flow - Freeze Inhibitor", "gpm", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "", "l/s", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "Maximum Flow", "gpm", "-", "-", "-", "-", "-", "-", "-", "-"], ["", "", "l/s", "-", "-", "-", "-", "-", "-", "-", "-"], ["CONDENSER (all are 2-pass)", "", "", "", "", "", "", "", "", "", ""], ["", "Connection size", "in", "6", "6", "6", "6", "8", "8", "8", "8"], ["", "", "mm", "150", "150", "150", "150", "200", "200", "200", "200"], ["", "Water Storage", "gal", "28", "31", "29", "34", "32", "29", "60", "47"], ["", "", "L", "106", "117", "110", "129", "121", "110", "226", "178"], ["", "Min Flow - Water", "gpm", "193", "193", "212", "212", "245", "206", "375", "325"], ["", "", "l/s", "12", "12", "13", "13", "15", "13", "24", "21"], ["", "Min Flow - Freeze Inhibitor", "gpm", "230", "230", "255", "255", "295", "250", "450", "390"], ["", "", "l/s", "15", "15", "16", "16", "19", "16", "28", "25"], ["", "Max Flow", "gpm", "850", "850", "935", "935", "1080", "910", "1650", "1420"], ["", "", "l/s", "54", "54", "59", "59", "68", "57", "104", "90"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 3. General data", "page": 19, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null, null], "rows": [["", "", "", "D2G2G1", "D2G3G3", "D3D2E2", "D3F2F3", "D3G2G1", "E3D2E2", "E3F2F3", "E3G2G1", "E3G3G3"], ["GENERAL", "", "", "", "", "", "", "", "", "", "", ""], ["", "Refrigerant Type", "R-134a or R-513A", "", "", "R-134a", "", "", "", "", "", ""], ["", "Refrigerant Charge", "lb", "700", "700", "475", "625", "700", "475", "625", "700", "700"], ["", "", "kg", "318", "318", "216", "284", "318", "216", "284", "318", "318"], ["Wye-delta starter with R-134a(b)", "Oil Type", "", "OIL48", "", "", "", "", "", "", "", ""], ["", "Oil Charge (c)", "gal", "11", "11", "6", "10", "11", "6", "10", "11", "11"], ["", "", "L", "42", "42", "23", "38", "42", "23", "38", "42", "42"], ["Wye-delta starter R513A(b)", "Oil Type", "", "OIL315", "", "", "", "", "", "", "", ""], ["", "Oil Charge (c)", "gal", "11", "11", "-", "-", "-", "-", "-", "-", "-"], ["", "", "L", "42", "42", "-", "-", "-", "-", "-", "-", "-"], ["AFD Starter (b)", "Oil Type", "", "OIL315", "", "", "", "", "", "", "", ""], ["", "Oil Charge", "gal", "13.5", "13.5", "9.5", "11", "13.5", "9.5", "11", "13.5", "13.5"], ["", "", "L", "51", "51", "36", "42", "51", "36", "42", "51", "51"], ["EVAPORATOR", "", "", "", "", "", "", "", "", "", "", ""], ["", "Water Storage", "gal", "144", "159", "74", "107", "144", "74", "107", "144", "159"], ["", "", "L", "545", "602", "280", "405", "545", "280", "405", "545", "602"], ["2-pass", "Connection size", "in", "-", "-", "8", "10", "-", "8", "10", "-", "-"], ["", "", "mm", "-", "-", "200", "250", "-", "200", "250", "-", "-"], ["", "Min Flow - Water", "gpm", "-", "-", "450", "604", "-", "450", "604", "-", "-"], ["", "", "l/s", "-", "-", "28", "38", "-", "28", "38", "-", "-"], ["", "Min Flow - Freeze Inhibitor", "gpm", "-", "-", "541", "725", "-", "541", "725", "-", "-"], ["", "", "l/s", "-", "-", "34", "46", "-", "34", "46", "-", "-"], ["", "Maximum Flow", "gpm", "-", "-", "1980", "2667", "-", "1980", "2667", "-", "-"], ["", "", "l/s", "-", "-", "125", "168", "-", "125", "168", "-", "-"], ["3-pass", "Connection size", "in", "10", "10", "8", "8", "10", "8", "8", "10", "10"], ["", "", "mm", "250", "250", "200", "200", "250", "200", "200", "250", "250"], ["", "Min Flow - Water", "gpm", "550", "622", "300", "404", "550", "300", "404", "550", "622"], ["", "", "l/s", "35", "39", "19", "25", "35", "19", "25", "35", "39"], ["", "Min Flow - Freeze Inhibitor", "gpm", "660", "747", "357", "487", "660", "357", "487", "660", "747"], ["", "", "l/s", "42", "47", "23", "31", "42", "23", "31", "42", "47"], ["", "Maximum Flow", "gpm", "2413", "2732", "1320", "1780", "2413", "1320", "1780", "2413", "2732"], ["", "", "l/s", "152", "172", "83", "112", "152", "83", "112", "152", "172"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 3. General data (continued)", "page": 20, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null, null], "rows": [["", "", "", "D2G2G1", "D2G3G3", "D3D2E2", "D3F2F3", "D3G2G1", "E3D2E2", "E3F2F3", "E3G2G1", "E3G3G3"], ["4-pass", "Connection size", "in", "8", "8", "-", "-", "8", "-", "-", "8", "8"], ["", "", "mm", "200", "200", "-", "-", "200", "-", "-", "200", "200"], ["", "Min Flow - Water", "gpm", "411", "466", "-", "-", "411", "-", "-", "411", "466"], ["", "", "l/s", "26", "29", "-", "-", "26", "-", "-", "26", "29"], ["", "Min Flow - Freeze Inhibitor", "gpm", "492", "557", "-", "-", "492", "-", "-", "492", "557"], ["", "", "l/s", "31", "35", "-", "-", "31", "-", "-", "31", "35"], ["", "Maximum Flow", "gpm", "1807", "2050", "-", "-", "1807", "-", "-", "1807", "2050"], ["", "", "l/s", "114", "129", "-", "-", "114", "-", "-", "114", "129"], ["CONDENSER (all are 2-pass)", "", "", "", "", "", "", "", "", "", "", ""], ["", "Connection size", "in", "8", "8", "8", "8", "8", "8", "8", "8", "8"], ["", "", "mm", "200", "200", "200", "200", "200", "200", "200", "200", "200"], ["", "Water Storage", "gal", "79", "97", "47", "61", "79", "47", "61", "79", "97"], ["", "", "L", "299", "367", "178", "231", "299", "178", "231", "299", "367"], ["", "Min Flow - Water", "gpm", "444", "589", "316", "385", "444", "316", "385", "444", "589"], ["", "", "l/s", "28", "37", "20", "24", "28", "20", "24", "28", "37"], ["", "Min Flow - Freeze Inhibitor", "gpm", "530", "710", "380", "460", "530", "380", "460", "530", "710"], ["", "", "l/s", "33", "45", "24", "29", "33", "24", "29", "33", "45"], ["", "Max Flow", "gpm", "1960", "2600", "1390", "1700", "1960", "1390", "1700", "1960", "2600"], ["", "", "l/s", "124", "164", "88", "107", "124", "88", "107", "124", "164"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 4. Compressor motor electrical data (60 Hz) — standard units (wye-delta starter)", "page": 23, "orientation": "column", "header": ["Compressor Code(a)", "Voltage(b)", "Max kW", "RLA @ Max kW(c)", "LRA (Wye)", "LRA (Delta)"], "quantities": ["current", "voltage", "power", "power", null, null], "rows": [["B1, B2", "200", "174", "557", "970", "3103"], ["", "230", "174", "484", "818", "2617"], ["", "380", "174", "291", "488", "1561"], ["", "460", "174", "241", "400", "1280"], ["", "575", "174", "193", "329", "1053"], ["C1, C2", "200", "249", "812", "1173", "3634"], ["", "230", "249", "698", "936", "2901"], ["", "380", "249", "421", "558", "1727"], ["", "460", "249", "349", "469", "1453"], ["", "575", "249", "279", "375", "1162"], ["D1, D2", "200", "329", "1047", "1690", "5477"], ["", "230", "329", "918", "1532", "4966"], ["", "380", "329", "549", "850", "2755"], ["", "460", "329", "455", "730", "2366"], ["", "575", "329", "367", "612", "1984"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 5. Compressor motor electrical data (50 Hz) — standard units (wye-delta starter)", "page": 23, "orientation": "column", "header": ["Compressor Code(a)", "Voltage(b)", "Max kW", "RLA @ Max kW(c)", "LRA (Wye)", "LRA (Delta)"], "quantities": ["current", "voltage", "power", "power", null, null], "rows": [["B1, B2", "380", "139", "233", "391", "1229"], ["", "400", "145", "233", "412", "1296"], ["", "415", "148", "233", "428", "1348"], ["C1, C2", "380", "201", "349", "456", "1414"], ["", "400", "209", "349", "480", "1488"], ["", "415", "213", "349", "498", "1544"], ["D1, D2, D3", "380", "271", "455", "711", "2303"], ["", "400", "280", "455", "748", "2424"], ["", "415", "284", "455", "776", "2515"], ["E3", "380", "288", "488", "711", "2303"], ["", "400", "301", "488", "748", "2424"], ["", "415", "306", "488", "776", "2515"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 6. Electrical data - units with AFD", "page": 25, "orientation": "column", "header": ["Voltage", "Applied Range (Model Number digits 56-58)", "Estimated Power Loss (W)"], "quantities": ["voltage", null, "power"], "rows": [["575V 60 Hz", "0 - 126", "1739"], ["", "127 - 150", "2099"], ["", "151 - 185", "2646"], ["", "186 - 234", "3071"], ["", "235 - 279", "3719"], ["", "280 - 316", "4460"], ["", "317 - 366", "5023"], ["460V 60 Hz", "0 - 176", "2257"], ["", "177 - 223", "2719"], ["", "224 - 280", "3622"], ["", "281 - 335", "3561"], ["", "336 - 411", "4558"], ["", "412 - 455", "5703"], ["380V 60 Hz", "0 - 197", "2555"], ["", "198 - 241", "2949"], ["", "242 - 292", "3764"], ["", "293 - 367", "4109"], ["", "368 - 446", "5129"], ["", "447 - 549", "6663"], ["380V 50 Hz 400V 50 Hz 415V 50 Hz", "0 - 197", "2555"], ["", "198 - 241", "2949"], ["", "242 - 292", "3764"], ["", "293 - 367", "4109"], ["", "368 - 446", "5129"], ["", "447 - 549", "6663"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 7. Electrical connections", "page": 25, "orientation": "column", "header": ["Starter Panel Connection", "Selection RLA", "Lug Size(a) L1-L3 (Each Phase)"], "quantities": [null, null, "current"], "rows": [["Terminals Block", "000-598", "(2) #4 - 500 MCM"], ["", "599-779", "n/a"], ["Main Circuit Breaker(b)", "000-200", "(1) 3/0 - 350 MCM"], ["", "201-476", "(2) 2/0 - 500 MCM"], ["", "477-640", "(3) 3/0 - 500 MCM"], ["", "641-779", "(4) 3/0 - 500 MCM"], ["Non-Fused Disconnect Switch", "000-277", "(1) #1 - 600 MCM"], ["", "278-397", "(2) 2/0 - 500 MCM"], ["", "398-598", "(3) 3/0 - 500 MCM"], ["", "599-779", "(4) 3/0 - 500 MCM"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 8. Overall dimensions — units with AFD option(a)", "page": 40, "orientation": "column", "header": ["Unit Configuration(b)", "AFD D1H Frame Length (L) Width (W) Height (H) in mm in mm in mm", "AFD D2H Frame Length (L) Width (W) Height (H) in mm in mm in mm"], "quantities": [null, "dimension", "dimension"], "rows": [["B1B1B1 B1C1D1 B2B2B2 B2C2D2", "107.6 2734 71.3 1811 75.6 1920 125.9 3198 71.3 1811 75.6 1920 107.6 2734 71.3 1811 75.6 1920 125.9 3198 71.3 1811 75.6 1920", "107.6 2733 71.3 1811 80.8 2052 125.9 3198 71.3 1811 80.8 2052 107.6 2733 71.3 1811 80.8 2052 125.9 3198 71.3 1811 80.8 2052"], ["C1D5E4 C1D6E5 C1E1F1 C2D3E3 C2D4E4 C2F2F3", "107.6 2734 74.5 1893 78.3 1989 107.6 2734 74.5 1893 78.3 1989 125.9 3198 74.4 1891 78.3 1989 107.6 2734 74.5 1893 78.3 1989 107.6 2734 74.5 1893 78.3 1989 125.9 3198 74.2 1886 78.7 1999", "107.6 2734 74.5 1893 83.5 2121 107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.4 1891 83.5 2121 107.6 2734 74.5 1893 83.5 2121 107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1886 84.3 2141"], ["D1D1E1 D1F1F2 D1G1G1 D1G2G2", "- - - - - - - - - - - - - - - - - - - - - - - -", "107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1885.7 84.3 2141 125.9 3289 76.7 1948 87.3 2217 125.9 3289 76.7 1948 87.3 2217"], ["D2D2E2 D2F2F3 D2G2G1 D2G3G3", "- - - - - - - - - - - - - - - - - - - - - - - -", "107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1886 84.3 2141 125.9 3289 76.7 1948 87.3 2217 125.9 3289 76.7 1948 87.3 2217"], ["D3D2E2 D3F2F3 D3G2G1", "- - - - - - - - - - - - - - - - - -", "107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1886 84.3 2141 125.9 3289 76.7 1948 87.3 2217"], ["E3D2E2 E3F2F3 E3G2G1", "- - - - - - - - - - - - - - - - - -", "107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1886 84.3 2141 125.9 3289 76.7 1948 87.3 2217"], ["E3G3G3", "", "125.9 3289 76.7 1948 87.3 2217"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 9. Service clearances", "page": 41, "orientation": "column", "header": ["Unit Configuration(a)", "Recommended Clearance Front in mm", "Back in mm", "Either end in mm", "Other End(b) in mm", "Top in mm"], "quantities": ["current", "dimension", "dimension", "dimension", "dimension", "dimension"], "rows": [["BBB, CDE, DDE, EDE", "36 914", "36 914", "36 914", "108 2743", "36 914"], ["BCD, CEF, CFF, DFF, EFF, DGG, EGG", "36 914", "36 914", "36 914", "126 3200", "36 914"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 10. Weights — standard units (wye-delta starter)", "page": 42, "orientation": "column", "header": ["Unit Configuration(a)", "Shipping Weight lbs kg", "Operating Weight lbs kg"], "quantities": ["current", "weight", "weight"], "rows": [["B1B1B1 B1C1D1", "9,292 4,215 9,837 4,462", "9,867 4,476 10,554 4,787"], ["B2B2B2 B2C2D2", "9,402 4,265 9,953 4,515", "10,019 4,545 10,653 4,832"], ["C1D5E4 C1D6E5 C1E1F1", "12,973 5,884 12,780 5,797 14,718 6,676", "13,673 6,202 13,397 6,077 15,818 7,175"], ["C2D3E3 C2D4E4 C2F2F3", "14,002 6,351 12,972 5,884 16,168 7,334", "15,044 6,824 13,672 6,201 17,560 7,965"], ["D1D1E1 D1F1F2 D1G1G1 D1G2G2", "14,443 6,551 16,187 7,342 18,600 8,437 19,107 8,667", "15,385 6,987 17,537 7,955 20,500 9,299 21,065 9,555"], ["D2D2E2 D2F2F3 D2G2G1 D2G3G3", "14,562 6,605 16,820 7,629 18,700 8,482 19,508 8,849", "15,570 7,062 18,220 8,264 20,700 9,389 21,641 9,816"], ["D3D2E2 D3F2F3 D3G2G1", "14,562 6,605 16,820 7,629 18,650 8,460", "15,570 7,062 18,220 8,264 20,650 9,367"], ["E3D2E2 E3F2F3 E3G2G1 E3G3G3", "14,720 6,677 16,956 7,691 18,800 8,528 19,653 8,915", "15,728 7,134 18,356 8,326 20,800 9,435 21,786 9,882"]], "source": "RLC-PRC020J-EN_03112020.pdf"}, {"title": "Table 11. Weights — units with AFD option(a)", "page": 43, "orientation": "column", "header": ["Unit Configuration(b)", "Shipping Weight", "", "Operating Weight", ""], "quantities": [null, "weight", null, "weight", null], "rows": [["", "AFD D1H Frame lbs kg", "AFD D2H Frame lbs kg", "AFD D1H Frame lbs kg", "AFD D2H Frame lbs kg"], ["B1B1B1 B1C1D1", "9526 4321 10071 4568", "9664 4384 10209 4631", "10101 4582 10787 4893", "10239 4645 10925 4956"], ["B2B2B2 B2C2D2", "9636 4371 10187 4621", "9774 4434 10325 4684", "10251 4650 10886 4938", "10389 4713 11024 5001"], ["C1D5E4 C1D6E5 C1E1F1", "13206 5990 13014 5903 14949 6781", "13344 6053 13153 5966 15088 6844", "13904 6307 13631 6183 16801 7621", "14043 6370 13770 6246 16940 7684"], ["C2D3E3 C2D4E4 C2F2F3", "14235 6457 13206 5990 17055 7736", "14374 6520 13344 6053 17194 7799", "15278 6930 13907 6308 18446 8367", "15417 6993 14046 6371 18585 8430"], ["D1D1E1 D1F1F2 D1G1G1 D1G2G2", "- - - - - - - -", "14815 6720 16559 7511 18973 8606 19480 8836", "- - - - - - - -", "15756 7147 17910 8124 20873 9468 21438 9724"], ["D2D2E2 D2F2F3 D2G2G1 D2G3G3", "- - - - - - - -", "14934 6774 17194 7799 19072 8651 19881 9018", "- - - - - - - -", "15944 7232 18594 8434 21074 9559 22013 9985"], ["D3D2E2 D3F2F3 D3G2G1", "- - - - - -", "14934 6774 17194 7799 19023 8629", "- - - - - -", "15944 7232 18594 8434 21023 9536"], ["E3D2E2 E3F2F3 E3G2G1 E3G3G3", "- - - - - -", "15093 6846 17337 7864 19173 8697 20036 9088", "- - - - - -", "16100 7303 18728 8495 21173 9604 22169 10056"]], "source": "RLC-PRC020J-EN_03112020.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADbAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAEEBQYCAwcI/8QAVhAAAQMCBAEGBg0FDAkFAAAAAQACAwQRBQYSITEHE0FRYXEUIjKRobEVFyMzQlJTgZKTwdHSCFVicuEWGCQlNDZUc3SClKImNUNjZIOywvBERlaE4v/EABkBAQEBAQEBAAAAAAAAAAAAAAABAgMEBf/EACURAQEAAgIDAAEFAAMAAAAAAAABAhEhMQMSQQQTMkJRYXGx0f/aAAwDAQACEQMRAD8A9IoQhAIQhAIQhAIQhBR+Vl748msLHOafCmbtNuhy41E6rme/RNIdIF7yW6+srsnK3/Mtn9qZ6nLj+Hw8/JK3YW0m5+dcrN5aGEr6yCRofNICQSLSX9RWPhVT/SJvplbcQi5mSFu1tLuHeE1WMuLpUfU5tjpKqSCSpqtcZsbOP3rJvKAWNDW4jXtaOAEjvvVMx7bHKv8AXUeu0wmh1zLmf62PE4a2mraqUUzxzkcshLZGm9xYnqXpSnmbUU0UzQQ2RoeAeNiLrxtlH3qr72/avW7sUpsFylHiNWXCnp6Zj3loubWHQpOLYJZCoJ5YMA1eJT1z29Dgxov/AJke2/gf9ErvoN/Er7RF+QqD7b+Bf0Su+g38SPbfwL+i130G/iT2gvyFQvbewH+jV30G/iS+27gH9Hrvq2/iV9oL4hUQcruX+mCuH/Lb+JbfbYy18ar+p/antBdkKo0nKflap1B9c6mI4CaMjV3WusanlSytTvDWVslQCL6oonEDz2TcFwQqT7bOWPlar6gpRysZXJ9+qR3wFNwXVCqHto5U/OD/AKh/3I9tHKf5wf8AUP8AuTcFvQqj7aOU/wA5O+of9yPbRyl+cz9S/wC5NwW5ChMHzlgOPT8xh+Ixyzm9oiC1xsLkgEbqbVAhCEAhCEAhCEAhCEAhCEAhCEAhCEFH5W/5lN/tUfqcuOUNU2mfO17SRI0Dbotddj5Wx/oS3+1R+oriXw79i45XWW1Oa2pZUyRFjHN0tINze6bpD5Q+dKudu7tVExynlfjVUWxuIL+PzKP8Gm+TcumWHUElh1DzLrPJr4isZUY5kVVqaRct+1emM8vdFyN4k9vlNw9pF+4LhcgsBYWXd85sbJyRV7HeS6gaD5grjd20cDw+QuoYHkAl0YvcdYTgFN6VgjpImN4NaAFvauNVkhF0IgSIuhAJEFCBtUn3WP50UxvGewpKh2moiOhrwL3aSQCsaVwERBIBv1q/A4WJRqb8YedBc3rHnUCLEpSR1hISOsKjFAt0i6CR1pDbrVFx5Ing8pkcRYDaileD1G7R9q9ALgnI7AHcozp77soJG273tXe12x6QIQhaAhCEAhCEAhCEAhCEAhCEAhCEFL5Vo9eRpHXtzc8bu/e32rh4BMlgN7LufKl/MOo/rY/+oLjWGUTqp8kjX6ea032HA3udyuOc3lpTEgh4BFihSWKYcaWKOoMwfzji2wAt57qNXPKaqwvQkQhQYvF7BWvMPK67FcvuwGjwsRxSQtgkmlku7YC5AHDh1qqOt4thvfdb56akpMKl5mFoe9u7zu7ftVmVgaQe8M7ltC00/vDO5bmqBUIQgEISIA7pEqCiGlT78zuKrlZTuqsXMTTYWBJ6grFVe/s7ioQOAxiZt9ywWWt3HG2PR+Phj5PLjjl03Nw2kYyxj1drjuorEaMUrg+JxMbja1+BUjOXus1t9+1M8VfzdIGkcXABefxZZTObvb7n5Xi8d8WWsda+o9rJXi7GPcOsAlYubK0Aua9oPAkFb6erMVG+MPeHPcOHwR0lPH4pTuafFedJ2bbjbh3L15Z5y8Yvk+PweHLHeWeqiyJQXAteC3jx2QWTAE6JLDibFSXsjSh5Olx5y2u46gtNZXxzUuiMu1OPjbWUnkztk9W8vx/Bjjb+pt178nht8Zq3Hcilduf6xq7+uEfk7RNNViEu+oU4A+d5+5d3XaPmhCEKgQhCAQhCDF8jI/Le1t+s2WQIIuNwuA4hnOSoxWodXtMkokIsTYCxta3QnMWbSyz6Caroz0tjmLm+ZY9107qhcfo+UPG4rWrIakfFmjAPnFlMQcqskIHshhVh8eJ+3p+9JnDTpCFTaflRy9MBrdPET8ZgNvMVIx55wGW2mrdY9JjNlr2iLConGM0YPgEjY8SrGwSPbrazSSSL2vsEwxbPGF0WEVFTTTc/NGy7Gc27xj5lx/Gc5Ozo5tXVxxUojbzbQ0Ha25BNr7m47FLeBf8AP2Z8FxrJNVFh+IQ1EgljuxtwfKB4Fc9yw5onqQ4gAtbsT2lQ7fc6Z7dTbvcHFt97pzhcMM00omjheAwWErtPT0Lj7bu11tL5mLfBKcNI8s7DuVbUjikEEMEHMxQs1Odfm5NRPDjso5TLtdaHQkKVIVkIeLe9M6quMkWgnjsnhG471WHzPbLqeCGNcSSR0JILDTfydnct4TakeH0kb2m4c0EFOGqUZIQkQKjpSLKJofKGuvpsSbcbAX28ys5GN0ijsKx+HFqySm8DEHiOkje15PDezr9nSFIA3C1ljce0Nar39v6pUecs4liEvhlK6FrSfF1PsdtupSFUfdx+qnVDXTw0jWMfZoJsLDrWsbJ2bs5hh+57GtG8FG54+EJCPsUbVZMx2qlL5HU56gJNh6FaPZOr+UH0Qo7Fsx1mHQNkaQ8udbcbK4Txy7xnLt5PyfP5MfXLLhCtyNjAH/p/rP2JTkfFx00/1n7FuZnDF3yMBYxjCRd3Nk2HWsZM34ux1g1jx182QvQ8/LUckYv/AMP9Z+xY/uIxj/h/rP2KSwrNNdXzvilDWFovsFL+yVV8p6AsXOTinKx8keM4fkeavjxypEDnxsa3Q0v1HUT0DqIXeaCupsToIa2klEtPO0PY8dIXlGomM1YXOdd+1/MvUmXYmw5YwxjGhrRSx7AfohTG7VJIQhaAhCEAhCEFFzfyW4XmWd9dTSHD6927nsF2SHrc3r7QuYYvya5pwMue2jNbC3/aUp17fq8fQvRKFm4yjymK2eCQxytc1zdi14sQnsGLubtqI7OIXo3Fcu4RjkZZiWHU9T+k9njDudxCoeMcimGVGp+E101E/ojl90Z949KxcF25o59FVj3WJuo/CjOkppNgsz7mgxKx6GTi3pH3Kdxbk0zTg13Cj8NiHw6U6/8ALx9CrIq5qeQxytcxzTYtcLEHuXOyxS+xWYIbPnDDCHDVaUG4uo2Bj6GBsDLNbu6wdqFyrBTYzJGdnkepO/CsErGOFfQ+Od+dgdocPm4FPmhFUFI5+GyVr9QAfob1HrUzl5sr62VkUTZSYwSHO07ahc37imEzKWOFsdHVyPhadontAPnCkMu1cdHXTySSNZeEtaXG2+oJj+6Jej/NdMIaOmdzbWDnHAWde4t07DqVaU/mLEo62jgjbO2UskJ248FX08n7uDHoqRHAoK5qT4Q71z3nZ5a58INw57mgeddDIPim2xOyoFM7+OGj/en1ldsPouWHNMeHU7TsRGAR8yeN4pvS/wAnj7k4C5DJIi6FAHZYXcHAtcWuHAjoWV1jxKsEDQUwpcbrQwhosNgLbONyO7ZTzdwotrHNx2qOk6XRMN7bXuVKN4LeV2GtQS2pBGknQR4wutlL7wO8+ta6r38fqLZTe8DvPrU+DZZQWaT/AAGIfp/YVPKNxnDH4lAxkb2sc11/G6VcLqojI2e5tB6gsZG22T2hyRjdfA+WCriDWODTqkcD6lrr8m4zh7YnT1UJ5y9tMhJFuvbtXs95rbGjbL4/jOr7vtViUTg+Ey0Eskk0jXl4AGm6ll5c7u7jaNjYfZiqcQQCWAHr2XrfDmCPC6VjRYNhYAP7oXlWnYH4gQRcXaPSvWMTQyFjQLBrQAumPW0ZIQhbAhCEAhCEAhCEAhCEAvMXKFHJhvKDjEcgJD5zKARxDvGHrXp1VXNnJ7g2b5GT1fO09SywM8BAe5ovZpuCCN1nKbg8yProhwJYUnh5LHODmvDeNuhdlqeQONwdzGPk7nSJqUGw7SHBQGJchOPUlPJLQVNDWEDeJpdG6QdIF9r/ADrn6Vduf4dVGWvY03sQVNfDHcoaDDKvBsf8Ar4nQ1MBcx7HcRxUz8Mdy55TVUHyglSfCCVYCKSwWgixCeVkt7MaCLG3Sq/VYvRUk5hmm0yDcjSSnmDZtwihmldLVEBzQBZh6+5dcMbubiXpN45hVPh9PTvhLrvfpN3X6FySmP8AHjB/vj6yun1uYsMxqGKKhnMj4n633aRYHvXLaU/x6z+uPrK6akt0k6X2m/k0fct7VtocLnlwiOraWc2Q4AEm/ii54DsUc7EBGCXRPsOJG64XGtzk+WJKQO1NDusXSOKyAndA4rFKgNIJJvxWYFkgKyVQyqff/wC4ttL/ACdvefWtVV7+f1Fspv5M35/Wr8G5IUqRBZos0UsUDGCnqAWtAJD29A7lor8xwVdFNC2GYGRpALy0geYKvrErp+plrTPrCI4pSkWFGFaJMxU8Dre6Sxi1+I1gFerl5Zy3CyfOeFtc2+qrjaT021hepl6MbwgQhC0BCEIBCEIBCEIBCEIBCFzblSzDjWVuYxCKvMGHPIiEcbBqLjxu49O23QpbqbHRamohpKaSoqJGxwxNL3vdwAHEqozcrGTIWOPsvzj2j3tkEhd3eSuL4lynVGL2pKXEK+SOUEzsmfdr7Wtt0dPBREmJF7HXba/Gy5fqb+NWaWXOuccsZxx2nqqCjraTFIrsL5GNDZmWOzrE2I6PMoT4Q7lXKJjf3Qxvbe7tV/MVYvhj51zzu6FPlNWV0h8oJehYFIzN/ryT9VvqUQpnMsbnY3IQ0kaW9HYojmn/ABD5l7MeoiwZR/lVR+qPWnNfgEGHGCrFBjFPI+YASVLG8y69zsRvvxCbZTaW1NRqBF2j1qUxjlBqcby8cHnpIWyQuGmZhN/EOxtw4LP8qHEeI10NI2ngkmbGW8A+zN+O10zqZZxTvEkbXNIsdIvb0ognk8DgDY3vJY036OHWknlqTG8gFuoHyfGA9Ck67rUn+RLsPuTP1R6khKRnvTP1QoeTEnMe5vhQaWE7Ogvbfv3Xmu/gmLpbppRTmelbIZOcLifG0aL79XQnTd0/5EuzAK5wJbGXW46d1kMAr3HSIXauqysNFTz0k9TNEYniobbm3SuAb1nyeKdQOqmlvucFxw92d+Fd545/rO3Nq1rmVcjDxY0g+pSWXqBmIyiGRz2tDHP8Tjso7Et8QqCb334HtWmnr5qNwMNZ4M63HmyfSAud4+bVdW5bo3uaGzT3JAtcfcq1MwRzyRg3DXFoPzpq7Mdeb2xkDtOs3+aywoaiSpZJJJMyY6vKYwtHmPSpct/x0kn+nJWKyWJKKS9klwtVS8M0EyyRb8WC59YTKWpcWvArZ2X6RGd/Sl9vk/7/APBZMkxtm5QMHY7gapp27Df7F6dXmDkwf4VyjYWJXBoZUvt/dDrepen16MOmWEs0UEZkmkZGwcXPIAHzpY5GSxtkje17HC4c03B+dUXlkkazk+e10hj11UADtvj36e4qZ5P7e19g1pOc/g48bbfj1K750qxoQhaQIQhAIQhAKnZ+ztJlKKmjpoY5Z5w513nZjR026VcVxrlx/wBZ4d/Zn+tZyuoKRiHKxnHGZw2lxJ1IHXs2Bobt2myrWJYfiGMQyVuLYjWVUjBqD5ZS/wBa3YVzcVNUTkDW60bOwdKt1MyiqHQxU9QJKcRgykttd3xe0Llu9tKBguCyMf4WIucDdQDXGzSLWuRx9Kc0sE9VE9zJnyhrtN2tH2K/YhS00NHI9liwAnQAoDCooKejDea5kyuMlrbb8PRZLdiBpMNqIcUjnfr0tve4A6FMg+OFJSRwOYdTg1vXeygnmrD3ujdEWNdsezoWLNh8fKahR4lrieMXmWXOV1gbxWJsFnQfpLDqCZCSt64kpdXAAnmfG3CaDtzQGgi25XP+bbFWulJeRrJIsLHdW2tdickGiDmg5xsT1DrTB+WuZoxoqzPM4XLQywB7yd11wsg1sxukbAxjZdFgBu07ehZHEo3xuaKnSHDjpO3oWNPlJkmrwiv5mx2tCX39Kx9g52EtaQ5o2BNhda99TippJNxqhawDnTsAPIKh5q+Z0j+bqmabnTqJ2F9vgracIqQL2HoSexNT0NHoXPWLR5RYnCykY2oqQ+bfU4NO+/cnTMWoumYfRKivYir+IPQg4RV28gJrFF/dm/LjbasSlYT1GQJxDmzLrCCcUqQCfjS/cudUWCuOP0tPXe5xzuEeoi+k7727L3ViOF4dDi02GNqOclgHiSDbWO7rXaaqbv8AaNrMTppKuVzDI8O4ERuP2Jsa2wBiMThYbPYy479QurLRwQRz6Jn7HY3Kc1WEYazDa17JBfmnHv2us+k+m1Rj8KmBfFSUz9XSGMKlMOp6oU7jLAGuLr2YwAWsOpN8CghEJ8bd0l78OjgrXSwQg21ce1Z9J8htD8xN8k/6JWtzHNaXFjgG8TpOysrqaK+zh51i2nET9bXBp7Cp6ptTaisb4pgljcdwfJPrTZstRYhrozfbdrDsrTiGC0VaS8sYyX4zdrqEOCy07iGkOHYVdT+l2ZNDYS8RiwcSbjjv2rrPJVnfDsGwmtgxnEJw98rXRc5rk8XTbbjZcufTOjPjMJStdJI8XNrbbCwCS6HX+VDMuDZqyb4BhtYJahtQyUMdG5oIF77kdq5vg+MZ1wjSzD8QmpqaOwZFzgLAP1TslpYrNHjJ8XENvdW5Is1Fyq5roYr1cNFiDWjxhoLH+jb0KwYVy3YVVC1dh89K7rY4PH2LmJkfr1BMMbw2OCRssLiIKtmoW4sd0jzqzKj0rgeZcLzCyQ4fUc46Oxexws4X4KWXDeRKaU5qqIi86fAzcddntsu5LpLuAQhCoFwvlwxKOoxqKCneDJSwFjz1Em9vMuzY3ibMHwSrr32IgjLgOs9A89l5kzJUy1jp6iZ2uSUl7nHpJKxneNLEOH+DYdqc27Y2aiFK5anfU4UyUAi5IO3UmUrS/A542eW8ee3QpLBv4DhUMBIJAuSBbc7rlxpW3GaieKnJY5xcWlob8Ek9ijqSpqJqdoljIkHinb/yymW666URRt1O42WUOD1THuDIgS92ryh96iK3miWSPB4hcgPkAPmKfi1gLC1lpztRVUWCRumhLGsmbvcdRW5vkjuTLqLGQA6gl0svfSO+yQLILmpdLeoeZGlvxR5kJboE0N+KPMl0t6ghCBLDqCQgAcAskh4INdhe4Av3LIOPUPMEh4pAg2NNvgt+iEurbyW+YLEcEqCGzBM+F9HIwgOa57gR1hpULLjVRVNtKxrnk31jZ1+9TmMtDquhDhqaHOJHzI5mlLriBg/urtjeGUGavEIhrfqsOkpX43Uuicx1zqbpO/QrGxsL2Fro2uHUQsX0dJoP8Hj4fFWtiBjq30+HscBcmQjj2BOYsfla4Hmz9JOqSCIxeNG0i+1wnTYILj3JnmU2G7MwvduYSP7y2DMLvkj9JPeYgsPcmfRQIIL+9M8yzsN4scEhdrZpA34p5SYiyaSwJ+da3QQFtjE21+pZRxRRO8RgHciHcha7qWtsd3cAsg5tuCNbRwQbmu0hK6YnZNzIk5wINzn2WNRIZsOcwm/NnUOxai8EWukhkBMkbj5TCFYNmWsarcGrTV0FQ6mlLCwuABuL8PQug5O5TMVOb6TDcYq21NFXnmo3OYGuik6Nxa4PDdcojeWR3bxN1hFXztxfDHRC8oq4iwW6dQstS8q9foQhdUUHlcrzTZap6VpsamcX7Q0X9ZC4Zir9cB7B9q6/y1OLafCu+T/tXGa596SQ9QXHPtYwc4tovME7ZIQwDqCY01bzEIk0Nk206XcN9rrcJv03edYVKYdVup6hzgQC5pbupGPFXRuaTc/PZVvnT8d3nTStxJtLEXGRxPQAeJWsb8RL57xxk+AMpLhz5ZA477tA3usWeQ3uCpBdPidRrlcS2/8A4Arm2ohEYPOAAWBPQE8nyLG5ZLR4VB8szzrLwiHTq51um9r32uuWlbglWjwqD5ZnnS+EwX99Z50G5C1eEw/Ks86PCIflWfSUG0rE8Fj4RD8qz6QSGeL5Rn0giF6UnSsefiv74z6QRz0fyjPpBNDaEq1CWM/7Rn0gsudZ8dvnVDHE26pYD0jUfUmzdXxindcWufGWuBtftTe1+pbgyjLgbaj5k5DCBfWb9wTdp08LLe15LejzIjUIi1gLXd+yVodceMfMtgJDbXHmSN8U328yoz8b4/oSjV8f0LG5J4hLqN+hQL4193XHcstS1lx7EhcexVG3nFiZFr1HsWJcexVW0yFJzhWrUeoJC49iI284sRKWyArXqPUFg95HGyKWIXDPnV45NuTLF8SzPhmP4hDFFg1O7wmImQOdM4eSNI4C++/UqPAfEYexeiOSSodPydUYcLc1JLGO0B5P2reIuqEIXRHOOWejdLl2kq2tvzEpaT1Bw/YuD4g7+Lqg34MK9UZrwpmM5VxCicLmSFxYepwFx6QvKVcScMqh0hhXLKc7WIMV5FPoG62x4rd1r7qIHkhYssHE3tZa9YLDJiYZGST+1Rl5K+oLnk6Rx7OwJpqMhFzt1p3FKGN0jYKa9ehK00bI2iwAA4J1zlhpvt0qIbV24LPwu+91jVVK61hI99gA4gdV0wbV9qz8IuOKzoONb/jHzodLKbXkcbCwueATfnkc6qN/OyfHKXnZLW1ehN+dSc4gcc7J8b0I5x/xvQFo51HOIN5lkLQ0uuG8B1IBceJHmC0c4l55A5dK95u51zwuQgSOBuDYjsTbnkc8gkWvuNR3J4lZa0wFQLWul8J7U0H2vdbWy7KM8I7UCqt0poSnOpOdHWo3wrtSeF9qIlBL2oMqi/C+1HhnaglOeuk5wKL8L7UeGdqCT51JzijPDO1HhnaroSRkWJlUaaztSGs7VRImXtWiWfZxB4BMX1htxWrny5lr8U0J2MuEbNJA8UcV2vkTzbDXYdUZakhENTh95WOB2ljc65PeCbeZcR1aQ0fohWjkoq3R8r+FNj8UTQysfb4Q0E7/ADgK49j02hCF1QLzLnvAzgOdMUpQ20Mj+ei2sNLt7fNuPmXppct5cKOE4Lh9boHPtmMWq25aWk284WcpwPNGIC1dL3po0AvI4E9PUt873STOe83cTutMYLpdINr9Ks6VYsq4ThuK5rwyhrZtNJUTtZKRIG7d/Qui8pWQspYHkyXEMFDY6uKWMWFWZNTSbEWJKpHJ3lKizhnSnwasqZooZY5Hl8VtXitvbcFdk/e4ZZv/AK0xT6Uf4UHBKDC3Yti1LhlAOcqal4Yy7rAdpPUBuuicoHJbheUuT5+LUtTVVFdC6Jkj3OHNm5s4gW2F+G6u5/Jxy1Y2xXFAeg6o9v8AKuaZ25NM3ZTnfg1DJW4tg+JvYI3RNLg54Pih7d9LgengfQmh03BeQjKdbgVBVyzYlzs9PHK+04Au5oJt4van45AcoD/bYn/iG/hXQsGpZKHAqCkltzkFPHG63WGgH1J4mojmXtCZR+WxP69v4Ue0JlH5bEvr2/hXTUJqDmXtC5S+WxL69v4UvtC5R+WxL69v4V0xCag5n7QuUvlsS+vb+FU3OvJ3kzA6KlOG4u99U6uhp5o31bHlsbnWcSALi3Wu/Ksv5OcnSVD535coHSSElzjEDcnclNQVOl5EMk11OJ6StrqiF1wJIqpjmm2x3DVtPIJlItIE+Jg9fPt2/wAq6DhWEUGB4cygw2mZS0rCS2Nl7Ak3PHtKeJqDlX737LX5yxT6cf4EyxnkJwCgwWrq4MQxJ0kERkAc5hBtudtPUuxLCWJs0L4ni7HtLXDrBTUHLG/k/wCWXNDm4lihB3B1x/gUXhXITguICtMmKV7RBVSQN06PJabC+3FdVy1UPqcu0vO3EsINPJfjqjcWH0tXBs55yx+lzzieFYdiU+HwUdVK8c04tL3PIJLuvbgpdQXCX8nnBnAc1jeIMPTqax32BaXfk7YcR4uYawHthYftVAOdM4j/ANz1v0/2LCTOecnsLTmetsRby/uWfbFXQD+TrRdGY6n/AA7fvWqf8naAU8ng+YpXTBp0CSnAaT0XseC54zMeb+P7qK8f80/er9kTNdBNhtVS5sx2tjqaf3WOo8NlYZmni3S07kW6ON0llEXl/kQbjNNK2ox19FiFK7m6qkdTBxid0WOrxmkbh3SFLH8nMdGZnf4P/wDatWFZ2yDhFRPUU2I1D6mpDRLNM2aV7g3gCXA8LnbtVsw7NuAYq0mixeklLQCRzgBHeDutaiOB555F8QypgDsVoq84pFCb1DBDzbo2/GG5uB09S5vTwNn4TWNuFl7Cq83ZZge+mqsbw1rrWfG+dnT0EXXnPlEybQYfjL8VyhiFFXYbUOu6nhqGF1O48QBfdvV1JqK0cn3JxNn6pxONmJtom0BYC4xa9ZdftFvJV3/e4z//ACZn+EP41TuTPHcZybmM1LaZ8tLVENq4A5u7b7OG/EXuvShzLgbWFzsZw8AC5vUs29KTQ8k1mWJ6TA8YxB9Uw+xde2gdGG++E6vGB6B4vpVcMp1AHp6V0/MURPJvmeuYwmlq8ejdFJbaQe6EkecLmDbONiL3QbGxvkcACLJ7T0wMzA7cXAPasII2xt8onvTuBwM8YHWpQ/FLV1lWIKKlnqpSAAyFhed+HBdQ5HeT/HKPOEmYMZoJcPhpInRQRzts+RztibdAAvv2q58jmDUdHk5uKRRkVde4888niGOcGgdQXQUxn1AhCFsC5ry3fzWof7X/ANjl0pc25bf5q0J/4sf9DlMuh5alaTM4DrWogMeSDcjZOZzoncep1/SpHLGVMRzjmaPB8MZd7yS+Rw8SJl93O7PWdlJVTvJHSZiq+UGlly8yMTQtcJp5oy+KGNwsS4XFz1C+5XrtgcGNDnanAbm1rlQGTMm4ZkjAI8Mw2PfZ00zh48z+lx+wdCsC0gQhCAQhCAQhCAQhCAQhCAQhCAQhCCu0k1RgeJ4pDLRVc9LNP4VBJDHzg8do1tsN7h4cf7y4/wAreV8Sq85ezGBYNiVS2shb4RppnWa8bDo6RbzL0EhSzY8vYFyaZ1x6CWVmG+AtjOm1aTCXnsBFz3qWHIrnYnc4aP8A7B/CvRaFPWDzwORfOo+Hhn17vwq9cnnJe/BYq+XM1PQ1s9SBEyMDnWtYNzxHEm3mXTUJMZBTazkoydW1bqh+EiJzrXbDK+Nn0WkBZ0HJXk7D3OczBo5i75d7pbd2olW9CuoKjU8lmTqqcyvwdrCeiKWSNvma4BavakyZ+an/AOJl/ErmhNQUz2pcmfmk/wCIl/EgckmStQPsMCRvvPJ+JXNCag5By8UbcM5LabDsMwtzKKOqY5zoWgRwAX8ocdyePnXnGE9J4r3TUU8NXTSU9REyaGVpY9jxdrgeIIXmjlU5J5cp1L8Wwhj5cGldct4mmJ6D+j1H5ilVzZryndCdVZH3pgLgp7h29YzuPqWKPWXJoLcm+Df1R/63K0qAyI0MyDgoAAHgjDt3KfW4gQhCoFQOWLDKzEcnRyUkJlbRzc/NYi7WBrrm3TZX9BAcCCAQeIKlm5oeJcKy9iuZsfjwzCqV08879jazWtvu5x6AAvWeRMi4bkXAhR0bRJUy2fU1JHjSv+wDoCsrIo4/IY1vcLLJJAIQhUCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQC1zwQ1VPJBPG2WGVpa9jxcOB4ghbEIPMnKtyVS5TqnYrhMb5cGldcjiaZx+Cf0eo/MVz7DTaqudrNK9sVFPDV00lPURMmhlaWPY8XDgeIIXlDMGCYfRY/WwU9PzcUU72saHu2Adt0rFivSOQK2lrshYO+kmjmZHTMjfoN9L2tAcD1EFWJcB5EHPpc7z08MkjIZqZ7pI9ZLXEFtjbhcXO678tRH/9k=", "photoSource": "RLC-PRC020J-EN_03112020.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 Series R® Model RTHD", "Trane", "BAS-PTS015A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS015A-EN_11152024.pdf", "취입 완료"]], "points": [{"inst": 10100, "type": "AI", "unitDisp": "℃", "name": "Active Cool/Heat Setpoint Temperature", "note": "Indicates the value of the active Cool/Heat Setpoint actively being used by the chiller · 조건: Standard"}, {"inst": 10101, "type": "AI", "unitDisp": "Percentage", "name": "Active Demand Limit Setpoint", "note": "Indicates the demand limit setpoint value actively being used by the chiller · 조건: Standard"}, {"inst": 10102, "type": "AI", "unitDisp": "Percentage", "name": "Active Base Loading Setpoint", "note": "Indicates the \"active\" Base Loading Setpoint resulting from arbitration. · 조건: Base Loading"}, {"inst": 10103, "type": "AI", "unitDisp": "℃", "name": "Evaporator Entering Water Temperature", "note": "Indicates the Evaporator Entering or Return water temperature · 조건: Standard"}, {"inst": 10104, "type": "AI", "unitDisp": "℃", "name": "Evaporator Leaving Water Temperature", "note": "Indicates the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation. · 조건: Standard"}, {"inst": 10105, "type": "AI", "unitDisp": "None", "name": "Number of Circuits", "note": "Indicates the number of refrigeration circuits in the chiller · 조건: Standard"}, {"inst": 10106, "type": "AI", "unitDisp": "None", "name": "Number of Compressors Circuit 1", "note": "Indicates the number of compressors on circuit 1 of the chiller · 조건: Standard"}, {"inst": 10107, "type": "AI", "unitDisp": "None", "name": "Number of Compressors Circuit 2", "note": "Indicates the number of compressors on circuit 2 of the chiller · 조건: Standard"}, {"inst": 10108, "type": "AI", "unitDisp": "Percentage", "name": "Actual Running Capacity", "note": "Indicates the measurement of the power being consumed by the Chiller · 조건: Standard"}, {"inst": 10109, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Absolute Pressure Circuit 1", "note": "Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard"}, {"inst": 10110, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Absolute Pressure Circuit 1", "note": "Indicates the current absolute pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard"}, {"inst": 10111, "type": "AI", "unitDisp": "℃", "name": "Evaporator Saturated Refrigerant Temperature Circuit 1", "note": "Indicates the saturated refrigerant temperature of the evaporator on circuit 1 · 조건: Standard"}, {"inst": 10112, "type": "AI", "unitDisp": "℃", "name": "Condenser Saturated Refrigerant Temperature Circuit 1", "note": "Indicates the saturated refrigerant temperature of the condenser on circuit 1 · 조건: Standard"}, {"inst": 10113, "type": "AI", "unitDisp": "℃", "name": "Refrigerant Discharge Temperature - Compressor 1A", "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 1A · 조건: Standard"}, {"inst": 10114, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "High Side Oil Absolute Pressure - Compressor 1A", "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard"}, {"inst": 10115, "type": "AI", "unitDisp": "None", "name": "Starts - Compressor 1A", "note": "Indicates the number of starts of Compressor 1A · 조건: Standard"}, {"inst": 10116, "type": "AI", "unitDisp": "None", "name": "Run Time - Compressor 1A", "note": "Indicates the run time of Compressor 1A, in seconds · 조건: Standard"}, {"inst": 10117, "type": "AI", "unitDisp": "℃", "name": "Motor Winding Temperature 1 Circuit 1", "note": "Indicates the first temperaure sensor of the windings on motor 1A · 조건: Motor Winding Temp"}, {"inst": 10118, "type": "AI", "unitDisp": "℃", "name": "Motor Winding Temperature 2 Circuit 1", "note": "Indicates the second temperaure sensor of the windings on motor 1A · 조건: Motor Winding Temp"}, {"inst": 10119, "type": "AI", "unitDisp": "℃", "name": "Condenser Entering Water Temperature", "note": "Indicates the current temperature of the water entering the condenser · 조건: Standard"}, {"inst": 10120, "type": "AI", "unitDisp": "℃", "name": "Condenser Leaving Water Temperature", "note": "Indicates the current temperature of the water leaving the condenser · 조건: Standard"}, {"inst": 10121, "type": "AI", "unitDisp": "Voltage", "name": "Starter Voltage Phase AB", "note": "Indicates the measurement of voltage in Phase AB · 조건: Line Voltage Sensing"}, {"inst": 10122, "type": "AI", "unitDisp": "Voltage", "name": "Starter Voltage Phase BC", "note": "Indicates the measurement of voltage in Phase BC · 조건: Line Voltage Sensing"}, {"inst": 10123, "type": "AI", "unitDisp": "Voltage", "name": "Starter Voltage Phase CA", "note": "Indicates the measurement of voltage in Phase CA · 조건: Line Voltage Sensing"}, {"inst": 10124, "type": "AI", "unitDisp": "Current", "name": "Line 1 Current - Compressor 1A", "note": "Indicates the current L1 on Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD"}, {"inst": 10125, "type": "AI", "unitDisp": "Current", "name": "Line 2 Current - Compressor 1A", "note": "Indicates the current L2 on Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD"}, {"inst": 10126, "type": "AI", "unitDisp": "Current", "name": "Line 3 Current - Compressor 1A", "note": "Indicates the current L3 on Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD"}, {"inst": 10127, "type": "AI", "unitDisp": "Current", "name": "Line 1 Current - Compressor 1A", "note": "Indicates the current L1 on Compressor 1A · 조건: Local Comm AFD"}, {"inst": 10128, "type": "AI", "unitDisp": "Current", "name": "Line 2 Current - Compressor 1A", "note": "Indicates the current L2 on Compressor 1A · 조건: Local Comm AFD"}, {"inst": 10129, "type": "AI", "unitDisp": "Current", "name": "Line 3 Current - Compressor 1A", "note": "Indicates the current L3 on Compressor 1A · 조건: Local Comm AFD"}, {"inst": 10130, "type": "AI", "unitDisp": "Percentage", "name": "Line 1 Current RLA - Compressor 1A", "note": "Indicates the line 1 starter current phase A in % RLA for the Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD"}, {"inst": 10131, "type": "AI", "unitDisp": "Percentage", "name": "Line 2 Current RLA - Compressor 1A", "note": "Indicates the line 2 starter current phase A in % RLA for the Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD"}, {"inst": 10132, "type": "AI", "unitDisp": "Percentage", "name": "Line 3 Current RLA - Compressor 1A", "note": "Indicates the line 3 starter current phase A in % RLA for the Compressor 1A · 조건: Starter, Non Comm AFD, TR200 Modbus AFD"}, {"inst": 10133, "type": "AI", "unitDisp": "Percentage", "name": "Line 1 Current RLA - Compressor 1A", "note": "Indicates the line 1 starter current phase A in % RLA for the Compressor 1A · 조건: Local Comm AFD"}, {"inst": 10134, "type": "AI", "unitDisp": "Percentage", "name": "Line 2 Current RLA - Compressor 1A", "note": "Indicates the line 2 starter current phase A in % RLA for the Compressor 1A · 조건: Local Comm AFD"}, {"inst": 10135, "type": "AI", "unitDisp": "Percentage", "name": "Line 3 Current RLA - Compressor 1A", "note": "Indicates the line 3 starter current phase A in % RLA for the Compressor 1A · 조건: Local Comm AFD"}, {"inst": 10136, "type": "AI", "unitDisp": "Percentage", "name": "Expansion Valve Position - Compressor 1A", "note": "Indicates the percent open of the exv valve · 조건: Standard"}, {"inst": 10137, "type": "AI", "unitDisp": "Power, Electrical", "name": "Drive Output Power Circuit 1", "note": "Indicates the power output from the AFD · 조건: Non Comm AFD, TR200 Modbus AFD, Local Comm AFD"}, {"inst": 10138, "type": "AI", "unitDisp": "Power, Cooling", "name": "Chiller Design Capacity", "note": "Indicates the design capacity of chilller · 조건: Standard"}, {"inst": 10139, "type": "AI", "unitDisp": "℃", "name": "Active Chilled Water Setpoint", "note": "Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · 조건: Standard"}, {"inst": 10140, "type": "AI", "unitDisp": "℃", "name": "Active Hot Water Setpoint", "note": "Indicates the value of the active Hot Water Setpoint actively being used by the chiller · 조건: Hot Water Control"}, {"inst": 10141, "type": "AI", "unitDisp": "Flow, Fluidic", "name": "Evaporator Water Flow Rate", "note": "Indicates the flow of water through the evaporator · 조건: Evap Differential Water Pressure"}, {"inst": 10142, "type": "AI", "unitDisp": "Flow, Fluidic", "name": "Condenser Water Flow Rate", "note": "Indicates the flow of water through the condenser · 조건: Cond Differential Water Pressure"}, {"inst": 10143, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Differential Water Pressure", "note": "Indicates the water pressure differential of the condenser · 조건: Cond Differential Water Pressure"}, {"inst": 10144, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Differential Water Pressure", "note": "Indicates the water pressure differential of the evaporator · 조건: Evap Differential Water Pressure"}, {"inst": 10145, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Pressure Circuit 1", "note": "Indicates the current gauge pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard"}, {"inst": 10146, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Pressure Circuit 1", "note": "Indicates the current gauge pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard"}, {"inst": 10147, "type": "AI", "unitDisp": "Percentage", "name": "Condenser Control Output", "note": "Indicates the Head Pressure Control Output on the Condenser · 조건: Head Pressure Control"}, {"inst": 10148, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "High Side Oil Pressure - Compressor 1A", "note": "Indicates the gauge pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard"}, {"inst": 10150, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Evaporator Approach Temperature Circuit 1", "note": "Indicates the Evaporator Approach Temperature on circuit 1 · 조건: Standard"}, {"inst": 10151, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Condenser Approach Temperature Circuit 1", "note": "Indicates the Condenser Approach Temperature on circuit 1 · 조건: Standard"}, {"inst": 10152, "type": "AI", "unitDisp": "None", "name": "Line Frequency Circuit 1", "note": "Indicates the estimated input frequency at the AFD · 조건: Non Comm AFD, TR200 Modbus AFD, Local Comm AFD"}, {"inst": 10153, "type": "AI", "unitDisp": "℃", "name": "Heat Recovery Entering Water Temperature", "note": "Indicated the Entering Water Temp in Heat Recovery · 조건: Heat Recovery"}, {"inst": 10154, "type": "AI", "unitDisp": "℃", "name": "Heat Recovery Leaving Water Temperature", "note": "Indicated the Leaving Water Temp in Heat Recovery · 조건: Heat Recovery"}, {"inst": 10155, "type": "AI", "unitDisp": "℃", "name": "Heat Recovery Tank Water Temp", "note": "Indicates the Water Temp in the Heat Recovery Tank · 조건: Heat Recovery"}, {"inst": 10156, "type": "AI", "unitDisp": "℃", "name": "Heat Recovery Water Tank Temperature Setpoint Active", "note": "Indicates the active temperature setpoint for the heat recovery tank · 조건: Heat Recovery"}, {"inst": 10157, "type": "AI", "unitDisp": "℃", "name": "Chilled Water Setpoint Status", "note": "Indicates the Chilled Water Setpoint after arbitration and limiting · 조건: Standard"}, {"inst": 10158, "type": "AI", "unitDisp": "Percentage", "name": "Demand Limit Setpoint Status", "note": "Indicates the presently in use or \"active\" setting of the Demand Limit. This includes the effects of any ice building demand limiting. · 조건: Ice Building"}, {"inst": 10159, "type": "AI", "unitDisp": "None", "name": "Unit Source ID (Last Diagnostic Code)", "note": "Indicates the last diagnostic of the chiller Separately, individual diagnostics are reported with dedicated points, variables, registers · 조건: Standard"}, {"inst": 10160, "type": "AI", "unitDisp": "Current", "name": "Current L1", "note": "Current phase A in amps for the chiller · 조건: Energy Meter"}, {"inst": 10161, "type": "AI", "unitDisp": "Current", "name": "Current L2", "note": "Current phase B in amps for the chiller · 조건: Energy Meter"}, {"inst": 10162, "type": "AI", "unitDisp": "Current", "name": "Current L3", "note": "Current phase C in amps for the chiller · 조건: Energy Meter"}, {"inst": 10163, "type": "AI", "unitDisp": "Current", "name": "Average Current", "note": "Average current in amps for the chiller · 조건: Energy Meter"}, {"inst": 10164, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L2", "note": "Current phase A in amps for the chiller · 조건: Energy Meter"}, {"inst": 10165, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L2-L3", "note": "Line voltage Vab for the respective unit · 조건: Energy Meter"}, {"inst": 10166, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L3", "note": "Line voltage Vbc for the respective unit · 조건: Energy Meter"}, {"inst": 10167, "type": "AI", "unitDisp": "Voltage", "name": "Average Voltage L-L", "note": "Line voltage Vca for the respective unit · 조건: Energy Meter"}, {"inst": 10168, "type": "AI", "unitDisp": "None", "name": "Line Frequency", "note": "Average line voltage for the respective unit · 조건: Energy Meter"}, {"inst": 10169, "type": "AI", "unitDisp": "None", "name": "Power Factor", "note": "Indicates the unit power factor · 조건: Energy Meter"}, {"inst": 10100, "type": "AV", "unitDisp": "℃", "name": "Chilled Water Setpoint", "note": "The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard"}, {"inst": 10101, "type": "AV", "unitDisp": "Percentage", "name": "Demand Limit Setpoint", "note": "The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard"}, {"inst": 10102, "type": "AV", "unitDisp": "℃", "name": "Hot Water Setpoint", "note": "The value is normally provided by the BAS to send the Hot Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Hot Water Control"}, {"inst": 10103, "type": "AV", "unitDisp": "Percentage", "name": "Base Loading Setpoint", "note": "The value is normally provided by the BAS to send the Base Loading Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Base Loading"}, {"inst": 10104, "type": "AV", "unitDisp": "℃", "name": "Heat Recovery Water Tank Temperature Setpoint BAS", "note": "The value is normally provided by the BAS to send the Heat Recovery Leaving Water Temperature Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Heat Rec"}, {"inst": 10100, "type": "BI", "unitDisp": "—", "name": "Run Enabled", "note": "Indicates that chiller is available to run or is currently running · 조건: Standard · 0 = Run Not Enabled 1 = Run Enabled"}, {"inst": 10101, "type": "BI", "unitDisp": "—", "name": "Local Setpoint Control", "note": "Indicates the which setpoint is used for control purposes, Remote (BAS) or Local · 조건: Standard · 0 = Remote control 1 = Local control"}, {"inst": 10102, "type": "BI", "unitDisp": "—", "name": "Limit Mode Relay Status", "note": "Indicates the status of the chiller limit relay · 조건: Standard · 0 = Off 1 = On"}, {"inst": 10103, "type": "BI", "unitDisp": "—", "name": "Chiller Running State", "note": "Indicates whether the chiller is on (currently doing either cooling) or is considered off(not currently doing cooling) · 조건: Standard · 0 = Off 1 = On"}, {"inst": 10104, "type": "BI", "unitDisp": "—", "name": "Base Loading Request Active", "note": "Indicates the \"active\" Base Loading Request resulting from arbitration. · 조건: Base Loading · 0 = Off 1 = On"}, {"inst": 10105, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Status", "note": "Indicates the flow of water through evaporator · 조건: Standard · 0 = No Flow 1 = Flow"}, {"inst": 10106, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present", "note": "Indicates whether diagnostic present · 조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10107, "type": "BI", "unitDisp": "—", "name": "Diagnostic Shutdown Present", "note": "Indicates chiller is shut down due to diagnostics · 조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10108, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Manual Reset Required", "note": "Indicates when a diagnostic exists that requires manual reset · 조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10109, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Local Manual Reset Required", "note": "Indicates when a diagnostic exists that requires manual reset [Local only] · 조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10110, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Information", "note": "Indicates whether diagnostic present with Information Category · 조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10111, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Advisory", "note": "Indicates whether diagnostic present with Warning Category · 조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10112, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Critical", "note": "Indicates whether diagnostic present with Critical Category · 조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10113, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Service Required", "note": "Indicates whether diagnostic present with Service Required Category · 조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10114, "type": "BI", "unitDisp": "—", "name": "Compressor 1A Status", "note": "Indicates running state fo Compressor 1A · 조건: Standard · 0 = Off 1 = Running"}, {"inst": 10115, "type": "BI", "unitDisp": "—", "name": "Condenser Water Pump Request", "note": "This provides a status of the Chillers Condenser Water Pump output. · 조건: Standard · 0= Normal 1= In Alarm"}, {"inst": 10116, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Pump Request", "note": "This provides a status of the Chillers Evaporator Water Pump output. · 조건: Standard · 0= Normal 1= In Alarm"}, {"inst": 10117, "type": "BI", "unitDisp": "—", "name": "Condenser Water Flow Status", "note": "Indication of water flow through the condenser · 조건: Standard · 0= Normal 1= In Alarm"}, {"inst": 10118, "type": "BI", "unitDisp": "—", "name": "Heat Recovery Water Flow Status", "note": "Heat Recovery Water Flow Status · 조건: Heat Recovery · 0= Off 1= Running"}, {"inst": 10119, "type": "BI", "unitDisp": "—", "name": "Heat Recovery Control Active Status", "note": "Heat Recovery Active · 조건: Heat Recovery · 0= Off 1= Running"}, {"inst": 10120, "type": "BI", "unitDisp": "—", "name": "Heat Recovery Request Active", "note": "Active Heat Recovery Command · 조건: Heat Recovery · 0= Off 1= Running"}, {"inst": 10121, "type": "BI", "unitDisp": "—", "name": "Front Panel Auto Stop", "note": "Indicates the auto/stop status of the Front Panel · 조건: Standard · 0 = Stop 1 = Auto"}, {"inst": 10122, "type": "BI", "unitDisp": "—", "name": "External Auto Stop Input Status", "note": "Indicates the status of the externally-wired auto/stop input · 조건: Standard · 0 = Stop 1 = Auto"}, {"inst": 10123, "type": "BI", "unitDisp": "—", "name": "Head Relief Request", "note": "Head Relief Request Relay · 조건: Standard · 0= Inactive 1= Active"}, {"inst": 10124, "type": "BI", "unitDisp": "—", "name": "Base Loading Active", "note": "Base Loading Active · 조건: Base Loading · 0= Off 1= On"}, {"inst": 11000, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Base Loading Command", "note": "조건: Base Loading · 0 = Normal 1 = In Alarm"}, {"inst": 11001, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Base Loading Setpoint", "note": "조건: Base Loading · 0 = Normal 1 = In Alarm"}, {"inst": 11002, "type": "BI", "unitDisp": "—", "name": "Diagnostic: External Base Loading Setpoint", "note": "조건: Base Loading · 0 = Normal 1 = In Alarm"}, {"inst": 11003, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Entering Water Temp", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11004, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Leaving Water Temp", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11005, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outdoor Air Temperature", "note": "조건: Outdoor Air Temperature · 0 = Normal 1 = In Alarm"}, {"inst": 11006, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Outdoor Air Temperature Sensor", "note": "조건: Outdoor Air Temperature · 0 = Normal 1 = In Alarm"}, {"inst": 11007, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Software Error 1001: Call Trane Service", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11008, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Drive Fault", "note": "조건: Non Comm AFD TR200 Modbus AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11009, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Discharge Rfgt Temp", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11010, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond High Pressure Cutout", "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD TR200 Modbus Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11011, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Primary Oil Line Solenoid Valve", "note": "조건: Solid State Starter Non Comm AFD TR200 Modbus AFD Local Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11012, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Loss Level Sensor Input", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11013, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Pressure", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11014, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Gas Pump Drain", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11015, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Gas Pump Fill", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11016, "type": "BI", "unitDisp": "—", "name": "Comm Loss: SSS/AFD Fault", "note": "조건: Non Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11017, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Cprsr Discharge Refrigerant Temp Sensor", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11018, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Cprsr Rfgt Discharge Temperature", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11019, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Differential Refrigerant Pressure", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11020, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11021, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Refrigerant Pressure Ratio", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11022, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Loss of Oil at Compressor (Running)", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11023, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Loss of Oil at Compressor (Stopped)", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11024, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Differential Refrigerant Pressure", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11025, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Discharge Superheat", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11026, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Oil Flow", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11027, "type": "BI", "unitDisp": "—", "name": "Diagnostic: No Differential Refrigerant Pressure", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11028, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Oil Flow Protection Fault", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11029, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Oil Pressure Transducer", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11030, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Output Power Input", "note": "조건: Non Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11031, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Output Power Input", "note": "조건: Non Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11032, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Speed Signal Output", "note": "조건: Non Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11033, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Adaptive Frequency Drive", "note": "조건: TR200 Modbus AFD Local Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11034, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Bypass Valve", "note": "조건: Economizer · 0 = Normal 1 = In Alarm"}, {"inst": 11035, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Pressure", "note": "조건: Economizer · 0 = Normal 1 = In Alarm"}, {"inst": 11036, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Temperature", "note": "조건: Economizer · 0 = Normal 1 = In Alarm"}, {"inst": 11037, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Economizer Valve", "note": "조건: Economizer · 0 = Normal 1 = In Alarm"}, {"inst": 11038, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Hot Gas Bypass Valve", "note": "조건: Variable Vi · 0 = Normal 1 = In Alarm"}, {"inst": 11039, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Liquid Line Bypass Valve", "note": "조건: Liquid Line Bypass · 0 = Normal 1 = In Alarm"}, {"inst": 11040, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Purge Valve", "note": "조건: Variable Vi · 0 = Normal 1 = In Alarm"}, {"inst": 11041, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11042, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11043, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Economizer Pressure Sensor", "note": "조건: Economizer · 0 = Normal 1 = In Alarm"}, {"inst": 11044, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Economizer Temperature Sensor", "note": "조건: Economizer · 0 = Normal 1 = In Alarm"}, {"inst": 11045, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Restart Inhibit", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11046, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Refrigerant Pressure", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11047, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Condenser Refrigerant Pressure Xdcr", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11048, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Excessive Condenser Pressure", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11049, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Water Flow Switch", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11050, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Water Pump Relay", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11051, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Diff Water Pressure", "note": "조건: Cond Differential Water Pressure · 0 = Normal 1 = In Alarm"}, {"inst": 11052, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Condenser Diff Water Pressure Xdcr", "note": "조건: Cond Differential Water Pressure · 0 = Normal 1 = In Alarm"}, {"inst": 11053, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Condenser Water Flow Lost", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11054, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Condenser Water Flow Overdue", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11055, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Entering Water Temp", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11056, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Leaving Water Temp", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11057, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Condenser Entering Water Temp Sensor", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11058, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Condenser Leaving Water Temp Sensor", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11059, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Rfgt Liquid Level", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11060, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Liquid Level Sensor", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11061, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Evaporator Liquid Level", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11062, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Liquid Level", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11063, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Refrigerant Pressure", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11064, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Refrigerant Temperature", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11065, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Temp: Unit Off", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11066, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Flow Switch", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11067, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump Relay", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11068, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Diff Water Pressure", "note": "조건: Evap Differential Water Pressure · 0 = Normal 1 = In Alarm"}, {"inst": 11069, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Diff Water Pressure Xdcr", "note": "조건: Evap Differential Water Pressure · 0 = Normal 1 = In Alarm"}, {"inst": 11070, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Lost", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11071, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Overdue", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11072, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Evaporator Refrigerant Pressure", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11073, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Evaporator Water Temperature", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11074, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Water Flow", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11075, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Water Flow (Entering Water Temp)", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11076, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Entering Water Temp Sensor", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11077, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Leaving Water Temp Sensor", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11078, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Water Temp (Unit On)", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11079, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11080, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve 1", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11081, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve 2", "note": "조건: Dual Expansion Valve · 0 = Normal 1 = In Alarm"}, {"inst": 11082, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Rfgt Pressure", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11083, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Rfgt Pressure Transducer", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11084, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Compressor % RLA Output", "note": "조건: Motor Current Analog Output · 0 = Normal 1 = In Alarm"}, {"inst": 11085, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Head Press Cntrl Output", "note": "조건: Head Pressure Control · 0 = Normal 1 = In Alarm"}, {"inst": 11086, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Rfgt Pressure Output", "note": "조건: Delta P, HPC Setting · 0 = Normal 1 = In Alarm"}, {"inst": 11087, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Emergency Stop", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11088, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Chilled/Hot Water Setpoint", "note": "조건: Ext Chilled Water Setpoint · 0 = Normal 1 = In Alarm"}, {"inst": 11089, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Auto/Stop", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11090, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Demand Limit Setpoint", "note": "조건: Ext Demand Limit Setpoint · 0 = Normal 1 = In Alarm"}, {"inst": 11091, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Hot Water Command", "note": "조건: Hot Water Control · 0 = Normal 1 = In Alarm"}, {"inst": 11092, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Op Status Programmable Relays", "note": "조건: Programmable Status Relay · 0 = Normal 1 = In Alarm"}, {"inst": 11093, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Refrigerant Monitor Input", "note": "조건: Refrigerant Monitor · 0 = Normal 1 = In Alarm"}, {"inst": 11094, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Emergency Stop", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11095, "type": "BI", "unitDisp": "—", "name": "Diagnostic: External Chilled/Hot Water Setpoint", "note": "조건: Ext Chilled Water Setpoint · 0 = Normal 1 = In Alarm"}, {"inst": 11096, "type": "BI", "unitDisp": "—", "name": "Diagnostic: External Demand Limit Setpoint", "note": "조건: Ext Demand Limit Setpoint · 0 = Normal 1 = In Alarm"}, {"inst": 11097, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Refrigerant Monitor Input", "note": "조건: Refrigerant Monitor · 0 = Normal 1 = In Alarm"}, {"inst": 11098, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Heat Recovery Command", "note": "조건: Ext Heat Recovery Setpoint · 0 = Normal 1 = In Alarm"}, {"inst": 11099, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Heat Recovery Setpoint", "note": "조건: Ext Heat Recovery Setpoint · 0 = Normal 1 = In Alarm"}, {"inst": 11100, "type": "BI", "unitDisp": "—", "name": "Comm Loss: HR Entering Water Temp Sensor", "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm"}, {"inst": 11101, "type": "BI", "unitDisp": "—", "name": "Comm Loss: HR Leaving Water Temp Sensor", "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm"}, {"inst": 11102, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Heat Recovery Tank Water Temp", "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm"}, {"inst": 11103, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Heat Recovery Water Flow Switch", "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm"}, {"inst": 11104, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Heat Recovery Water Pump Relay", "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm"}, {"inst": 11105, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Ext Heat Recovery Temp Setpoint Sensor", "note": "조건: Ext Heat Recovery Setpoint · 0 = Normal 1 = In Alarm"}, {"inst": 11106, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Heat Recovery Entering Water Temperature Sensor", "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm"}, {"inst": 11107, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Heat Recovery Leaving Water Temperature Sensor", "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm"}, {"inst": 11108, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Heat Recovery Tank Water Temp Sensor", "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm"}, {"inst": 11109, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Heat Recovery Water Flow Lost", "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm"}, {"inst": 11110, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Heat Recovery Water Flow Overdue", "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm"}, {"inst": 11111, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Unexpected Heat Recovery Water Flow", "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm"}, {"inst": 11112, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Unexpected Condenser Water Flow", "note": "조건: Heat Recovery · 0 = Normal 1 = In Alarm"}, {"inst": 11113, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ice Building Command", "note": "조건: Ice Building · 0 = Normal 1 = In Alarm"}, {"inst": 11114, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ice Building Relay", "note": "조건: Ice Building · 0 = Normal 1 = In Alarm"}, {"inst": 11115, "type": "BI", "unitDisp": "—", "name": "Comm Loss: SSS/AFD Fault", "note": "조건: Solid State Starter · 0 = Normal 1 = In Alarm"}, {"inst": 11116, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter", "note": "조건: Solid State Starter Non-Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11117, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Solid State Starter Fault", "note": "조건: Solid State Starter · 0 = Normal 1 = In Alarm"}, {"inst": 11118, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Failed to Arm/Start", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11119, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Unexpected Starter Shutdown", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11120, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Bus Over Voltage", "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11121, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Bus Under Voltage", "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11122, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Comm Loss: Main Processor", "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11123, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Emergency Stop Fault", "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11124, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD General Failure", "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11125, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Ground Fault", "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11126, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Instantaneous Current Overload", "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11127, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Interrupt Failure", "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11128, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Inverter Heatsink Over Temp", "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11129, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Current Overload", "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11130, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Output Phase Loss", "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11131, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Rated Current Out of Range", "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11132, "type": "BI", "unitDisp": "—", "name": "Diagnostic: At Speed Input Opened", "note": "조건: Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11133, "type": "BI", "unitDisp": "—", "name": "Diagnostic: At Speed Input Shorted", "note": "조건: Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11134, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 1", "note": "조건: Motor Winding Temp · 0 = Normal 1 = In Alarm"}, {"inst": 11135, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 2", "note": "조건: Motor Winding Temp · 0 = Normal 1 = In Alarm"}, {"inst": 11136, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accelerate: Transition", "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11137, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Compressor Did Not Accelerate Fully", "note": "조건: Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11138, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Compressor Did Not Accelerate: Shutdown", "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11139, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Motor Winding Temperature", "note": "조건: Motor Winding Temp · 0 = Normal 1 = In Alarm"}, {"inst": 11140, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout", "note": "조건: Local Comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11141, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Momentary Power Loss", "note": "조건: Line Voltage Sensing · 0 = Normal 1 = In Alarm"}, {"inst": 11142, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Motor Current Overload", "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11143, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Motor Winding Temp Sensor - Cprsr1A", "note": "조건: Motor Winding Temp · 0 = Normal 1 = In Alarm"}, {"inst": 11144, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Over Voltage", "note": "조건: Line Voltage Sensing · 0 = Normal 1 = In Alarm"}, {"inst": 11145, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Phase Loss", "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11146, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Phase Reversal", "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11147, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Power Loss", "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11148, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Severe Current Unbalance", "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11149, "type": "BI", "unitDisp": "—", "name": "Starter Comm Loss: Main Processor", "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11150, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Contactor Interrupt Failure", "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11151, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Did Not Transition", "note": "조건: Wye-Delta Starter · 0 = Normal 1 = In Alarm"}, {"inst": 11152, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Dry Run Test", "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11153, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type I", "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11154, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type II", "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11155, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type III", "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11156, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 1", "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11157, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 2", "note": "조건: Wye-Delta Starter Solid State Starter Non-comm AFD · 0 = Normal 1 = In Alarm"}, {"inst": 11158, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Opened", "note": "조건: Wye-Delta Starter · 0 = Normal 1 = In Alarm"}, {"inst": 11159, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Shorted", "note": "조건: Wye-Delta Starter · 0 = Normal 1 = In Alarm"}, {"inst": 11160, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Under Voltage", "note": "조건: Line Voltage Sensing · 0 = Normal 1 = In Alarm"}, {"inst": 11161, "type": "BI", "unitDisp": "—", "name": "Diagnostic: MP: Invalid Configuration", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 11162, "type": "BI", "unitDisp": "—", "name": "Diagnostic: MP: Reset Has Occurred", "note": "조건: Standard · 0 = Normal 1 = In Alarm"}, {"inst": 10100, "type": "BV", "unitDisp": "—", "name": "Chiller Auto Stop Command BAS", "note": "Normally used by the BMS to command the chiller to start running if operating conditions are satisfied, or to stop the chiller from running. · 조건: Standard · 0 = Stop 1 = Auto"}, {"inst": 10101, "type": "BV", "unitDisp": "—", "name": "Reset Diagnostic", "note": "Normally used by the BMS to initiate a request to reset any controller diagnostics · 조건: Standard · 0 = Normal 1 = Reset"}, {"inst": 10102, "type": "BV", "unitDisp": "—", "name": "Base Loading Request", "note": "Normally used by the BMS to command the chiller to enter a mode of operation where the · 조건: Base Loading · 0 = Normal 1 = Reduce Noise"}, {"inst": 10103, "type": "BV", "unitDisp": "—", "name": "Heat Recovery Enable BAS", "note": "Normally used by the BMS to command the heat recovery to start running if operating conditions are satisfied, or to stop the heat recovery from running. · 조건: Heat Recovery · 0 = Off 1 = On"}, {"inst": 10104, "type": "BV", "unitDisp": "—", "name": "Evaporator Water Pump Request BAS", "note": "Normally used by the BMS to lockout the Evaporator Water Pump · 조건: Standard · 0 = Normal 1 = Locked Out"}, {"inst": 10105, "type": "BV", "unitDisp": "—", "name": "Condenser Water Pump Request BAS", "note": "Normally used by the BMS to lockout the Condenser Water Pump · 조건: Standard · 0 = Normal 1 = Locked Out"}, {"inst": 30011, "type": "MB", "unitDisp": "—", "name": "Active Cool/Heat Setpoint Temperature", "note": "Indicates the value of the active Cool/Heat Setpoint actively being used by the chiller · Temperature · 조건: Standard"}, {"inst": 30013, "type": "MB", "unitDisp": "—", "name": "Active Demand Limit Setpoint", "note": "Indicates the demand limit setpoint value actively being used by the chiller · Percentage · 조건: Standard"}, {"inst": 30015, "type": "MB", "unitDisp": "—", "name": "Active Base Loading Setpoint", "note": "Indicates the \"active\" Base Loading Setpoint resulting from arbitration · Percentage · 조건: Base Loading"}, {"inst": 30017, "type": "MB", "unitDisp": "—", "name": "Evaporator Entering Water Temperature", "note": "Indicates the Evaporator Entering or Return water temperature. · Temperature · 조건: Standard"}, {"inst": 30019, "type": "MB", "unitDisp": "—", "name": "Evaporator Leaving Water Temperature", "note": "Indicates the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation. · Temperature · 조건: Standard"}, {"inst": 30021, "type": "MB", "unitDisp": "—", "name": "Number of Circuits", "note": "Indicates the number of refrigeration circuits in the chiller · None · 조건: Standard"}, {"inst": 30023, "type": "MB", "unitDisp": "—", "name": "Number of Compressors Circuit 1", "note": "Indicates the number of compressors on circuit 1 of the chiller · None · 조건: Standard"}, {"inst": 30025, "type": "MB", "unitDisp": "—", "name": "Number of Compressors Circuit 2", "note": "Indicates the number of compressors on circuit 2 of the chiller · None · 조건: Standard"}, {"inst": 30027, "type": "MB", "unitDisp": "—", "name": "Actual Running Capacity", "note": "Indicates the measurement of the power being consumed by the Chiller · Percentage · 조건: Standard"}, {"inst": 30029, "type": "MB", "unitDisp": "—", "name": "Evaporator Refrigerant Absolute Pressure Circuit 1", "note": "Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 1 · Pressure, Fluidic · 조건: Standard"}, {"inst": 30031, "type": "MB", "unitDisp": "—", "name": "Condenser Refrigerant Absolute Pressure Circuit 1", "note": "Indicates the current absolute pressure of the refrigerant in the condenser on circuit 1 · Pressure, Fluidic · 조건: Standard"}, {"inst": 30033, "type": "MB", "unitDisp": "—", "name": "Evaporator Saturated Refrigerant Temperature Circuit 1", "note": "Indicates the saturated refrigerant temperature of the evaporator on circuit 1 · Temperature · 조건: Standard"}, {"inst": 30035, "type": "MB", "unitDisp": "—", "name": "Condenser Saturated Refrigerant Temperature Circuit 1", "note": "Indicates the saturated refrigerant temperature of the condenser on circuit 1 · Temperature · 조건: Standard"}, {"inst": 30037, "type": "MB", "unitDisp": "—", "name": "Refrigerant Discharge Temperature - Compressor 1A", "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 1A · Temperature · 조건: Standard"}, {"inst": 30039, "type": "MB", "unitDisp": "—", "name": "High Side Oil Absolute Pressure - Compressor 1A", "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 1A · Pressure, Fluidic · 조건: Standard"}, {"inst": 30041, "type": "MB", "unitDisp": "—", "name": "Starts - Compressor 1A", "note": "Indicates the number of starts of Compressor 1A · None · 조건: Standard"}, {"inst": 30043, "type": "MB", "unitDisp": "—", "name": "Run Time - Compressor 1A", "note": "Indicates the run time of Compressor 1A, in seconds · None · 조건: Standard"}, {"inst": 30045, "type": "MB", "unitDisp": "—", "name": "Motor Winding Temperature 1 Circuit 1", "note": "Indicates the first temperaure sensor of the windings on motor 1A · Temperature · 조건: Motor Winding Temp"}, {"inst": 30047, "type": "MB", "unitDisp": "—", "name": "Motor Winding Temperature 2 Circuit 1", "note": "Indicates the second temperaure sensor of the windings on motor 1A · Temperature · 조건: Motor Winding Temp"}, {"inst": 30049, "type": "MB", "unitDisp": "—", "name": "Condenser Entering Water Temperature", "note": "Indicates the current temperature of the water entering the condenser · Temperature · 조건: Standard"}, {"inst": 30051, "type": "MB", "unitDisp": "—", "name": "Condenser Leaving Water Temperature", "note": "Indicates the current temperature of the water leaving the condenser · Temperature · 조건: Standard"}, {"inst": 30053, "type": "MB", "unitDisp": "—", "name": "Starter Voltage Phase AB", "note": "Indicates the measurement of voltage in Phase AB · Voltage · 조건: Line Voltage Sensing"}, {"inst": 30055, "type": "MB", "unitDisp": "—", "name": "Starter Voltage Phase BC", "note": "Indicates the measurement of voltage in Phase BC · Voltage · 조건: Line Voltage Sensing"}, {"inst": 30057, "type": "MB", "unitDisp": "—", "name": "Starter Voltage Phase CA", "note": "Indicates the measurement of voltage in Phase CA · Voltage · 조건: Line Voltage Sensing"}, {"inst": 30059, "type": "MB", "unitDisp": "—", "name": "Line 1 Current - Compressor 1A", "note": "Indicates the current L1 on Compressor 1A · Current · 조건: Starter Non Comm AFD TR200 Modbus AFD"}, {"inst": 30061, "type": "MB", "unitDisp": "—", "name": "Line 2 Current - Compressor 1A", "note": "Indicates the current L2 on Compressor 1A · Current · 조건: Starter Non Comm AFD TR200 Modbus AFD"}, {"inst": 30063, "type": "MB", "unitDisp": "—", "name": "Line 3 Current - Compressor 1A", "note": "Indicates the current L3 on Compressor 1A · Current · 조건: Starter Non Comm AFD TR200 Modbus AFD"}, {"inst": 30065, "type": "MB", "unitDisp": "—", "name": "Line 1 Current - Compressor 1A", "note": "Indicates the current L1 on Compressor 1A · Current · 조건: Local Comm AFD"}, {"inst": 30067, "type": "MB", "unitDisp": "—", "name": "Line 2 Current - Compressor 1A", "note": "Indicates the current L2 on Compressor 1A · Current · 조건: Local Comm AFD"}, {"inst": 30069, "type": "MB", "unitDisp": "—", "name": "Line 3 Current - Compressor 1A", "note": "Indicates the current L3 on Compressor 1A · Current · 조건: Local Comm AFD"}, {"inst": 30071, "type": "MB", "unitDisp": "—", "name": "Line 1 Current RLA - Compressor 1A", "note": "Indicates the line 1 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Starter Non Comm AFD TR200 Modbus AFD"}, {"inst": 30073, "type": "MB", "unitDisp": "—", "name": "Line 2 Current RLA - Compressor 1A", "note": "Indicates the line 2 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Starter Non Comm AFD TR200 Modbus AFD"}, {"inst": 30075, "type": "MB", "unitDisp": "—", "name": "Line 3 Current RLA - Compressor 1A", "note": "Indicates the line 3 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Starter Non Comm AFD TR200 Modbus AFD"}, {"inst": 30077, "type": "MB", "unitDisp": "—", "name": "Line 1 Current RLA - Compressor 1A", "note": "Indicates the line 1 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Local Comm AFD"}, {"inst": 30079, "type": "MB", "unitDisp": "—", "name": "Line 2 Current RLA - Compressor 1A", "note": "Indicates the line 2 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Local Comm AFD"}, {"inst": 30081, "type": "MB", "unitDisp": "—", "name": "Line 3 Current RLA - Compressor 1A", "note": "Indicates the line 3 starter current phase A in % RLA for the Compressor 1A · Percentage · 조건: Local Comm AFD"}, {"inst": 30083, "type": "MB", "unitDisp": "—", "name": "Expansion Valve Position - Compressor 1A", "note": "Indicates the percent open of the exv valve · Percentage · 조건: Standard"}, {"inst": 30085, "type": "MB", "unitDisp": "—", "name": "Drive Output Power Circuit 1", "note": "Indicates the power output from the AFD · Power, Electrical · 조건: Non Comm AFD TR200 Modbus AFD Local Comm AFD"}, {"inst": 30087, "type": "MB", "unitDisp": "—", "name": "Chiller Design Capacity", "note": "Indicates the design capacity of chilller · Power, Cooling · 조건: Standard"}, {"inst": 30089, "type": "MB", "unitDisp": "—", "name": "Active Chilled Water Setpoint", "note": "Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · Temperature · 조건: Standard"}, {"inst": 30091, "type": "MB", "unitDisp": "—", "name": "Active Hot Water Setpoint", "note": "Indicates the value of the active Hot Water Setpoint actively being used by the chiller · Temperature · 조건: Hot Water Control"}, {"inst": 30093, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Flow Rate", "note": "Indicates the flow of water through the evaporator · Flow, Fluidic · 조건: Evap Differential Water Pressure"}, {"inst": 30095, "type": "MB", "unitDisp": "—", "name": "Condenser Water Flow Rate", "note": "Indicates the flow of water through the condenser · Flow, Fluidic · 조건: Cond Differential Water Pressure"}, {"inst": 30097, "type": "MB", "unitDisp": "—", "name": "Condenser Differential Water Pressure", "note": "Indicates the water pressure differential of the condenser · Pressure, Fluidic · 조건: Cond Differential Water Pressure"}, {"inst": 30099, "type": "MB", "unitDisp": "—", "name": "Evaporator Differential Water Pressure", "note": "Indicates the water pressure differential of the evaporator · Pressure, Fluidic · 조건: Evap Differential Water Pressure"}, {"inst": 30101, "type": "MB", "unitDisp": "—", "name": "Evaporator Refrigerant Pressure Circuit 1", "note": "Indicates the current gauge pressure of the refrigerant in the evaporator on circuit 1 · Pressure, Fluidic · 조건: Standard"}, {"inst": 30103, "type": "MB", "unitDisp": "—", "name": "Condenser Refrigerant Pressure Circuit 1", "note": "Indicates the current gauge pressure of the refrigerant in the condenser on circuit 1 · Pressure, Fluidic · 조건: Standard"}, {"inst": 30105, "type": "MB", "unitDisp": "—", "name": "Condenser Control Output", "note": "Indicates the Head Pressure Control Output on the Condenser · Percentage · 조건: Head Pressure Control"}, {"inst": 30107, "type": "MB", "unitDisp": "—", "name": "High Side Oil Pressure - Compressor 1A", "note": "Indicates the gauge pressure of the oil on the high pressure side of Compressor 1A · Pressure, Fluidic · 조건: Standard"}, {"inst": 30111, "type": "MB", "unitDisp": "—", "name": "Evaporator Approach Temperature Circuit 1", "note": "Indicates the Evaporator Approach Temperature on circuit 1 · Temperature, Delta · 조건: Standard"}, {"inst": 30113, "type": "MB", "unitDisp": "—", "name": "Condenser Approach Temperature Circuit 1", "note": "Indicates the Condenser Approach Temperature on circuit 1 · Temperature, Delta · 조건: Standard"}, {"inst": 30115, "type": "MB", "unitDisp": "—", "name": "Line Frequency Circuit 1", "note": "Indicates the estimated input frequency at the AFD · None · 조건: Non Comm AFD TR200 Modbus AFD Local Comm AFD"}, {"inst": 30117, "type": "MB", "unitDisp": "—", "name": "Heat Recovery Entering Water Temperature", "note": "Indicated the Entering Water Temp in Heat Recovery · Temperature · 조건: Heat Recovery"}, {"inst": 30119, "type": "MB", "unitDisp": "—", "name": "Heat Recovery Leaving Water Temperature", "note": "Indicated the Leaving Water Temp in Heat Recovery · Temperature · 조건: Heat Recovery"}, {"inst": 30121, "type": "MB", "unitDisp": "—", "name": "Heat Recovery Tank Water Temp", "note": "Indicates the Water Temp in the Heat Recovery Tank · Temperature · 조건: Heat Recovery"}, {"inst": 30123, "type": "MB", "unitDisp": "—", "name": "Heat Recovery Water Tank Temperature Setpoint Active", "note": "Indicates the active temperature setpoint for the heat recovery tank · Temperature · 조건: Heat Recovery"}, {"inst": 30125, "type": "MB", "unitDisp": "—", "name": "Chilled Water Setpoint Status", "note": "Indicates the Chilled Water Setpoint after arbitration and limiting · Temperature · 조건: Standard"}, {"inst": 30127, "type": "MB", "unitDisp": "—", "name": "Demand Limit Setpoint Status", "note": "Indicates the presently in use or \"active\" setting of the Demand Limit. This includes the effects of any ice building demand limiting · Percentage · 조건: Ice Building"}, {"inst": 30129, "type": "MB", "unitDisp": "—", "name": "Unit Source ID (Last Diagnostic Code)", "note": "Indicates the last diagnostic of the chiller. Separately, individual diagnostics are reported with dedicated points, variables, registers · None · 조건: Standard"}, {"inst": 30131, "type": "MB", "unitDisp": "—", "name": "Current L1", "note": "Current phase A in amps for the chiller · Current · 조건: Energy Meter"}, {"inst": 30133, "type": "MB", "unitDisp": "—", "name": "Current L2", "note": "Current phase B in amps for the chiller · Current · 조건: Energy Meter"}, {"inst": 30135, "type": "MB", "unitDisp": "—", "name": "Current L3", "note": "Current phase C in amps for the chiller · Current · 조건: Energy Meter"}, {"inst": 30137, "type": "MB", "unitDisp": "—", "name": "Average Current", "note": "Average current in amps for the chiller · Current · 조건: Energy Meter"}, {"inst": 30139, "type": "MB", "unitDisp": "—", "name": "Voltage L1-L2", "note": "Current phase A in amps for the chiller · Voltage · 조건: Energy Meter"}, {"inst": 30141, "type": "MB", "unitDisp": "—", "name": "Voltage L2-L3", "note": "Line voltage Vab for the respective unit · Voltage · 조건: Energy Meter"}, {"inst": 30143, "type": "MB", "unitDisp": "—", "name": "Voltage L1-L3", "note": "Line voltage Vbc for the respective unit · Voltage · 조건: Energy Meter"}, {"inst": 30145, "type": "MB", "unitDisp": "—", "name": "Average Voltage L-L", "note": "Line voltage Vca for the respective unit · Voltage · 조건: Energy Meter"}, {"inst": 30147, "type": "MB", "unitDisp": "—", "name": "Line Frequency", "note": "Average line voltage for the respective unit · None · 조건: Energy Meter"}, {"inst": 30149, "type": "MB", "unitDisp": "—", "name": "Power Factor", "note": "Indicates the unit power factor · None · 조건: Energy Meter"}, {"inst": 32011, "type": "MB", "unitDisp": "—", "name": "Running Mode", "note": "Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3= Chiller In Run Mode 4= Chiller In Pre- Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard"}, {"inst": 32012, "type": "MB", "unitDisp": "—", "name": "Operating Mode", "note": "Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling · 조건: Standard"}, {"inst": 32013, "type": "MB", "unitDisp": "—", "name": "Refrigerant Type", "note": "Indicates the chiller refrigerant type · 1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E) · 조건: Standard"}, {"inst": 32014, "type": "MB", "unitDisp": "—", "name": "Manufacture Location", "note": "Indicates the location that the chiller was manufactured · 1 = Field Applied 2 = La Crosse 3= Pueblo 4= Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curi"}, {"inst": 32015, "type": "MB", "unitDisp": "—", "name": "Cooling Type", "note": "Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled · 조건: Standard"}, {"inst": 32016, "type": "MB", "unitDisp": "—", "name": "Model Information [GEN2]", "note": "Indicates the model information of chiller · 1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20 = CVHM 21 = RT"}, {"inst": 33011, "type": "MB", "unitDisp": "—", "name": "Run Enabled", "note": "Indicates that chiller is available to run or is currently running · 0 = Run Not Enabled 1 = Run Enabled · 조건: Standard"}, {"inst": 33012, "type": "MB", "unitDisp": "—", "name": "Local Setpoint Control", "note": "Indicates the which setpoint is used for control purposes, Remote (BAS) or Local · 0 = Remote control 1 = Local control · 조건: Standard"}, {"inst": 33013, "type": "MB", "unitDisp": "—", "name": "Limit Mode Relay Status", "note": "Indicates the status of the chiller limit relay · 0 = Off 1 = On · 조건: Standard"}, {"inst": 33014, "type": "MB", "unitDisp": "—", "name": "Chiller Running State", "note": "Indicates whether the chiller is on (currently doing either cooling) or is considered off(not currently doing cooling) · 0 = Off 1 = On · 조건: Standard"}, {"inst": 33015, "type": "MB", "unitDisp": "—", "name": "Base Loading Request Active", "note": "Indicates the \"active\" Base Loading Request resulting from arbitration. · 0 = Off 1 = On · 조건: Base Loading"}, {"inst": 33016, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Flow Status", "note": "Indicates the flow of water through evaporator · 0 = No Flow 1 = Flow · 조건: Standard"}, {"inst": 33017, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present", "note": "Indicates whether diagnostic present · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33018, "type": "MB", "unitDisp": "—", "name": "Diagnostic Shutdown Present", "note": "Indicates chiller is shut down due to diagnostics · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33019, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Manual Reset Required", "note": "Indicates when a diagnostic exists that requires manual reset · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33020, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Local Manual Reset Required", "note": "Indicates when a diagnostic exists that requires manual reset [Local only] · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33021, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present: Information", "note": "Indicates whether diagnostic present with Information Category · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33022, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present: Advisory", "note": "Indicates whether diagnostic present with Warning Category · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33023, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present: Critical", "note": "Indicates whether diagnostic present with Critical Category · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33024, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present: Service Required", "note": "Indicates whether diagnostic present with Service Required Category · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33025, "type": "MB", "unitDisp": "—", "name": "Compressor 1A Status", "note": "Indicates running state fo Compressor 1A · 0 = Off 1 = Running · 조건: Standard"}, {"inst": 33026, "type": "MB", "unitDisp": "—", "name": "Condenser Water Pump Request", "note": "This provides a status of the Chillers Condenser Water Pump output. · 0= Normal 1= In Alarm · 조건: Standard"}, {"inst": 33027, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Pump Request", "note": "This provides a status of the Chillers Evaporator Water Pump output. · 0= Normal 1= In Alarm · 조건: Standard"}, {"inst": 33028, "type": "MB", "unitDisp": "—", "name": "Condenser Water Flow Status", "note": "Indication of water flow through the condenser · 0= Normal 1= In Alarm · 조건: Standard"}, {"inst": 33029, "type": "MB", "unitDisp": "—", "name": "Heat Recovery Water Flow Status", "note": "Heat Recovery Water Flow Status · 0= Off 1= Running · 조건: Heat Recovery"}, {"inst": 33030, "type": "MB", "unitDisp": "—", "name": "Heat Recovery Control Active Status", "note": "Heat Recovery Active · 0= Off 1= Running · 조건: Heat Recovery"}, {"inst": 33031, "type": "MB", "unitDisp": "—", "name": "Heat Recovery Request Active", "note": "Active Heat Recovery Command · 0= Off 1= Running · 조건: Heat Recovery"}, {"inst": 33032, "type": "MB", "unitDisp": "—", "name": "Front Panel Auto Stop", "note": "Indicates the auto/stop status of the Front Panel · 0 = Stop 1 = Auto · 조건: Standard"}, {"inst": 33033, "type": "MB", "unitDisp": "—", "name": "External Auto Stop Input Status", "note": "Indicates the status of the externally-wired auto/stop input · 0 = Stop 1 = Auto · 조건: Standard"}, {"inst": 33034, "type": "MB", "unitDisp": "—", "name": "Head Relief Request", "note": "Head Relief Request Relay · 0= Inactive 1= Active · 조건: Standard"}, {"inst": 33035, "type": "MB", "unitDisp": "—", "name": "Base Loading Active", "note": "Base Loading Active · 0= Off 1= On · 조건: Base Loading"}, {"inst": 34001, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Ext Base Loading Command", "note": "0 = Normal 1 = In Alarm · 조건: Base Loading"}, {"inst": 34002, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Ext Base Loading Setpoint", "note": "0 = Normal 1 = In Alarm · 조건: Base Loading"}, {"inst": 34003, "type": "MB", "unitDisp": "—", "name": "Diagnostic: External Base Loading Setpoint", "note": "0 = Normal 1 = In Alarm · 조건: Base Loading"}, {"inst": 34004, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Entering Water Temp", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34005, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Leaving Water Temp", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34006, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Outdoor Air Temperature", "note": "0 = Normal 1 = In Alarm · 조건: Outdoor Air Temperature"}, {"inst": 34007, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Outdoor Air Temperature Sensor", "note": "0 = Normal 1 = In Alarm · 조건: Outdoor Air Temperature"}, {"inst": 34008, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Software Error 1001: Call Trane Service", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34009, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Drive Fault", "note": "0 = Normal 1 = In Alarm · 조건: Non Comm AFD TR200 Modbus AFD"}, {"inst": 34010, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Cprsr Discharge Rfgt Temp", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34011, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Cond High Pressure Cutout", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD TR200 Modbus Comm AFD"}, {"inst": 34012, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Primary Oil Line Solenoid Valve", "note": "0 = Normal 1 = In Alarm · 조건: Solid State Starter Non Comm AFD TR200 Modbus AFD Local Comm AFD"}, {"inst": 34013, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Loss Level Sensor Input", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34014, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Pressure", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34015, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Return Gas Pump Drain", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34016, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Return Gas Pump Fill", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34017, "type": "MB", "unitDisp": "—", "name": "Comm Loss: SSS/AFD Fault", "note": "0 = Normal 1 = In Alarm · 조건: Non Comm AFD"}, {"inst": 34018, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Cprsr Discharge Refrigerant Temp Sensor", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34019, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Cprsr Rfgt Discharge Temperature", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34020, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Differential Refrigerant Pressure", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34021, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34022, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Refrigerant Pressure Ratio", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34023, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Loss of Oil at Compressor (Running)", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34024, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Loss of Oil at Compressor (Stopped)", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34025, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Differential Refrigerant Pressure", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34026, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Discharge Superheat", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34027, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Oil Flow", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34028, "type": "MB", "unitDisp": "—", "name": "Diagnostic: No Differential Refrigerant Pressure", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34029, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Oil Flow Protection Fault", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34030, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Oil Pressure Transducer", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34031, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Output Power Input", "note": "0 = Normal 1 = In Alarm · 조건: Non Comm AFD"}, {"inst": 34032, "type": "MB", "unitDisp": "—", "name": "Comm Loss: AFD Output Power Input", "note": "0 = Normal 1 = In Alarm · 조건: Non Comm AFD"}, {"inst": 34033, "type": "MB", "unitDisp": "—", "name": "Comm Loss: AFD Speed Signal Output", "note": "0 = Normal 1 = In Alarm · 조건: Non Comm AFD"}, {"inst": 34034, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Adaptive Frequency Drive", "note": "0 = Normal 1 = In Alarm · 조건: TR200 Modbus AFD Local Comm AFD"}, {"inst": 34035, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Economizer Bypass Valve", "note": "0 = Normal 1 = In Alarm · 조건: Economizer"}, {"inst": 34036, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Economizer Pressure", "note": "0 = Normal 1 = In Alarm · 조건: Economizer"}, {"inst": 34037, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Economizer Temperature", "note": "0 = Normal 1 = In Alarm · 조건: Economizer"}, {"inst": 34038, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Economizer Valve", "note": "0 = Normal 1 = In Alarm · 조건: Economizer"}, {"inst": 34039, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Hot Gas Bypass Valve", "note": "0 = Normal 1 = In Alarm · 조건: Variable Vi"}, {"inst": 34040, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Liquid Line Bypass Valve", "note": "0 = Normal 1 = In Alarm · 조건: Liquid Line Bypass"}, {"inst": 34041, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Return Purge Valve", "note": "0 = Normal 1 = In Alarm · 조건: Variable Vi"}, {"inst": 34042, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34043, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34044, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Economizer Pressure Sensor", "note": "0 = Normal 1 = In Alarm · 조건: Economizer"}, {"inst": 34045, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Economizer Temperature Sensor", "note": "0 = Normal 1 = In Alarm · 조건: Economizer"}, {"inst": 34046, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Restart Inhibit", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34047, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Cond Refrigerant Pressure", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34048, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Condenser Refrigerant Pressure Xdcr", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34049, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Excessive Condenser Pressure", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34050, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Condenser Water Flow Switch", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34051, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Condenser Water Pump Relay", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34052, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Cond Diff Water Pressure", "note": "0 = Normal 1 = In Alarm · 조건: Cond Differential Water Pressure"}, {"inst": 34053, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Condenser Diff Water Pressure Xdcr", "note": "0 = Normal 1 = In Alarm · 조건: Cond Differential Water Pressure"}, {"inst": 34054, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Condenser Water Flow Lost", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34055, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Condenser Water Flow Overdue", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34056, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Condenser Entering Water Temp", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34057, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Condenser Leaving Water Temp", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34058, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Condenser Entering Water Temp Sensor", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34059, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Condenser Leaving Water Temp Sensor", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34060, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evaporator Rfgt Liquid Level", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34061, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Liquid Level Sensor", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34062, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Evaporator Liquid Level", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34063, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Liquid Level", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34064, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Refrigerant Pressure", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34065, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Refrigerant Temperature", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34066, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Temp: Unit Off", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34067, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Flow Switch", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34068, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump Relay", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34069, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Diff Water Pressure", "note": "0 = Normal 1 = In Alarm · 조건: Evap Differential Water Pressure"}, {"inst": 34070, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Diff Water Pressure Xdcr", "note": "0 = Normal 1 = In Alarm · 조건: Evap Differential Water Pressure"}, {"inst": 34071, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Lost", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34072, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Overdue", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34073, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Evaporator Refrigerant Pressure", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34074, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Evaporator Water Temperature", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34075, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Water Flow", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34076, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Water Flow (Entering Water Temp)", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34077, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Entering Water Temp Sensor", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34078, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Leaving Water Temp Sensor", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34079, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Water Temp (Unit On)", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34080, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34081, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve 1", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34082, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve 2", "note": "0 = Normal 1 = In Alarm · 조건: Dual Expansion Valve"}, {"inst": 34083, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evaporator Rfgt Pressure", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34084, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Rfgt Pressure Transducer", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34085, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Compressor % RLA Output", "note": "0 = Normal 1 = In Alarm · 조건: Motor Current Analog Output"}, {"inst": 34086, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Cond Head Press Cntrl Output", "note": "0 = Normal 1 = In Alarm · 조건: Head Pressure Control"}, {"inst": 34087, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Cond Rfgt Pressure Output", "note": "0 = Normal 1 = In Alarm · 조건: Delta P HPC Setting"}, {"inst": 34088, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Emergency Stop", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34089, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Ext Chilled/Hot Water Setpoint", "note": "0 = Normal 1 = In Alarm · 조건: Ext Chilled Water Setpoint"}, {"inst": 34090, "type": "MB", "unitDisp": "—", "name": "Comm Loss: External Auto/Stop", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34091, "type": "MB", "unitDisp": "—", "name": "Comm Loss: External Demand Limit Setpoint", "note": "0 = Normal 1 = In Alarm · 조건: Ext Demand Limit Setpoint"}, {"inst": 34092, "type": "MB", "unitDisp": "—", "name": "Comm Loss: External Hot Water Command", "note": "0 = Normal 1 = In Alarm · 조건: Hot Water Control"}, {"inst": 34093, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Op Status Programmable Relays", "note": "0 = Normal 1 = In Alarm · 조건: Programmable Status Relay"}, {"inst": 34094, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Refrigerant Monitor Input", "note": "0 = Normal 1 = In Alarm · 조건: Refrigerant Monitor"}, {"inst": 34095, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Emergency Stop", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34096, "type": "MB", "unitDisp": "—", "name": "Diagnostic: External Chilled/Hot Water Setpoint", "note": "0 = Normal 1 = In Alarm · 조건: Ext Chilled Water Setpoint"}, {"inst": 34097, "type": "MB", "unitDisp": "—", "name": "Diagnostic: External Demand Limit Setpoint", "note": "0 = Normal 1 = In Alarm · 조건: Ext Demand Limit Setpoint"}, {"inst": 34098, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Refrigerant Monitor Input", "note": "0 = Normal 1 = In Alarm · 조건: Refrigerant Monitor"}, {"inst": 34099, "type": "MB", "unitDisp": "—", "name": "Comm Loss: External Heat Recovery Command", "note": "0 = Normal 1 = In Alarm · 조건: Ext Heat Recovery Setpoint"}, {"inst": 34100, "type": "MB", "unitDisp": "—", "name": "Comm Loss: External Heat Recovery Setpoint", "note": "0 = Normal 1 = In Alarm · 조건: Ext Heat Recovery Setpoint"}, {"inst": 34101, "type": "MB", "unitDisp": "—", "name": "Comm Loss: HR Entering Water Temp Sensor", "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery"}, {"inst": 34102, "type": "MB", "unitDisp": "—", "name": "Comm Loss: HR Leaving Water Temp Sensor", "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery"}, {"inst": 34103, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Heat Recovery Tank Water Temp", "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery"}, {"inst": 34104, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Heat Recovery Water Flow Switch", "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery"}, {"inst": 34105, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Heat Recovery Water Pump Relay", "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery"}, {"inst": 34106, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Ext Heat Recovery Temp Setpoint Sensor", "note": "0 = Normal 1 = In Alarm · 조건: Ext Heat Recovery Setpoint"}, {"inst": 34107, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Heat Recovery Entering Water Temperature Sensor", "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery"}, {"inst": 34108, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Heat Recovery Leaving Water Temperature Sensor", "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery"}, {"inst": 34109, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Heat Recovery Tank Water Temp Sensor", "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery"}, {"inst": 34110, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Heat Recovery Water Flow Lost", "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery"}, {"inst": 34111, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Heat Recovery Water Flow Overdue", "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery"}, {"inst": 34112, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Unexpected Heat Recovery Water Flow", "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery"}, {"inst": 34113, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Unexpected Condenser Water Flow", "note": "0 = Normal 1 = In Alarm · 조건: Heat Recovery"}, {"inst": 34114, "type": "MB", "unitDisp": "—", "name": "Comm Loss: External Ice Building Command", "note": "0 = Normal 1 = In Alarm · 조건: Ice Building"}, {"inst": 34115, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Ice Building Relay", "note": "0 = Normal 1 = In Alarm · 조건: Ice Building"}, {"inst": 34116, "type": "MB", "unitDisp": "—", "name": "Comm Loss: SSS/AFD Fault", "note": "0 = Normal 1 = In Alarm · 조건: Solid State Starter"}, {"inst": 34117, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Starter", "note": "0 = Normal 1 = In Alarm · 조건: Solid State Starter Non-Comm AFD"}, {"inst": 34118, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Solid State Starter Fault", "note": "0 = Normal 1 = In Alarm · 조건: Solid State Starter"}, {"inst": 34119, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Failed to Arm/Start", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34120, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Unexpected Starter Shutdown", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34121, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Bus Over Voltage", "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD"}, {"inst": 34122, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Bus Under Voltage", "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD"}, {"inst": 34123, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Comm Loss: Main Processor", "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD"}, {"inst": 34124, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Emergency Stop Fault", "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD"}, {"inst": 34125, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD General Failure", "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD"}, {"inst": 34126, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Ground Fault", "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD"}, {"inst": 34127, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Instantaneous Current Overload", "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD"}, {"inst": 34128, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Interrupt Failure", "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD"}, {"inst": 34129, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Inverter Heatsink Over Temp", "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD"}, {"inst": 34130, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Motor Current Overload", "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD"}, {"inst": 34131, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Output Phase Loss", "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD"}, {"inst": 34132, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Rated Current Out of Range", "note": "0 = Normal 1 = In Alarm · 조건: Local Comm AFD"}, {"inst": 34133, "type": "MB", "unitDisp": "—", "name": "Diagnostic: At Speed Input Opened", "note": "0 = Normal 1 = In Alarm · 조건: Solid State Starter Non-comm AFD"}, {"inst": 34134, "type": "MB", "unitDisp": "—", "name": "Diagnostic: At Speed Input Shorted", "note": "0 = Normal 1 = In Alarm · 조건: Solid State Starter Non-comm AFD"}, {"inst": 34135, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 1", "note": "0 = Normal 1 = In Alarm · 조건: Motor Winding Temp"}, {"inst": 34136, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Motor Winding Temperature 2", "note": "0 = Normal 1 = In Alarm · 조건: Motor Winding Temp"}, {"inst": 34137, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accelerate: Transition", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD"}, {"inst": 34138, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Compressor Did Not Accelerate Fully", "note": "0 = Normal 1 = In Alarm · 조건: Solid State Starter Non-comm AFD"}, {"inst": 34139, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Compressor Did Not Accelerate: Shutdown", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD"}, {"inst": 34140, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Motor Winding Temperature", "note": "0 = Normal 1 = In Alarm · 조건: Motor Winding Temp"}, {"inst": 34141, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout", "note": "0 = Normal 