1 = In Alarm · 조건: Local Comm AFD"}, {"inst": 34142, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Momentary Power Loss", "note": "0 = Normal 1 = In Alarm · 조건: Line Voltage Sensing"}, {"inst": 34143, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Motor Current Overload", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD"}, {"inst": 34144, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Motor Winding Temp Sensor - Cprsr1A", "note": "0 = Normal 1 = In Alarm · 조건: Motor Winding Temp"}, {"inst": 34145, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Over Voltage", "note": "0 = Normal 1 = In Alarm · 조건: Line Voltage Sensing"}, {"inst": 34146, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Phase Loss", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD"}, {"inst": 34147, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Phase Reversal", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD"}, {"inst": 34148, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Power Loss", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD"}, {"inst": 34149, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Severe Current Unbalance", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD"}, {"inst": 34150, "type": "MB", "unitDisp": "—", "name": "Starter Comm Loss: Main Processor", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD"}, {"inst": 34151, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Contactor Interrupt Failure", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD"}, {"inst": 34152, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Did Not Transition", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter"}, {"inst": 34153, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Dry Run Test", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD"}, {"inst": 34154, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type I", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD"}, {"inst": 34155, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type II", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD"}, {"inst": 34156, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type III", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD"}, {"inst": 34157, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 1", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD"}, {"inst": 34158, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 2", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter Solid State Starter Non-comm AFD"}, {"inst": 34159, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Opened", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter"}, {"inst": 34160, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Shorted", "note": "0 = Normal 1 = In Alarm · 조건: Wye-Delta Starter"}, {"inst": 34161, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Under Voltage", "note": "0 = Normal 1 = In Alarm · 조건: Line Voltage Sensing"}, {"inst": 34162, "type": "MB", "unitDisp": "—", "name": "Diagnostic: MP: Invalid Configuration", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 34163, "type": "MB", "unitDisp": "—", "name": "Diagnostic: MP: Reset Has Occurred", "note": "0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 40011, "type": "MB", "unitDisp": "—", "name": "Chilled Water Setpoint", "note": "The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Temperature · 조건: Standard"}, {"inst": 40013, "type": "MB", "unitDisp": "—", "name": "Demand Limit Setpoint", "note": "The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Percentage · 조건: Standard"}, {"inst": 40015, "type": "MB", "unitDisp": "—", "name": "Hot Water Setpoint", "note": "The value is normally provided by the BAS to send the Hot Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Temperature · 조건: Hot Water Control"}, {"inst": 40017, "type": "MB", "unitDisp": "—", "name": "Base Loading Setpoint", "note": "The value is normally provided by the BAS to send the Base Loading Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Percentage · 조건: Base Loading"}, {"inst": 40019, "type": "MB", "unitDisp": "—", "name": "Heat Recovery Water Tank Temperature Setpoint BAS", "note": "The value is normally provided by the BAS to send the Heat Recovery Leaving Water Temperature Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · Temperature"}, {"inst": 42011, "type": "MB", "unitDisp": "—", "name": "Chiller Mode Command BAS", "note": "Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling · 조건: Standard"}, {"inst": 43011, "type": "MB", "unitDisp": "—", "name": "Chiller Auto Stop Command BAS", "note": "Normally used by the BMS to command the chiller to start running if operating conditions are satisfied, or to stop the chiller from running. · 0 = Stop 1 = Auto · 조건: Standard"}, {"inst": 43012, "type": "MB", "unitDisp": "—", "name": "Reset Diagnostic", "note": "Normally used by the BMS to initiate a request to reset any controller diagnostics · 0 = Normal 1 = Reset · 조건: Standard"}, {"inst": 43013, "type": "MB", "unitDisp": "—", "name": "Base Loading Request", "note": "Normally used by the BMS to command the chiller to enter a mode of operation where the · 0 = Normal 1 = Reduce Noise · 조건: Base Loading"}, {"inst": 43014, "type": "MB", "unitDisp": "—", "name": "Heat Recovery Enable BAS", "note": "Normally used by the BMS to command the heat recovery to start running if operating conditions are satisfied, or to stop the heat recovery from running. · 0 = Off 1 = On · 조건: Heat Recovery"}, {"inst": 43015, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Pump Request BAS", "note": "Normally used by the BMS to lockout the Evaporator Water Pump · 0 = Normal 1 = Locked Out · 조건: Standard"}, {"inst": 43016, "type": "MB", "unitDisp": "—", "name": "Condenser Water Pump Request BAS", "note": "Normally used by the BMS to lockout the Condenser Water Pump · 0 = Normal 1 = Locked Out · 조건: Standard"}, {"inst": 10100, "type": "MSI", "unitDisp": "—", "name": "Running Mode", "note": "Indicates the running state of the chiller · 조건: Standard · 1 = Chiller Off 2 = Chiller In Start Mode 3= Chiller In Run Mode 4= Chiller In Pre- Shutdown Mode 5 = Chiller In Service Mode"}, {"inst": 10101, "type": "MSI", "unitDisp": "—", "name": "Operating Mode", "note": "Indicates the operating mode of the chiller · 조건: Standard · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling"}, {"inst": 10102, "type": "MSI", "unitDisp": "—", "name": "Refrigerant Type", "note": "Indicates the chiller refrigerant type · 조건: Standard · 1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E)"}, {"inst": 10103, "type": "MSI", "unitDisp": "—", "name": "Manufacture Location", "note": "Indicates the location that the chiller was manufactured · 조건: Standard · 1 = Field Applied 2 = La Crosse 3= Pueblo 4= Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colch"}, {"inst": 10104, "type": "MSI", "unitDisp": "—", "name": "Cooling Type", "note": "Indicates the cooling Type of chiller · 조건: Standard · 1 = Water Cooled 2 = Air Cooled"}, {"inst": 10105, "type": "MSI", "unitDisp": "—", "name": "Model Information [GEN2]", "note": "Indicates the model information of chiller · 조건: Standard · 1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20"}, {"inst": 10100, "type": "MSV", "unitDisp": "—", "name": "Chiller Mode Command BAS", "note": "Normally used by the BMS to command the chiller Mode · 조건: Standard · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — Series R® Model RTHD (LonTalk)", "name": "Symbio™ 800 Series R® Model RTHD", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 67점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["LonTalk", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 1. General data", "page": 13, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null], "rows": [["", "", "", "B1B1B1", "B1C1D1", "B2B2B2", "B2C2D2", "C1D5E4", "C1D6E5", "C1E1F1", "C2D3E3"], ["General", "", "", "", "", "", "", "", "", "", ""], ["", "Refrigerant Type", "", "R-513A", "", "", "", "", "", "", ""], ["", "Refrigerant Charge", "lb", "410", "490", "410", "490", "490", "490", "525", "490"], ["", "", "kg", "186", "222", "186", "222", "222", "222", "238", "222"], ["wye-delta with R-513A(b)", "Oil Type", "", "OIL00386", "", "", "", "", "", "", ""], ["", "Oil Charge", "gal", "4.3", "4.3", "4.3", "4.3", "5.7", "5.7", "9.5", "5.7"], ["", "", "L", "16.2", "16.2", "16.2", "16.2", "21.9", "21.9", "36.1", "21.9"], ["AFD with R-513A", "Oil Type", "", "OIL00386", "", "", "", "", "", "", ""], ["", "Oil Charge", "gal", "7.1", "7.1", "7.1", "7.1", "9.5", "9.5", "10.5", "9.5"], ["", "", "L", "27.1", "27.1", "27.1", "27.1", "36.1", "36.1", "39.9", "36.1"], ["Evaporator", "", "", "", "", "", "", "", "", "", ""], ["", "Water Storage", "gal", "41", "55", "45", "58", "52", "45", "82", "78"], ["", "", "L", "155", "208", "170", "220", "197", "170", "310", "295"], ["2-pass", "Connection size", "in", "8", "8", "8", "8", "8", "8", "8", "8"], ["", "", "mm", "200", "200", "200", "200", "200", "200", "200", "200"], ["", "Min Flow - Water", "gpm", "253", "320", "288", "347", "351", "293", "450", "486"], ["", "", "l/s", "16", "18", "22", "22", "21", "18", "28", "31"], ["", "Maximum Flow", "gpm", "1104", "1412", "1266", "1531", "1542", "1287", "1980", "2131"], ["", "", "l/s", "70", "89", "80", "97", "97", "81", "125", "134"], ["3-pass", "Connection size", "in", "6", "6", "6", "6", "8", "8", "8", "8"], ["", "", "mm", "150", "150", "150", "150", "200", "200", "200", "200"], ["", "Min Flow - Water", "gpm", "168", "213", "192", "232", "234", "196", "300", "324"], ["", "", "l/s", "11", "13", "12", "15", "15", "12", "19", "20"], ["", "Maximum Flow", "gpm", "736", "941", "844", "1022", "1028", "860", "1320", "1417"], ["", "", "l/s", "46", "59", "53", "65", "65", "54", "83", "89"], ["4-pass", "Connection size", "in", "–", "–", "–", "–", "–", "–", "–", "–"], ["", "", "mm", "–", "–", "–", "–", "–", "–", "–", "–"], ["", "Min Flow - Water", "gpm", "–", "–", "–", "–", "–", "–", "–", "–"], ["", "", "l/s", "–", "–", "–", "–", "–", "–", "–", "–"], ["", "Maximum Flow", "gpm", "–", "–", "–", "–", "–", "–", "–", "–"], ["", "", "l/s", "–", "–", "–", "–", "–", "–", "–", "–"], ["Condenser (all are 2-pass)", "", "", "", "", "", "", "", "", "", ""]], "source": "RLC-PRC020M-EN_06012025.pdf"}, {"title": "Table 1. General data (continued)", "page": 14, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null], "rows": [["", "", "", "B1B1B1", "B1C1D1", "B2B2B2", "B2C2D2", "C1D5E4", "C1D6E5", "C1E1F1", "C2D3E3"], ["", "Connection size Water Storage Min Flow - Water Min Flow - Freeze Inhibitor Max Flow", "in", "6", "6", "6", "6", "8", "8", "8", "8"], ["", "", "mm", "150", "150", "150", "150", "200", "200", "200", "200"], ["", "", "gal", "28", "31", "29", "34", "32", "29", "60", "47"], ["", "", "L", "106", "117", "110", "129", "121", "110", "226", "178"], ["", "", "gpm", "193", "193", "212", "212", "245", "206", "375", "325"], ["", "", "l/s", "12", "12", "13", "13", "15", "13", "24", "21"], ["", "", "gpm", "230", "230", "255", "255", "295", "250", "450", "390"], ["", "", "l/s", "15", "15", "16", "16", "19", "16", "28", "25"], ["", "", "gpm", "850", "850", "935", "935", "1080", "910", "1650", "1420"], ["", "", "l/s", "54", "54", "59", "59", "68", "57", "104", "90"]], "source": "RLC-PRC020M-EN_06012025.pdf"}, {"title": "Table 2. General data", "page": 14, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null], "rows": [["", "", "", "C2D4E4", "C2F2F3", "D1D1E1", "D1F1F2", "D1G1G1", "D1G2G2", "D2D2E2", "D2F2F3"], ["General", "", "", "", "", "", "", "", "", "", ""], ["", "Refrigerant Type Refrigerant Charge", "", "R-513A", "", "", "", "", "", "", ""], ["", "", "lb", "490", "625", "475", "625", "700", "700", "475", "625"], ["", "", "kg", "222", "284", "216", "284", "318", "318", "216", "284"], ["wye-delta wit R-513A(b)", "Oil Type h Oil Charge", "", "OIL00386", "", "", "", "", "", "", ""], ["", "", "gal", "5.7", "9.5", "5.7", "9.5", "10.5", "10.5", "5.7", "9.5"], ["", "", "L", "21.9", "36.1", "21.9", "36.1", "39.9", "39.9", "21.9", "36.1"], ["AFD with R-513A", "Oil Type Oil Charge", "", "OIL00386", "", "", "", "", "", "", ""], ["", "", "gal", "9.5", "11.4", "9.0", "10.5", "12.8", "12.8", "9.0", "10.5"], ["", "", "L", "36.1", "43.2", "34.2", "39.9", "48.5", "48.5", "34.2", "39.9"], ["Evaporator", "", "", "", "", "", "", "", "", "", ""], ["", "Water Storage", "gal", "52", "107", "69", "102", "136", "144", "74", "107"], ["", "", "L", "197", "405", "261", "386", "515", "545", "280", "405"], ["2-pass", "Connection size Min Flow - Water Maximum Flow", "in", "8", "10", "8", "10", "–", "–", "8", "10"], ["", "", "mm", "200", "250", "200", "250", "–", "–", "200", "250"], ["", "", "gpm", "351", "604", "415", "563", "–", "–", "450", "604"], ["", "", "l/s", "21", "38", "26", "36", "–", "–", "28", "38"], ["", "", "gpm", "1542", "2667", "1812", "2478", "–", "–", "1980", "2667"], ["", "", "l/s", "97", "168", "114", "156", "–", "–", "125", "168"]], "source": "RLC-PRC020M-EN_06012025.pdf"}, {"title": "Table 2. General data (continued)", "page": 15, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null], "rows": [["", "", "", "C2D4E4", "C2F2F3", "D1D1E1", "D1F1F2", "D1G1G1", "D1G2G2", "D2D2E2", "D2F2F3"], ["3-pass", "Connection size", "in", "8", "8", "8", "8", "10", "10", "8", "8"], ["", "", "mm", "200", "200", "200", "200", "250", "250", "200", "200"], ["", "Min Flow - Water", "gpm", "234", "404", "275", "376", "505", "550", "300", "404"], ["", "", "l/s", "15", "25", "17", "24", "35", "35", "19", "25"], ["", "Maximum Flow", "gpm", "1028", "1780", "1206", "1655", "2218", "2413", "1320", "1780"], ["", "", "l/s", "65", "112", "76", "104", "140", "152", "83", "112"], ["4-pass", "Connection size", "in", "–", "–", "–", "–", "8", "8", "–", "–"], ["", "", "mm", "–", "–", "–", "–", "200", "200", "–", "–"], ["", "Min Flow - Water", "gpm", "–", "–", "–", "–", "379", "411", "–", "–"], ["", "", "l/s", "–", "–", "–", "–", "24", "26", "–", "–"], ["", "Maximum Flow", "gpm", "–", "–", "–", "–", "1666", "1807", "–", "–"], ["", "", "l/s", "–", "–", "–", "–", "105", "114", "–", "–"], ["Condenser (all are 2-pass)", "", "", "", "", "", "", "", "", "", ""], ["", "Connection size", "in", "8", "8", "8", "8", "8", "8", "8", "8"], ["", "", "mm", "200", "200", "200", "200", "200", "200", "200", "200"], ["", "Water Storage", "gal", "32", "61", "44", "57", "79", "91", "47", "61"], ["", "", "L", "121", "231", "166", "216", "299", "344", "178", "231"], ["", "Min Flow - Water", "gpm", "245", "355", "291", "355", "444", "535", "316", "385"], ["", "", "l/s", "15", "22", "18", "22", "28", "34", "20", "24"], ["", "Min Flow - Freeze Inhibitor", "gpm", "295", "460", "350", "430", "530", "650", "380", "460"], ["", "", "l/s", "19", "29", "22", "27", "33", "41", "24", "29"], ["", "Max Flow", "gpm", "1080", "1700", "1280", "1560", "1960", "2360", "1390", "1700"], ["", "", "l/s", "68", "107", "81", "98", "124", "149", "88", "107"]], "source": "RLC-PRC020M-EN_06012025.pdf"}, {"title": "Table 3. General data", "page": 15, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null, null], "rows": [["", "", "", "D2G2G1", "D2G3G3", "D3D2E2", "D3F2F3", "D3G2G1", "E3D2E2", "E3F2F3", "E3G2G1", "E3G3G3"], ["General", "", "", "", "", "", "", "", "", "", "", ""], ["", "Refrigerant Type", "", "R-513A", "", "", "", "", "", "", "", ""], ["", "Refrigerant Charge", "lb", "700", "700", "475", "625", "700", "475", "625", "700", "700"], ["", "", "kg", "318", "318", "216", "284", "318", "216", "284", "318", "318"], ["wye-delta with R-513A(b)", "Oil Type", "", "OIL00386", "", "", "", "", "", "", "", ""], ["", "Oil Charge", "gal", "10.5", "10.5", "5.7", "9.5", "10.5", "5.7", "9.5", "10.5", "10.5"], ["", "", "L", "39.9", "39.9", "21.9", "36.1", "39.9", "21.9", "36.1", "39.9", "39.9"]], "source": "RLC-PRC020M-EN_06012025.pdf"}, {"title": "Table 3. General data (continued)", "page": 16, "orientation": "column", "header": ["Description", "", "Units", "Unit Configuration(a)", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, "current", null, null, null, null, null, null, null, null], "rows": [["", "", "", "D2G2G1", "D2G3G3", "D3D2E2", "D3F2F3", "D3G2G1", "E3D2E2", "E3F2F3", "E3G2G1", "E3G3G3"], ["AFD with R-513A", "Oil Type Oil Charge", "", "OIL00386", "", "", "", "", "", "", "", ""], ["", "", "gal", "12.8", "12.8", "9", "10.5", "12.8", "9", "10.5", "12.8", "12.8"], ["", "", "L", "48.5", "48.5", "34.2", "39.9", "48.5", "34.2", "39.9", "48.5", "48.5"], ["Evaporator", "", "", "", "", "", "", "", "", "", "", ""], ["", "Water Storage", "gal", "144", "159", "74", "107", "144", "74", "107", "144", "159"], ["", "", "L", "545", "602", "280", "405", "545", "280", "405", "545", "602"], ["2-pass", "Connection size Min Flow - Water Maximum Flow", "in", "–", "–", "8", "10", "–", "8", "10", "–", "–"], ["", "", "mm", "–", "–", "200", "250", "–", "200", "250", "–", "–"], ["", "", "gpm", "–", "–", "450", "604", "–", "450", "604", "–", "–"], ["", "", "l/s", "–", "–", "28", "38", "–", "28", "38", "–", "–"], ["", "", "gpm", "–", "–", "1980", "2667", "–", "1980", "2667", "–", "–"], ["", "", "l/s", "–", "–", "125", "168", "–", "125", "168", "–", "–"], ["3-pass", "Connection size Min Flow - Water Maximum Flow", "in", "10", "10", "8", "8", "10", "8", "8", "10", "10"], ["", "", "mm", "250", "250", "200", "200", "250", "200", "200", "250", "250"], ["", "", "gpm", "550", "622", "300", "404", "550", "300", "404", "550", "622"], ["", "", "l/s", "35", "39", "19", "25", "35", "19", "25", "35", "39"], ["", "", "gpm", "2413", "2732", "1320", "1780", "2413", "1320", "1780", "2413", "2732"], ["", "", "l/s", "152", "172", "83", "112", "152", "83", "112", "152", "172"], ["4-pass", "Connection size Min Flow - Water Maximum Flow", "in", "8", "8", "–", "–", "8", "–", "–", "8", "8"], ["", "", "mm", "200", "200", "–", "–", "200", "–", "–", "200", "200"], ["", "", "gpm", "411", "466", "–", "–", "411", "–", "–", "411", "466"], ["", "", "l/s", "26", "29", "–", "–", "26", "–", "–", "26", "29"], ["", "", "gpm", "1807", "2050", "–", "–", "1807", "–", "–", "1807", "2050"], ["", "", "l/s", "114", "129", "–", "–", "114", "–", "–", "114", "129"], ["Condenser (all are 2-pass)", "", "", "", "", "", "", "", "", "", "", ""], ["", "Connection size Water Storage Min Flow - Water Min Flow - Freeze Inhibitor Max Flow", "in", "8", "8", "8", "8", "8", "8", "8", "8", "8"], ["", "", "mm", "200", "200", "200", "200", "200", "200", "200", "200", "200"], ["", "", "gal", "79", "97", "47", "61", "79", "47", "61", "79", "97"], ["", "", "L", "299", "367", "178", "231", "299", "178", "231", "299", "367"], ["", "", "gpm", "444", "589", "316", "385", "444", "316", "385", "444", "589"], ["", "", "l/s", "28", "37", "20", "24", "28", "20", "24", "28", "37"], ["", "", "gpm", "530", "710", "380", "460", "530", "380", "460", "530", "710"], ["", "", "l/s", "33", "45", "24", "29", "33", "24", "29", "33", "45"], ["", "", "gpm", "1960", "2600", "1390", "1700", "1960", "1390", "1700", "1960", "2600"], ["", "", "l/s", "124", "164", "88", "107", "124", "88", "107", "124", "164"]], "source": "RLC-PRC020M-EN_06012025.pdf"}, {"title": "Table 4. Compressor motor electrical data (60 Hz) — standard units (wye-delta starter)", "page": 21, "orientation": "column", "header": ["Compressor Code(a)", "Voltage(b)", "Max kW", "RLA @ Max kW(c)", "LRA (Wye)", "LRA (Delta)"], "quantities": ["current", "voltage", "power", "power", null, null], "rows": [["B1, B2", "200", "174", "557", "970", "3103"], ["", "230", "174", "484", "818", "2617"], ["", "380", "174", "291", "488", "1561"], ["", "460", "174", "241", "400", "1280"], ["", "575", "174", "193", "329", "1053"], ["C1, C2", "200", "249", "812", "1173", "3634"], ["", "230", "249", "698", "936", "2901"], ["", "380", "249", "421", "558", "1727"], ["", "460", "249", "349", "469", "1453"], ["", "575", "249", "279", "375", "1162"], ["D1, D2", "200", "329", "1047", "1690", "5477"], ["", "230", "329", "918", "1532", "4966"], ["", "380", "329", "549", "850", "2755"], ["", "460", "329", "455", "730", "2366"], ["", "575", "329", "367", "612", "1984"]], "source": "RLC-PRC020M-EN_06012025.pdf"}, {"title": "Table 5. Electrical data - units with AFD", "page": 22, "orientation": "column", "header": ["Voltage", "Applied Range(a)", "Estimated Power Loss (W)"], "quantities": ["voltage", "current", "power"], "rows": [["575V 60 Hz", "0 - 126", "1739"], ["", "127 - 150", "2099"], ["", "151 - 185", "2646"], ["", "186 - 234", "3071"], ["", "235 - 279", "3719"], ["", "280 - 316", "4460"], ["", "317 - 366", "5023"], ["460V 60 Hz", "0 - 176", "2257"], ["", "177 - 223", "2719"], ["", "224 - 280", "3622"], ["", "281 - 335", "3561"], ["", "336 - 411", "4558"], ["", "412 - 455", "5703"], ["380V 60 Hz", "0 - 197", "2555"], ["", "198 - 241", "2949"], ["", "242 - 292", "3764"], ["", "293 - 367", "4109"], ["", "368 - 446", "5129"], ["", "447 - 549", "6663"]], "source": "RLC-PRC020M-EN_06012025.pdf"}, {"title": "Table 6. Electrical connections", "page": 22, "orientation": "column", "header": ["Starter Panel Connection", "Selection RLA", "Lug Size(a) L1-L3 (Each Phase)"], "quantities": [null, null, "current"], "rows": [["Terminals Block", "000-598", "(2) #4 - 500 MCM"], ["", "599-779", "N/A"], ["Main Circuit Breaker(b)", "000-200", "(1) 3/0 - 350 MCM"], ["", "201-476", "(2) 2/0 - 500 MCM"], ["", "477-640", "(3) 3/0 - 500 MCM"], ["", "641-779", "(4) 3/0 - 500 MCM"]], "source": "RLC-PRC020M-EN_06012025.pdf"}, {"title": "Table 7. Overall dimensions — units with AFD option", "page": 29, "orientation": "column", "header": ["Unit Configuration(a) i", "AFD D1H Frame Length (L)", "Width (W)", "", "Height (H)", "", "AFD D2H Frame Length (L)", "", "Width (W)", "Height (H)", ""], "quantities": ["current", null, "dimension", null, "dimension", null, null, null, "dimension", "dimension", null], "rows": [["", "n mm", "in", "mm", "in", "mm", "in", "mm", "in mm", "in", "mm"], ["B1B1B1 10", "7.6 2734", "71.3", "1811", "75.6", "1920", "107.6", "2733", "71.3 1811", "80.8", "2052"], ["B1C1D1 12", "5.9 3198", "71.3", "1811", "75.6", "1920", "125.9", "3198", "71.3 1811", "80.8", "2052"], ["B2B2B2 10", "7.6 2734", "71.3", "1811", "75.6", "1920", "107.6", "2733", "71.3 1811", "80.8", "2052"], ["B2C2D2 12", "5.9 3198", "71.3", "1811", "75.6", "1920", "125.9", "3198", "71.3 1811", "80.8", "2052"], ["C1D5E4 10", "7.6 2734", "74.5", "1893", "78.3", "1989", "107.6", "2734", "74.5 1893", "83.5", "2121"], ["C1D6E5 10", "7.6 2734", "74.5", "1893", "78.3", "1989", "107.6", "2734", "74.5 1893", "83.5", "2121"], ["C1E1F1 12", "5.9 3198", "74.4", "1891", "78.3", "1989", "125.9", "3198", "74.4 1891", "83.5", "2121"], ["C2D3E3 10", "7.6 2734", "74.5", "1893", "78.3", "1989", "107.6", "2734", "74.5 1893", "83.5", "2121"], ["C2D4E4 10", "7.6 2734", "74.5", "1893", "78.3", "1989", "107.6", "2734", "74.5 1893", "83.5", "2121"], ["C2F2F3 12", "5.9 3198", "74.2", "1886", "78.7", "1999", "125.9", "3198", "74.2 1886", "84.3", "2141"], ["D1D1E1", "- -", "-", "-", "-", "-", "107.6", "2734", "74.5 1893", "83.5", "2121"], ["D1F1F2", "- -", "-", "-", "-", "-", "125.9", "3198", "74.2 1885.7", "84.3", "2141"], ["D1G1G1", "- -", "-", "-", "-", "-", "125.9", "3289", "76.7 1948", "87.3", "2217"], ["D1G2G2", "- -", "-", "-", "-", "-", "125.9", "3289", "76.7 1948", "87.3", "2217"], ["D2D2E2", "- -", "-", "-", "-", "-", "107.6", "2734", "74.5 1893", "83.5", "2121"], ["D2F2F3", "- -", "-", "-", "-", "-", "125.9", "3198", "74.2 1886", "84.3", "2141"], ["D2G2G1", "- -", "-", "-", "-", "-", "125.9", "3289", "76.7 1948", "87.3", "2217"], ["D2G3G3", "- -", "-", "-", "-", "-", "125.9", "3289", "76.7 1948", "87.3", "2217"], ["D3D2E2", "- -", "-", "-", "-", "-", "107.6", "2734", "74.5 1893", "83.5", "2121"], ["D3F2F3", "- -", "-", "-", "-", "-", "125.9", "3198", "74.2 1886", "84.3", "2141"], ["D3G2G1", "- -", "-", "-", "-", "-", "125.9", "3289", "76.7 1948", "87.3", "2217"], ["E3D2E2", "- -", "-", "-", "-", "-", "107.6", "2734", "74.5 1893", "83.5", "2121"], ["E3F2F3", "- -", "-", "-", "-", "-", "125.9", "3198", "74.2 1886", "84.3", "2141"], ["E3G2G1", "- -", "-", "-", "-", "-", "125.9", "3289", "76.7 1948", "87.3", "2217"], ["E3G3G3", "", "", "", "", "", "125.9", "3289", "76.7 1948", "87.3", "2217"]], "source": "RLC-PRC020M-EN_06012025.pdf"}, {"title": "Table 8. Service clearances", "page": 30, "orientation": "column", "header": ["Unit Configuration(a)", "Recommended Clearance Front", "", "Back", "", "Either End", "", "Other End(b)", "", "Top", ""], "quantities": ["current", null, null, null, null, null, null, null, null, null, null], "rows": [["", "in", "mm", "in", "mm", "in", "mm", "in", "mm", "in", "mm"], ["BBB,CDE, DDE, EDE", "36.5", "927", "36", "914", "36", "914", "108", "2743", "36", "914"], ["EFF, DFF, CEF, BCD", "36.5", "927", "36", "914", "36", "914", "126", "3200", "36", "914"], ["EGG, DGG, CGG", "36.5", "927", "36", "914", "36", "914", "130", "3302", "36", "914"]], "source": "RLC-PRC020M-EN_06012025.pdf"}, {"title": "Table 9. Weights — standard units (wye-delta starter)", "page": 30, "orientation": "column", "header": ["Unit Configuration(a)", "Shipping Weight lbs", "kg", "Operating Weight lbs", "kg"], "quantities": ["current", "weight", "weight", "weight", "weight"], "rows": [["B1B1B1", "9292", "4215", "9867", "4476"], ["B1C1D1", "9837", "4462", "10554", "4787"], ["B2B2B2", "9402", "4265", "10019", "4545"], ["B2C2D2", "9953", "4515", "10653", "4832"], ["C1D5E4", "12973", "5884", "13673", "6202"]], "source": "RLC-PRC020M-EN_06012025.pdf"}, {"title": "Table 9. Weights — standard units (wye-delta starter) (continued)", "page": 31, "orientation": "column", "header": ["Unit Configuration(a)", "Shipping Weight lbs", "kg", "Operating Weight lbs", "kg"], "quantities": ["current", "weight", "weight", "weight", "weight"], "rows": [["C1D6E5", "12780", "5797", "13397", "6077"], ["C1E1F1", "14718", "6676", "15818", "7175"], ["C2D3E3", "14002", "6351", "15044", "6824"], ["C2D4E4", "12972", "5884", "13672", "6201"], ["C2F2F3", "16168", "7334", "17560", "7965"], ["D1D1E1", "14443", "6551", "15385", "6987"], ["D1F1F2", "16187", "7342", "17537", "7955"], ["D1G1G1", "18600", "8437", "20500", "9299"], ["D1G2G2", "19107", "8667", "21065", "9555"], ["D2D2E2", "14562", "6605", "15570", "7062"], ["D2F2F3", "16820", "7629", "18220", "8264"], ["D2G2G1", "18700", "8482", "20700", "9389"], ["D2G3G3", "19508", "8849", "21641", "9816"], ["D3D2E2", "14562", "6605", "15570", "7062"], ["D3F2F3", "16820", "7629", "18220", "8264"], ["D3G2G1", "18650", "8460", "20650", "9367"], ["E3D2E2", "14720", "6677", "15728", "7134"], ["E3F2F3", "16956", "7691", "18356", "8326"], ["E3G2G1", "18800", "8528", "20800", "9435"], ["E3G3G3", "19653", "8915", "21786", "9882"]], "source": "RLC-PRC020M-EN_06012025.pdf"}, {"title": "Table 10. Weights — units with AFD option", "page": 31, "orientation": "column", "header": ["Unit Configuration(a)", "Shipping Weight", "", "", "", "Operating Weight", "", "", ""], "quantities": ["current", "weight", null, null, null, "weight", null, null, null], "rows": [["", "AFD D1H Frame", "", "AFD D2H Frame", "", "AFD D1H Frame", "", "AFD D2H Frame", ""], ["", "lbs", "kg", "lbs", "kg", "lbs", "kg", "lbs", "kg"], ["B1B1B1", "9526", "4321", "9664", "4384", "10101", "4582", "10239", "4645"], ["B1C1D1", "10071", "4568", "10209", "4631", "10787", "4893", "10925", "4956"], ["B2B2B2", "9636", "4371", "9774", "4434", "10251", "4650", "10389", "4713"], ["B2C2D2", "10187", "4621", "10325", "4684", "10886", "4938", "11024", "5001"], ["C1D5E4", "13206", "5990", "13344", "6053", "13904", "6307", "14043", "6370"], ["C1D6E5", "13014", "5903", "13153", "5966", "13631", "6183", "13770", "6246"], ["C1E1F1", "14949", "6781", "15088", "6844", "16801", "7621", "16940", "7684"], ["C2D3E3", "14235", "6457", "14374", "6520", "15278", "6930", "15417", "6993"], ["C2D4E4", "13206", "5990", "13344", "6053", "13907", "6308", "14046", "6371"], ["C2F2F3", "17055", "7736", "17194", "7799", "18446", "8367", "18585", "8430"], ["D1D1E1", "–", "–", "14815", "6720", "–", "–", "15756", "7147"], ["D1F1F2", "–", "–", "16559", "7511", "–", "–", "17910", "8124"], ["D1G1G1", "–", "–", "18973", "8606", "–", "–", "20873", "9468"], ["D1G2G2", "–", "–", "19480", "8836", "–", "–", "21438", "9724"], ["D2D2E2", "–", "–", "14934", "6774", "–", "–", "15944", "7232"]], "source": "RLC-PRC020M-EN_06012025.pdf"}, {"title": "Table 10. Weights — units with AFD option (continued)", "page": 32, "orientation": "column", "header": ["Unit Configuration(a)", "Shipping Weight", "", "", "", "Operating Weight", "", "", ""], "quantities": ["current", "weight", null, null, null, "weight", null, null, null], "rows": [["", "AFD D1H Frame", "", "AFD D2H Frame", "", "AFD D1H Frame", "", "AFD D2H Frame", ""], ["", "lbs", "kg", "lbs", "kg", "lbs", "kg", "lbs", "kg"], ["D2F2F3", "–", "–", "17194", "7799", "–", "–", "18594", "8434"], ["D2G2G1", "–", "–", "19072", "8651", "–", "–", "21074", "9559"], ["D2G3G3", "–", "–", "19881", "9018", "–", "–", "22013", "9985"], ["D3D2E2", "–", "–", "14934", "6774", "–", "–", "15944", "7232"], ["D3F2F3", "–", "–", "17194", "7799", "–", "–", "18594", "8434"], ["D3G2G1", "–", "–", "19023", "8629", "–", "–", "21023", "9536"], ["E3D2E2", "–", "–", "15093", "6846", "–", "–", "16100", "7303"], ["E3F2F3", "–", "–", "17337", "7864", "–", "–", "18728", "8495"], ["E3G2G1", "–", "–", "19173", "8697", "–", "–", "21173", "9604"], ["E3G3G3", "–", "–", "20036", "9088", "–", "–", "22169", "10056"]], "source": "RLC-PRC020M-EN_06012025.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADtAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAQFBgcCAwgB/8QATRAAAQMDAgIGBgYEDQMCBwAAAQIDBAAFERIhBjEHE0FRYXEUIoGRobEVIzJCUsEIcoLRFiQzNENiY3OSorLh8CU1Uxc3RFRks8Li8f/EABkBAAIDAQAAAAAAAAAAAAAAAAADAQIEBf/EACwRAAICAQQCAQMDBAMAAAAAAAABAhEDBBIhMRNBIhQyUSMzcQVCYYGRobH/2gAMAwEAAhEDEQA/AOkaKKKACiiigAooooAKKKKACiisVrS2hS1qCUpGST2UAZUUwSOJPXKYzQKfxL7fZXrHESgoCQ2nB/CcH3UpZYt8F9jQ/UVgy8h9pLjagpKuRrOmlAooooAKKKKACiiigAooooAKKSP3SIw4W1OgrHMJ3xSBzjHh5sEqu0Y4OCEK1kH2ZqNyJpj1RUeRx9wk5JMdPEVu64f0ZfSFe6nE361BAUZ7Gk9uraiyBworFtxDraXG1pWhQyFJOQR51lUgFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABUb4onkOswEKxrHWOY7uwe/5VJKgd4cL/FcoE7NhKR7h++s2pk1FJex2FW7/BsaYdfWhpgAuunCc8gO0mojxS/cOGeKGIUxSXGpSOsZeRkA4OFJI7CNveKsWwJCrg8rH8m0lIPmd/lUe6YICJFhtsvA62PNSEnwUkg/Ie6lvGvG2XhJ70hz4NuqnlGOtWQsZT5j/apfVc8MoVGfiLO3rpHv2qxqbp23DkXlSUuAooorQKCiiigAoqCdIHSlb+C3GrbGZ+kr7JwGYaFY055FZ7B4cz5b1Wy+M+k67PqW9eYNkbOfqWY6V6PAkg/OqSnGH3Oi0YSn9qs6EqG8c8d23hyMuGZI9MUAVpR/RJPaT2E9nbVTOXHpHfjLU5xnpGjISY4TqPdsBTO/w7xRIClyrtbpDilDDb8RKusJ5800p58TVbv/AEYsM16Nl+6SE3NCmGIy3I34VL0Nq8VdqvI7eFQe48SyJbxaeUvqsYS3HOhsezt9pqXOSHLIpCeIOH4LKFq0JmMsBbJV3KHNJ/5inEO2aUnSbbCS6BkDqUYUO9JxToShFXBC5RlJ02VvbrdEutyaYVIVGXIcS0jrGCpJJOBuCcc6tS0cE3Ox9WLdxC4pI/lGHWSps7D7I1ZTvnl4UyM262qvUJyK2GHEyGz9XsDhQ2I5VYTpGR1hRy5qKk/KsuqzyTSQ7T4Y82KbbNu1leDkWUEnIK2lDLbg7cp7D/WGD35qXQ+NXJUgNmClAxv9bnf3VDUkdWnSUkY+6oqHvO9KrV/PSf6p/KssdRktKzRLFCronH8Jhj+an/H/ALUDidHbFV7F/wC1R8msa0+WRn2Ikf8ACdvtir/xCvRxOz2xl/4hUazvRmp8sg2RJMOJ45O7Dg91C+J4yGnF9S6dCSrG2+BUZzWqWsot0tXaGVn/ACmjyyDxolDHFkZ+K2+I7oDgyBttWf8ACiJ2tPD2D99RC2ZFmh559WK3Go80weOJKxxPC7UPD9kfvr3+E9v7etH7FRE1irso80w8aLGbWHGkrTyUARmsq1xxiM0O5A+VbK2ozhRRRQAUUUUAFFFYuOIaaU44oJQgZJPYKAMqY+Jb85ZYjTkdtDzi16SFZIAwd9vZSC5cSIl4biuKbaHMkbq/2prcfKk+o6gnx2rHk1EWmoP/AGaIYmnckev8VzbrDcjAJjawB1jOdQ3ztSFDCg8XHXnHnVHJWtHrHzNI3rU8icmRCeaQFbuNlRCc94p0QlwkEqRntwqsabk/mzS0or4ilvrEN6kKcRuCcJUM45Ux9IV7kT7GEOAIQ3IbWlISRvuOZ8/hT5rX1ekK386jvEdquFxtrjUdoOLKkkDWByUD2mnSkttJi4L5Wxfw9K61uIo7EuoHxFWdVT2a33CIqEl2OUhDyFLOoHABGTzq0PT4n/zDf+Kn6eSrkTmXPAoorUmSwv7LzZ/aFbQQRkHNarEGDpWllZbAKwklIUcDPZmofP43EPhm4XCGHLjKbY6yPEDJS6pwkp0aRzGQD34pFx3f3FTPoth1SENjLoTzUrY48gCPfUQaLq0aQ/8AXbnrFDbPlWHLq9ktsV0a8en3RtkesHCUxq4P3a8rdmXyZ9dIdIyG8/dSryIz5Y5CpYxbyhBSprAB3B3OfGkzSlOpWhmU2FNeqpalDfv8jt20phTm27gltTmhxKgnQrYkHbIHd41hm3klcjVFbI1E3+iAgZbVjsrMQkKIJBBHaadzndCuY3xWBbxVvHQvyMj9wtbTqS1KQHmVAgoVulWfCqnvMFXDt8XbW3VORykPRlE5KUnmjPePlV4SWipBbI8R4VXfSHBbXw23PSgB2FIQokfhWdKh8vdT9NN48ij6YvMt8L9oh1nmOu8WWpJJ9eU2D76t1SiFbKKTjsd0fPnVOWtSYvE9sdO4EpGffj86uQBKwMgHzFM16qaK6T7WbiTpTqKicD7Sgo+8UqtP85Wf6p+YpCMBOAAAO6l1n/lnP1fzrFD7kapfax1POig0VsMp4edAoIooADSef/2uZ/cr+VKKTXHa0TD/AGSqgldmcNOm2RR3NJ+VbDXkcYhRx/Zp+VZEUAYV4RkissbUIGXE+JFQBYSBhtI7gKyoGworpmMKKKKACiiigApBfYb0+xS4scgPONkIycDPMCl9FQ0pKmSnTtFFybrKtrpYnx3YrqTgpdSU/wD9rFHEjZ5LB9tXk8wzIbLbzSHUHmlaQR8arnpKstth22IYsGOwp1xSVltsAkY765eXSrHFys6GPOpyUaIy3xC2VDKsjO+/ZTsu+WZTay0+4lWk6QpKtz8qidqskUqOtGvfko5p7TYrenH8VR7zSYcJ1yNnts2JvqD9/wCNbk3xB/pKTO2W2JaJ9H0n+q4ofnUWv3V2+G45GUtK0lOMqJG5A7ajxu6sN0X6Jum9p/8ALSqPeUFQBeAqtrU8uZcbaw485pkyG2l4I5KUAce+rlc6LbSd2p1waP8AeJPzTTYYMj5QueTGuGJmbghach1CvbSpqYrP1bmk+BpMroyW3vGvryfB1kK+RFNN7tN04XipkPTYslKlaUITqQtXkDkfGmuM4K5LgUtknUWO8mzw7hIXJkRW3H1jCnQSlZ9oprlcHMuBRizHo6jyCvWHlkYPxNNcfjHRhL0aS2fBGof5c04R+MYLxwmSgq/CTgj2VH6cuWW/UjwRxzg+92x25OMMJlNyFlxAjO5VnGBlKtOfHnQ+8+u9uIkR1tyEJQEa0FBx1YzjPjUzZvrTvak+VKfS2pKNCyFoP3VAKHuNVlCMlwyVNx7QiQ8hb6HBqK1o5Z8q2qUvH2a3mOwo6koCFYxlBwf3ViqMn7qyP1qs7Qu0I5DitaNhuO+oB0gNK/grNUoNhACftA6sladOOzvqeymHEHKEaknOo55bdlVX0hzkpsqY/XlJdkNpKCftYJO/liqxTeWP8lnSxy/gh7OpV+t6EAE+koO/L7Qq52l5TVI2h9L3EcDB1j0lAOPAg1eMSBLfh+lNslTIySvUABjn21o/qCcppL8C9I0otsy1U4WTdx39X86QOxJLLAecYWlsgELx6pB5b0usG5ePgPma58E1NJmuTuLaHc4zjIzXlYDJc5jUDudP3d9s1nWwzBRR20UEAKS3TazS/FGKVUluv/ZpPkPmKh9Ers3t7R2R/Zp+VbC2vGdJx5VigfVt/qp+VUhf+HOKLreLh1PD0t1tch3S8sEAguKIKckDkR31eMbdBxzbLsdeZaT9Y803+ssD50Q3mJTrSmHmnkawnU2sKGcjbIqgbZ0bcTx5Djj9hjyUrQUpRJkJAQSftYCwc/Dere6NLBM4eskeDObabfXMU8UNK1JAUU4GfZTJwhHp2JjOT7RclFFFaxIUUUUAFFFFABRRRQAVBelEZtkD++V/pqdVBulAf9LgH+3P+k1n1P7TH6f9xEHtYGundWxpqtowc05rVvXMh9puyfcapJ+pNQXig5hOjPan/UKmU14hk4qvOI31KbeBPd/qFMjzNFf7Wb+HlgX+yAn/AOMZ2/bFdS1yTw4tR4osYyf58x/9wV1tXRxKkzDl7QVVXSo9LeuHUxXupcaaRoUUagMqyrbxAxVq1BOkmxqmRG57S9GkBtw+Gcg/MVXUK4FsDW/krSJKceuvU59VKdX2cHIqRyVxJbIS9FjyXMb9c2FYphZg/RbqpciSCylBHrEg5OOWaTibPdKnojJUhRznf5iucmtzcejfNWuTdNti2EKfiLcjFIJCGTlJ9ilK+GKSWviK7iOh3Uy5lIUUKJSQMkbnlnb41i/c7q0BrjpOpQSBr7/2aQSpD701pham2+tSoK6sggE7AkgDtFWVsrS9kqY42Vt18V5HYSlOsfDNO8LjCFJOlMlGfwk4PuqFWNlwRg24nLjSilWeeaW362qdZjy+qC20NKSokZKd+fsqN7ugeNUWAzdI7w3KT4ikV84esfE0Qs3GKh3Y6HQMONnvSrmPlVf2+y3tWlUF1Qb05S51vqHbxzTLO6S7rY5MyI5HTJfiOKZ54BWPmKfjU5v4mfJtgvkyIxbe5YeOXLYtzrlQ57idfLWEg4OPIVaHEN8uzPBVvhQ2g3Gla1LdUThzCzlG3LGx8c+FVVw6qVd+K4siS5qkyFvPurPaohRJq/YbNpm8FN2eY4UqwSlYST1atRIUD7fyrXkkllW5+jn5sM82lnDF22NPCl7nTeCnYMtk6YjqA26MlODk6MntHMeBqRcP/wAm+fBP517LTbIfC8e3W1SdLSwSPvK2OVHxJosf1cOSv8IB9wNYcrUsyo16PFPDpVDI+UZXy/IscoR3YrkhRA3ZUCBnvp1UMKI7jVaz7lJv9xaXLjvPrdW0SqHECWkAKGMlThPZknfyqy1HK1HxqylGTe1jb64PK87K97a8qSApJdzizP8AiUj/ADCldJLwP+juZ7VJ+YqH0yV2hYRgJ8hUStDUm9S7ogyW0FqW8kKdQVnSHCkAbjGAKlyvtVBeGZyWJ12KnEoBmP7qVj+mXW7RpeR2Z87ezgeL5bXo9semKkRAYjSlhLcUp1kDtOupDZ95ELH4kVF79NEqwzGmXEOrW2UgJUCTUpsQzJgeaKdrEltSFadtptk+oooqpIUUUUAFFFFABRRRQAVCOlAf9GhKPISMZ/ZNTeqf4wu9xuE+TDcdBajyFdWnGwxkfKsmrmo49r9mnTRbnf4EMEpA+0KcFqSR9oe+o4xcXWThbCF/tY/Ktlx4lbtbLCnoaip7UcBQCUBIBJUo8ufdXOxpv4o25OOWOUtIWyRke+oDxNHCGHFZ3OkfEUOdLUR31EWVwE8iqQkD/TTMritziZYZENEVGrJwvWTg9+B8q2rTZYvc1wjJ9Rjl8U+x04bjH+EdkXjlNZ/1iurq50skAM3a0KJG0tn/AFir/l3WHBWG33glZ30Dc478CnYpqm2LyxdpIWVqkxmZcZceQ0l1pwaVIUMgimqdxbaIMJ58yg4ptBX1aElSj3DAG3nUBH6QFhVkJgPqUNikOoyPZmtCal0Jpolk7oy4UuIIkWwKBOcBxW3lvtUQufQahMpT1ivDkNGchpzUceGoH8qTN9M9mdPWP2CcX8n6xDyQcZONwR2YqN8c9O6k8OSodlEuO/JbLZXIKFFtJGCUqTvq7s576ooJ8UXc2ubIrB4sclTpcFm5NR3o73VJEtSV9YckZQDudx8RWzEaAsPSZXpbilet1XrYI7xVJuK1qKjzzThDukyHEWwy+pDbgwpOx9ozyPiKq9Mm+GTHUtLlF7xb3b22VT1qWlDq9KiUkYXjcHuyACO/fura50jWeE1oWtSgP7FSh8qpGx8TXGxPlbDwfjqTodjPkqbdSTnBHZvvkbg8qkcm5o4gIkcP3oWyRjCrZMUEgn+zdPqq8laT50l6VRdjFqdyJ610jW91pSLayhGpewKeqRq8c/kKqSe/cH7t6RLQ6p6U6p1RUgp1knsFOb/EvFPD60sXSIEHUDl+OAVJ7gcYPnvS2dx/9IMIjMQGlqdb0rcdbBW0cY+rIPuO1PxRljfxV3/kRllGa+Tqv8COwAKuCmdJK0xHtScb504xj21YMR56Ky016xWEpAbSjVoGAMdu9RDh+K99IdRHYQZXUOLJR9o+Ge3nT80zdYrbgejTULSQpKktage/O3OmZlbq0TpuOaJdClKcQ3rcWFA77EA7gf8AM1MbOkuQJCEnSVjSD3erVNW9+Q7fYYJlpJfRqQ4jHq533/LHtq6LH/M3P1/yFYM0duSJrU90GR5jgKQXork27JcDDiHSltk5UUkEDUVZAyB2VNDua8r3FFi0qPAN6K9A3oxUEnlJLx/2kjvcSPjSvG9JLx/29tPe8n50PpkrtC1Q9Y1DldH7ZlPupvExLbzy3uqCG/VK1FRAJTnGSanL8R1hGtwAAnAwc0nxtV05QfHBXhojLHBNraOXlS5Xg68QPcnAqTQH4ltfZfkOtRYkfBUtaglCEjbcnkK80ahsCTUf6TH4cbojvqHXGESHI2hKVH11ErA2FCcpyVkSpItaLcIc0kRpTTxACiEKBODyPl40orj7od4nfs3EcZ1b6urjKSlYKubKlBKh5AkHzrsHmK6DVGSMrCiiiqlgooooAKKKKACqXv4H8IrgP7dfzq6KpS+PIev89xpQUhT6yCOR3rna7qJt0nbEAbSFZxk9laZ9lN06orWttKErSpAQFBYVjIIPlWTisAk8hUE6Rr2823Ftsd5SUOguuhCsahnCQcdmQTjyrHp4SnkSi6NWaSjBuRLWOEbLFOH7mwyfwpbbbPxzW5S7RaCtaX0uMoOxWUkq7MnA5dwqjkPuNn1HFo/VURUis0G6XFBQ1Nd9IUyt9phKA4pSEgnUrJGlJIwOZOeWN66k9K6+Uznwzq+IlpRuNoB0hhSNzhOgcz4UuF4TNkpdLwwsbuhYOnwO/PflVHtcUXFlAQl5JSQQBpxjPPljnSiLxVJjdYkNISl3OsNqKdRIxnt3250t6F+mMWrj7Rd0aeuXKQmHKTIQlYGrX6qlZxp9+1KLQuG9cZKJLcZp+46kOo6nq1q5g5Vgau0dvOqbsXGaLEwGojLzKQsqyVh0g5zjJxtkZwc04xuNGl3pu5TbhJfcb2Ada0hKe0DSCB7qp9JOPRd6iElQkuFgj2bi67Wtp4pjRnEaCtWcJIz8M1Bb4vrJ7qQoKQhZA8asa5NW3jDiF6ZBukSC/JSA4086UhwjZJB07HTjPlmmC+8L3KwSQiaywErAUhxopWlSTyOoc66sJXFJ9nOyRdtrogCkHsBPsoDTyuTaseVSrqf6tehkfhq+0TuZFvR31Dds1gqI7z0EVLfRQfuisFwklO6cGjYG9jDHvN0gx/Rm5j4j9rK1am/8JyKkFpgqKRMkNNtuYyEoQEjf/b51rRBCVpX1YXpOcGnyIA8oJWCEgfGiMFF2W3OXDFvBJA4wBUoJ/i68ZOM7p2q3rVHizG3C9NTHUnGnJHrd/M1Qt7hlK8t7pxt2GmmPMlsOfVyX2Vgc0OEeFZc2m8s99j8Wo8UdlHRkkdW660F9YlBIChyPjT9Yh/EFH+ufkK5nj8T36LhLN4khOfvq1/PNT97pS4htN4iWBqHbw9JwvrylRAycYCSrw+NZFopxlaNP1UZxourFZhBPIE1QF86ReO/pN+Mxc2ozSCAC1GbBOwPMgmo9KvXFtxJ9M4kuSweaRIUke5JArQtJP2Ieoj0dPPONxk65DrbCfxOKCR8aZZfGvC0HIkcQ21JHMJkJWfcnNc0/RRfe1ynXXl8yVqKiffS/6Mi9SAEbjupq0f5ZT6hvpF0TOmTgqHnTcJEojsYjLOfaoAVE+IeneC/6Ii02iW6026VveklLesAbBJBVjeoELYzjZsVretCXEkBAGqrrSRRV55kwm/pCX+VtFs8FgdnXLcdI+KRSZ3pV4rkzrM27c24zU4EupYYQnHrlIAJBI5DtqCItEoynGEMqUpAzyxnu3pxtdlecLUielQKE/VNK5JTz/wB6usMfwU8svZJLrfLzMUtqRdpriQopIL6gPcDioddbYpLnpG68ncnc1NLXaxcrrGgl9EYSHUtdasEpQScAnHjUg4h4Ei2+yyls3MTn4ckxpTXVaOr5gKG5ykkYz401qK4FXzTfZWPDjgjXxkE4Q9lo+0YHxx7q7T4Puf0xwfbJpOVuMJC/1k+qr4g1xK40uLJ54W0rI8xXWHQ1MVI4YnM6stsTFBHbgKSlRA9pNLyLgbifosSiikN2u0ezwjIf1K7ENp+0s9wrO2krY9Jt0hk4g44i2K8t2ws9dIWjXpK9OR24232rGP0gW1zAeYfZPkFCoTfJ8K9XJN5lNLjpQgKTtlTY04JIx3HcUjmQJEd5JDqFMK3StI+0O7wNcqeqyJtxfB0IaeDST7LVY4rssj7M5CT3LBT86cGLhDkgFiUy7n8Kwap2LGUvAS+sKzzIHLupQ71kcBMlCQCcIcB51MddKraKy0seky4Vq0NqV2AZrn0Sg8+8tJUvWsqxzx4VIDcZUYFKJzraSOXWkAjyzTLKmW2IuO2tIUqQvQhLTSgM+JGAKVnzPPVIbhx+K7NRdCTg5SfHaqf4suH0hxPMdOAGyGhg5GE7H45qzZt6hRUvOLdeDLe6kFAVpA5nc743x30m4V4CYhQlXCeGJlyfJcaLreppsE5B0HtI3OeWcdlM0slguc/4K6mLy1CJULYW84ltpJWpZCUgbkk8gKt7o9XFtofhPtNSZEZtaFPnBUFAaltJ2zpTnv5mpyoLjRlrjRWnFJSShpSUhKyOQ3GBSFjgyKL2xeLKG4KUNOMyYG+gFe5Ug52zuCPdT56lZlT4EQweJ32c+NrYdfcWIjYb1koSVqJSM7DOd8DtxSsR4az9pcdXYVHWj38xVuTuhm3qsbTMJ9bMyM2oJcIGHSTn19t+4HuqqFW+REfdYfQUOsqKFg9hGxrfizRyfaY545Q7Eb0d2KsB0DSd0rScpV5GsQkZ50tCi3lsoC2l/ab7PMdxpI62GVBSCVNnl4VoQhqgxjBGMipbbkpuFrQ44olRBQvftH/AaiWcjapHwu6FRn2jzQoKx5jH5fGrLstF+hEuMpp1TauaCQa8DOaksqxrmsiTCPWv6tLrBIBGeShnmMc+7GeRrxzhC8/R3pcNqPP1HCW47wUo95xtsPftVfJBcNl/HJ9IjoZ7K2oiFzVpGSlJURnfA54+dK5zarSw85PYdjKaA9VxOC5k49Xv+W1arNN+kEGVHR1XUEKys8z2Y/F7KtuTXBXb6YnQ3g8qWNK9YbYNKn4gQG3EYKHk6hjsOcFPsPwx31qSz6wqy5IqjB5lLyClYyD291MU224JwnChUmDZyNq2KiBSAsp1DkamiHGyAFC0q0EHJ7KVTro7euKYUlhKlKiBCSpI5lJySKl7fD8Zx9clKT1icHQr7PspTDssSC88+2wErUsKUc52OxqNoKLQ1uh2bIU+4n1l4z7sVmmIcDNOyogQ8tIGwOBWQY7MUyy20ajEAIVjYc/Ktwi6Dy5U5IZTnCsYrMxwW0Huyn3UWTQ1+jDVsK2MxkrJSv1c9vdSxTWDWJRvUWFA0022rGvIO58xWt1sLcRpJISMb1tShINerUBsKAE4bKVApOCNwR2GrLicELuZlXlslyPdbauUV9vXkA6Vd+Fbjy8KrbWBWx6/TjEREM+QYzYwlnrVaEjn9nOKrOLfQmeKGRxcvTtEP4gZS1cypI2dAVXS3QWhKeD5xHMzVA+xCK5rvrwfuEfHYMfGuiOgd9SrZeo5OyH21gfrJI//ABqmTpjIfcy2arXj67Bq8PB8KTGgsBwryME7lQ88Ae8VZVUz0uNuehcQob/lFRSsDtxpGT8DXL1PMUvyzbg4bf4RTkfprk/T2JdvYTbCvBLRUXEpzzyTg+WBVzxJkd5lDWtt5t9HXNDOyhgHI9hHvrkhSUMKIcb1+0jFdFdGstcno4tL7m62m1tpJ5hKVqSPgAPZSdThjjqUUOwZJTuMmSNEtKXCHU6kjcKSkkjwIHzp1CoElGhZbXnsUcEe+ovEmA3J4JVyXoHtP7qkqFa07gHzrAltdGt8jZLjCMspOhSScoIHZSZQbd0aglYCgpORnSfCnaZGQ9HJKAC3lST7Kj8NYEhTff6wzS5Ki8XaIk1FZud2bhu7odkhCx3jUMj2invpF4kmcLcJ6ozoNwluqbaeCcdWnclWO8ApHnvUNavJi8e2+Mr1UInoKleBON/afhUl6VYiLpw5Fksq1oYecbJA5KO2/tQRXRWOpxUumZJT3Re3tFR2Pj3iKwXISWblIkIK9TrD7hWh3vyDyPiN66Xsd+jTI9ruTBV6PcgkJ2zjUCcK7sEEeYrkh5JQ6pJGCNq6K6I1u/8AplbisnCXHQjP4esP55p2rhGKU0hGnk23FlprbWlR1cq58vDzc6+Tn0AaHXlqSR3Zq1+kHi1NhsUgpcAkSE9SwntKlDc+wb+7vqlWXNSQU8uVN08O5Ipkl/azRKjdopuUnGoHl2/vp8cAUMU2yGylRIrejLJDWUKYd0H7J5fup24de6u7hHY8ko9vMfL40mVH6xgpO5QApJBzlP8AzatER5Uae08nm24Fe4irdClwyyrddpNikelR2WHV40gupJ0Z7Rg+GK9c4x4hCpGJaUpeSrAaQGwhSvvDHJQ7DmkDshL7gaaTzNZCOsjdNS8UG7aNO59JkWdT1shX0iS+8r1XVuEkvJznUSee4BPjTot4xZ1vdZIyAtHLYpKeVZ3eEFRVHQCQMjbNIutTIatih2OKScfq1ekhPTH5lsuxXWhj6v65OT5BWNt9sH9mtaWd63xlhp9K1glOCFAdoIIPzoBwkb5qK5GGrqsVsbdU0CB2ivFGsedWIMgXHDzIzQWl4V6x3FepXpFYKketzoAcHwkqS4PvpCqTqWnvrWqSBHayQMJxSRctI5b1NBYsLoTyrJMgdSrvCvypndmkVralKUhQ1feHyooruHVx7fnWvrhnGab1Pb7msOvAzvmgLHEydPKtLks99IFydudJlyfGoKuQsdlbc6bn5e/OtTsjA500yZZBODv2VDYtyvoUB70m7MjucSn410n0CIJh3x3GxdaQD5JUfzrmeytqevMRvO6nRueXOutuhi0m3dH7cleCu4vKkbdg2SB7k59tJm/iMxon9Qjj20NuuNXAspWlTZjOkj7p7D4GpvSG9RjMscxhP21sqCf1sbfGsWWG+DRrxy2yTOQb70RXJVwKLd1bjC1+q4twJ0Jz2jnt4Zqymre1wxwlGgsPYZhNdUSUj60kHJ8PWJVWSLuzDhkyGXWk5KiUglOScnBPLc0xSpi+IktR0SmzDaGCQvU44eWVYwAT+ZrmvJPKlu6RvWKON/HtijhRSpr6pJR6gUVA95NWDFbBSBUZtTLcRhDTCUpSkYAp9jSXU49ROO3CqomnKy0k6HBbQSjPdUKuR9D4gbyClKllI35jPP41L3JQ0kZqE8YulD0V8YOXAB7t/lVsiUqSIxtrsqDiclPFcjBwrXkEdm9XZaZkTjLhIKeAWJCOrkoHNLgxkjxzhQ8xVJcUnHFknI210p4f4jlWJ6WttAkRFtfxiMokJcTkAbjkd9iK6GTF5McWu0YIZNmSV9MfLh0LXKVd/q58RMRSt3jqCwn9THP248ati3Wlm02yBboK+oiwwlGFAHrEgHOT2Ek6sjtqJJ6WeGpduWXHZ8J9aCNKWdSkkjmkg4PtxUR4m6TZt9iLtlrZXDjOJ6tx9wjrVjtwBsnPmedZ/HnzNKSHeTFjTcWNnF3EKuKONpstDpchsr6mNvtoTtkeZBPtFYxspSN+dNENlLYSkAADanRtQxtXYjBRikjnJ23JiwK2rRJTqTmsgusXDlJqyRZiOMrqprQV9gq0KPgrb54pPPjqiXUtkYCvWFZSEnJAPOnPiBoSIMK4jmoAn2j99T6KNDywsokg+Jpf1pI501ZI9YYyk5GaFSl5BTpHsz+dNLpi55RcaUD3VFYDx9Pbj4/kpJ+KTTyZSgFFSlK8+ymWztpl31WHQ2C/r1FJIwEkHl51V8FG7aJQH8AVkl7IzTV6QdhqzWQexzNSWsci8M7kVgZIT40gU9WpUjbnQRYrelKHbjypGqSdW6jSZ6RntpKp4q2HM7A1FlXId/ST1KMnmM1pXI250hXIGcDkBik7srxqWyu4WOyCTzrZHdIbBzz3ppCy4sJ7+flSlUlKdgRVbIsXqeyeda1v47abXJoSKRu3JtGStWfChyoLbHd1/TjJxkZpE7MSn71JYynbkl9wOaUMoK1qxqO3cKaXXi6vLS1FHeoYNUcgpscJE8k4BpOCVKyVZ8qSp8ffShvYVF2FUO/D41XuN4KyfYCa7N6OEaOjiyAjH8WB95JrjThzH002Tj1ULPP+oqu0+BkdXwDY0/8A0TR96QapPobiH6onxxe3IUdq3xndD8kFSiDhQQNjjzJqWVV3SS84xc5UltIL0eGVNEjkcE/MD3Vh1EmoUvZswpOdv0RduZBROXbW7gwuYCVFgvBToyc/ZznAzy7qYb3w59Um6QEoYuTSQXepGlD3LOR76od1qS1clvKkluUlesOKUQoqznVq7810DwrfHr9wpAnOISt5eWpJCgMKTkFXjkgf4qxZcD09STs1Ysqy8NHtpuKpcb/xPIOlaD9008tyJA+8giovMebh3BLyTpIV1bmO1PYfZTwzJBTzrPJU7RqXI7LknB3qNcWuH0aGSrOp0AD2H94pxU/nbvplvSkyr9boqDq0fWL8N/8A9T76mD+RElSKy4tWW+LJBBwQuvLWlMi1X1ZbQktQknI/vWxWPGeRxVL7wQr4kflRZV9Xw3xKrsMZlHvfT+6u0v20/wCDjv8Acf8AsZwkaqUtZAICefbSVPrUrYJSMZyK0ozipgEU5MxZLjQcbjvLbJxqSgke8U3Nr7aUNvqR9lRHkcVbn0CoXiPITsqO8DtzQRz5V4pl8I1Fh0J7yg454+daRJcyD1i89+o0OSnVpwp5xQ54KianktwJ5TLrZytpxsA81JIxTgtXXcEJSebQ+SzTY9KdUkoLriknmkqJB9lLYz4PDj6Vbaus+JNTG/ZCocnF6QVE7VoVITjaspxKIi1dgx86YJM7qkEk5J5DvprdFJOjfdbipCOpaOXHNh4eNOEBhFmsQWv+dTE6U55pR2n201WGAJk5UmYcNNDrHVHkEjkK2zriudOW8RpB2Sn8KRyFLu+SLpWKku5POtgdpuS7pFel/A3OKtZWxep8d9J3ZAFIHJqU7ZpMuZqzUNhYtcfrBLukayfBI/OkPWqVvpUr9UUldnEuaVHqjy9YEYqu5IEmxyXKCRzzSdUjUdj7aSoUys/WPE+WwrZbQJK1RsOanFApUkZ79vjVbvgttNpmBCdKc78zjnWMz0hplDrS2Xm1j7SV7pPcUnBHy7qk9p4WEi5IiSl+iFRI1KwtW2MnTnlg86U3y1OcL8Ru2+FDeuUlh7Qn1CpSkkbHQARuDVW+Wr5RZQaV1wQMRrlKbLrbLykZwSlO2fOt7HDdyf3U0Gx3qNdF2Lo7c43ssdqRIVapUR4qeX1IWvBSMIIyNJHd2d1Tm09CfCduKVykSbm6nfMh0hOf1U4/OlwnGStjZQcXSOU/RI3DtnkqdkB2W+2W0Np7MjGT76jLQKUAV2xdOhLo+uxKn+HGWnD99hxbR/ykCopcf0YeEZOTAuN0gq7AVodSPYU5+NXc0yux0cqjatyDsKvi4/or3BGTbOJoz3cmTHU38UlXyqMTv0duPoJJZiQpyR2sSQCfYvTRuRRxZCOHhm4lX4W1H5D867d4WR1fCFnR3QmR/kFULw1+jrem3EyJl0YiJcYRqQpsrWlSkgqGAceqcjnvjNdD2+L6DbY0QL1+jtJa1YxnSAM49lROSaSQyCa7FFV/0jW1bsuPJ14ZeZWwtONiew57NiasCkF5tbd4tbsRZ0lW6FfhUORrLmg5waXZoxy2yTZxZxrw+uPKccQgJUg4Unlnxqe9GEdcHo/YMg6DJdddQlRwSOW3sQT5VL75wkxJlpj3+2tOvMrVpJBAUnO2/btjwpDcnmW7e1GiMgLWgdU1px1ScYyR93AyK5+XO8kFja5XZux4VGbmvZCL3PC5z7aVc1Y+FPsCUVxWyTuRvUactL6pKysKGVnJIIycnJqQwmG47KAoqXjuGaMm3akhuO7bY6MrAQuQ4QGmgVEnlTfakrmXF65Op0l44bSfuo7K9kIcnlCXkhqOg56pJyV/rHu8KdIbehOceVZm9qf5GJW7K74l4Ql3OTd74zIZDUQLSpkg61aSSTyxyOfZTNwvZZ16sl7ZiaEpUhlJW4rQgEOBWSo9wB94qdzXF/RPEcds+u6XUpGeZIIA+NSC1x7Zw5wsphbjaIkJCkynFpwCsbOFQxvk+8YA7K2+ecIU+eVX/Rh8MZTv/krs9EnEKGcolW9xwf0YcUM+0pxUYlwZtpnuQbjFciym91NuDBx2EHkR4irdtfSBw1xFJVbI815l54FtHWJLRXkY9RXYe7kadOKuE2uMuGVRE73iA2XIL6vtLwPWbUe0K+e9Mw6rJGe3KuxeXTQcd2Mo5K8CtiXRmkJU6w6tl9tbLzSilaFjCkkcwR2VsbdBIrrJnNHAODFele1JQ4MV6HByzViLPVrGd639b1dnaaHNxQHvVSFxW2MZztXrj4VKjsjkgj3/APM1Fkknua1G2vJSnKiRj/EKi8iFIZW248lRU5slOkjfuqTzlrbZCkK0nWN/bTrDRxPepaGrRbH71ISwpGUIBDGQQkqJ2Az3921XnXbLbbZFbm+LTb27ShQLqsOyVD8R5J9lNKZAAyeVWtZ/0beMbw+ZV8uEK2dYrUvKi+6c+CcJ+NTON+i1ZBj0ziO4v47G2kNj86S8iBwbOdFT+xNKrPa7jxHc0wYQbS4UlZU8sISlI3JJPcK6fgfo5cCw8dam4zMf+WTpB/wAVK7X0W8EWchUThuDrH33Udar3rzVHkb6JWJezkx3o4v8u4Mw7AW+IHllQcVBSpTbJBwNThATv59lTSL+jjxwxbEy1Ksz0o7mK46rUn9rGnP/ADNdUNMtsNJaZbQ22kYCUAADyArOq7mM2I40u/AvHFj1C4cGzltp5uRMPo/yZqKyZ0RhRbmQ5LC+1t9op+BrvWtMmHFmI0SozL6fwuICh8alTZGxHAz8RqRCVJjxvV5DQBnPlmnbhrgDi+9vtKt1guLrZUDrU2W2z+0rA+NdtxrJaYTmuLbIcdf4mmEpPwFLqnf+CNn5Oe+EP0e743d03W/3iPEKkkGNFSXFbjGCo4HjsDV8wraxCjoaSkLUkYK1AZV4mldFLfydsYuFSMG2WmdXVNob1HUrSkDJ7zWdFFABRRRQAUUUUAFFFFABRRRQBEOP7J6dbPpESupVCQo6cfbzjbPYdqqVSwolQOc7k99XJxVwRB4rb0y5EhOCFJRrKmwoclaeWR31A7n0W36Kgm3ymJaE8kE6VfHb41zdRhlKW6KOjp8sVHbJkQcwezNa9Izy3rbMt95tThRcrY8yB97TsaxYeaURgkHxFY3cezYmnyjKNFUANalK3Jyrnz/4KXJAAArBJGNt6zyNs7UqTtkkMdtSJnFypDilltiWDo1HSTrByR21v6ZHnmuEGmWyQh+WlLniAlRAPtA91PCOHrlcLTxTcoSUJbgJcdUpasHIQVDA7TtWviKCOMOA1uxnS+ZITNj6gPVOMlvbuypNdJ8PHN9HPfKnGPZz0CUqBBIUNwR2V0b0f8QzLxwvarkp1JkMu9VJKwT1gScHyJSQc9+a58mRFMqJ7BzB5irv6NIS7TwLETMIacmvKdbSs4J1AaR5kJz7adraUE/didJzJoU9M/B7EqOu+wGwmbHGX0pH8s33+afl5CqQbewa6K4wvLLTzsdxYwGwlQJ7xXN8goEp0N/YCzp8s07SzbTTFajGlT/I4IdoJVnIpCy4QedLQ6EpyTgjvrbZio9cd6tIUTy3rTCJVNacVzUsVoccMhzb7I+NK4CQZbI/rj50EkunH6j9sVLuBb3EsUt6ZJnyYygEhtqOsgukBRIKc4ONsZzuaiE5eI+CCr107Dzq9OgO1JMC6XR2AlsLcbbYdWnKjpSdWk9245VbNTi0xsHUrE7906R+MlITZYlyt0DSB1kgpj6z+IqI192yR2VZfBdnuti4ZZhXm5G4zEqUpThUpWkE7JClbkDvNP8ARWa+KGe7CiiioAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKAMVtodQUOIStJ5hQyDUfuXAlguZKlQksOH77HqfDl8KkVFVlCMuJItGTjymVTxF0ayoFueftUp9/AxoaQOuSDtlOcgkeVJI/RZe7zaTHnvxoLTyRqUoF13mDukYSD7auGikLTY07SHPUTapsa+HrJ9BcPR7U5LcnhlGguvJSFLHcQBjltTHxlwuZMFUy1sNiSyg/UgaUr7uXjUwop08anHaxUZuL3I5tncI2KbP9Nl2ptcgeuvGfWI70jZR9m9PAfZ9DRKKCuMkIXkI5ctPlvjFXVJsNqmPl5+Aw44eaijc1ruFgiTbI9bWm24zTuM6Gx2EHl7Kw/SSb+UrSNf1MfSOD+Ib5P4gvcyVKdXh15Sw2FHSgE4AHkAB7KQJZ25Gujr1+jJ9MtG4Qb2YM14anI77GWwvkcFJyAcZ5HnVcXzoB4/smpSLWi6NJ+/BdCyf2ThXwrqQapHOmnZXqQloZWQD3czXilqeOnBSnu762zbbNtUkx7jCfhPDmh9tTavcQK1oTvyq4oySkDlSuJ6spo9yh861obyK3MjDyT3EH41Ygtzo0s0PiLjM2melSo0uK82vScKxp7D2GunYcOPb4LEOK0lmPHQG20J5JSBgCucOhf/ANz4n9y9/pNdK1XN9w+PQUUUUksFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFACW4WuBdY5j3GFHmMnmh9pLifcRVe37oB4FvOpyNActEg8nIThSnP6hyn3AVZlFFkVZy9fv0c+J4E9Ysj0e6xAnIW4sMOE92kkg+eRTjwv+jxMufCz717W9aLwZADKCtK0BoaclQTn1j62N+6ukKKtuZG1EJ4O6LLLwfMTPacfmXBIID7qsBORg6Ujb35qbUUVDbfZYKKKKgAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigD/9k=", "photoSource": "RTHD_Catalog__AUG2018.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 Series R® Model RTHD", "Trane", "BAS-PTS016A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS016A-EN_11152024.pdf", "취입 완료"]], "points": [{"inst": 0, "type": "NCI", "unitDisp": "—", "name": "nciBaseLdgReq", "note": "Default for Base Loading Auto/On Request"}, {"inst": 1, "type": "NCI", "unitDisp": "—", "name": "nciBaseLdgSetpt", "note": "Default for Base Loading Setpoint Input"}, {"inst": 2, "type": "NCI", "unitDisp": "—", "name": "nciChillerType2", "note": ""}, {"inst": 3, "type": "NCI", "unitDisp": "—", "name": "nciHtRcvyReq", "note": "Default for Heat Recovery Auto/On Request"}, {"inst": 4, "type": "NCI", "unitDisp": "—", "name": "nciHtRcvySetpt", "note": "Default for Heat Recovery Setpoint Input"}, {"inst": 5, "type": "NCI", "unitDisp": "—", "name": "nciMfgLocation", "note": "Chiller Manufacturing Location"}, {"inst": 6, "type": "NCI", "unitDisp": "—", "name": "nciNoiseRdcnReq", "note": "Default for Noise Reduction Auto/On Request"}, {"inst": 7, "type": "NCI", "unitDisp": "—", "name": "nciRefrigerant", "note": "Chiller Refrigerant Type"}, {"inst": 8, "type": "NCI", "unitDisp": "—", "name": "nciCapacityLim", "note": "Capacity Limit"}, {"inst": 9, "type": "NCI", "unitDisp": "—", "name": "nciChillerEnable", "note": "Default Value for nviChillerEnable"}, {"inst": 10, "type": "NCI", "unitDisp": "—", "name": "nciCoolsetpt", "note": "Relinquished Default Value for nviCoolSetpt"}, {"inst": 11, "type": "NCI", "unitDisp": "—", "name": "nciDefaults", "note": "Default Values / Used to decide if configuration defaults should be used"}, {"inst": 12, "type": "NCI", "unitDisp": "—", "name": "nciDevMajVer", "note": "The major version number for the device"}, {"inst": 13, "type": "NCI", "unitDisp": "—", "name": "nciDevMinVer", "note": "The minor version number for the device"}, {"inst": 14, "type": "NCI", "unitDisp": "—", "name": "nciHeatSetpt", "note": "Default Value for nviHeatSetpt"}, {"inst": 15, "type": "NCI", "unitDisp": "—", "name": "nciLocation", "note": "Location Label"}, {"inst": 16, "type": "NCI", "unitDisp": "—", "name": "nciMinOutTm", "note": "Minimum Send Time"}, {"inst": 17, "type": "NCI", "unitDisp": "—", "name": "nciMode", "note": "Default Value for nviMode"}, {"inst": 18, "type": "NCI", "unitDisp": "—", "name": "nciPwrup", "note": ""}, {"inst": 19, "type": "NCI", "unitDisp": "—", "name": "nciRcvHrtBt", "note": "Receive Heartbeat Time"}, {"inst": 20, "type": "NCI", "unitDisp": "—", "name": "nciSndHrtBt", "note": "Send Heartbeat Time (nciMAXSendTime)"}, {"inst": 21, "type": "NCI", "unitDisp": "—", "name": "nciBuildNum", "note": ""}, {"inst": 22, "type": "NCI", "unitDisp": "—", "name": "nciCRC", "note": "CRC calculation result"}, {"inst": 23, "type": "NCI", "unitDisp": "—", "name": "nciDeviceConfig", "note": ""}, {"inst": 24, "type": "NV", "unitDisp": "—", "name": "nviChillerEnable", "note": "SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt X"}, {"inst": 25, "type": "NV", "unitDisp": "—", "name": "nviCoolSetpt", "note": "SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt X"}, {"inst": 26, "type": "NV", "unitDisp": "—", "name": "nviCapacityLim", "note": "SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt X"}, {"inst": 28, "type": "NV", "unitDisp": "—", "name": "nviMode", "note": "SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt X"}, {"inst": 29, "type": "NV", "unitDisp": "—", "name": "nviHeatSetpt", "note": "SNVT temp p _ _ · Heating Setpoint · 입력(Recv) · HrtBt X"}, {"inst": 30, "type": "NV", "unitDisp": "—", "name": "nviBaseLdgSetpt", "note": "SNVT lev percent _ _ · Base Loading Setpoint Input · 입력(Recv) · HrtBt X"}, {"inst": 31, "type": "NV", "unitDisp": "—", "name": "nviBaseLdgReq", "note": "SNVT switch (2-state) _ · Base Loading Auto/On Request · 입력(Recv) · HrtBt X"}, {"inst": 33, "type": "NV", "unitDisp": "—", "name": "nviHtRcvySetpt", "note": "SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv) · HrtBt X"}, {"inst": 34, "type": "NV", "unitDisp": "—", "name": "nviHtRcvyReq", "note": "SNVT switch _ · Heat Recovery Auto/On Request · 입력(Recv) · HrtBt X"}, {"inst": 35, "type": "NV", "unitDisp": "—", "name": "nviRequest", "note": "SNVT obj request _ _ · Status Request · 입력(Recv)"}, {"inst": 37, "type": "NV", "unitDisp": "—", "name": "nvoOnOff", "note": "SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X"}, {"inst": 38, "type": "NV", "unitDisp": "—", "name": "nvoActiveSetpt", "note": "SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X"}, {"inst": 39, "type": "NV", "unitDisp": "—", "name": "nvoActualCapacity", "note": "SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X"}, {"inst": 40, "type": "NV", "unitDisp": "—", "name": "nvoCapacityLim", "note": "SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X"}, {"inst": 41, "type": "NV", "unitDisp": "—", "name": "nvoLvgCHWTemp", "note": "SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X"}, {"inst": 42, "type": "NV", "unitDisp": "—", "name": "nvoEntCHWTemp", "note": "SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X"}, {"inst": 43, "type": "NV", "unitDisp": "—", "name": "nvoEntCndWTemp", "note": "SNVT temp p _ _ · Entering Condenser Water Temp · 출력(Send) · HrtBt X"}, {"inst": 44, "type": "NV", "unitDisp": "—", "name": "nvoLvgCndWTemp", "note": "SNVT temp p _ _ · Leaving Condenser Water Temp · 출력(Send) · HrtBt X"}, {"inst": 45, "type": "NV", "unitDisp": "—", "name": "nvoAlarmMessage", "note": "SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)"}, {"inst": 46, "type": "NV", "unitDisp": "—", "name": "nvoChillerstat", "note": "SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X"}, {"inst": 47, "type": "NV", "unitDisp": "—", "name": "nvoStatusOutputs", "note": "SNVT state _ · Status Outputs · 출력(Send) · HrtBt X"}, {"inst": 48, "type": "NV", "unitDisp": "—", "name": "nvoCprsrsRunning", "note": "SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X"}, {"inst": 49, "type": "NV", "unitDisp": "—", "name": "nvoEvapWtrPump", "note": "SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X"}, {"inst": 50, "type": "NV", "unitDisp": "—", "name": "nvoEvapWtrFlow", "note": "SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X"}, {"inst": 51, "type": "NV", "unitDisp": "—", "name": "nvoCondWtrPump", "note": "SNVT switch _ · Condenser Water Pump Request · 출력(Send) · HrtBt X"}, {"inst": 52, "type": "NV", "unitDisp": "—", "name": "nvoCondWtrFlow", "note": "Condenser Water Flow Status · 출력(Send) · HrtBt x"}, {"inst": 53, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt x"}, {"inst": 54, "type": "NV", "unitDisp": "—", "name": "nvoEvapWFlowRate", "note": "Evaporator Water Flow Rate · 출력(Send) · HrtBt x"}, {"inst": 55, "type": "NV", "unitDisp": "—", "name": "nvoCondWFlowRate", "note": "Condenser Water Flow Rate · 출력(Send) · HrtBt x"}, {"inst": 56, "type": "NV", "unitDisp": "—", "name": "nvoActiveBLSetpt", "note": "SNVT lev percent _ _ · Active Base Loading Setpoint · 출력(Send) · HrtBt X"}, {"inst": 58, "type": "NV", "unitDisp": "—", "name": "nvoEvapAprchTmp", "note": "SNVT temp p _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt x"}, {"inst": 59, "type": "NV", "unitDisp": "—", "name": "nvoCondAprchTmp", "note": "SNVT temp p _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt x"}, {"inst": 62, "type": "NV", "unitDisp": "—", "name": "nvoUnitVoltage", "note": "UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt x"}, {"inst": 64, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtPrsC1", "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 66, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtTmpC1", "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 68, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtPrsC1", "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 70, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtTmpC1", "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X"}, {"inst": 76, "type": "NV", "unitDisp": "—", "name": "nvoHiSideOilPrsA", "note": "SNVT press f _ _ · High Side Oil Pressure - Compressor A · 출력(Send) · HrtBt X"}, {"inst": 94, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpA", "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send) · HrtBt X"}, {"inst": 106, "type": "NV", "unitDisp": "—", "name": "nvoCurrentA", "note": "UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send)"}, {"inst": 112, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmA", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send)"}, {"inst": 118, "type": "NV", "unitDisp": "—", "name": "nvoUnitPower", "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt X"}, {"inst": 133, "type": "NV", "unitDisp": "—", "name": "nvoStatus", "note": "Status Response · 출력(Send)"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — Series R® Model RTWD (BACnet)", "name": "Symbio™ 800 Series R® Model RTWD", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 685점 · Modbus 673점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"], ["Modbus", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Application Considerations", "page": 11, "orientation": "column", "header": ["ding on the plant configuration there a ntial loading. Refer to Trane Applicati", "", "re several ways to enhance on Manual (SYS-SPM005E", "", ""], "quantities": ["current", null, null, null, null], "rows": [["off 50.2°F (10.1°C) 40°F 900 gpm (56.8 Lps) (4.4°C)", "", "", "", "chilled wate production"], ["b", "ypass line 40°F", "", "", ""], ["", "", "", "", "chilled wate distribution 825 gpm (52 Lps)"], ["42.1°F (5.6°C)", "", "", "", ""], ["chiller 300 gpm (18.9 Lps)", "", "", "", ""]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Specifications", "page": 23, "orientation": "row", "header": ["Controller Specifications", ""], "quantities": ["power", "temperature", "temperature", null, null, "weight", null, null, null, null, "power", "temperature", "temperature", null, "weight", null, null, "current"], "rows": [["Input power", "24 Vdc +/- 10%, 400mA max."], ["Storage temperature", "-67°F to 185°F (-55°C to 85°C), Humidity: Between 5% to 100% (Condensing)."], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C)."], ["Environmental rating (enclosure)", "IP3x."], ["Time clock", "On-board real time clock with 10 year battery backup."], ["Mounting weight", "Mounting surface must support 1.3 lb. (0.6 kg)."], ["Overall dimensions", "5.65 in. (143.5 mm) wide x 4.00 in. (101.6 mm) high x 2.38 in. (60.6 mm) deep."], ["Agency Compliance", ""], ["• UL PAZX, Energy Management Equipment. • UL94-5V Flammability. • CE. • FCC CFR Title 47, Part 15.109: Class B Limit, (30 MHz—10 GHz). • BTL Listed—Advanced Application Profile (B-AAC).", ""], ["User Interface Specifications", ""], ["Input power", "24 Vdc +/- 10%, 400 mA max"], ["Storage temperature", "-67°F to 203°F (-55°C to 95°C), Humidity: Between 5% to 100% (Condensing)."], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C), Humidity: Between 5% to 100% (Condensing)."], ["Environmental rating (enclosure)", "IP56 (dust and strong water jet protected) with optional sealed Ethernet cable (PN: X19070632020)."], ["Mounting weight", "Mounting surface must support 1.6 lb. (0.74 kg)."], ["Overall dimensions", "8.3 in. (211.6 mm) wide x 6.3 in. (158.8 mm) high x 2.1 in. (53.2 mm) deep [bezel depth 0.4 in. (11.3 mm)]."], ["Agency Compliance", ""], ["• UL PAZX, Energy Management Equipment. • UL94-5V, Flammability. • FCC CFR Title 47, Part 15.109: Class A Limit, (30 MHz—4 GHz). • CE EMC Directive 2004/108/EC.", ""]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 5. Electrical data — RTWD, 60 Hz, standard efficiency, standard condensing temperatu", "page": 24, "orientation": "column", "header": ["Rated Unit Size Voltage", "", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": ["voltage", null, "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA LRA YD LRA XL", "", ""], ["80", "200/60/3", "217", "300", "123/118", "200/200", "94/94", "276/276", "912/912"], ["", "230/60/3", "189", "250", "107/103", "175/175", "82/82", "238/238", "786/786"], ["", "380/60/3", "115", "150", "65/63", "110/110", "50/50", "138/138", "456/456"], ["", "460/60/3", "94", "125", "53/51", "90/90", "41/41", "114/114", "376/376"], ["", "575/60/3", "76", "100", "43/41", "70/70", "33/33", "93/93", "308/308"], ["90", "200/60/3", "250", "350", "141/136", "250/225", "109/109", "304/304", "1003/1003"], ["", "230/60/3", "218", "300", "123/119", "200/200", "95/95", "262/262", "866/866"], ["", "380/60/3", "131", "175", "74/71", "125/125", "57/57", "161/161", "530/530"], ["", "460/60/3", "110", "150", "62/60", "110/100", "48/48", "131/131", "433/433"], ["", "575/60/3", "87", "125", "49/48", "80/80", "38/38", "105/105", "346/346"], ["100", "200/60/3", "292", "400", "141/178", "250/300", "109/142", "304/355", "1003/1137"], ["", "230/60/3", "253", "350", "123/154", "200/250", "95/123", "262/294", "866/942"], ["", "380/60/3", "153", "225", "74/94", "125/150", "57/75", "161/177", "530/566"], ["", "460/60/3", "128", "175", "62/78", "110/125", "48/62", "131/147", "433/471"], ["", "575/60/3", "102", "150", "49/63", "80/110", "38/50", "105/118", "346/377"], ["110", "200/60/3", "325", "450", "183/178", "300/300", "142/142", "355/355", "1137/1137"], ["", "230/60/3", "281", "400", "158/154", "250/250", "123/123", "294/294", "942/942"], ["", "380/60/3", "171", "225", "96/94", "150/150", "75/75", "177/177", "566/566"], ["", "460/60/3", "142", "200", "80/78", "125/125", "62/62", "147/147", "471/471"], ["", "575/60/3", "114", "150", "64/63", "110/110", "50/50", "118/118", "377/377"], ["120", "200/60/3", "357", "500", "183/210", "300/350", "142/168", "355/419", "1137/1368"], ["", "230/60/3", "310", "450", "158/183", "250/300", "123/146", "294/367", "942/1200"], ["", "380/60/3", "188", "250", "96/110", "150/175", "75/88", "177/229", "566/747"], ["", "460/60/3", "155", "225", "80/91", "125/150", "62/73", "147/184", "471/600"], ["", "575/60/3", "125", "175", "64/74", "110/125", "50/59", "118/148", "377/483"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 5. Electrical data — RTWD, 60 Hz, standard efficiency, standard condensing temperatu", "page": 25, "orientation": "column", "header": ["Rated Unit Size Voltage", "", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": ["voltage", null, "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA LRA YD LRA XL", "", ""], ["130", "200/60/3", "383", "500", "215/210", "350/350", "168/168", "419/419", "1368/1368"], ["", "230/60/3", "333", "450", "187/183", "300/300", "146/146", "367/367", "1200/1200"], ["", "380/60/3", "201", "250", "113/110", "200/175", "88/88", "229/229", "747/747"], ["", "460/60/3", "166", "225", "93/91", "150/150", "73/73", "184/184", "600/600"], ["", "575/60/3", "134", "175", "75/74", "125/125", "59/59", "148/148", "483/483"], ["140", "200/60/3", "426", "600", "215/253", "350/450", "168/202", "419/487", "1368/1498"], ["", "230/60/3", "369", "500", "187/219", "300/350", "146/175", "367/427", "1200/1314"], ["", "380/60/3", "223", "300", "113/133", "200/225", "88/106", "229/260", "747/801"], ["", "460/60/3", "185", "250", "93/110", "150/175", "73/88", "184/212", "600/652"], ["", "575/60/3", "148", "200", "75/88", "125/150", "59/70", "148/172", "483/528"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature", "page": 25, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["80", "200/60/3", "212", "300", "120/115", "200/200", "92/92", "276/276", "912/912"], ["", "230/60/3", "184", "250", "104/100", "175/175", "80/80", "238/238", "786/786"], ["", "380/60/3", "113", "150", "64/61", "110/110", "49/49", "138/138", "456/456"], ["", "460/60/3", "92", "125", "52/50", "90/90", "40/40", "114/114", "376/376"], ["", "575/60/3", "74", "100", "42/40", "93/93", "32/32", "93/93", "308/308"], ["90", "200/60/3", "246", "350", "139/134", "225/225", "107/107", "304/304", "1003/1003"], ["", "230/60/3", "214", "300", "121/116", "200/200", "93/93", "262/262", "866/866"], ["", "380/60/3", "129", "175", "73/70", "125/125", "56/56", "161/161", "530/530"], ["", "460/60/3", "108", "150", "61/59", "100/100", "47/47", "131/131", "433/433"], ["", "575/60/3", "85", "110", "48/46", "80/80", "37/37", "105/105", "346/346"], ["100", "200/60/3", "285", "400", "139/173", "225/300", "107/138", "304/355", "1003/1137"], ["", "230/60/3", "247", "350", "121/150", "200/250", "93/120", "262/294", "866/942"], ["", "380/60/3", "150", "200", "73/91", "125/150", "56/73", "161/177", "530/566"], ["", "460/60/3", "124", "175", "61/75", "100/125", "47/60", "131/147", "433/471"], ["", "575/60/3", "99", "125", "48/60", "80/100", "37/48", "105/118", "346/377"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (", "page": 26, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["110", "200/60/3", "316", "450", "178/173", "300/300", "138/138", "355/355", "1137/1137"], ["", "230/60/3", "274", "350", "154/150", "250/250", "120/120", "294/294", "942/942"], ["", "380/60/3", "167", "225", "94/91", "150/150", "73/73", "177/177", "566/566"], ["", "460/60/3", "137", "175", "77/75", "125/125", "60/60", "147/147", "471/471"], ["", "575/60/3", "110", "150", "62/60", "110/100", "48/48", "118/118", "377/377"], ["120", "200/60/3", "348", "500", "178/205", "300/350", "138/164", "355/419", "1137/1368"], ["", "230/60/3", "303", "400", "154/179", "250/300", "120/143", "294/367", "942/1200"], ["", "380/60/3", "184", "250", "94/109", "150/175", "73/87", "177/229", "566/747"], ["", "460/60/3", "152", "200", "77/90", "125/150", "60/72", "147/184", "471/600"], ["", "575/60/3", "121", "175", "62/71", "110/125", "48/57", "118/148", "377/483"], ["130", "200/60/3", "374", "500", "210/205", "350/350", "164/164", "419/419", "1368/1368"], ["", "230/60/3", "326", "450", "183/179", "300/300", "143/143", "367/367", "1200/1200"], ["", "380/60/3", "198", "250", "111/109", "175/175", "87/87", "229/229", "747/747"], ["", "460/60/3", "164", "225", "92/90", "150/150", "72/72", "184/184", "600/600"], ["", "575/60/3", "130", "175", "73/71", "125/125", "57/57", "148/148", "483/483"], ["150", "200/60/3", "414", "600", "210/245", "350/400", "164/196", "419/487", "1368/1498"], ["", "230/60/3", "361", "500", "183/214", "300/350", "143/171", "367/427", "1200/1314"], ["", "380/60/3", "218", "300", "111/129", "175/225", "87/103", "229/260", "747/801"], ["", "460/60/3", "182", "250", "92/108", "150/175", "72/86", "184/212", "600/652"], ["", "575/60/3", "145", "200", "73/86", "125/150", "57/69", "148/172", "483/528"], ["160", "200/60/3", "446", "600", "250/245", "400/400", "196/196", "487/487", "1498/1498"], ["", "230/60/3", "389", "500", "218/214", "350/350", "171/171", "427/427", "1314/1314"], ["", "380/60/3", "234", "300", "131/129", "225/225", "103/103", "260/260", "801/801"], ["", "460/60/3", "196", "250", "110/108", "175/175", "86/86", "212/212", "652/652"], ["", "575/60/3", "157", "225", "88/86", "150/150", "69/69", "172/172", "528/528"], ["180", "200/60/3", "485", "700", "250/284", "400/500", "196/227", "487/600", "1498/1845"], ["", "230/60/3", "422", "600", "218/246", "350/400", "171/197", "427/506", "1314/1556"], ["", "380/60/3", "256", "350", "131/150", "225/250", "103/120", "260/316", "801/973"], ["", "460/60/3", "213", "300", "110/125", "175/225", "86/100", "212/252", "652/774"], ["", "575/60/3", "171", "250", "88/100", "150/175", "69/80", "172/205", "528/631"], ["200", "200/60/3", "516", "700", "289/284", "500/500", "227/227", "600/600", "1845/1845"], ["", "230/60/3", "448", "600", "251/247", "400/400", "197/197", "506/506", "1556/1556"], ["", "380/60/3", "273", "350", "153/150", "250/250", "120/120", "316/316", "973/973"], ["", "460/60/3", "227", "300", "127/125", "225/225", "100/100", "252/252", "774/774"], ["", "575/60/3", "182", "250", "102/100", "175/175", "80/80", "205/205", "631/631"], ["220", "200/60/3", "583", "800", "289/351", "500/600", "227/281", "600/701", "1845/2156"], ["", "230/60/3", "509", "700", "251/308", "400/500", "197/246", "506/571", "1556/1756"], ["", "380/60/3", "309", "450", "153/186", "250/300", "120/149", "316/345", "973/1060"], ["", "460/60/3", "256", "350", "127/154", "225/250", "100/123", "252/285", "774/878"], ["", "575/60/3", "204", "300", "102/123", "175/200", "80/98", "205/229", "631/705"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (", "page": 27, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["250", "200/60/3", "637", "800", "356/351", "600/600", "281/281", "701/701", "2156/2156"], ["", "230/60/3", "558", "800", "312/308", "500/500", "246/246", "571/571", "1756/1756"], ["", "380/60/3", "338", "450", "189/186", "300/300", "149/149", "345/345", "1060/1060"], ["", "460/60/3", "279", "400", "156/154", "250/250", "123/123", "285/285", "878/878"], ["", "575/60/3", "222", "300", "124/123", "200/200", "98/98", "229/229", "705/705"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 7. Electrical data — RTWD, 60 Hz, premium efficiency, standard condensing temperatur", "page": 27, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["150", "200/60/3", "411", "600", "209/243", "350/400", "163/194", "419/487", "1368/1498"], ["", "230/60/3", "360", "500", "183/213", "300/350", "143/170", "367/427", "1200/1314"], ["", "380/60/3", "217", "300", "110/129", "175/225", "86/103", "229/260", "747/801"], ["", "460/60/3", "179", "250", "91/106", "150/175", "71/85", "184/212", "600/652"], ["", "575/60/3", "145", "200", "74/85", "125/150", "58/68", "148/172", "483/528"], ["160", "200/60/3", "442", "600", "248/243", "400/400", "194/194", "487/487", "1498/1498"], ["", "230/60/3", "387", "500", "217/213", "350/350", "170/170", "427/427", "1314/1314"], ["", "380/60/3", "234", "300", "131/129", "225/225", "103/103", "260/260", "801/801"], ["", "460/60/3", "193", "250", "108/106", "175/175", "85/85", "212/212", "652/652"], ["", "575/60/3", "155", "200", "87/85", "150/150", "68/68", "172/172", "528/528"], ["180", "200/60/3", "482", "700", "248/283", "400/500", "194/226", "487/600", "1498/1845"], ["", "230/60/3", "421", "600", "217/246", "350/400", "170/197", "427/506", "1314/1556"], ["", "380/60/3", "256", "350", "131/150", "225/250", "103/120", "260/316", "801/973"], ["", "460/60/3", "212", "300", "108/125", "175/225", "85/100", "212/252", "652/774"], ["", "575/60/3", "171", "250", "87/101", "150/175", "68/81", "172/205", "528/631"], ["200", "200/60/3", "514", "700", "288/283", "500/500", "226/226", "600/600", "1845/1845"], ["", "230/60/3", "448", "600", "251/246", "400/400", "197/197", "506/506", "1556/1556"], ["", "380/60/3", "273", "350", "153/150", "250/250", "120/120", "316/316", "973/973"], ["", "460/60/3", "227", "300", "127/125", "225/225", "100/100", "252/252", "774/774"], ["", "575/60/3", "184", "250", "103/101", "175/175", "81/81", "205/205", "631/631"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature", "page": 28, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["80", "200/60/3", "286", "400", "161/156", "250/250", "125/125", "276/276", "912/912"], ["", "230/60/3", "236", "300", "133/129", "225/225", "103/103", "238/238", "786/786"], ["", "380/60/3", "144", "200", "81/79", "125/125", "63/63", "138/138", "456/456"], ["", "460/60/3", "124", "175", "70/68", "110/110", "54/54", "114/114", "376/376"], ["", "575/60/3", "101", "125", "57/55", "100/90", "44/44", "93/93", "308/308"], ["90", "200/60/3", "340", "450", "191/186", "300/300", "149/149", "304/304", "1003/1003"], ["", "230/60/3", "295", "400", "166/161", "250/250", "129/129", "262/262", "866/866"], ["", "380/60/3", "178", "250", "100/98", "175/175", "78/78", "161/161", "530/530"], ["", "460/60/3", "142", "200", "80/78", "125/125", "62/62", "131/131", "433/433"], ["", "575/60/3", "116", "150", "65/64", "110/110", "51/51", "105/105", "346/346"], ["100", "200/60/3", "384", "500", "191/230", "300/400", "149/184", "304/355", "1003/1137"], ["", "230/60/3", "323", "450", "166/190", "250/300", "129/152", "262/294", "866/942"], ["", "380/60/3", "202", "250", "100/121", "175/200", "78/97", "161/177", "530/566"], ["", "460/60/3", "164", "225", "80/100", "125/175", "62/80", "131/147", "433/471"], ["", "575/60/3", "131", "175", "65/79", "110/125", "51/63", "105/118", "346/377"], ["110", "200/60/3", "419", "600", "235/230", "400/400", "184/184", "355/355", "1137/1137"], ["", "230/60/3", "346", "450", "194/190", "300/300", "152/152", "294/294", "942/942"], ["", "380/60/3", "221", "300", "124/121", "200/200", "97/97", "177/177", "566/566"], ["", "460/60/3", "182", "250", "102/100", "175/175", "80/80", "147/147", "471/471"], ["", "575/60/3", "143", "200", "80/79", "125/125", "63/63", "118/118", "377/377"], ["120", "200/60/3", "448", "600", "235/259", "400/450", "184/207", "355/419", "1137/1368"], ["", "230/60/3", "396", "500", "194/240", "300/400", "152/192", "294/367", "942/1200"], ["", "380/60/3", "237", "300", "124/138", "200/225", "97/110", "177/229", "566/747"], ["", "460/60/3", "195", "250", "102/113", "175/200", "80/90", "147/184", "471/600"], ["", "575/60/3", "161", "225", "80/96", "125/150", "63/77", "118/148", "377/483"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature (cont", "page": 29, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["130", "200/60/3", "471", "600", "264/259", "450/450", "207/207", "419/419", "1368/1368"], ["", "230/60/3", "436", "600", "244/240", "400/400", "192/192", "367/367", "1200/1200"], ["", "380/60/3", "250", "350", "140/138", "250/225", "110/110", "229/229", "747/747"], ["", "460/60/3", "205", "250", "115/113", "200/200", "90/90", "184/184", "600/600"], ["", "575/60/3", "175", "250", "98/96", "175/150", "77/77", "148/148", "483/483"], ["150", "200/60/3", "525", "700", "264/313", "450/500", "207/250", "419/487", "1368/1498"], ["", "230/60/3", "463", "600", "244/266", "400/450", "192/213", "367/427", "1200/1314"], ["", "380/60/3", "283", "400", "140/170", "250/300", "110/136", "229/260", "747/801"], ["", "460/60/3", "221", "300", "115/129", "200/225", "90/103", "184/212", "600/652"], ["", "575/60/3", "190", "250", "98/111", "175/200", "77/89", "148/172", "483/528"], ["160", "200/60/3", "568", "800", "318/313", "500/500", "250/250", "487/487", "1498/1498"], ["", "230/60/3", "484", "700", "271/266", "450/450", "213/213", "427/427", "1314/1314"], ["", "380/60/3", "309", "400", "173/170", "300/300", "136/136", "260/260", "801/801"], ["", "460/60/3", "234", "300", "131/129", "225/225", "103/103", "212/212", "652/652"], ["", "575/60/3", "202", "250", "113/111", "200/200", "89/89", "172/172", "528/528"], ["180", "200/60/3", "628", "800", "318/373", "500/600", "250/298", "487/600", "1498/1845"], ["", "230/60/3", "542", "800", "271/325", "450/500", "213/260", "427/506", "1314/1556"], ["", "380/60/3", "330", "450", "173/191", "300/300", "136/153", "260/316", "801/973"], ["", "460/60/3", "271", "400", "131/166", "225/250", "103/133", "212/252", "652/774"], ["", "575/60/3", "219", "300", "113/129", "200/225", "89/103", "172/205", "528/631"], ["200", "200/60/3", "676", "800", "378/373", "600/600", "298/298", "600/600", "1845/1845"], ["", "230/60/3", "589", "800", "329/325", "500/500", "260/260", "506/506", "1556/1556"], ["", "380/60/3", "347", "500", "194/191", "300/300", "153/153", "316/316", "973/973"], ["", "460/60/3", "301", "400", "168/166", "300/250", "133/133", "252/252", "774/774"], ["", "575/60/3", "233", "300", "130/129", "225/225", "103/103", "205/205", "631/631"], ["220", "200/60/3", "718", "1000", "378/415", "600/700", "298/332", "600/701", "1845/2156"], ["", "230/60/3", "647", "800", "329/383", "500/600", "260/306", "506/571", "1556/1756"], ["", "380/60/3", "398", "500", "194/243", "300/400", "153/194", "316/345", "973/1060"], ["", "460/60/3", "326", "450", "168/191", "300/300", "133/153", "252/285", "774/878"], ["", "575/60/3", "266", "350", "130/161", "225/250", "103/129", "205/229", "631/705"], ["250", "200/60/3", "752", "1000", "420/415", "700/700", "332/332", "701/701", "2156/2156"], ["", "230/60/3", "693", "800", "387/383", "600/600", "306/306", "571/571", "1756/1756"], ["", "380/60/3", "439", "600", "245/243", "400/400", "194/194", "345/345", "1060/1060"], ["", "460/60/3", "346", "450", "193/191", "300/300", "153/153", "285/285", "878/878"], ["", "575/60/3", "292", "400", "163/161", "250/250", "129/129", "229/229", "705/705"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 10. Customer wire selection — RTWD, 60Hz, single point power, standard efficiency, s", "page": 31, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["80", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["90", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["100", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["110", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["120", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["130", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["140", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "4-500", "3/0-350", "3/0-350"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 11. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, stand", "page": 32, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["80", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["90", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["100", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["110", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["120", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["130", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 11. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, stand", "page": 33, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["150", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "3/0-350", "3/0-350"], ["160", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["180", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["200", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["220", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["250", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 12. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, st", "page": 34, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["150", "200 230 380 460 575", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"], ["", "", "14-2/0", "3/0-350", "3/0-350"], ["160", "200 230 380 460 575", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"], ["", "", "4-500", "3/0-350", "3/0-350"], ["180", "200 230 380 460 575", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"], ["200", "200 230 380 460 575", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ", "page": 34, "orientation": "column", "header": ["Unit Voltage Size", "", "Terminal Block", "Circuit Breaker Standard Hi Fault", ""], "quantities": ["voltage", null, null, null, null], "rows": [["80", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["90", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ", "page": 35, "orientation": "column", "header": ["Unit Voltage Size", "", "Terminal Block", "Circuit Breaker Standard Hi Fault", ""], "quantities": ["voltage", null, null, null, null], "rows": [["100", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["110", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "3/0-350", "3/0-350"], ["120", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["130", "200", "-", "-", "-"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["150", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["160", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["180", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ", "page": 36, "orientation": "column", "header": ["Unit Voltage Size", "", "Terminal Block", "Circuit Breaker Standard Hi Fault", ""], "quantities": ["voltage", null, null, null, null], "rows": [["200", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["220", "200", "(2) 4-500", "(4) 3/0-500", "(4) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["250", "200", "(2) 4-500", "(4) 3/0-500", "(4) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 14. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, hi", "page": 36, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["150", "200 230 380 460 575", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"], ["160", "200 230 380 460 575", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"], ["180", "200 230 380 460 575", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 14. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, hi", "page": 37, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["200", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 15. Customer wire selection — RTWD, 60Hz, dual point power, standard efficiency, sta", "page": 37, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "", "Circuit Breaker", "", "Ckt Brkr - Hi Fault", ""], "quantities": [null, "voltage", null, null, null, null, null, null], "rows": [["", "", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2"], ["80", "200", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "230", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["90", "200", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "230", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["100", "200", "14-2/0", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "230", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["110", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["120", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 15. Customer wire selection — RTWD, 60Hz, dual point power, standard efficiency, sta", "page": 38, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "", "Circuit Breaker", "", "Ckt Brkr - Hi Fault", ""], "quantities": [null, "voltage", null, null, null, null, null, null], "rows": [["", "", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2"], ["130", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["140", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 16. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, standar", "page": 38, "orientation": "column", "header": ["Unit Size Voltage", "", "Terminal Block Ckt 1 Ckt 2", "", "Circuit Breaker Ckt 1 Ckt 2", "", "Ckt Brkr - Hi Fault Ckt 1 Ckt 2", ""], "quantities": ["voltage", null, null, null, null, null, null, null], "rows": [["80", "200", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "230", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["90", "200", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "230", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["100", "200", "14-2/0", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "230", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["110", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 16. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, standar", "page": 39, "orientation": "column", "header": ["Unit Size Voltage", "", "Terminal Block Ckt 1 Ckt 2", "", "Circuit Breaker Ckt 1 Ckt 2", "", "Ckt Brkr - Hi Fault Ckt 1 Ckt 2", ""], "quantities": ["voltage", null, null, null, null, null, null, null], "rows": [["120", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "10-1/0", "8-3/0", "8-3/0", "8-3/0"], ["130", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["150", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["160", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["180", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["200", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["220", "200", "4-500", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "460", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["250", "200", "(2) 4-500", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 17. Customer wire selection — RTWD, 60Hz, dual point power, premium efficiency, stan", "page": 40, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "", "Circuit Breaker", "", "Ckt Brkr - Hi Fault", ""], "quantities": [null, "voltage", null, null, null, null, null, null], "rows": [["", "", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2"], ["150", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["160", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["180", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["200", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 18. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, high co", "page": 41, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "", "Circuit Breaker", "", "Ckt Brkr - Hi Fault", ""], "quantities": [null, "voltage", null, null, null, null, null, null], "rows": [["", "", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2"], ["80", "200", "4-500", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "230", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["90", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["100", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["110", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["120", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["130", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["150", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["160", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 20. RTWD, 80 to 140 tons, 60 Hz – in (mm)", "page": 45, "orientation": "column", "header": ["", "Standard Efficiency", "", "", "RTWD - High Efficiency", ""], "quantities": [null, "efficiency", null, null, "efficiency", null], "rows": [["", "80,90T", "100,110T", "120,130,140T", "80,90T", "100,110,120,130T"], ["A (2 pass evap)", "138.2 (3510)", "138.2 (3510)", "138.8 (3525)", "126.4 (3210)", "126.9 (3225)"], ["B (3 pass evap)", "142.6 (3621)", "142.6 (3621)", "142.6 (3621)", "130.8 (3321)", "130.7 (3320)"], ["C", "75.9 (1929)", "76.9 (1955)", "76.9 (1955)", "76.1 (1933)", "76.9 (1955)"], ["D", "34.3 (871)", "34.3 (871)", "34.8 (884)", "35.1 (890)", "35.1 (890)"], ["E", "23.6 (600)", "23.6 (600)", "23.6 (600)", "23.6 (600)", "23.6 (600)"], ["F", "9.1 (231)", "9.1 (231)", "9.1 (231)", "9.1 (231)", "9.1 (231)"], ["G", "27.9 (709)", "27.9 (709)", "27.9 (709)", "27.9 (709)", "27.9 (709)"], ["H", "36.6 (929)", "36.6 (929)", "36.6 (929)", "36.6 (929)", "36.6 (929)"], ["J (2 pass evap)", "11.0 (280)", "11.0 (280)", "10.6 (268)", "10.8 (273)", "11.8 (299)"], ["J (3 pass evap)", "10.4 (265)", "10.4 (265)", "10.1 (256)", "10.2 (258)", "11.3 (287)"], ["K (2 pass evap)", "18.9 (479)", "18.9 (479)", "19.2 (487)", "18.6 (472)", "20.4 (519)"], ["L (3 pass evap)", "19.5 (495)", "19.5 (495)", "19.5 (496)", "19.2 (488)", "19.2 (487)"], ["M", "36 (914)", "36 (914)", "36 (914)", "36 (914)", "36 (914)"], ["N*", "36 (914)*", "36 (914)*", "36 (914)*", "36 (914)*", "36 (914)*"], ["R", "127 (3226)", "127 (3226)", "127 (3226)", "115 (2921)", "115 (2921)"], ["S", "36 (914)", "36 (914)", "36 (914)", "36 (914)", "36 (914)"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 21. RTWD, 150 to 250 tons, 60 Hz – in (mm)", "page": 47, "orientation": "column", "header": ["", "RTWD High Efficiency", "", "Prem Efficiency"], "quantities": [null, "efficiency", null, "efficiency"], "rows": [["", "150-200T", "220, 250T", "150-200T"], ["A (2 pass evap)", "132.3 (3360)", "136.1 (3456)", "147.9 (3755)"], ["B (3 pass evap)", "132.8 (3371)", "136.1 (3456)", "150.9 (3831)"], ["C", "75.6 (1920)", "76.9 (1955)", "76.8 (1950)"], ["D", "47.3 (1202)", "47.8 (1213)", "47.3 (1202)"], ["E", "24.6 (624)", "24.8 (630)", "24.6 (624)"], ["F", "11.1 (282)", "11.2 (295)", "11.1 (282)"], ["G", "32.7 (830)", "33.1 (840)", "33.8 (860)"], ["H", "42.4 (1078)", "43.9 (1115)", "43.6 (1108)"], ["J (2 pass evap)", "10.1 (256)", "10.6 (270)", "10.6 (270)"], ["J (3 pass evap)", "9.5 (241)", "9.7 (247)", "9.7 (247)"], ["K (2 pass evap)", "19.3 (490)", "20.6 (524)", "20.6 (524)"], ["L (3 pass evap)", "19.9 (505)", "21.6 (549)", "21.6 (549)"], ["M", "36.0 (914)", "36.0 (914)", "36.0 (914)"], ["N", "36.0 (914)", "36.0 (914)", "36.0 (914)"], ["P*", "40 (1016)*", "40 (1016)*", "40 (1016)*"], ["R", "114.8 (2916)", "114.8 (2916)", "134.5 (3416)"], ["S", "36.0 (914)", "36.0 (914)", "36.0 (914)"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 22. RTWD unit footprint", "page": 48, "orientation": "column", "header": ["Dimension", "Standard Efficiency inch", "mm", "High Efficiency 80 - 130T (60Hz) inch", "mm", "High Efficiency 150 - 250T (60Hz), inch", "mm", "Premium Efficiency 150- 200T (60Hz) inch", "mm"], "quantities": [null, "efficiency", "dimension", "efficiency", "dimension", "efficiency", "dimension", "efficiency", "dimension"], "rows": [["P1", "3.68", "93.5", "3.68", "93.5", "3.68", "93.5", "3.68", "93.5"], ["P2", "123.78", "3144", "111.97", "2844", "111.97", "2844", "131.65", "3344"], ["P3", "2.43", "61.8", "2.43", "61.8", "4.3", "109.3", "4.3", "109.3"], ["P4", "24.93", "633.2", "24.9", "633.2", "24.9", "633.2", "24.9", "633.2"], ["P5", "2.5", "64", "2.5", "64", "2.5", "64", "2.5", "64"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 23. Weights – RTWD, 60 Hz", "page": 49, "orientation": "column", "header": ["Model", "Standard Efficiency Operating", "", "Shipping", "", "High Efficiency Operating", "", "Shipping", "", "Premium Efficiency rating Operating", "", "Shipping", ""], "quantities": [null, "efficiency", null, null, null, "efficiency", null, null, null, "efficiency", null, null, null], "rows": [["", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg"], ["80", "5900", "2676", "5703", "2587", "5732", "2600", "5551", "2518", "-", "-", "-", "-"], ["90", "5933", "2691", "5721", "2595", "5792", "2627", "5587", "2534", "-", "-", "-", "-"], ["100", "6140", "2785", "5902", "2677", "6255", "2837", "6025", "2733", "-", "-", "-", "-"], ["110", "6332", "2872", "6074", "2755", "6475", "2937", "6208", "2816", "-", "-", "-", "-"], ["120", "6530", "2962", "6248", "2834", "6510", "2953", "6230", "2826", "-", "-", "-", "-"], ["130", "6535", "2964", "6244", "2832", "6543", "2968", "6248", "2834", "-", "-", "-", "-"], ["140", "6971", "3162", "6649", "3016", "-", "-", "-", "-", "-", "-", "-", "-"], ["150", "-", "-", "-", "-", "7884", "3576", "7544", "3422", "8724", "3957", "8243", "3739"], ["160", "-", "-", "-", "-", "8395", "3808", "8036", "3645", "9171", "4160", "8691", "3942"], ["180", "-", "-", "-", "-", "8490", "3851", "8098", "3673", "9290", "4214", "8772", "3979"], ["200", "-", "-", "-", "-", "8578", "3891", "8157", "3700", "9337", "4235", "8803", "3993"], ["220", "-", "-", "-", "-", "9493", "4306", "8995", "4080", "-", "-", "-", "-"], ["250", "-", "-", "-", "-", "10071", "4568", "9478", "4299", "-", "-", "-", "-"]], "source": "RLC-PRC029P-EN_10312025.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADWAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAQFBgcBAgMI/8QATBAAAQMDAgIHAwgGBQsFAQAAAQACAwQFERIhBjEHEyJBUWFxFDKRFTNCgaGxwdEjNHKCg8I1UnSy4RYkJUNFU2JzkqLiF0RUk/Dx/8QAGAEBAQEBAQAAAAAAAAAAAAAAAAECAwT/xAAiEQEBAAIDAAIDAAMAAAAAAAAAAQIREiExQVEDMmGBkcH/2gAMAwEAAhEDEQA/APSKEIQCEIQC1kkZFG58jgxjRkuJwAtlGePKo03DwAOBJKGnzGCfwUvQfKO50VwLxSVMcxZ7wa7JCVKmOG7nLFxO+ancGEMJ052O42VwUVU2tooqhowJBnHge8KzubHdCE1XniO3WJ0Ta2R4fNksaxhJOOaB1SGqvdsonllRXQxvbzaXZI+obqLVvSbRwRudTW+ecgbanBg/FVpdrzLfa2rrqbNFJVdoNB16DjGe7PJYyy0ulp3PpEt1HI0UsL61hyHPadAB8NxukrOlChPv26pb6OaVWjJDIw5J596ysc6ulos6TbQ73qasb+40/iu7ekexO5+1M9YvyKqdCvOmlvM6QOHnc6uRv7ULvyXdnG/Dr+VyYPVjh+CppCc6aXWzi2wP5XWn+t2PvXdnENmk926UZ/jN/NUahOaaXw2629/uV9M70lafxXdtTA/3Zo3ejgV5/wADwCAMctleZp6EBB5HKF52q7hWUNOXU1TNCXbOMchbkeGyWsuFawdisqG+krvzTmaX4hUUy+3aP3bnWD+M7813bxRfWcrtVfW/P3q84aXchUuzjLiFnK5yn1a0/gu7OPOImf8Avmu9YWfknOGlwoVSM6RL+3nJTv8AWL8iu7Okq9N96Gjd6scPxTnDS1EKsW9J9yHvUNK70Lh+K7s6Uake/a4j6SkfgryhpY6FX7OlJv07S76p/wDxUWvPHt0nuMjoa2emgkd2ImkDQPDICcoaXSjOOaohvEnErD2bxUY85SfvXGfiDiQtfIyrE83MNmcS0qc4aX4HA8iCsqirVxPxDPVsir/YKOIjLpcPeG/U05KsSx8U2ahpHR1V6jmkc7VkQSMA25b5W9z7RMUKKUvGFtdfqjrLnEKQsHV5JAzt4j1UhornQ3IPNFVxVGjGrq3A4zyygVIQhAIQtXnTG45xgEoNlU3SVfKWruscFLOXmja+OYYIDX55b+i43DibiGSc4uZY1rstDG6fjjGfRMN0qq+7StkuFS2pcwaQXs5Dw5rh+S8tSOmOp6YGVLmdZUNkcx8WHNIzuc+Pw+KvXo7r33LgahqZDl7i/P8A1lUs6gDc4jg3GD2T+aXUPFN/sFKyjt1ayCmYSWx6AQMnJ5g96mFuNtqXVk09BKvukv8AXrb/AMuT72pZwxxyZ+GqSqvMNX1jw7VVMpSYXYcRsW5xjGOQ5FI+KHUvFlVRutFfRTiJj2va6cMcCS3Gx37l2tlnTOrEFmP+byH/AIT9yYaLVBQxyNme4zjUQeTMbYHrzVjO6Pbu+JzXGJuoY7Ls4UHu9nl4fqm22d4kkgZguAwDnf8AFYsqlri19LFI0Aaxk48VyWsMpdRxRluC0ZWywoQhCAQhCAQhCAQhCBHdP1JyVj3R6JHdP1JyWD3QgyhCEAhCEAhCEAhCEAmi6ucKphHLs/eU7pou/wA63937ygd0IRkbIDvQhAQCsHot53P+H/Mq/Vg9Fv8AtP8Ah/zLWPpfFgoQhdmAtJvmH/slbrSX5l/7JQUlWfPO9UgfzKX1vzx9Ugf7xXmrbk/vSCeF00uGjkN0vfyTdVyvhfrY7DgFQ8W6+Xe1UTKWlq6mKFmdLGPIaM77Bc6riOqqXuFbHHVF3fNE17h6EjITI25vfEHue0c9s7pM65Rv1FrhkHBym7TxJqfjy8W6iFLSXSemjjcdIMbJNIO+BqBOPrSaou817k9qrZBUyvOTIYwzJG3IbdyiwkNXJK3ONODtvkYCerPCX0LDG7UGg8xjvKm7pb72cmEHJC2XOM+8DzC3SIFnuWEZVAhGUIBZWMoQCysLKBFdP1JyWDkPRI7p+pOSwe6PRBlYWVhBlCwsoBCEIBCEIBM94+db+795Tv3JovHzrf3fvKB4QBkoSO53GO10D6qRrntZjst5nfH4oI5W8eGjmZGbS+Uvc5oDJ2g7HzA5jdO/D3EHy7HOfYpaR8Jblsj2uznODt6KMSz8NXKQCaxF+NTx1jw0DO55uA3S2wXbh62TGmt9DJR+0vaHY3bnkO8+K1wsjr+TP8V/SWf5/wB/H/UyVhdFv+0/4f8AMq95qwui3lc/4f8AMmPrlfFgoQhdmAtZfmX/ALJWy1l+Zf8AslBSNcf059U3v94pZXvxUHf6RSFxy4rz1tq9Ndfyd6J0dyTXX8neilDJPY66po/a6NwmyTqhGzhg93immd0kQ0uDg4DtAjBB8FLaWvbSUWCNgdsHvXWujtV8pG9dG6OoAwXjf6wfwVvQjVrf+lmOeUbf/wB9ilfDpBoTjn4fWVE5YpLFNL1rDNBIMMkZy+vwUs4Zw+ysnHKTOB3jcqRaUxODnPI5LotI/nHrcpEcqiZsED5HHAaCSodHx1mta19MRTuONWdwFL6mMSQPY4Za4EEKvqrhr2G40chqTJT1E4YI8YIz5rpjr5SrFY7U0HxWSVqwYAA5BbFYDDfOJorPM2IxulkI1EA4wEtsl5hvNF18ILSDpc08wUycTcOzXarZJSzMima3B1jYhduB4BDZC7OXvlIcfHGy31oShCwFlYUjun6i5LB7o9EhuzNVGTnklo5D0QbLCEIBCEIMrCEIBCEIBNF3+db+795Tumi8fOt/d+8qB47kx8XbcN1O/wDV/vBPaR3W3NulukpXPMYfjtAZIwc/gtTqh+oKS2zdHcEscFHPWstwIBa1ztYjyAR6qu7rKX3K1tNsgow2obqfHAI9RyPDmtv8hXscTHcSM/8ABj8V1peDHw1cE0twMoieH6SwnODnG5Xe/klZ1rxKxyVh9FnK5+sf8yrxWH0We7c/WP8AmXHH1qrBQqx4/wCL6OG7NtlPJNFPC79NK0lrc493ZRT5Wp5ffuTP35Hn8F05RnS9Zp2xRPds4tBIbqAJ8t1A4OlGnrIqpjaB7HxwyPAc7+q7HPv5t29VXldc6anhD454ask8oyTj1yAmmpuFBPOyTr2xaWnLerJyc5WbkuiytuodUMLw5ms5HZ8s7ramlMzNZ7+SSyW6V1KyF5B7QeDjGOzhK6eEwxhh7lzqu7uSaq/k70Tq7kmu4cneilCC401sHDVDUxSyw1ss0kMznODo3EEOGGjtA6XM8kipJJKKqMT3FwHfgjITUacxXWWoc5rml2Qwc9seOytKivnBd16O7bab5VPprpRRFjKiOBzjGcnG4HaGMZH47rXoida3XAS5ocxw3BGxCcLDNDBZ44Iw7DdWM+pSGiqqeeKWFs8c0bCWh4yAfPB3+KzRsMMZj/quI+1Teuw7xEOe8hdFwpPpJQpCucgy0qO3uNzpLOGtJPtY2AUlwjSM8lqXQ1Aws4WcLOFAje0+1D9lNPBrf9AA9xlfj4p6dVUzXlr5o2uBxguGUMqKRmI2SxN7g0ED7FR2WVyFVTk4E8fj7wWWVEMkmiOVj3YzgOBOFAnun6i5LB7o9Ejuv6i5LB7o9EAhZQgwhZQgwhCEAjKEIBNF4+db+796d00Xj55v7v3oHdCyhBhCyjCDCsPos926esf8yr1WF0We7c/WP+Zax9Soj0r1EFTxniGVrzDA2OQD6Lsk4Pngj4qDOA8QvUMlDSSvL5KWF7jzc6MElafJlB/8Gm/+pv5K3Dd2beX3AmAta3Uck4H1JsngqC4YgdjK9Zi2UAGBRU4/hN/Jefekat6rpQnZGxsccEsUbWMGBjDc7fWVm4aWU4zMGI/2R9y4OHaKcK8AVLh4OKQvHaUo1dyTVcOR9E7OCa7gPe9FKIbVMmNTIWRPd2tsDYhJpWVTmYNLJ8E51MbWz68B5cdwH4I+pbQzshmPVsL8beIIWtdGzXTVE0EzJIKUgYw8Ak53Kl9FJ10Yfuc+KbKGeHXUudFs6UkAjlsneic12SxuAeQXNqnGk+l9SU964UowXpQOS1PGawhZQAqjCFlCCPVf69Jz+c/FYb+ux8/f8E8Ot1M+QvfGS4nUTqPNAttKHh4jOoHIOo8/iqGSMdvv9x3d5LvaR/pZ3P5k93mE5i2UgORGc4x7x/NbQ0FPTzdbEzS8t0k5J2UHK6/qLksHuj0SS6/qLksHuj0RWEYWUIjCFlGEVhGFnCEGELOEIMJnvHzzfVv3p5TNefnm+rfvQPGELOEIMLKzhGEGuFYfRb7lz9Y/5lX2FYPRb7lz9Y/5lrH1KsBCELsyFTHSTwJcqzjdt4oqaSenk0SydW3UQ5oAxjzwFc61kGqNzckZBG3NSzay6UBU11TJUu6yB0R3JLo8Y+1aNdPLHrDmgebP8U9XVrhPpk5gcsptkIjhLi4Ma0ZJOwC42aanZukq5hTulADgM5AZ4fWmarvHWAAsxqbn3P8AFOtdVUzKN7TURAnBIDhnBPP03UcmdSTOYRVwsw0DBcsS7auNmq4v0yP1d55rBZoIcOYSmCnpJZ2sjrIpHn6IfzXae2lgAbIBsScjKqG+HIkccnD9/tUhtMZkibjfP5puoqEywscX4OOWPMp0pesosaCx2PEKSbjWXV0dmUzoWaj9JbJrm4gfAwippi7tZBY7b7VrScQU9W12mJ7XNO7SQteMHZCSPr2tp3SiJztIzjK5turHAEROwd+aqF5QkXyk3/dH4rnJdiz3aYu/eATQcVhMM/FApzh1G7P7Y/JJ4uMmygn2EgA4B6zn9im10k2EJmg4hFRHqbTY9X/4LvFd3SVDYjAG6gTnXnl9SqN7u7TREYJzlLhnSEiqne0wmMt0578rqKpwwNA+KKU8kJrkvLmPLeoyWv0EavtQ28u6zS+nLMu0tz37ZQ0dDy2QkPyg7/dt+K5VF0liiL2xMON8ElNIc0c1EpeM6iMbUcRBJ+ke4pypL/JUhn6Fg1DOxKm10e0JHJXPYR2G7jK4TXV0ULn6WdkZ71UOaZby1xqWnO3Zx65XWG7ySEhzI24Y1x58yT+S51FRDVO7b2gjHIqLrR5wspgunEUlFE0wtie4nGDn81PuA7DBxSKp1Y+RjYWxlvVEDd2c5znwVk2hgQrQ/wDTWz989X/1t/JLxwLw8B+oZ/iv/Na4U2qBWD0XfN3P1j/mT1UcAWGdoDIJYMd8chyfjlOFj4couH2zCjMp64gu6x2eWcd3mrMbKmzqhCF0QKqOkDpEuFp4uFmoJhBCxjWyPABdrcMjBPhkK115v6VKSeLpPqQWnFRJE9h8RpaPwKxn4sI6i41klb1s9VLMDtue5OlJKZonwyEkEYznmE0OmhGT1WxJ70vtsjZsyNGA0acLj71W/O44XikpGQa+qHWE4zk5TLBBFPXBjWMAYztAnnvzThfqtrpWxNOSOfkmqyyF91nf3acf9w/JSYydSLcre7XSsbHDe6anaxjGxDrXloGT4D4pRVV0b8gH6On4rheuzdnvY05exoz5DKaKidzHAEHU7kPFXxfbEip6uOOJu5w7JHpqKzNchpxHz80xwMmbEAdTzzz+Xkt3iYj3HfBJvSZd11rK18jMPIISKgqdFeQ0++3BWs0VQWn9G7HouVPR1MdfHhheHd7QSN/NVE6iIdStB724KZBXsiJjPNpwlIrnRExuikLg7Rs0kevomWeCcXCRj26Du7UQdPxV8Q5SXNoYdI37khfcSRl80gPgE3yyOGwyT5LNNEN5pj2GnYHvU2rpLHU1bC+OOWRvIOPL4rSqpp2VB6uF+g40437gust7qA0tg0RMA2AatK2vqxUOZ1ztLMcvQErPyvw3ppJqdp1NJGM7OXemu4ir2SzRSmEsc3sDJ3CxUOLbLHU/6x2yaIp555Wt1uDRsGtzutdsp9RSwVtO3QH4hIbh/PIHelEjWRB87mnsNJOPAbpj4dfPFWyxzZxMM79xH+Cfa3At9QTsBG7PwQRasrwaOWtds10hAztsDkfXsudFVPkqnV07TqLdMUedmN/NcW0vt1ljBe3THMX89jt/itaWOaelEjY5HYG+GnHx5J3tqXo6vubtJAAHmm+prCGEuefiuUUFXWOLaWJ0uObm7tH18l1/ycuDu06Jzn+PgndNa9NE8o6qMfS3cfQnZSDh4gtDnHk0YTRV2mSnlMdSHNeRqG/3p1stBURUmesjMmwAB2wkiWl1+qWxCnJGrOrbOPBM4mdUvayKDJ5kAndOFzoZpqMOqZomPjcNOHdnfnnZNVc4WxwZFIQx+MOG5OcDmOQycKodIqKqEcoEDG9YG/S5YJ/Na/JlUclxjb+8meOKpbI6R+vUdsEnZZldKBvlZkav0VVdoldM1slRHoB5MOXfBWbwbxmODmijdSe1+2PBc/rNLgGgAANxv39/eqooInxXCOV5IJcPvXorgKosEPC1PJXy22OpEry107mB437id/Bbxl2xUtpr6ypbq+T7jEMZ/SUzgnGGaOohZLE8PjeMtcO9Jvli2GPrBcKVzcZy2Vpz8CsWlj20Gp7HRmSSSUMcMFoc8uAI7jghdWS1Car1xPZuH49Vyr4oHYyI85e70aN1pw9xVaeJ4JJLZOZOqID2vaWuGfIq7DwhCEAmS+8I2niKVk1dCTMxulsjCA4D1x5n4p7QmtikeJOBoLPdZIWVL5YCzWxujtN57Z7+XkmFkcNtopA0v63q+vLJOyQOQGeWVYXSCKkcVULoW5jMeJc8tOHY+0BRitlpWDE5jbtjcDbzXHUla2h9HYK2+10lXKDS0jj2HP8AeI8h+KzV2iitFbDJC6eeKq2JJGQMZ8tuyVMqF1Q6J/tAHvkM5bt7uSjnFLW08FNTQ5AYSRvk+P3lTWlS62dGE16tsFxZWU2ioYHtOX5A8DtzCj9h6M3cV3y6SU9az2ChkFMyo3IleB2tPkM/aEgg474mp7ILTBX9XSCMxBohbqDTnPaxnv5rlbuMOIrFA+ntNwdBDLI6d7RTsxrdzxtsNuSt1dLLqVY8XQ+Y42sFfCGtGB+iJ/FRnjDhCXhWps8TZ4at10q20oAhLSzJG/vHPPkmd/SPxkf9tSj0hjH8qj1bcLhdLkK6vqqipn1iQOc8t0uGwIxgA+iuV+ozP6uN3RJTR07zVXaMRgdpxg0gD11ql/bPZLpLTRygxMdpBxz35/YnylrbgLfNT010rI6eo2liMpcHeoPqm18D6BrSGajnLcE7+oKxcpfhrRU+5aaSV4maHN1Y28CVH7hUulrKn/O8uaHlsWjGcZxv3qQQXZmMSROafIZSe4VkM0b2wxOdM4YyRgLTKL8M3Geju9Q+e2t6t1OzXG7X2eztLk+JwfPOBhSu3U1rn4MvV0kuAjvUTQ6ko8Yd1Yc3W/cYdkEnbkBlR5tCYy4nVl4AcdR3A5D0CdKOpfiOCpc+SJnuanE6O7bwVyyIcaAUtw4ChiiozWcRXColZTkNAEcDMapXYHIdoZ8j4LoeHqGkgZDokkMbWtLyffPefxKwKWMbhjQtfYaY7mNn1tXLn/HTXWjSI4pbdA17ssdLgjOBglJaGjhqHSTyPaI4zpiLTjVjmd+7wT9LQwSRGMxMLPDGExVlnbTSdluWO5FamUZsLnXRsEdM6OvlmmErutid7oaNOkg9+cu+ClD44qiB0cj9MMjcOdnGGkbnPoq5moi0ZGxHgpfa6wVPCznTbmKN0cn1D8sK+snrg24cK2no9q62upYai4CTTBT9e4OeXAYyAdmg83eATNZDwvS8YQsvlybcrNHTOfIyOCVkRnLj2GtG7gM5ydimE0UbXkNecDllu62FIP6zj+6nrUul9U9z6LxSRviqrXHGW5axzy0tHhpO4Va9IN7s1ffGUNgfT09vjb26qncdUjiOQPh3fFQ80Z8T9a19jb3nKttrJPXxMpZXtiqn1Jkafnclzc7c/Db7U5WWCYQmQGJ2ojvPdnyWIYI5P0M2Swjsk/RKGUjqaUgPMbh3jvUl7V3uNrq6mORzY6d5cW4a4k8gR+Ki14tVTUVcccWova1rTEwEtPa7/AAHKlbqqra3DJyfPSFzpWNgnMzmuc888nmrvXiFLJqehoIIJhNK6MAdYY/eKTvuNKckRyHPiwJzifFVRuaWY8WndIZaARS4GCw8sqTK/K2EzA2qD5mQSvlEsYZsMNYA4uzvzJLfgpRa75fbdTPp6JluFM5/WdXXUxlJdgDIxy5Jop2incHMaAe/zTvHK17A4citdztD3H0jcXUIBFHYZmt7o4ZGH6t0hvfSxxJd6H2OLq7S8u7UlOHB7h4Anl6jdJC8JqromykuA7Q3BWcsr8LIZmTSyVDpZJXTv1dp78kk+ZPNXN0SNkra65XUwsgY9jItDBhuQAM/9pP1qnQ0DVpaBlwJx3leiejq1/JfBlKC3D58yu+vl9g+1XDupUpQhC7MhQ7ibpDo7BdzamRtmrA0Ow5xAydwNgd8KTXaR8VlrpI3Fj2QSOa4cwQ04K8sXCsqZrvBPLLJNM50ZL3uLnOO3MlYzy14sicXe91l2uNXWPncPaQGiM5c2MAYw3J2/wAUywmWeGVkj3OcxgiAcB2h5pQYH9oa9g4oihMb+edXMrnP6taWu7VcDDSSkSGF4YHHmWkZB/BcL7K+a4M3xhmfisTsbSXaOoe4NjkaWuJ5DvC3rmiWs1DcFoISehuDX+J+Kz1ZPMZSwRDwWwjHgr2hAYSe4BamnPinHqx4LOgYIwppSGmBgkznsnmutWXPlG+wHgu4ZtuFks8k0bN+h/itoKcGcEjOEsDPJbNbpdlLNhvlpA2UgN27lr7L/wAP2JzeNXctNB8E0ba02er0nOW7Lrp8lhrS05C2y5Tiu2NGe5c5qcSxlpHouuXI7ScTZmlt5PIApI6KelzG17mxS7PYDsVITGT3JFcYQKcuI5EK6RiWn1TZAHut+4IFL6JWyNxOSOYHf3YXQRFXUCEUvosimCXdUjqk1Ai9mC6uhEkYJPabslPVI6rCagR+zhZFO1LBCfBZ6jyKBNDGI5Mhd5Gte3zHJb9QfBbCE+BTUCXQF1idoyO5dhTnwWRTlVGhcCMFcpGBwKUinWfZ/RZ0pDZLS653yKjaWtdJOxoLjgb5XpWnhZTU0cEYwyNoY0eQGF52trvZr6HsPajlhft4gr0at4RKEIQuiEV6/oG4f2eT+6V5li9ikbTyVLntlpyC3Dch45jPhgr01ef6Br/7PJ/dK8wx0VRUQGSKFzmNG7hyXH8nsaxSYUdWxkT3hpikGsEHcg7rvDCeqLpMAnu8FyddKN4p2tke6RsLQ4DlkDGErhlZPFlu4WbNLs2XKkdLTOcNw3bCx1XWFjsfQal1U/TG5gHvAnPok0bg1rAT9AKo06jyWeo8l2MjfELUyNHeE2OfUeSx1Cy6fHgtDUO8kGeowjqAtDO5Y615/wD4g6dSPJHVDxC5GSTzWhleOZKoUdU3xR1bfFJTM7+sVjrHHkSUCvq2jvRoYkhc7zWNR7ygV6WI/R+KRl/mtDIgXF0Y8PikN1fH7C8AjJx961dLgJtrZtb2sB78oH2KSMMaDzAAPwXTro/JNpcGOAHgPuWetRDj18f/AOCPaGeCbutR1qBw9pb4I9qb4JB1oxsFjrsIHD2keCPavJIhUEdw+CPaT4N+CKW+1HwCPaT4BITPk9yx13miF/tLj4LPtDvJN/tJHeubq8g4ygdxOcb4Wr6tjGknOAmd1xwN8JFU3IuBYHZJ7gm1P3DxNwvLwB2pJo2tx3HOAvSiobomsslbxFDORmGD9O8+BaSGj6z9xV8reHiUIQhbQivP9BV/9nk/uleXXVrqW4Uel2AzS0jxDuf3r1HeP6Cr/wCzyf3SvMxsUtwko6mlc2aNpZ1+k4MeN+R8vBcs/WoXupz1hcxhBB8E40OpsmOQcM4Wr3Fgc5zHDJJ3W1BKJTISMaO9c9rpi4y6WOaBvpx8UjqHaJmDP0Aiefr6oN0kEnJHfsm+qiuL5p52UVUYY2Om1Oic0CNuCTk9wyrDRd1w8VqZh4rrY+GOIeIqM1VtoTNAHaC8yNbvgHG58wnhnRhxe/nRwR/tTt/Ba1UMPX4PNambPepBWdG98t1L7RX1VBTR5DRqlc4ud3NaA0lxPgN0tt3RLfqykZPPUU9IX79XLnWB3ZA5eiaoiBl81qZfNWFH0M1x+cvEA/ZiJ/FKY+hgf6y9n92D/wAleNTatOvcPpH4rBnJ5klWozoZoR793qXekbR+aa+Lejag4d4YqLpTVFVUupi10jHkAFmoB2MDngpZqbqzu6ivTKtet81YDeDuGYONYrdV1ksduqaEVFLNJMG9c/VuA7GOW+E/Hgvo8pvnq6n2/wB5XgfiFJqrcbFQGcDmVgzDxU/41s3BMPDj32Gakkr2PaR1VSZDp+l3kKsa10baxrYpnAaQ4tPI+Q81NzejjS0zDxWpqAO9MUNQ51Y4ukJYHYIzkYTh8qFjnaYoiwHbLd8LUTTpPWNa3Gd1yo2OqaoamOOoHAA3Oyk/BPDcvHc1ayGWKkdSNa7tNJDtRPhy5KQ2zo84gp+J2Bhp6iG31MYlc2TGNmvyMgZ2ITQglPHW1tY6mhpJ5almzomRkuGPEYynSPhfiSb5uxV59YHD7wpJxVX1nA/S1WXWjgimdVMbLplJDS1zdLuXgW5Sy6dMF2vAbbOHrX1NbO4MD2ydc8DkS0AYHqfVTK44+rjjcvESi4U4imrjRR2qY1LWa3RnALW9xO+31pzj6NuLZAM2zR+1MwfipfaKXpIpaCBlFQ2uhYBmU1Halnf3vkOSSSp9Yvlv5PPy97F7XqOPY9WjTgYzq785VxvL4MsdfKm4+ivil/vU9Oz9qcfgmqh4TuFfVUlPC+ESVdRNTNDnHsviGX6tthsvRarm/dHF4qbs+psd+joIX1RrWNfCS+CZww4scDycOYOyuUs8XDjf2MEfQ5e3e/cKFnoXn8E18SdH1Xw1TQTT18M3XOLQGMIxgZ71MhwHxxN+sdIdSz/lU4H4hJLh0TXyvgAqeNayvewktbUMcBkjlkOOPgs23XWJMZ9qbude+31b4AwSaQDnOFpS1klVE95IY5oyN9k4cUcHVVluUsNXVSPa04Ezqd4DvPfuSGjiaYhT0crKmZ3JjWjUcb/mnaEdVV1MVKHvcGuc7AA5EeK5QVUrpWdY46CcEDmpTxHxVwtX9GVtt9Jb2tv7Cxk8vVaS0NJLnau/UT9p8FFLc6KR/wClAc0DkfFEOkkFM5mWvIPm5c2RR9Y1rYwCT72cqX0PRve7naKe50NBHPT1DNbNMzQ7HmCQmSropLNc5qStgdT1MeNcTsHTtnu8QQrYLc6GWsbabiGtDXdYzIz5HCspVz0PPD7VXkctcf3FWMuk8ZCEIVCO8f0HXf2eT+6VRvRxwnQ8V3WrbXzSNhpY2u6uJ+lzy4nv8Bj7Qr6qIW1FNLC8AtkaWEHkQRhUxcuiziO03J9bw/XvgABDepkIeAe7OxI8t1zym7K1HCW0U1p4nu9riL5aenLGs606nYIzufrSc25kLNMRLcSdY3vA8B6JJbIKyz3Cqp7qJhPhuqSUHtu5k5PqtXcSQC9+wS6I4y4NE5f2W5xu7wG6xFKKW2sgkmlfrkeBkOPInCmFCXX3hq02+R7Ynz0NdTaSRsC0BuR4jZR97owJGxzxTtAOJIn6mO25g96f+HOALFxRwqyqq4poax0j2moglLHkA4HiOWO7uWp/Ca+UV6N73xVR1UdttVFHPTyEySRysc3DtODqf9EbBLuLek2/snfYo5LcyqlJjkFvc+aRoIOwdkAHly39FJ6LoZtFPOz2m7XWrpoxgQGURtdnnqLAC4fWpM3gbhqOaglhs9NA+3u1QGJujSee+Pe3AO+dwpljnlNTpZccb9oPScH8e3KGmuM95hoaxrMMdIC6aNhAGnkWt2G+Nz3lTjhm18Q21sovd8ZdA4ARhsAYWHvJcOaf0LWOEx7S529BCELowFzngiqqeSCeNskUjS17HDIcDzBXRCCBz9DnCk7u3HW9UCS2H2p3Vs8gDyC6Q9DvBMQ3tLpf255D+KnCFjhj9N88vtB6nol4ZeyGOhp5LdG15MogkcetaRu06icZ23xnZYk6HuD5ZjJJQzuz3e0PA+wqcoSYYzuRLlb7VbcZ9E8fEEluZaZKW2QUcPUn9GXOIHLlz9Scpjh6AXEjr+IsjvEdLj73K5ULWom1eWToZsNodI59bcql0gA2qDDjH/L05+tKa7ouge98lr4ivdre/Grq6kyBxAwCdW5OAO/uU6QpxlWZWeVAKborZNIfl7iO7XqnBBFPLKWRn9rBJPxCf7ZwPw/Zr78rW63spKjqep0x7Mx46fHG2VIEJxn0XK0IQhaZCEIQCEIQBAIwRkJtrOG7JcP1u0UM58XwNJ+OE5IQQuu6I+Ca7OqyRwuPfC9zPsBwmKp6BeHDk0VbX0pPcXNePtGftVooU1BXlH0dXSzUcVNbrsxzYm6WkukhcfXSXD7FGLx0S8TXi+T1stVSZlx2pJ3PccADc6fJXUhW9iE9H3B924SbURVlVSTQTAbRBxdkctzjbcqbIQgEIQgEIQg41NFS1jNNTTxTN8HsDvvUUu3RbwvdZHSmiNNM7m+F2CfjlCEEdqeimrttPi13VroWco52kbeGRlOfD/DnF1ppo4aa5ULImElzCXOac+RahCzrVE2twr20uLk+nfPnnACG4+vvSpCFoCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQf/Z", "photoSource": "RLC-PRC029P-EN_10312025.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 Series R® Model RTWD", "Trane", "BAS-PTS017A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS017A-EN_11152024.pdf", "취입 완료"]], "points": [{"inst": 10100, "type": "AI", "unitDisp": "℃", "name": "Active Cool/Heat Setpoint Temperature", "note": "Indicates the presently in use Chilled/Hot Water Setpoint · 조건: Standard"}, {"inst": 10101, "type": "AI", "unitDisp": "Percentage", "name": "Active Demand Limit Setpoint", "note": "Indicates the presently in use or \"active\" setting of the Demand Limit. This does not include the effects of a startup demand limit softload target. · 조건: Standard"}, {"inst": 10102, "type": "AI", "unitDisp": "℃", "name": "Evaporator Entering Water Temperature", "note": "This is present Evaporator Entering or Return water temperature · 조건: Standard"}, {"inst": 10103, "type": "AI", "unitDisp": "℃", "name": "Evaporator Leaving Water Temperature", "note": "This is the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation. · 조건: Standard"}, {"inst": 10104, "type": "AI", "unitDisp": "℃", "name": "Outdoor Air Temperature", "note": "The temperature of the outdoor air temperature sensor · 조건: Standard"}, {"inst": 10105, "type": "AI", "unitDisp": "—", "name": "Number of Circuits", "note": "Number of Circuits · 조건: Standard"}, {"inst": 10106, "type": "AI", "unitDisp": "—", "name": "Number of Compressors, Circuit 1", "note": "Number of Compressors, Circuit 1 · 조건: Standard"}, {"inst": 10107, "type": "AI", "unitDisp": "—", "name": "Number of Compressors, Circuit 2", "note": "Number of Compressors, Circuit 2 · 조건: Standard"}, {"inst": 10108, "type": "AI", "unitDisp": "Percentage", "name": "Actual Running Capacity", "note": "Actual chiller running capacity (same as Total Compressor Current %RLA) · 조건: Standard"}, {"inst": 10109, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Absolute Pressure Circuit 1", "note": "Evaporator Absolute Refrigerant Pressure circuit 1 · 조건: Standard"}, {"inst": 10110, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Absolute Pressure Circuit 1", "note": "Condenser Absolute Refrigerant Pressure circuit 1 · 조건: Standard"}, {"inst": 10111, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Differential Refrigerant Pressure Ckt1", "note": "Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure) · 조건: Standard"}, {"inst": 10112, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Shell Refrigerant Pressure Ckt1", "note": "Evaporator Shell Refrigerant Pressure Ckt1 · 조건: Evaporator Isolation Valves"}, {"inst": 10113, "type": "AI", "unitDisp": "℃", "name": "Evaporator Saturated Rfgt Temp Ckt1", "note": "Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit · 조건: Standard"}, {"inst": 10114, "type": "AI", "unitDisp": "℃", "name": "Condenser Saturated Rfgt Temp Ckt1", "note": "Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit. · 조건: Standard"}, {"inst": 10115, "type": "AI", "unitDisp": "℃", "name": "Discharge Temperature Cprsr1A", "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te"}, {"inst": 10116, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Oil Absolute Pressure Cprsr1A", "note": "Absolute oil pressure for the compressor 1A · 조건: Compressor 1A"}, {"inst": 10117, "type": "AI", "unitDisp": "—", "name": "Starts Cprsr1A", "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 1A"}, {"inst": 10118, "type": "AI", "unitDisp": "—", "name": "Running Time Cprsr1A", "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 1A"}, {"inst": 10119, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Absolute Pressure Circuit 2", "note": "Evaporator Absolute Refrigerant Pressure circuit 1 · 조건: Standard"}, {"inst": 10120, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Absolute Pressure Circuit 2", "note": "Condenser Absolute Refrigerant Pressure circuit 1 · 조건: Standard"}, {"inst": 10121, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Differential Refrigerant Pressure Ckt2", "note": "Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure) · 조건: Standard"}, {"inst": 10122, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Shell Refrigerant Pressure Ckt2", "note": "Evaporator Shell Refrigerant Pressure Ckt2 · 조건: Evaporator Isolation Valves"}, {"inst": 10123, "type": "AI", "unitDisp": "℃", "name": "Evaporator Saturated Rfgt Temp Ckt2", "note": "Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit · 조건: Standard"}, {"inst": 10124, "type": "AI", "unitDisp": "℃", "name": "Condenser Saturated Rfgt Temp Ckt2", "note": "Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit · 조건: Standard"}, {"inst": 10125, "type": "AI", "unitDisp": "℃", "name": "Compressor Suction Temperature", "note": "RTSF only: this is the compressor's suction temperature as read by a fast temperature sensor located in a well upstream of the compressor and computed to get a value which is used to estimate compressor suction superheat. · 조건: RTSF"}, {"inst": 10126, "type": "AI", "unitDisp": "℃", "name": "Discharge Temperature Cprsr2A", "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te"}, {"inst": 10127, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Oil Absolute Pressure Cprsr2A", "note": "Absolute oil pressure for the compressor 2A · 조건: Compressor 2A"}, {"inst": 10128, "type": "AI", "unitDisp": "℃", "name": "Discharge Temperature Cprsr1B", "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te"}, {"inst": 10129, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Oil Absolute Pressure Cprsr1B", "note": "Absolute oil pressure for the compressor 1B · 조건: Compressor 1B"}, {"inst": 10130, "type": "AI", "unitDisp": "—", "name": "Starts Cprsr1B", "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 1B"}, {"inst": 10131, "type": "AI", "unitDisp": "—", "name": "Running Time Cprsr1B", "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 1B"}, {"inst": 10132, "type": "AI", "unitDisp": "—", "name": "Starts Cprsr2A", "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 2A"}, {"inst": 10133, "type": "AI", "unitDisp": "—", "name": "Running Time Cprsr2A", "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 2A"}, {"inst": 10134, "type": "AI", "unitDisp": "℃", "name": "Discharge Temperature Cprsr2B", "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te"}, {"inst": 10135, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Oil Absolute Pressure Cprsr2B", "note": "Absolute oil pressure for the compressor 2B · 조건: Compressor 2B"}, {"inst": 10136, "type": "AI", "unitDisp": "—", "name": "Starts Cprsr2B", "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 2B"}, {"inst": 10137, "type": "AI", "unitDisp": "—", "name": "Running Time Cprsr2B", "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 2B"}, {"inst": 10138, "type": "AI", "unitDisp": "Voltage", "name": "Motor Voltage AB Starter 1A", "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing"}, {"inst": 10139, "type": "AI", "unitDisp": "Voltage", "name": "Motor Voltage AB Starter 1B", "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing"}, {"inst": 10140, "type": "AI", "unitDisp": "Voltage", "name": "Motor Voltage AB Starter 2A", "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing"}, {"inst": 10141, "type": "AI", "unitDisp": "Voltage", "name": "Motor Voltage AB Starter 2B", "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing"}, {"inst": 10142, "type": "AI", "unitDisp": "℃", "name": "Oil Temperature Circuit 1", "note": "The oil temperature for the respective compressor. · 조건: Oil Cooler"}, {"inst": 10143, "type": "AI", "unitDisp": "℃", "name": "Oil Temperature Circuit 2", "note": "The oil temperature for the respective compressor. · 조건: Oil Cooler"}, {"inst": 10144, "type": "AI", "unitDisp": "℃", "name": "Condenser Entering Water Temperature", "note": "This is present Condenser Entering or Return water temperature · 조건: Standard"}, {"inst": 10145, "type": "AI", "unitDisp": "℃", "name": "Condenser Leaving Water Temperature", "note": "This is the temperature of the water leaving the Condenser, which is the primary control point for normal cooling or heating mode of operation. · 조건: Standard"}, {"inst": 10146, "type": "AI", "unitDisp": "Power, Electrical", "name": "Unit Power Consumption", "note": "Estimate of the total Chiller Power being presently utilized; it includes both compressor and fan power, but not circuit off-cycle power · 조건: Energy Meter"}, {"inst": 10147, "type": "AI", "unitDisp": "Energy, Electrical", "name": "Energy Consumption NonReset", "note": "Cumulate energy consumption of unit. · 조건: Energy Meter"}, {"inst": 10148, "type": "AI", "unitDisp": "Energy, Electrical", "name": "Energy Consumption Resettable", "note": "Cumulate energy consumption of unit with possibility to reset to zero from front panel of BAS command. · 조건: Energy Meter"}, {"inst": 10149, "type": "AI", "unitDisp": "Current", "name": "Motor Current L1 Starter 1A", "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 1A"}, {"inst": 10150, "type": "AI", "unitDisp": "Current", "name": "Motor Current L2 Starter 1A", "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 1A"}, {"inst": 10151, "type": "AI", "unitDisp": "Current", "name": "Motor Current L3 Starter 1A", "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 1A"}, {"inst": 10152, "type": "AI", "unitDisp": "Percentage", "name": "Motor Current L1 % RLA Starter 1A", "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 1A"}, {"inst": 10153, "type": "AI", "unitDisp": "Percentage", "name": "Motor Current L2 % RLA Starter 1A", "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 1A"}, {"inst": 10154, "type": "AI", "unitDisp": "Percentage", "name": "Motor Current L3 % RLA Starter 1A", "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 1A"}, {"inst": 10155, "type": "AI", "unitDisp": "Current", "name": "Motor Current L1 Starter 2A", "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 2A"}, {"inst": 10156, "type": "AI", "unitDisp": "Current", "name": "Motor Current L2 Starter 2A", "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 2A"}, {"inst": 10157, "type": "AI", "unitDisp": "Current", "name": "Motor Current L3 Starter 2A", "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 2A"}, {"inst": 10158, "type": "AI", "unitDisp": "Percentage", "name": "Motor Current L1 % RLA Starter 2A", "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 2A"}, {"inst": 10159, "type": "AI", "unitDisp": "Percentage", "name": "Motor Current L2 % RLA Starter 2A", "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 2A"}, {"inst": 10160, "type": "AI", "unitDisp": "Percentage", "name": "Motor Current L3 % RLA Starter 2A", "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 2A"}, {"inst": 10161, "type": "AI", "unitDisp": "Current", "name": "Motor Current L1 Starter 1B", "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 1B"}, {"inst": 10162, "type": "AI", "unitDisp": "Current", "name": "Motor Current L2 Starter 1B", "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 1B"}, {"inst": 10163, "type": "AI", "unitDisp": "Current", "name": "Motor Current L3 Starter 1B", "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 1B"}, {"inst": 10164, "type": "AI", "unitDisp": "Percentage", "name": "Motor Current L1 % RLA Starter 1B", "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 1B"}, {"inst": 10165, "type": "AI", "unitDisp": "Percentage", "name": "Motor Current L2 % RLA Starter 1B", "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 1B"}, {"inst": 10166, "type": "AI", "unitDisp": "Percentage", "name": "Motor Current L3 % RLA Starter 1B", "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 1B"}, {"inst": 10167, "type": "AI", "unitDisp": "Current", "name": "Motor Current L1 Starter 2B", "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 2B"}, {"inst": 10168, "type": "AI", "unitDisp": "Current", "name": "Motor Current L2 Starter 2B", "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 2B"}, {"inst": 10169, "type": "AI", "unitDisp": "Current", "name": "Motor Current L3 Starter 2B", "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 2B"}, {"inst": 10170, "type": "AI", "unitDisp": "Percentage", "name": "Motor Current L1 % RLA Starter 2B", "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 2B"}, {"inst": 10171, "type": "AI", "unitDisp": "Percentage", "name": "Motor Current L2 % RLA Starter 2B", "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 2B"}, {"inst": 10172, "type": "AI", "unitDisp": "Percentage", "name": "Motor Current L3 % RLA Starter 2B", "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 2B"}, {"inst": 10173, "type": "AI", "unitDisp": "Current", "name": "Motor Current A Cprsr1A", "note": "Motor Current U AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 10174, "type": "AI", "unitDisp": "Current", "name": "Motor Current B Cprsr1A", "note": "Motor Current V AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 10175, "type": "AI", "unitDisp": "Current", "name": "Motor Current C Cprsr1A", "note": "Motor Current W AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 10176, "type": "AI", "unitDisp": "Percentage", "name": "Motor % RLA A Cprsr1A", "note": "Motor Current U % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 10177, "type": "AI", "unitDisp": "Percentage", "name": "Motor % RLA B Cprsr1A", "note": "Motor Current V % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 10178, "type": "AI", "unitDisp": "Percentage", "name": "Motor % RLA C Cprsr1A", "note": "Motor Current W % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 10179, "type": "AI", "unitDisp": "Current", "name": "Motor Current A Cprsr2A", "note": "Motor Current U AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 10180, "type": "AI", "unitDisp": "Current", "name": "Motor Current B Cprsr2A", "note": "Motor Current V AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 10181, "type": "AI", "unitDisp": "Current", "name": "Motor Current C Cprsr2A", "note": "Motor Current W AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 10182, "type": "AI", "unitDisp": "Percentage", "name": "Motor % RLA A Cprsr2A", "note": "Motor Current U % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 10183, "type": "AI", "unitDisp": "Percentage", "name": "Motor % RLA B Cprsr2A", "note": "Motor Current V % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 10184, "type": "AI", "unitDisp": "Percentage", "name": "Motor % RLA C Cprsr2A", "note": "Motor Current W % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 10185, "type": "AI", "unitDisp": "Percentage", "name": "Average Motor Current % RLA AFD 1A", "note": "Motor average RLA for for the respective compressor. · 조건: Modbus AFD (TR200)"}, {"inst": 10186, "type": "AI", "unitDisp": "Percentage", "name": "Average Motor Current % RLA AFD 2A", "note": "Motor average RLA for for the respective compressor. · 조건: Modbus AFD (TR200)"}, {"inst": 10187, "type": "AI", "unitDisp": "—", "name": "Unit Source ID (Last Diagnostic Code)", "note": "Last Logged Diagnostic Spec BAS · 조건: Standard"}, {"inst": 10188, "type": "AI", "unitDisp": "Power, Cooling", "name": "Chiller Design Capacity", "note": "Chiller Design Capacity · 조건: Standard"}, {"inst": 10189, "type": "AI", "unitDisp": "℃", "name": "Active Chilled Water Setpoint", "note": "Indicates the presently in use Chilled Water Setpoint · 조건: Standard"}, {"inst": 10190, "type": "AI", "unitDisp": "℃", "name": "Active Hot Water Setpoint", "note": "Indicates the presently in use Hot Water Setpoint · 조건: Hot Water Control"}, {"inst": 10191, "type": "AI", "unitDisp": "Percentage", "name": "Unit Load Command", "note": "Unit Load Command · 조건: Standard"}, {"inst": 10192, "type": "AI", "unitDisp": "Percentage", "name": "Air Flow Percentage Circuit 1", "note": "Air Flow Ckt1 · 조건: RTUD"}, {"inst": 10193, "type": "AI", "unitDisp": "Percentage", "name": "Air Flow Percentage Circuit 2", "note": "Air Flow Ckt2 · 조건: RTUD"}, {"inst": 10194, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Pressure Circuit 1", "note": "Evaporator Gauge Refrigerant Pressure circuit 1 · 조건: Standard"}, {"inst": 10195, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Pressure Circuit 1", "note": "Condenser Gauge Refrigerant Pressure circuit 1 · 조건: Standard"}, {"inst": 10196, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Pressure Circuit 2", "note": "Evaporator Gauge Refrigerant Pressure circuit 2 · 조건: Standard"}, {"inst": 10197, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Pressure Circuit 2", "note": "Condenser Gauge Refrigerant Pressure circuit 2 · 조건: Standard"}, {"inst": 10198, "type": "AI", "unitDisp": "Percentage", "name": "Condenser Control Output", "note": "Condenser Head Pressure Control Output · 조건: Head Pressure Control"}, {"inst": 10199, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Oil Pressure Cprsr1A", "note": "Gauge oil pressure for the compressor 1A · 조건: Compressor 1A"}, {"inst": 10200, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Oil Pressure Cprsr2A", "note": "Gauge oil pressure for the compressor 2A · 조건: Compressor 2A"}, {"inst": 10201, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Oil Pressure Cprsr1B", "note": "Gauge oil pressure for the compressor 1B · 조건: Compressor 1B"}, {"inst": 10202, "type": "AI", "unitDisp": "Pressure, Fluidic", "name": "Oil Pressure Cprsr2B", "note": "Gauge oil pressure for the compressor 2B · 조건: Compressor 2B"}, {"inst": 10203, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Evaporator Approach Temperature Circuit 1", "note": "Evaporator Approach Temperature circuit 1 · 조건: Standard"}, {"inst": 10204, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Evaporator Approach Temperature Circuit 2", "note": "Evaporator Approach Temperature circuit 2 · 조건: Standard"}, {"inst": 10205, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Condenser Approach Temperature Circuit 1", "note": "Condenser Approach Temperature Circuit 1 · 조건: Standard"}, {"inst": 10206, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Condenser Approach Temperature Circuit 2", "note": "Condenser Approach Temperature Circuit 2 · 조건: Standard"}, {"inst": 10207, "type": "AI", "unitDisp": "Current", "name": "Average Line Current Circuit 1", "note": "Average Line Current Meter 1 · 조건: Two Energy Meters"}, {"inst": 10208, "type": "AI", "unitDisp": "Current", "name": "Average Line Current Circuit 2", "note": "Average Line Current Meter 2 · 조건: Two Energy Meters"}, {"inst": 10209, "type": "AI", "unitDisp": "Voltage", "name": "Average Line Voltage Circuit 1", "note": "Average Line Voltage Meter 1 · 조건: Two Energy Meters"}, {"inst": 10210, "type": "AI", "unitDisp": "Voltage", "name": "Average Line Voltage Circuit 2", "note": "Average Line Voltage Meter 2 · 조건: Two Energy Meters"}, {"inst": 10211, "type": "AI", "unitDisp": "Current", "name": "Line Current L1 Circuit 1", "note": "Line Current L1 Meter 1 · 조건: Two Energy Meters"}, {"inst": 10212, "type": "AI", "unitDisp": "Current", "name": "Line Current L2 Circuit 1", "note": "Line Current L2 Meter 1 · 조건: Two Energy Meters"}, {"inst": 10213, "type": "AI", "unitDisp": "Current", "name": "Line Current L3 Circuit 1", "note": "Line Current L3 Meter 1 · 조건: Two Energy Meters"}, {"inst": 10214, "type": "AI", "unitDisp": "Current", "name": "Line Current L1 Circuit 2", "note": "Line Current L1 Meter 2 · 조건: Two Energy Meters"}, {"inst": 10215, "type": "AI", "unitDisp": "Current", "name": "Line Current L2 Circuit 2", "note": "Line Current L3 Meter 2 · 조건: Two Energy Meters"}, {"inst": 10216, "type": "AI", "unitDisp": "Current", "name": "Line Current L3 Circuit 2", "note": "Line Current L3 Meter 2 · 조건: Two Energy Meters"}, {"inst": 10217, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L2 Circuit 1", "note": "Line Voltage L1-L2 Meter 1 · 조건: Two Energy Meters"}, {"inst": 10218, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L2-L3 Circuit 1", "note": "Line Voltage L2-L3 Meter 1 · 조건: Two Energy Meters"}, {"inst": 10219, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L3 Circuit 1", "note": "Line Voltage L1-L3 Meter 1 · 조건: Two Energy Meters"}, {"inst": 10220, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L2 Circuit 2", "note": "Line Voltage L1-L2 Meter 2 · 조건: Two Energy Meters"}, {"inst": 10221, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L2-L1 Circuit 2", "note": "Line Voltage L2-L3 Meter 2 · 조건: Two Energy Meters"}, {"inst": 10222, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L3 Circuit 2", "note": "Line Voltage L1-L3 Meter 2 · 조건: Two Energy Meters"}, {"inst": 10223, "type": "AI", "unitDisp": "None", "name": "Line Frequency Circuit 1", "note": "Line Frequency Meter 1 · 조건: Two Energy Meters"}, {"inst": 10224, "type": "AI", "unitDisp": "None", "name": "Line Frequency Circuit 2", "note": "Line Frequency Meter 2 · 조건: Two Energy Meters"}, {"inst": 10225, "type": "AI", "unitDisp": "None", "name": "Power Factor Circuit 1", "note": "Power Factor Meter 1 · 조건: Two Energy Meters"}, {"inst": 10226, "type": "AI", "unitDisp": "None", "name": "Power Factor Circuit 2", "note": "Power Factor Meter 2 · 조건: Two Energy Meters"}, {"inst": 10227, "type": "AI", "unitDisp": "Power, Electrical", "name": "Power Demand Circuit 1", "note": "Power Demand Meter 1 · 조건: Two Energy Meters"}, {"inst": 10228, "type": "AI", "unitDisp": "Power, Electrical", "name": "Power Demand Circuit 2", "note": "Power Demand Meter 2 · 조건: Two Energy Meters"}, {"inst": 10229, "type": "AI", "unitDisp": "None", "name": "Power Factor", "note": "Unit Power Factor · 조건: One Energy Meter"}, {"inst": 10230, "type": "AI", "unitDisp": "Current", "name": "Current L1", "note": "Meter Line Current L1 · 조건: One Energy Meter"}, {"inst": 10231, "type": "AI", "unitDisp": "Current", "name": "Current L2", "note": "Meter Line Current L2 · 조건: One Energy Meter"}, {"inst": 10232, "type": "AI", "unitDisp": "Current", "name": "Current L3", "note": "Meter Line Current L3 · 조건: One Energy Meter"}, {"inst": 10233, "type": "AI", "unitDisp": "Current", "name": "Average Current", "note": "Meter Average Line Current · 조건: One Energy Meter"}, {"inst": 10234, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L2", "note": "Meter Line Voltage L1-L2 · 조건: One Energy Meter"}, {"inst": 10235, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L2-L3", "note": "Meter Line Voltage L2-L3 · 조건: One Energy Meter"}, {"inst": 10236, "type": "AI", "unitDisp": "Voltage", "name": "Voltage L1-L3", "note": "Meter Line Voltage L1-L3 · 조건: One Energy Meter"}, {"inst": 10237, "type": "AI", "unitDisp": "Voltage", "name": "Average Voltage L-L", "note": "Meter Average Line Voltage · 조건: One Energy Meter"}, {"inst": 10238, "type": "AI", "unitDisp": "None", "name": "Line Frequency", "note": "Unit Line Frequency · 조건: One Energy Meter"}, {"inst": 10239, "type": "AI", "unitDisp": "Power, Electrical", "name": "Unit Power Demand", "note": "Chiller Power Demand · 조건: Power Monitor"}, {"inst": 10240, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Active Cooling Differential to Start", "note": "Indicates the presently in use Cooling Differential to Start Setpoint · 조건: Standard"}, {"inst": 10241, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Active Cooling Differential to Stop", "note": "Indicates the presently in use Cooling Differential to Stop Setpoint · 조건: Standard"}, {"inst": 10242, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Active Heating Differential to Start", "note": "Indicates the presently in use Heating Differential to Start Setpoint · 조건: Hot Water Control"}, {"inst": 10243, "type": "AI", "unitDisp": "Temperature, Delta", "name": "Active Heating Differential to Stop", "note": "Indicates the presently in use Heating Differential to Stop Setpoint · 조건: Hot Water Control"}, {"inst": 10100, "type": "AV", "unitDisp": "℃", "name": "Chilled Water Setpoint", "note": "Desired evaporator leaving water temperature if chiller is in cooling mode. · 조건: Standard"}, {"inst": 10101, "type": "AV", "unitDisp": "Percentage", "name": "Demand Limit Setpoint", "note": "Sets the maximum capacity that the chiller can use. · 조건: Standard"}, {"inst": 10102, "type": "AV", "unitDisp": "℃", "name": "Hot Water Setpoint", "note": "Desired condenser leaving water temperature if chiller is in heating mode. · 조건: Hot Water Control"}, {"inst": 10103, "type": "AV", "unitDisp": "Temperature, Delta", "name": "BAS Cooling Differential to Start", "note": "Desired Cooling Differential to Start if chiller is in cooling mode · 조건: Standard"}, {"inst": 10104, "type": "AV", "unitDisp": "Temperature, Delta", "name": "BAS Cooling Differential to Stop", "note": "Desired Cooling Differential to Stop if chiller is in cooling mode · 조건: Standard"}, {"inst": 10105, "type": "AV", "unitDisp": "Temperature, Delta", "name": "BAS Heating Differential to Start", "note": "Desired Heating Differential to Start if chiller is in heating mode · 조건: Hot Water Control"}, {"inst": 10106, "type": "AV", "unitDisp": "Temperature, Delta", "name": "BAS Heating Differential to Stop", "note": "Desired Heating Differential to Stop if chiller is in heating mode · 조건: Hot Water Control"}, {"inst": 10100, "type": "BI", "unitDisp": "—", "name": "Run Enable", "note": "Indicates if the chiller is available to run or is currently running. · 0 = Run Not Enabled 1 = Run Enabled · 조건: Standard"}, {"inst": 10101, "type": "BI", "unitDisp": "—", "name": "Local Setpoint Control", "note": "Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · 0 = Remote Control 1 = Local Control · 조건: Standard"}, {"inst": 10102, "type": "BI", "unitDisp": "—", "name": "Limit Mode Relay Status", "note": "Indicates if the Chiller is in a Limit mode. · 0 = Off 1 = On · 조건: Standard"}, {"inst": 10103, "type": "BI", "unitDisp": "—", "name": "Chiller Running State", "note": "Indicates primary running mode of the chiller sequence · 0 = Off 1 = On · 조건: Standard"}, {"inst": 10104, "type": "BI", "unitDisp": "—", "name": "Maximum Capacity", "note": "Indicates if al available chiller capacity is being used, follows same rules as external relay. · 0 = Off 1 = On · 조건: Standard"}, {"inst": 10105, "type": "BI", "unitDisp": "—", "name": "Manual Override Exists", "note": "Indicates if there is a Manual Override active. · 0 = Off 1 = On · 조건: Standard"}, {"inst": 10106, "type": "BI", "unitDisp": "—", "name": "Emergency Stop", "note": "Displays the Status of the Emergency Stop · 0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard"}, {"inst": 10107, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Flow Status", "note": "Indication of water flow through the evaporator. · 0 = No Flow 1 = Flow · 조건: Standard"}, {"inst": 10108, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present", "note": "Diagnostic Present · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10109, "type": "BI", "unitDisp": "—", "name": "Diagnostic Shutdown Present", "note": "Diagnostic Shutdown Present · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10110, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Manual Reset Required", "note": "Diagnostic: Manual Reset Required · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10111, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Local Manual Reset Required", "note": "Diagnostic: Local Manual Reset Required · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10112, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Information", "note": "/eVar/Pltm1DiagPrsntInfo/ · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10113, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Advisory", "note": "/eVar/Pltm1DiagPrsntAdvsry/ · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10114, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Critical", "note": "/eVar/Pltm1DiagPrsntCrtcl/ · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10115, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present: Service Required", "note": "/eVar/Pltm1DiagPrsntSvcRqrd/ · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10116, "type": "BI", "unitDisp": "—", "name": "Compressor 1A Running Status", "note": "Indicates running status of compressor 1A · 0 = Stop 1 = Auto · 조건: Standard"}, {"inst": 10117, "type": "BI", "unitDisp": "—", "name": "Compressor 1B Running Status", "note": "Indicates running status of compressor 1B · 0 = Stop 1 = Auto · 조건: Compressor 1B"}, {"inst": 10118, "type": "BI", "unitDisp": "—", "name": "Compressor 2A Running Status", "note": "Indicates running status of compressor 2A · 0 = Stop 1 = Auto · 조건: Compressor 2A"}, {"inst": 10119, "type": "BI", "unitDisp": "—", "name": "Compressor 2B Running Status", "note": "Indicates running status of compressor 2B · 0 = Stop 1 = Auto · 조건: Compressor 2B"}, {"inst": 10120, "type": "BI", "unitDisp": "—", "name": "External Auto Stop", "note": "Status of External Auto Stop input. · 0 = Stop 1 = Auto · 조건: Standard"}, {"inst": 10121, "type": "BI", "unitDisp": "—", "name": "Condenser Water Pump Command", "note": "This provides a status of the Chillers Condenser Water Pump output. · 0 = Inactive 1 = Active · 조건: Standard"}, {"inst": 10122, "type": "BI", "unitDisp": "—", "name": "Evaporator Water Pump Command", "note": "This provides a status of the Chillers Evaporator Water Pump output. · 0 = Off 1 = On · 조건: Standard"}, {"inst": 10123, "type": "BI", "unitDisp": "—", "name": "Condenser Water Flow Status", "note": "Indication of water flow through the condenser · 0 = Inactive 1 = Active · 조건: Standard"}, {"inst": 10124, "type": "BI", "unitDisp": "—", "name": "Front Panel Auto Stop Status", "note": "Status of Front Auto Stop input. · 0 = Stop 1 = Auto · 조건: Standard"}, {"inst": 10125, "type": "BI", "unitDisp": "—", "name": "Circuit Manual Reset Indicator (CMR) Ckt1", "note": "Indicates whether or not there is an alarm present that is keeping the circuit 1 from running. · 0 = Inactive 1 = Active · 조건: Standard"}, {"inst": 10126, "type": "BI", "unitDisp": "—", "name": "Circuit Manual Reset Indicator (CMR) Ckt2", "note": "Indicates whether or not there is an alarm present that is keeping the circuit 2 from running. · 0 = Inactive 1 = Active · 조건: Circuit 2"}, {"inst": 10127, "type": "BI", "unitDisp": "—", "name": "Circuit Auto Reset Indicator (CAR) Ckt1", "note": "Indicates whether or not there is non-latching alarm present on circuit 1 · 0 = Inactive 1 = Active · 조건: Standard"}, {"inst": 10128, "type": "BI", "unitDisp": "—", "name": "Circuit Auto Reset Indicator (CAR) Ckt2", "note": "Indicates whether or not there is non-latching alarm present on circuit 2 · 0 = Inactive 1 = Active · 조건: Circuit 2"}, {"inst": 10129, "type": "BI", "unitDisp": "—", "name": "Head Pressure Relief Request", "note": "Head Relief Request Relay · 0 = Normal 1 = Locked Out · 조건: Standard"}, {"inst": 10130, "type": "BI", "unitDisp": "—", "name": "Alarm - General Latching Unit", "note": "Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10131, "type": "BI", "unitDisp": "—", "name": "Alarm - General Non Latching Unit", "note": "At least one Non-Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10132, "type": "BI", "unitDisp": "—", "name": "Alarm - General Latching Ckt1", "note": "Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10133, "type": "BI", "unitDisp": "—", "name": "Alarm - General Latching Ckt2", "note": "Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm · 조건: Circuit 2"}, {"inst": 10134, "type": "BI", "unitDisp": "—", "name": "Alarm - General Non Latching Ckt1", "note": "At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 10135, "type": "BI", "unitDisp": "—", "name": "Alarm - General Non Latching Ckt2", "note": "At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm · 조건: Circuit 2"}, {"inst": 10136, "type": "BI", "unitDisp": "—", "name": "Noise Reduction Request Active", "note": "Status of Noise Reduction Request · 0 = Off 1 = On · 조건: Noise Reduction"}, {"inst": 11000, "type": "BI", "unitDisp": "—", "name": "Comm Loss: %RLA Indication Output (Vdc)", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11001, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11002, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11003, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Fault Input 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11004, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Fault Input 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11005, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Fault Input 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11006, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Fault Input 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11007, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Run Command 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11008, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Run Command 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11009, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Speed Command 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11010, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Speed Command 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11011, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Speed Command 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11012, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AFD Speed Command 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11013, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AOC Inlet Oil Temperature 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11014, "type": "BI", "unitDisp": "—", "name": "Comm Loss: AOC Inlet Oil Temperature 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11015, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Auxiliary Setpoint Command", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11016, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Chiller Bypass Valve Output", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11017, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Head Press Cntrl Output", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11018, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Rfgt Liquid Level Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11019, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Rfgt Liquid Level Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11020, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cond Water Pump Analog Output", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11021, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Entering Water Temp", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11022, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Leaving Water Temp", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11023, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Rfgt Pressure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11024, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Rfgt Pressure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11025, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Rfgt Pressure Output", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11026, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Water Flow Switch", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11027, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Condenser Water Pump Relay", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11028, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Disch Rfgt Temp 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11029, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Disch Rfgt Temp 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11030, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Disch Rfgt Temp 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11031, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Cprsr Disch Rfgt Temp 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11032, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11033, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11034, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Emergency Stop Feedback Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11035, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Energy Meter Pulse Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11036, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Entering Water Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11037, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Entering Water Temp", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11038, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Iso Valve Close Switch Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11039, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Iso Valve Close Switch Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11040, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Iso Valve Open Switch Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11041, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Iso Valve Open Switch Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11042, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Isolation Valve Relay Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11043, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Isolation Valve Relay Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11044, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Leaving Water Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11045, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Leaving Water Temp", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11046, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Oil Return Level Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11047, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Oil Return Level Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11048, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Pump Inv1 Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11049, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Pump Inv1 Run Command", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11050, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Liquid Level Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11051, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Liquid Level Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11052, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Pool Temp Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11053, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Pool Temp Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11054, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Shell Rfgt Pressure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11055, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Shell Rfgt Pressure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11056, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Water Pump Analog Output", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11057, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evap Water Pump Inv Freq Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11058, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Pump 1 Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11059, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Pump 2 Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11060, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Flow Switch", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11061, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump 1 Relay", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11062, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump 2 Relay", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11063, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Chilled/Hot Water Setpoint", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11064, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Demand Limit Setpoint", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11065, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ext Noise Reduction Request", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11066, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Auto/Stop", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11067, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ckt2 Lockout", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11068, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ckt1 Lockout", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11069, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Hot Water Command", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11070, "type": "BI", "unitDisp": "—", "name": "Comm Loss: External Ice Building Command", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11071, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Relays, Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11072, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Control Relays, Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11073, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Fault Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11074, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Fault Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11075, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Speed Command Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11076, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Speed Command Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11077, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Sw 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11078, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Sw 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11079, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Sw 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11080, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Sw 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11081, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Switch Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11082, "type": "BI", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Switch Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11083, "type": "BI", "unitDisp": "—", "name": "Comm Loss: HR Entering Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11084, "type": "BI", "unitDisp": "—", "name": "Comm Loss: HR Leaving Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11085, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Ice Building Status Relay", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11086, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Liquid Line Pressure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11087, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Liquid Line Pressure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11088, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Liquid Line Temperature Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11089, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Liquid Line Temperature Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11090, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor RLA Input 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11091, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor RLA Input 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11092, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor RLA Input 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11093, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor RLA Input 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11094, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Tstat Cprsr1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11095, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Motor Winding Tstat Cprsr2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11096, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Noise Reduction Request Relay Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11097, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Noise Reduction Request Relay Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11098, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Off-cycle Freeze Prot Relay", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11099, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Heater Relay 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11100, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Heater Relay 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11101, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Loss Level Sensor Input Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11102, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Loss Level Sensor Input Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11103, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Pressure 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11104, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Pressure 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11105, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Pressure 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11106, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Pressure 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11107, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Gas Pump Drain Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11108, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Gas Pump Drain Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11109, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Gas Pump Fill Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11110, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Gas Pump Fill Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11111, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Purge Valve Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11112, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Return Purge Valve Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11113, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Temp, Ckt 1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11114, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Oil Temp, Ckt 2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11115, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Outdoor Air Temperature", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11116, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Programmable Relay Board 1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11117, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Programmable Relay Board 2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11118, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Reversing Valve", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11119, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11120, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11121, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11122, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11123, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11124, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11125, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11126, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11127, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11128, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11129, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11130, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11131, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Step Load 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11132, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Step Load 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11133, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Step Load 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11134, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Step Load 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11135, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11136, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11137, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11138, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11139, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11140, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11141, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Suction Temperature", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11142, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Water System Diff Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11143, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Winding Temp 1, Cprsr1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11144, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Winding Temp 1, Cprsr2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11145, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Winding Temp 2, Cprsr1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11146, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD %RLA Feedback 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11147, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD %RLA Feedback 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11148, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD %RLA Feedback 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11149, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD %RLA Feedback 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11150, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Bump Complete 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11151, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Bump Complete 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11152, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Bump Current High 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11153, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Bump Current High 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11154, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Comm Loss – 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11155, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Comm Loss – 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11156, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Comm Loss – 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11157, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Comm Loss – 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11158, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Failure to Arm or Start 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11159, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Failure to Arm or Start 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11160, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Failure to Arm or Start 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11161, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Failure to Arm or Start 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11162, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Fault 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11163, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Fault 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11164, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Fault 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11165, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Fault 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11166, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Fault Mains 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11167, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Fault Mains 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11168, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Harmonic Filter Over Temperature 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11169, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Harmonic Filter Over Temperature 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11170, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD High Pressure Cutout 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11171, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD High Pressure Cutout 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11172, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Interrupt Failure 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11173, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Interrupt Failure 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11174, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Current Overload 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11175, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Current Overload 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11176, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Current Overload 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11177, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Current Overload 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11178, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Fault 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11179, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Fault 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11180, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Speed Too High 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11181, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Speed Too High 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11182, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Speed Too Low 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11183, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Motor Speed Too Low 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11184, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Pump Out Speed Low 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11185, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Pump Out Speed Low 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11186, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Unexpected Shutdown 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11187, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Unexpected Shutdown 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11188, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Unhandled Fault 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11189, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AFD Unhandled Fault 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11190, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AOC Inlet Oil Temperature Sensor 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11191, "type": "BI", "unitDisp": "—", "name": "Diagnostic: AOC Inlet Oil Temperature Sensor 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11192, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Check Clock", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11193, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Chiller Service Recommended", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11194, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Comm Loss: Winding Temp 2, Cprsr2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11195, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Cond Rfgt Liquid Level Sensor Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11196, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Cond Rfgt Liquid Level Sensor Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11197, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Condenser Entering Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11198, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Condenser Leaving Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11199, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Condenser Rfgt Pressure Sensor Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11200, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Condenser Rfgt Pressure Sensor Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11201, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Condenser Water Flow Lost", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11202, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Condenser Water Flow Overdue", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11203, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11204, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11205, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11206, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11207, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accel: Transition 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11208, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accel: Transition 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11209, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accel: Transition 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11210, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accel: Transition 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11211, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11212, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11213, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11214, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11215, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Emergency Stop Feedback Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11216, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Iso Valve Illegal Switch State Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11217, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Iso Valve Illegal Switch State Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11218, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11219, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11220, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Isolation Valve Failed To Close Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11221, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Isolation Valve Failed To Close Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11222, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Isolation Valve Failed To Open Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11223, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Isolation Valve Failed To Open Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11224, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11225, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11226, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Pump 1 Starts Run time Written", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11227, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Pump 2 Starts Run time Written", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11228, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11229, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11230, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11231, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11232, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Spillover Liquid Level Sensor Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11233, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Spillover Liquid Level Sensor Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11234, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Water Pump 1 Svc Recommended", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11235, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evap Water Pump 2 Svc Recommended", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11236, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Approach Error Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11237, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Approach Error Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11238, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Entering Water Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11239, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Entering Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11240, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Leaving Water Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11241, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Leaving Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11242, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Oil Return Level Sensor, Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11243, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Oil Return Level Sensor, Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11244, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Pump 1 Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11245, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Pump 2 Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11246, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Shell Rfgt Pressure Sensor Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11247, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Shell Rfgt Pressure Sensor Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11248, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Lost", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11249, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Lost Pump1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11250, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Lost Pump2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11251, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Overdue", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11252, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Overdue Pump1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11253, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Overdue Pump2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11254, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Excessive Condenser Pressure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11255, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Excessive Condenser Pressure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11256, "type": "BI", "unitDisp": "—", "name": "Diagnostic: External Chilled/Hot Water Setpoint", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11257, "type": "BI", "unitDisp": "—", "name": "Diagnostic: External Demand Limit Setpoint", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11258, "type": "BI", "unitDisp": "—", "name": "Diagnostic: EXV Pressure Equalization Failed Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11259, "type": "BI", "unitDisp": "—", "name": "Diagnostic: EXV Pressure Equalization Failed Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11260, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Fan Inverter Fault Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11261, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Fan Inverter Fault Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11262, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11263, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11264, "type": "BI", "unitDisp": "—", "name": "Diagnostic: GP4Vvi High Cprsr Rfgt Discharge Temp 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11265, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11266, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11267, "type": "BI", "unitDisp": "—", "name": "Diagnostic: GP4Vvi High Cprsr Rfgt Discharge Temp 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11268, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11269, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11270, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Differential Refrigerant Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11271, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Differential Rfgt Pressure 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11272, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Differential Rfgt Pressure 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11273, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Differential Rfgt Pressure 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11274, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Differential Rfgt Pressure 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11275, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Evap Shell Rfgt Pressure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11276, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Evap Shell Rfgt Pressure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11277, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Evaporator Water Temperature", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11278, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Motor Winding Temperature 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11279, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Motor Winding Temperature 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11280, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Motor Winding Temperature Cprsr1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11281, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Motor Winding Temperature Cprsr2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11282, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Oil Temperature Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11283, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Oil Temperature Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11284, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11285, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11286, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11287, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11288, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11289, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11290, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Refrigerant Pressure Ratio", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11291, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Refrigerant Pressure Ratio 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11292, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Refrigerant Pressure Ratio 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11293, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Refrigerant Pressure Ratio 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11294, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Refrigerant Pressure Ratio 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11295, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Inverted Evaporator Water Temperature", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11296, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Liquid Line Pressure Sensor Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11297, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Liquid Line Pressure Sensor Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11298, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Liquid Line Temp Sensor Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11299, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Liquid Line Temp Sensor Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11300, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Loss of Oil for Compressor (Running) Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11301, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Loss of Oil for Compressor (Running) Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11302, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11303, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11304, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Condenser Rfgt Temp Ckt 1: Unit Off", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11305, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Condenser Rfgt Temp Ckt 2: Unit Off", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11306, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Differential Rfgt Pressure 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11307, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Differential Rfgt Pressure 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11308, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Differential Rfgt Pressure 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11309, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Differential Rfgt Pressure 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11310, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Discharge Superheat 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11311, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Discharge Superheat 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11312, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Discharge Superheat 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11313, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Discharge Superheat 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11314, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Oil Return Level Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11315, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Oil Return Level Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11316, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Refrigerant Pressure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11317, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Refrigerant Pressure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11318, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11319, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11320, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11321, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Water Temp (Unit On)", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11322, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Oil Flow 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11323, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Oil Flow 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11324, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Oil Flow 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11325, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Oil Flow 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11326, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Refrigerant Temperature Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11327, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Low Refrigerant Temperature Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11328, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Mfr Maintenance Recommended 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11329, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Mfr Maintenance Recommended 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11330, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Mfr Maintenance Recommended 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11331, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Mfr Maintenance Recommended 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11332, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Momentary Power Loss 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11333, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Momentary Power Loss 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11334, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Momentary Power Loss 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11335, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Momentary Power Loss 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11336, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Motor Current Overload 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11337, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Motor Current Overload 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11338, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Motor Current Overload 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11339, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Motor Current Overload 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11340, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Motor Winding Temp Sensor Cprsr1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11341, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Motor Winding Temp Sensor Cprsr2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11342, "type": "BI", "unitDisp": "—", "name": "Diagnostic: MP: Invalid Configuration", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11343, "type": "BI", "unitDisp": "—", "name": "Diagnostic: MP: Non-Volatile Block Test Error", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11344, "type": "BI", "unitDisp": "—", "name": "Diagnostic: MP: Reset Has Occurred", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11345, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Need Cprsr 1A To Run For Oil Flow", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11346, "type": "BI", "unitDisp": "—", "name": "Diagnostic: No Differential Rfgt Pressure 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11347, "type": "BI", "unitDisp": "—", "name": "Diagnostic: No Differential Rfgt Pressure 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11348, "type": "BI", "unitDisp": "—", "name": "Diagnostic: No Differential Rfgt Pressure 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11349, "type": "BI", "unitDisp": "—", "name": "Diagnostic: No Differential Rfgt Pressure 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11350, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Oil Analysis Recommended Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11351, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Oil Analysis Recommended Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11352, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Oil Filter Change Recommended Cprsr1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11353, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Oil Filter Change Recommended Cprsr2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11354, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Oil Flow Protection Fault 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11355, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Oil Flow Protection Fault 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11356, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Oil Flow Protection Fault 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11357, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Oil Flow Protection Fault 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11358, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Oil Pressure Sensor 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11359, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Oil Pressure Sensor 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11360, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Oil Pressure Sensor 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11361, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Oil Pressure Sensor 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11362, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Oil Temperature Sensor, Circuit 1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11363, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Oil Temperature Sensor, Circuit 2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11364, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Outdoor Air Temperature Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11365, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Over Voltage", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11366, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Over Voltage 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11367, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Over Voltage 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11368, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Phase Loss 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11369, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Phase Loss 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11370, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Phase Loss 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11371, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Phase Loss 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11372, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Phase Reversal 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11373, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Phase Reversal 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11374, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Phase Reversal 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11375, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Phase Reversal 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11376, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Power Loss 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11377, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Power Loss 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11378, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Power Loss 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11379, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Power Loss 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11380, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Pumpdown Terminated Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11381, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Pumpdown Terminated Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11382, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Pumpdown Terminated By Time Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11383, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Pumpdown Terminated By Time Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11384, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Refrigerant Charge Loss Detected Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11385, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Refrigerant Charge Loss Detected Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11386, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Restart Inhibit Invoked 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11387, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Restart Inhibit Invoked 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11388, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Restart Inhibit Invoked 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11389, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Restart Inhibit Invoked 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11390, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Severe Current Imbalance 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11391, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Severe Current Imbalance 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11392, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Severe Current Imbalance 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11393, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Severe Current Imbalance 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11394, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Software Error 1001: Call Trane Service", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11395, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Software Error 1002: Call Trane Service", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11396, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Software Error 1003: Call Trane Service", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11397, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Comm Loss: Main Processor 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11398, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Comm Loss: Main Processor 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11399, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Comm Loss: Main Processor 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11400, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Comm Loss: Main Processor 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11401, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Contactor Interrupt Failure 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11402, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Contactor Interrupt Failure 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11403, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Contactor Interrupt Failure 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11404, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Contactor Interrupt Failure 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11405, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Did Not Fully Accelerate 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11406, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Did Not Fully Accelerate 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11407, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Did Not Fully Accelerate 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11408, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Did Not Transition 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11409, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Did Not Transition 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11410, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Did Not Transition 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11411, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Did Not Transition 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11412, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Dry Run Test 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11413, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Dry Run Test 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11414, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Dry Run Test 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11415, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Dry Run Test 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11416, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Failed to Arm/Start 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11417, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Failed to Arm/Start 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11418, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Failed to Arm/Start 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11419, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Failed to Arm/Start 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11420, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type I 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11421, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type I 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11422, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type I 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11423, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type I 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11424, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type II 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11425, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type II 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11426, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type II 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11427, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type II 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11428, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type III 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11429, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type III 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11430, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type III 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11431, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type III 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11432, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 1 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11433, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 1 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11434, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 1 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11435, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 1 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11436, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 2 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11437, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 2 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11438, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 2 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11439, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 2 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11440, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starts/Hours Modified 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11441, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starts/Hours Modified 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11442, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starts/Hours Modified 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11443, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Starts/Hours Modified 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11444, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Suction Pressure Transducer Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11445, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Suction Pressure Transducer Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11446, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Suction Refrigerant Pressure Sensor 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11447, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Suction Refrigerant Pressure Sensor 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11448, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Suction Refrigerant Pressure Sensor 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11449, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Suction Refrigerant Pressure Sensor 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11450, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Suction Temperature Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11451, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Opened 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11452, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Opened 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11453, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Opened 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11454, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Opened 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11455, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Shorted 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11456, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Shorted 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11457, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Shorted 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11458, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Shorted 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11459, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Under Voltage", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11460, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Under Voltage 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11461, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Under Voltage 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11462, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Unexpected Starter Shutdown 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11463, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Unexpected Starter Shutdown 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11464, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Unexpected Starter Shutdown 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11465, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Unexpected Starter Shutdown 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11466, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Very Low Discharge Superheat 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11467, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Very Low Discharge Superheat 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11468, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Very Low Evap Rfgt Pressure 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11469, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Very Low Evap Rfgt Pressure 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11470, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Very Low Evap Rfgt Pressure 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11471, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Very Low Evap Rfgt Pressure 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11472, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Water System Differential Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11473, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Energy Meter Write Value Failure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11474, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Write Command Failure Energy Meter 1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11475, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Write Command Failure Energy Meter 2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11476, "type": "BI", "unitDisp": "—", "name": "Diagnostic: High Evaporator Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 11477, "type": "BI", "unitDisp": "—", "name": "Comm Loss: Starter Panel High Temperature Limit", "note": "0 = Normal 1 = In Alarm"}, {"inst": 10100, "type": "BV", "unitDisp": "—", "name": "Chiller Auto Stop Command BAS", "note": "BAS command for Chiller Auto Stop. Allows chiller to run if conditions for running are met · 0 = Stop 1 = Auto · 조건: Standard"}, {"inst": 10101, "type": "BV", "unitDisp": "—", "name": "Reset Diagnostic", "note": "BAS diagnostic reset command to clear resettable active diagnostics · 0 = Normal 1 = Reset · 조건: Standard"}, {"inst": 10102, "type": "BV", "unitDisp": "—", "name": "Circuit 1 Lockout BAS", "note": "BAS to lock circuit 1 · 0 = Normal 1 = Locked Out · 조건: Standard"}, {"inst": 10103, "type": "BV", "unitDisp": "—", "name": "Circuit 2 Lockout BAS", "note": "BAS to lock circuit 2 · 0 = Normal 1 = Locked Out · 조건: Standard"}, {"inst": 10104, "type": "BV", "unitDisp": "—", "name": "Energy Consumption Reset", "note": "BAS command to reset Energy Consumption Resettable counter · 0 = Accumulating 1 = Reset · 조건: Energy Meter"}, {"inst": 10105, "type": "BV", "unitDisp": "—", "name": "Noise Reduction Request BAS", "note": "BAS Noise Reduction Command · 0 = Normal 1 = Reduce Noise · 조건: Noise Reduction"}, {"inst": 10106, "type": "BV", "unitDisp": "—", "name": "Compressor 1A Lockout BAS", "note": "BAS Compressor 1A Lockout · 0 = Normal 1 = Locked Out · 조건: Compressor 1A"}, {"inst": 10107, "type": "BV", "unitDisp": "—", "name": "Compressor 1B Lockout BAS", "note": "BAS Compressor 1B Lockout · 0 = Normal 1 = Locked Out · 조건: Compressor 1B"}, {"inst": 10108, "type": "BV", "unitDisp": "—", "name": "Compressor 2A Lockout BAS", "note": "BAS Compressor 2A Lockout · 0 = Normal 1 = Locked Out · 조건: Compressor 2A"}, {"inst": 10109, "type": "BV", "unitDisp": "—", "name": "Compressor 2B Lockout BAS", "note": "BAS Compressor 2B Lockout · 0 = Normal 1 = Locked Out · 조건: Compressor 2B"}, {"inst": 10110, "type": "BV", "unitDisp": "—", "name": "Evaporator Water Pump Request BAS", "note": "BAS Evaporator Water Pump Request · 0 = Auto 1 = On · 조건: Hot Water Control"}, {"inst": 10111, "type": "BV", "unitDisp": "—", "name": "Condenser Water Pump Request BAS", "note": "BAS Condenser Water Pump Request · 0 = Auto 1 = On · 조건: Hot Water Control"}, {"inst": 30011, "type": "MB", "unitDisp": "℃", "name": "Active Cool/Heat Setpoint Temperature", "note": "Indicates the presently in use Chilled/Hot Water Setpoint · 조건: Standard"}, {"inst": 30013, "type": "MB", "unitDisp": "Percentage", "name": "Active Demand Limit Setpoint", "note": "Indicates the presently in use or \"active\" setting of the Demand Limit. This does not include the effects of a startup demand limit softload target. · 조건: Standard"}, {"inst": 30015, "type": "MB", "unitDisp": "℃", "name": "Evaporator Entering Water Temperature", "note": "This is present Evaporator Entering or Return water temperature · 조건: Standard"}, {"inst": 30017, "type": "MB", "unitDisp": "℃", "name": "Evaporator Leaving Water Temperature", "note": "This is the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation. · 조건: Standard"}, {"inst": 30019, "type": "MB", "unitDisp": "℃", "name": "Outdoor Air Temperature", "note": "The temperature of the outdoor air temperature sensor · 조건: Standard"}, {"inst": 30021, "type": "MB", "unitDisp": "—", "name": "Number of Circuits", "note": "Number of Circuits · 조건: Standard"}, {"inst": 30025, "type": "MB", "unitDisp": "—", "name": "Number of Compressors, Circuit 1", "note": "Number of Compressors, Circuit 1 · 조건: Standard"}, {"inst": 30027, "type": "MB", "unitDisp": "—", "name": "Number of Compressors, Circuit 2", "note": "Number of Compressors, Circuit 2 · 조건: Standard"}, {"inst": 30029, "type": "MB", "unitDisp": "Percentage", "name": "Actual Running Capacity", "note": "Actual chiller running capacity (same as Total Compressor Current %RLA) · 조건: Standard"}, {"inst": 30031, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Absolute Pressure Circuit 1", "note": "Evaporator Absolute Refrigerant Pressure circuit 1 · 조건: Standard"}, {"inst": 30033, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Absolute Pressure Circuit 1", "note": "Condenser Absolute Refrigerant Pressure circuit 1 · 조건: Standard"}, {"inst": 30035, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Differential Refrigerant Pressure Ckt1", "note": "Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure) · 조건: Standard"}, {"inst": 30037, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Shell Refrigerant Pressure Ckt1", "note": "Evaporator Shell Refrigerant Pressure Ckt1 · 조건: Evaporator Isolation Valves"}, {"inst": 30039, "type": "MB", "unitDisp": "℃", "name": "Evaporator Saturated Rfgt Temp Ckt1", "note": "Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit · 조건: Standard"}, {"inst": 30041, "type": "MB", "unitDisp": "℃", "name": "Condenser Saturated Rfgt Temp Ckt1", "note": "Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit. · 조건: Standard"}, {"inst": 30043, "type": "MB", "unitDisp": "℃", "name": "Discharge Temperature Cprsr1A", "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te"}, {"inst": 30045, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Oil Absolute Pressure Cprsr1A", "note": "Absolute oil pressure for the compressor 1A · 조건: Compressor 1A"}, {"inst": 30047, "type": "MB", "unitDisp": "—", "name": "Starts Cprsr1A", "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 1A"}, {"inst": 30049, "type": "MB", "unitDisp": "—", "name": "Running Time Cprsr1A", "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 1A"}, {"inst": 30051, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Absolute Pressure Circuit 2", "note": "Evaporator Absolute Refrigerant Pressure circuit 1 · 조건: Standard"}, {"inst": 30053, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Absolute Pressure Circuit 2", "note": "Condenser Absolute Refrigerant Pressure circuit 1 · 조건: Standard"}, {"inst": 30055, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Differential Refrigerant Pressure Ckt2", "note": "Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure) · 조건: Standard"}, {"inst": 30057, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Shell Refrigerant Pressure Ckt2", "note": "Evaporator Shell Refrigerant Pressure Ckt2 · 조건: Evaporator Isolation Valves"}, {"inst": 30059, "type": "MB", "unitDisp": "℃", "name": "Evaporator Saturated Rfgt Temp Ckt2", "note": "Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit · 조건: Standard"}, {"inst": 30061, "type": "MB", "unitDisp": "℃", "name": "Condenser Saturated Rfgt Temp Ckt2", "note": "Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit · 조건: Standard"}, {"inst": 30063, "type": "MB", "unitDisp": "℃", "name": "Compressor Suction Temperature", "note": "RTSF only: this is the compressor's suction temperature as read by a fast temperature sensor located in a well upstream of the compressor and computed to get a value which is used to estimate compressor suction superheat. · 조건: RTSF"}, {"inst": 30065, "type": "MB", "unitDisp": "℃", "name": "Discharge Temperature Cprsr2A", "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te"}, {"inst": 30067, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Oil Absolute Pressure Cprsr2A", "note": "Absolute oil pressure for the compressor 2A · 조건: Compressor 2A"}, {"inst": 30069, "type": "MB", "unitDisp": "℃", "name": "Discharge Temperature Cprsr1B", "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te"}, {"inst": 30071, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Oil Absolute Pressure Cprsr1B", "note": "Absolute oil pressure for the compressor 1B · 조건: Compressor 1B"}, {"inst": 30073, "type": "MB", "unitDisp": "—", "name": "Starts Cprsr1B", "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 1B"}, {"inst": 30075, "type": "MB", "unitDisp": "—", "name": "Running Time Cprsr1B", "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 1B"}, {"inst": 30077, "type": "MB", "unitDisp": "—", "name": "Starts Cprsr2A", "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 2A"}, {"inst": 30079, "type": "MB", "unitDisp": "—", "name": "Running Time Cprsr2A", "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 2A"}, {"inst": 30081, "type": "MB", "unitDisp": "℃", "name": "Discharge Temperature Cprsr2B", "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te"}, {"inst": 30083, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Oil Absolute Pressure Cprsr2B", "note": "Absolute oil pressure for the compressor 2B · 조건: Compressor 2B"}, {"inst": 30085, "type": "MB", "unitDisp": "—", "name": "Starts Cprsr2B", "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 2B"}, {"inst": 30087, "type": "MB", "unitDisp": "—", "name": "Running Time Cprsr2B", "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 2B"}, {"inst": 30089, "type": "MB", "unitDisp": "Voltage", "name": "Motor Voltage AB Starter 1A", "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing"}, {"inst": 30091, "type": "MB", "unitDisp": "Voltage", "name": "Motor Voltage AB Starter 1B", "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing"}, {"inst": 30093, "type": "MB", "unitDisp": "Voltage", "name": "Motor Voltage AB Starter 2A", "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing"}, {"inst": 30095, "type": "MB", "unitDisp": "Voltage", "name": "Motor Voltage AB Starter 2B", "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing"}, {"inst": 30097, "type": "MB", "unitDisp": "℃", "name": "Oil Temperature Circuit 1", "note": "The oil temperature for the respective compressor. · 조건: Oil Cooler"}, {"inst": 30099, "type": "MB", "unitDisp": "℃", "name": "Oil Temperature Circuit 2", "note": "The oil temperature for the respective compressor. · 조건: Oil Cooler"}, {"inst": 30101, "type": "MB", "unitDisp": "℃", "name": "Condenser Entering Water Temperature", "note": "This is present Condenser Entering or Return water temperature · 조건: Standard"}, {"inst": 30103, "type": "MB", "unitDisp": "℃", "name": "Condenser Leaving Water Temperature", "note": "This is the temperature of the water leaving the Condenser, which is the primary control point for normal cooling or heating mode of operation. · 조건: Standard"}, {"inst": 30105, "type": "MB", "unitDisp": "Power, Electrical", "name": "Unit Power Consumption", "note": "Estimate of the total Chiller Power being presently utilized; it includes both compressor and fan power, but not circuit off-cycle power · 조건: Energy Meter"}, {"inst": 30107, "type": "MB", "unitDisp": "Energy, Electrical", "name": "Energy Consumption NonReset", "note": "Cumulate energy consumption of unit. · 조건: Energy Meter"}, {"inst": 30109, "type": "MB", "unitDisp": "Energy, Electrical", "name": "Energy Consumption Resettable", "note": "Cumulate energy consumption of unit with possibility to reset to zero from front panel of BAS command. · 조건: Energy Meter"}, {"inst": 30111, "type": "MB", "unitDisp": "Current", "name": "Motor Current L1 Starter 1A", "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 1A"}, {"inst": 30113, "type": "MB", "unitDisp": "Current", "name": "Motor Current L2 Starter 1A", "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 1A"}, {"inst": 30115, "type": "MB", "unitDisp": "Current", "name": "Motor Current L3 Starter 1A", "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 1A"}, {"inst": 30117, "type": "MB", "unitDisp": "Percentage", "name": "Motor Current L1 % RLA Starter 1A", "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 1A"}, {"inst": 30119, "type": "MB", "unitDisp": "Percentage", "name": "Motor Current L2 % RLA Starter 1A", "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 1A"}, {"inst": 30121, "type": "MB", "unitDisp": "Percentage", "name": "Motor Current L3 % RLA Starter 1A", "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 1A"}, {"inst": 30123, "type": "MB", "unitDisp": "Current", "name": "Motor Current L1 Starter 2A", "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 2A"}, {"inst": 30125, "type": "MB", "unitDisp": "Current", "name": "Motor Current L2 Starter 2A", "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 2A"}, {"inst": 30127, "type": "MB", "unitDisp": "Current", "name": "Motor Current L3 Starter 2A", "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 2A"}, {"inst": 30129, "type": "MB", "unitDisp": "Percentage", "name": "Motor Current L1 % RLA Starter 2A", "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 2A"}, {"inst": 30131, "type": "MB", "unitDisp": "Percentage", "name": "Motor Current L2 % RLA Starter 2A", "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 2A"}, {"inst": 30133, "type": "MB", "unitDisp": "Percentage", "name": "Motor Current L3 % RLA Starter 2A", "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 2A"}, {"inst": 30135, "type": "MB", "unitDisp": "Current", "name": "Motor Current L1 Starter 1B", "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 1B"}, {"inst": 30137, "type": "MB", "unitDisp": "Current", "name": "Motor Current L2 Starter 1B", "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 1B"}, {"inst": 30139, "type": "MB", "unitDisp": "Current", "name": "Motor Current L3 Starter 1B", "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 1B"}, {"inst": 30141, "type": "MB", "unitDisp": "Percentage", "name": "Motor Current L1 % RLA Starter 1B", "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 1B"}, {"inst": 30143, "type": "MB", "unitDisp": "Percentage", "name": "Motor Current L2 % RLA Starter 1B", "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 1B"}, {"inst": 30145, "type": "MB", "unitDisp": "Percentage", "name": "Motor Current L3 % RLA Starter 1B", "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 1B"}, {"inst": 30147, "type": "MB", "unitDisp": "Current", "name": "Motor Current L1 Starter 2B", "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 2B"}, {"inst": 30149, "type": "MB", "unitDisp": "Current", "name": "Motor Current L2 Starter 2B", "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 2B"}, {"inst": 30151, "type": "MB", "unitDisp": "Current", "name": "Motor Current L3 Starter 2B", "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 2B"}, {"inst": 30153, "type": "MB", "unitDisp": "Percentage", "name": "Motor Current L1 % RLA Starter 2B", "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 2B"}, {"inst": 30155, "type": "MB", "unitDisp": "Percentage", "name": "Motor Current L2 % RLA Starter 2B", "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 2B"}, {"inst": 30157, "type": "MB", "unitDisp": "Percentage", "name": "Motor Current L3 % RLA Starter 2B", "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 2B"}, {"inst": 30159, "type": "MB", "unitDisp": "Current", "name": "Motor Current A Cprsr1A", "note": "Motor Current U AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 30161, "type": "MB", "unitDisp": "Current", "name": "Motor Current B Cprsr1A", "note": "Motor Current V AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 30163, "type": "MB", "unitDisp": "Current", "name": "Motor Current C Cprsr1A", "note": "Motor Current W AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 30165, "type": "MB", "unitDisp": "Percentage", "name": "Motor % RLA A Cprsr1A", "note": "Motor Current U % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 30167, "type": "MB", "unitDisp": "Percentage", "name": "Motor % RLA B Cprsr1A", "note": "Motor Current V % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 30169, "type": "MB", "unitDisp": "Percentage", "name": "Motor % RLA C Cprsr1A", "note": "Motor Current W % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 30171, "type": "MB", "unitDisp": "Current", "name": "Motor Current A Cprsr2A", "note": "Motor Current U AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 30173, "type": "MB", "unitDisp": "Current", "name": "Motor Current B Cprsr2A", "note": "Motor Current V AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 30175, "type": "MB", "unitDisp": "Current", "name": "Motor Current C Cprsr2A", "note": "Motor Current W AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 30177, "type": "MB", "unitDisp": "Percentage", "name": "Motor % RLA A Cprsr2A", "note": "Motor Current U % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 30179, "type": "MB", "unitDisp": "Percentage", "name": "Motor % RLA B Cprsr2A", "note": "Motor Current V % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 30181, "type": "MB", "unitDisp": "Percentage", "name": "Motor % RLA C Cprsr2A", "note": "Motor Current W % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"}, {"inst": 30183, "type": "MB", "unitDisp": "Percentage", "name": "Average Motor Current % RLA AFD 1A", "note": "Motor average RLA for for the respective compressor. · 조건: Modbus AFD (TR200)"}, {"inst": 30185, "type": "MB", "unitDisp": "Percentage", "name": "Average Motor Current % RLA AFD 2A", "note": "Motor average RLA for for the respective compressor. · 조건: Modbus AFD (TR200)"}, {"inst": 30187, "type": "MB", "unitDisp": "—", "name": "Unit Source ID (Last Diagnostic Code)", "note": "Last Logged Diagnostic Spec BAS · 조건: Standard"}, {"inst": 30189, "type": "MB", "unitDisp": "Power, Cooling", "name": "Chiller Design Capacity", "note": "Chiller Design Capacity · 조건: Standard"}, {"inst": 30191, "type": "MB", "unitDisp": "℃", "name": "Active Chilled Water Setpoint", "note": "Indicates the presently in use Chilled Water Setpoint · 조건: Standard"}, {"inst": 30193, "type": "MB", "unitDisp": "℃", "name": "Active Hot Water Setpoint", "note": "Indicates the presently in use Hot Water Setpoint · 조건: Hot Water Control"}, {"inst": 30195, "type": "MB", "unitDisp": "Percentage", "name": "Unit Load Command", "note": "Unit Load Command · 조건: Standard"}, {"inst": 30197, "type": "MB", "unitDisp": "Percentage", "name": "Air Flow Percentage Circuit 1", "note": "Air Flow Ckt1 · 조건: RTUD"}, {"inst": 30199, "type": "MB", "unitDisp": "Percentage", "name": "Air Flow Percentage Circuit 2", "note": "Air Flow Ckt2 · 조건: RTUD"}, {"inst": 30201, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Pressure Circuit 1", "note": "Evaporator Gauge Refrigerant Pressure circuit 1 · 조건: Standard"}, {"inst": 30203, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Pressure Circuit 1", "note": "Condenser Gauge Refrigerant Pressure circuit 1 · 조건: Standard"}, {"inst": 30205, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Evaporator Refrigerant Pressure Circuit 2", "note": "Evaporator Gauge Refrigerant Pressure circuit 2 · 조건: Standard"}, {"inst": 30207, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Condenser Refrigerant Pressure Circuit 2", "note": "Condenser Gauge Refrigerant Pressure circuit 2 · 조건: Standard"}, {"inst": 30209, "type": "MB", "unitDisp": "Percentage", "name": "Condenser Control Output", "note": "Condenser Head Pressure Control Output · 조건: Head Pressure Control"}, {"inst": 30211, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Oil Pressure Cprsr1A", "note": "Gauge oil pressure for the compressor 1A · 조건: Compressor 1A"}, {"inst": 30213, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Oil Pressure Cprsr2A", "note": "Gauge oil pressure for the compressor 2A · 조건: Compressor 2A"}, {"inst": 30215, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Oil Pressure Cprsr1B", "note": "Gauge oil pressure for the compressor 1B · 조건: Compressor 1B"}, {"inst": 30217, "type": "MB", "unitDisp": "Pressure, Fluidic", "name": "Oil Pressure Cprsr2B", "note": "Gauge oil pressure for the compressor 2B · 조건: Compressor 2B"}, {"inst": 30219, "type": "MB", "unitDisp": "Temperature, Delta", "name": "Evaporator Approach Temperature Circuit 1", "note": "Evaporator Approach Temperature circuit 1 · 조건: Standard"}, {"inst": 30221, "type": "MB", "unitDisp": "Temperature, Delta", "name": "Evaporator Approach Temperature Circuit 2", "note": "Evaporator Approach Temperature circuit 2 · 조건: Standard"}, {"inst": 30223, "type": "MB", "unitDisp": "Temperature, Delta", "name": "Condenser Approach Temperature Circuit 1", "note": "Condenser Approach Temperature Circuit 1 · 조건: Standard"}, {"inst": 30225, "type": "MB", "unitDisp": "Temperature, Delta", "name": "Condenser Approach Temperature Circuit 2", "note": "Condenser Approach Temperature Circuit 2 · 조건: Standard"}, {"inst": 30227, "type": "MB", "unitDisp": "Current", "name": "Average Line Current Circuit 1", "note": "Average Line Current Meter 1 · 조건: Two Energy Meters"}, {"inst": 30229, "type": "MB", "unitDisp": "Current", "name": "Average Line Current Circuit 2", "note": "Average Line Current Meter 2 · 조건: Two Energy Meters"}, {"inst": 30231, "type": "MB", "unitDisp": "Voltage", "name": "Average Line Voltage Circuit 1", "note": "Average Line Voltage Meter 1 · 조건: Two Energy Meters"}, {"inst": 30233, "type": "MB", "unitDisp": "Voltage", "name": "Average Line Voltage Circuit 2", "note": "Average Line Voltage Meter 2 · 조건: Two Energy Meters"}, {"inst": 30235, "type": "MB", "unitDisp": "Current", "name": "Line Current L1 Circuit 1", "note": "Line Current L1 Meter 1 · 조건: Two Energy Meters"}, {"inst": 30237, "type": "MB", "unitDisp": "Current", "name": "Line Current L2 Circuit 1", "note": "Line Current L2 Meter 1 · 조건: Two Energy Meters"}, {"inst": 30239, "type": "MB", "unitDisp": "Current", "name": "Line Current L3 Circuit 1", "note": "Line Current L3 Meter 1 · 조건: Two Energy Meters"}, {"inst": 30241, "type": "MB", "unitDisp": "Current", "name": "Line Current L1 Circuit 2", "note": "Line Current L1 Meter 2 · 조건: Two Energy Meters"}, {"inst": 30243, "type": "MB", "unitDisp": "Current", "name": "Line Current L2 Circuit 2", "note": "Line Current L3 Meter 2 · 조건: Two Energy Meters"}, {"inst": 30245, "type": "MB", "unitDisp": "Current", "name": "Line Current L3 Circuit 2", "note": "Line Current L3 Meter 2 · 조건: Two Energy Meters"}, {"inst": 30247, "type": "MB", "unitDisp": "Voltage", "name": "Voltage L1-L2 Circuit 1", "note": "Line Voltage L1-L2 Meter 1 · 조건: Two Energy Meters"}, {"inst": 30249, "type": "MB", "unitDisp": "Voltage", "name": "Voltage L2-L3 Circuit 1", "note": "Line Voltage L2-L3 Meter 1 · 조건: Two Energy Meters"}, {"inst": 30251, "type": "MB", "unitDisp": "Voltage", "name": "Voltage L1-L3 Circuit 1", "note": "Line Voltage L1-L3 Meter 1 · 조건: Two Energy Meters"}, {"inst": 30253, "type": "MB", "unitDisp": "Voltage", "name": "Voltage L1-L2 Circuit 2", "note": "Line Voltage L1-L2 Meter 2 · 조건: Two Energy Meters"}, {"inst": 30255, "type": "MB", "unitDisp": "Voltage", "name": "Voltage L2-L1 Circuit 2", "note": "Line Voltage L2-L3 Meter 2 · 조건: Two Energy Meters"}, {"inst": 30257, "type": "MB", "unitDisp": "Voltage", "name": "Voltage L1-L3 Circuit 2", "note": "Line Voltage L1-L3 Meter 2 · 조건: Two Energy Meters"}, {"inst": 30259, "type": "MB", "unitDisp": "None", "name": "Line Frequency Circuit 1", "note": "Line Frequency Meter 1 · 조건: Two Energy Meters"}, {"inst": 30261, "type": "MB", "unitDisp": "None", "name": "Line Frequency Circuit 2", "note": "Line Frequency Meter 2 · 조건: Two Energy Meters"}, {"inst": 30263, "type": "MB", "unitDisp": "None", "name": "Power Factor Circuit 1", "note": "Power Factor Meter 1 · 조건: Two Energy Meters"}, {"inst": 30265, "type": "MB", "unitDisp": "None", "name": "Power Factor Circuit 2", "note": "Power Factor Meter 2 · 조건: Two Energy Meters"}, {"inst": 30267, "type": "MB", "unitDisp": "Power, Electrical", "name": "Power Demand Circuit 1", "note": "Power Demand Meter 1 · 조건: Two Energy Meters"}, {"inst": 30269, "type": "MB", "unitDisp": "Power, Electrical", "name": "Power Demand Circuit 2", "note": "Power Demand Meter 2 · 조건: Two Energy Meters"}, {"inst": 30271, "type": "MB", "unitDisp": "None", "name": "Power Factor", "note": "Unit Power Factor · 조건: One Energy Meter"}, {"inst": 30273, "type": "MB", "unitDisp": "Current", "name": "Current L1", "note": "Meter Line Current L1 · 조건: One Energy Meter"}, {"inst": 30275, "type": "MB", "unitDisp": "Current", "name": "Current L2", "note": "Meter Line Current L2 · 조건: One Energy Meter"}, {"inst": 30277, "type": "MB", "unitDisp": "Current", "name": "Current L3", "note": "Meter Line Current L3 · 조건: One Energy Meter"}, {"inst": 30279, "type": "MB", "unitDisp": "Current", "name": "Average Current", "note": "Meter Average Line Current · 조건: One Energy Meter"}, {"inst": 30281, "type": "MB", "unitDisp": "Voltage", "name": "Voltage L1-L2", "note": "Meter Line Voltage L1-L2 · 조건: One Energy Meter"}, {"inst": 30283, "type": "MB", "unitDisp": "Voltage", "name": "Voltage L2-L3", "note": "Meter Line Voltage L2-L3 · 조건: One Energy Meter"}, {"inst": 30285, "type": "MB", "unitDisp": "Voltage", "name": "Voltage L1-L3", "note": "Meter Line Voltage L1-L3 · 조건: One Energy Meter"}, {"inst": 30287, "type": "MB", "unitDisp": "Voltage", "name": "Average Voltage L-L", "note": "Meter Average Line Voltage · 조건: One Energy Meter"}, {"inst": 30289, "type": "MB", "unitDisp": "None", "name": "Line Frequency", "note": "Unit Line Frequency · 조건: One Energy Meter"}, {"inst": 30291, "type": "MB", "unitDisp": "Power, Electrical", "name": "Unit Power Demand", "note": "Chiller Power Demand · 조건: Power Monitor"}, {"inst": 30293, "type": "MB", "unitDisp": "Temperature, Delta", "name": "Active Cooling Differential to Start", "note": "Indicates the presently in use Cooling Differential to Start Setpoint · 조건: Standard"}, {"inst": 30295, "type": "MB", "unitDisp": "Temperature, Delta", "name": "Active Cooling Differential to Stop", "note": "Indicates the presently in use Cooling Differential to Stop Setpoint · 조건: Standard"}, {"inst": 30297, "type": "MB", "unitDisp": "Temperature, Delta", "name": "Active Heating Differential to Start", "note": "Indicates the presently in use Heating Differential to Start Setpoint · 조건: Hot Water Control"}, {"inst": 30299, "type": "MB", "unitDisp": "Temperature, Delta", "name": "Active Heating Differential to Stop", "note": "Indicates the presently in use Heating Differential to Stop Setpoint · 조건: Hot Water Control"}, {"inst": 32011, "type": "MB", "unitDisp": "—", "name": "Running Mode", "note": "Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard"}, {"inst": 32012, "type": "MB", "unitDisp": "—", "name": "Operating Mode", "note": "Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"}, {"inst": 32014, "type": "MB", "unitDisp": "—", "name": "Refrigerant Type", "note": "Indicates the chiller refrigerant type · 5 = R-134a 13 = R-513A 16 = R-1234ze(E) 18 = R-515B · 조건: Standard"}, {"inst": 32015, "type": "MB", "unitDisp": "—", "name": "Manufacturing Location", "note": "Indicates the location that the chiller was manufactured · 3 = Pueblo 4 = Charmes · 조건: Standard"}, {"inst": 32016, "type": "MB", "unitDisp": "—", "name": "Cooling Type", "note": "Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled · 조건: Standard"}, {"inst": 32017, "type": "MB", "unitDisp": "—", "name": "Model Information [GEN2]", "note": "Indicates the model information of chiller · 17 = RTWF 30 = RTSF 41 = RTWF XSE 45 = RTWD 46 = RTUD · 조건: Standard"}, {"inst": 33011, "type": "MB", "unitDisp": "—", "name": "Run Enable", "note": "Indicates if the chiller is available to run or is currently running. · 0 = Run Not Enabled 1 = Run Enabled · 조건: Standard"}, {"inst": 33012, "type": "MB", "unitDisp": "—", "name": "Local Setpoint Control", "note": "Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · 0 = Remote Control 1 = Local Control · 조건: Standard"}, {"inst": 33013, "type": "MB", "unitDisp": "—", "name": "Limit Mode Relay Status", "note": "Inidicates if the Chiller is in a Limit mode. · 0 = Off 1 = On · 조건: Standard"}, {"inst": 33014, "type": "MB", "unitDisp": "—", "name": "Chiller Running State", "note": "Indicates primary running mode of the chiller sequence · 0 = Off 1 = On · 조건: Standard"}, {"inst": 33015, "type": "MB", "unitDisp": "—", "name": "Maximum Capacity", "note": "Indicates if al available chiller capacity is being used, follows same rules as external relay. · 0 = Off 1 = On · 조건: Standard"}, {"inst": 33016, "type": "MB", "unitDisp": "—", "name": "Manual Override Exists", "note": "Indicates if there is a Manual Override active. · 0 = Off 1 = On · 조건: Standard"}, {"inst": 33017, "type": "MB", "unitDisp": "—", "name": "Emergency Stop", "note": "Displays the Status of the Emergency Stop · 0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard"}, {"inst": 33018, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Flow Status", "note": "Indication of water flow through the evaporator. · 0 = No Flow 1 = Flow · 조건: Standard"}, {"inst": 33019, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present", "note": "Diagnostic Present · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33020, "type": "MB", "unitDisp": "—", "name": "Diagnostic Shutdown Present", "note": "Diagnostic Shutdown Present · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33021, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Manual Reset Required", "note": "Diagnostic: Manual Reset Required · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33022, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Local Manual Reset Required", "note": "Diagnostic: Local Manual Reset Required · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33023, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present: Information", "note": "/eVar/Pltm1DiagPrsntInfo/ · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33024, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present: Advisory", "note": "/eVar/Pltm1DiagPrsntAdvsry/ · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33025, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present: Critical", "note": "/eVar/Pltm1DiagPrsntCrtcl/ · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33026, "type": "MB", "unitDisp": "—", "name": "Diagnostic Present: Service Required", "note": "/eVar/Pltm1DiagPrsntSvcRqrd/ · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33027, "type": "MB", "unitDisp": "—", "name": "Compressor 1A Running Status", "note": "Indicates running status of compressor 1A · 0 = Stop 1 = Auto · 조건: Standard"}, {"inst": 33028, "type": "MB", "unitDisp": "—", "name": "Compressor 1B Running Status", "note": "Indicates running status of compressor 1B · 0 = Stop 1 = Auto · 조건: Compressor 1B"}, {"inst": 33029, "type": "MB", "unitDisp": "—", "name": "Compressor 2A Running Status", "note": "Indicates running status of compressor 2A · 0 = Stop 1 = Auto · 조건: Compressor 2A"}, {"inst": 33030, "type": "MB", "unitDisp": "—", "name": "Compressor 2B Running Status", "note": "Indicates running status of compressor 2B · 0 = Stop 1 = Auto · 조건: Compressor 2B"}, {"inst": 33031, "type": "MB", "unitDisp": "—", "name": "External Auto Stop", "note": "Status of External Auto Stop input. · 0 = Stop 1 = Auto · 조건: Standard"}, {"inst": 33032, "type": "MB", "unitDisp": "—", "name": "Condenser Water Pump Command", "note": "This provides a status of the Chillers Condenser Water Pump output. · 0 = Inactive 1 = Active · 조건: Standard"}, {"inst": 33033, "type": "MB", "unitDisp": "—", "name": "Evaporator Water Pump Command", "note": "This provides a status of the Chillers Evaporator Water Pump output. · 0 = Off 1 = On · 조건: Standard"}, {"inst": 33034, "type": "MB", "unitDisp": "—", "name": "Condenser Water Flow Status", "note": "Indication of water flow through the condenser · 0 = Inactive 1 = Active · 조건: Standard"}, {"inst": 33035, "type": "MB", "unitDisp": "—", "name": "Front Panel Auto Stop Status", "note": "Status of Front Auto Stop input. · 0 = Stop 1 = Auto · 조건: Standard"}, {"inst": 33036, "type": "MB", "unitDisp": "—", "name": "Circuit Manual Reset Indicator (CMR) Ckt1", "note": "Indicates whether or not there is an alarm present that is keeping the circuit 1 from running. · 0 = Inactive 1 = Active · 조건: Standard"}, {"inst": 33037, "type": "MB", "unitDisp": "—", "name": "Circuit Manual Reset Indicator (CMR) Ckt2", "note": "Indicates whether or not there is an alarm present that is keeping the circuit 2 from running. · 0 = Inactive 1 = Active · 조건: Circuit 2"}, {"inst": 33038, "type": "MB", "unitDisp": "—", "name": "Circuit Auto Reset Indicator (CAR) Ckt1", "note": "Indicates whether or not there is non-latching alarm present on circuit 1 · 0 = Inactive 1 = Active · 조건: Standard"}, {"inst": 33039, "type": "MB", "unitDisp": "—", "name": "Circuit Auto Reset Indicator (CAR) Ckt2", "note": "Indicates whether or not there is non-latching alarm present on circuit 2 · 0 = Inactive 1 = Active · 조건: Circuit 2"}, {"inst": 33040, "type": "MB", "unitDisp": "—", "name": "Head Pressure Relief Request", "note": "Head Relief Request Relay · 0 = Normal 1 = Locked Out · 조건: Standard"}, {"inst": 33041, "type": "MB", "unitDisp": "—", "name": "Alarm - General Latching Unit", "note": "Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33042, "type": "MB", "unitDisp": "—", "name": "Alarm - General Non Latching Unit", "note": "At least one Non-Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33043, "type": "MB", "unitDisp": "—", "name": "Alarm - General Latching Ckt1", "note": "Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33044, "type": "MB", "unitDisp": "—", "name": "Alarm - General Latching Ckt2", "note": "Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm · 조건: Circuit 2"}, {"inst": 33045, "type": "MB", "unitDisp": "—", "name": "Alarm - General Non Latching Ckt1", "note": "At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm · 조건: Standard"}, {"inst": 33046, "type": "MB", "unitDisp": "—", "name": "Alarm - General Non Latching Ckt2", "note": "At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm · 조건: Circuit 2"}, {"inst": 33047, "type": "MB", "unitDisp": "—", "name": "Noise Reduction Request Active", "note": "Status of Noise Reduction Request · 0 = Off 1 = On · 조건: Noise Reduction"}, {"inst": 34001, "type": "MB", "unitDisp": "—", "name": "Comm Loss: %RLA Indication Output (Vdc)", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34002, "type": "MB", "unitDisp": "—", "name": "Comm Loss: AFD 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34003, "type": "MB", "unitDisp": "—", "name": "Comm Loss: AFD 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34004, "type": "MB", "unitDisp": "—", "name": "Comm Loss: AFD Fault Input 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34005, "type": "MB", "unitDisp": "—", "name": "Comm Loss: AFD Fault Input 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34006, "type": "MB", "unitDisp": "—", "name": "Comm Loss: AFD Fault Input 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34007, "type": "MB", "unitDisp": "—", "name": "Comm Loss: AFD Fault Input 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34008, "type": "MB", "unitDisp": "—", "name": "Comm Loss: AFD Run Command 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34009, "type": "MB", "unitDisp": "—", "name": "Comm Loss: AFD Run Command 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34010, "type": "MB", "unitDisp": "—", "name": "Comm Loss: AFD Speed Command 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34011, "type": "MB", "unitDisp": "—", "name": "Comm Loss: AFD Speed Command 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34012, "type": "MB", "unitDisp": "—", "name": "Comm Loss: AFD Speed Command 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34013, "type": "MB", "unitDisp": "—", "name": "Comm Loss: AFD Speed Command 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34014, "type": "MB", "unitDisp": "—", "name": "Comm Loss: AOC Inlet Oil Temperature 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34015, "type": "MB", "unitDisp": "—", "name": "Comm Loss: AOC Inlet Oil Temperature 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34016, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Auxiliary Setpoint Command", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34017, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Chiller Bypass Valve Output", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34018, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Cond Head Press Cntrl Output", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34019, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Cond Rfgt Liquid Level Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34020, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Cond Rfgt Liquid Level Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34021, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Cond Water Pump Analog Output", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34022, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Condenser Entering Water Temp", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34023, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Condenser Leaving Water Temp", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34024, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Condenser Rfgt Pressure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34025, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Condenser Rfgt Pressure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34026, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Condenser Rfgt Pressure Output", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34027, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Condenser Water Flow Switch", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34028, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Condenser Water Pump Relay", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34029, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Cprsr Disch Rfgt Temp 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34030, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Cprsr Disch Rfgt Temp 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34031, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Cprsr Disch Rfgt Temp 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34032, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Cprsr Disch Rfgt Temp 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34033, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34034, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Electronic Expansion Valve Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34035, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Emergency Stop Feedback Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34036, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Energy Meter Pulse Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34037, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Entering Water Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34038, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Entering Water Temp", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34039, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Iso Valve Close Switch Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34040, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Iso Valve Close Switch Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34041, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Iso Valve Open Switch Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34042, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Iso Valve Open Switch Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34043, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Isolation Valve Relay Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34044, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Isolation Valve Relay Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34045, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Leaving Water Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34046, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Leaving Water Temp", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34047, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Oil Return Level Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34048, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Oil Return Level Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34049, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Pump Inv1 Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34050, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Pump Inv1 Run Command", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34051, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Liquid Level Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34052, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Liquid Level Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34053, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Pool Temp Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34054, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Rfgt Pool Temp Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34055, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Shell Rfgt Pressure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34056, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Shell Rfgt Pressure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34057, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Water Pump Analog Output", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34058, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evap Water Pump Inv Freq Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34059, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evaporator Pump 1 Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34060, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evaporator Pump 2 Fault Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34061, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Flow Switch", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34062, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump 1 Relay", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34063, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Evaporator Water Pump 2 Relay", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34064, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Ext Chilled/Hot Water Setpoint", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34065, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Ext Demand Limit Setpoint", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34066, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Ext Noise Reduction Request", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34067, "type": "MB", "unitDisp": "—", "name": "Comm Loss: External Auto/Stop", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34068, "type": "MB", "unitDisp": "—", "name": "Comm Loss: External Ckt2 Lockout", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34069, "type": "MB", "unitDisp": "—", "name": "Comm Loss: External Ckt1 Lockout", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34070, "type": "MB", "unitDisp": "—", "name": "Comm Loss: External Hot Water Command", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34071, "type": "MB", "unitDisp": "—", "name": "Comm Loss: External Ice Building Command", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34072, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Fan Control Relays, Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34073, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Fan Control Relays, Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34074, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Fault Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34075, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Fault Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34076, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Speed Command Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34077, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Fan Inverter Speed Command Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34078, "type": "MB", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Sw 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34079, "type": "MB", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Sw 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34080, "type": "MB", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Sw 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34081, "type": "MB", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Sw 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34082, "type": "MB", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Switch Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34083, "type": "MB", "unitDisp": "—", "name": "Comm Loss: High Pressure Cutout Switch Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34084, "type": "MB", "unitDisp": "—", "name": "Comm Loss: HR Entering Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34085, "type": "MB", "unitDisp": "—", "name": "Comm Loss: HR Leaving Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34086, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Ice Building Status Relay", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34087, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Liquid Line Pressure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34088, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Liquid Line Pressure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34089, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Liquid Line Temperature Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34090, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Liquid Line Temperature Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34091, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Motor RLA Input 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34092, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Motor RLA Input 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34093, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Motor RLA Input 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34094, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Motor RLA Input 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34095, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Motor Winding Tstat Cprsr1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34096, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Motor Winding Tstat Cprsr2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34097, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Noise Reduction Request Relay Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34098, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Noise Reduction Request Relay Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34099, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Off-cycle Freeze Prot Relay", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34100, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Heater Relay 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34101, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Heater Relay 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34102, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Loss Level Sensor Input Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34103, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Loss Level Sensor Input Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34104, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Pressure 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34105, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Pressure 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34106, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Pressure 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34107, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Pressure 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34108, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Return Gas Pump Drain Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34109, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Return Gas Pump Drain Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34110, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Return Gas Pump Fill Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34111, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Return Gas Pump Fill Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34112, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Return Purge Valve Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34113, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Return Purge Valve Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34114, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Temp, Ckt 1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34115, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Oil Temp, Ckt 2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34116, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Outdoor Air Temperature", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34117, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Programmable Relay Board 1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34118, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Programmable Relay Board 2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34119, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Reversing Valve", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34120, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34121, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34122, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34123, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Slide Valve Load 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34124, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34125, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34126, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34127, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Slide Valve Unload 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34128, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Starter 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34129, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Starter 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34130, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Starter 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34131, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Starter 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34132, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Step Load 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34133, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Step Load 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34134, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Step Load 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34135, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Step Load 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34136, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34137, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34138, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34139, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34140, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34141, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Suction Rfgt Pressure 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34142, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Suction Temperature", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34143, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Water System Diff Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34144, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Winding Temp 1, Cprsr1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34145, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Winding Temp 1, Cprsr2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34146, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Winding Temp 2, Cprsr1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34147, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD %RLA Feedback 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34148, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD %RLA Feedback 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34149, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD %RLA Feedback 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34150, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD %RLA Feedback 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34151, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Bump Complete 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34152, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Bump Complete 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34153, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Bump Current High 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34154, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Bump Current High 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34155, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Comm Loss – 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34156, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Comm Loss – 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34157, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Comm Loss – 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34158, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Comm Loss – 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34159, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Failure to Arm or Start 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34160, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Failure to Arm or Start 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34161, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Failure to Arm or Start 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34162, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Failure to Arm or Start 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34163, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Fault 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34164, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Fault 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34165, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Fault 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34166, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Fault 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34167, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Fault Mains 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34168, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Fault Mains 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34169, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Harmonic Filter Over Temperature 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34170, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Harmonic Filter Over Temperature 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34171, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD High Pressure Cutout 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34172, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD High Pressure Cutout 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34173, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Interrupt Failure 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34174, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Interrupt Failure 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34175, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Motor Current Overload 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34176, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Motor Current Overload 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34177, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Motor Current Overload 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34178, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Motor Current Overload 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34179, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Motor Fault 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34180, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Motor Fault 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34181, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Motor Speed Too High 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34182, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Motor Speed Too High 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34183, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Motor Speed Too Low 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34184, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Motor Speed Too Low 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34185, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Pump Out Speed Low 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34186, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Pump Out Speed Low 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34187, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Unexpected Shutdown 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34188, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Unexpected Shutdown 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34189, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Unhandled Fault 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34190, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AFD Unhandled Fault 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34191, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AOC Inlet Oil Temperature Sensor 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34192, "type": "MB", "unitDisp": "—", "name": "Diagnostic: AOC Inlet Oil Temperature Sensor 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34193, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Check Clock", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34194, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Chiller Service Recommended", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34195, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Comm Loss: Winding Temp 2, Cprsr2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34196, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Cond Rfgt Liquid Level Sensor Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34197, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Cond Rfgt Liquid Level Sensor Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34198, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Condenser Entering Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34199, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Condenser Leaving Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34200, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Condenser Rfgt Pressure Sensor Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34201, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Condenser Rfgt Pressure Sensor Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34202, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Condenser Water Flow Lost", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34203, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Condenser Water Flow Overdue", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34204, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34205, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34206, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34207, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34208, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accel: Transition 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34209, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accel: Transition 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34210, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accel: Transition 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34211, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Cprsr Did Not Accel: Transition 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34212, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34213, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34214, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34215, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34216, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Emergency Stop Feedback Input", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34217, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Iso Valve Illegal Switch State Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34218, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Iso Valve Illegal Switch State Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34219, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34220, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34221, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Isolation Valve Failed To Close Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34222, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Isolation Valve Failed To Close Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34223, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Isolation Valve Failed To Open Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34224, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Isolation Valve Failed To Open Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34225, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34226, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34227, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Pump 1 Starts Run time Written", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34228, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Pump 2 Starts Run time Written", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34229, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34230, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34231, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34232, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34233, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Spillover Liquid Level Sensor Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34234, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Spillover Liquid Level Sensor Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34235, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Water Pump 1 Svc Recommended", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34236, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evap Water Pump 2 Svc Recommended", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34237, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Approach Error Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34238, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Approach Error Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34239, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Entering Water Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34240, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Entering Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34241, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Leaving Water Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34242, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Leaving Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34243, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Oil Return Level Sensor, Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34244, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Oil Return Level Sensor, Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34245, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Pump 1 Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34246, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Pump 2 Fault", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34247, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Shell Rfgt Pressure Sensor Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34248, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Shell Rfgt Pressure Sensor Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34249, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Lost", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34250, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Lost Pump1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34251, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Lost Pump2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34252, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Overdue", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34253, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Overdue Pump1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34254, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Evaporator Water Flow Overdue Pump2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34255, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Excessive Condenser Pressure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34256, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Excessive Condenser Pressure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34257, "type": "MB", "unitDisp": "—", "name": "Diagnostic: External Chilled/Hot Water Setpoint", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34258, "type": "MB", "unitDisp": "—", "name": "Diagnostic: External Demand Limit Setpoint", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34259, "type": "MB", "unitDisp": "—", "name": "Diagnostic: EXV Pressure Equalization Failed Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34260, "type": "MB", "unitDisp": "—", "name": "Diagnostic: EXV Pressure Equalization Failed Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34261, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Fan Inverter Fault Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34262, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Fan Inverter Fault Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34263, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34264, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34265, "type": "MB", "unitDisp": "—", "name": "Diagnostic: GP4Vvi High Cprsr Rfgt Discharge Temp 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34266, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34267, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34268, "type": "MB", "unitDisp": "—", "name": "Diagnostic: GP4Vvi High Cprsr Rfgt Discharge Temp 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34269, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34270, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34271, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Differential Refrigerant Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34272, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Differential Rfgt Pressure 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34273, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Differential Rfgt Pressure 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34274, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Differential Rfgt Pressure 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34275, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Differential Rfgt Pressure 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34276, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Evap Shell Rfgt Pressure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34277, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Evap Shell Rfgt Pressure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34278, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Evaporator Water Temperature", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34279, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Motor Winding Temperature 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34280, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Motor Winding Temperature 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34281, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Motor Winding Temperature Cprsr1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34282, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Motor Winding Temperature Cprsr2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34283, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Oil Temperature Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34284, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Oil Temperature Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34285, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34286, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34287, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34288, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34289, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34290, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Pressure Cutout 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34291, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Refrigerant Pressure Ratio", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34292, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Refrigerant Pressure Ratio 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34293, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Refrigerant Pressure Ratio 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34294, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Refrigerant Pressure Ratio 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34295, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Refrigerant Pressure Ratio 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34296, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Inverted Evaporator Water Temperature", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34297, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Liquid Line Pressure Sensor Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34298, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Liquid Line Pressure Sensor Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34299, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Liquid Line Temp Sensor Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34300, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Liquid Line Temp Sensor Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34301, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Loss of Oil for Compressor (Running) Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34302, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Loss of Oil for Compressor (Running) Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34303, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34304, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34305, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Condenser Rfgt Temp Ckt 1: Unit Off", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34306, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Condenser Rfgt Temp Ckt 2: Unit Off", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34307, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Differential Rfgt Pressure 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34308, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Differential Rfgt Pressure 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34309, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Differential Rfgt Pressure 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34310, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Differential Rfgt Pressure 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34311, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Discharge Superheat 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34312, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Discharge Superheat 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34313, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Discharge Superheat 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34314, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Discharge Superheat 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34315, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Oil Return Level Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34316, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Oil Return Level Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34317, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Refrigerant Pressure Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34318, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Refrigerant Pressure Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34319, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34320, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34321, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34322, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Evaporator Water Temp (Unit On)", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34323, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Oil Flow 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34324, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Oil Flow 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34325, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Oil Flow 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34326, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Oil Flow 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34327, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Refrigerant Temperature Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34328, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Low Refrigerant Temperature Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34329, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Mfr Maintenance Recommended 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34330, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Mfr Maintenance Recommended 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34331, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Mfr Maintenance Recommended 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34332, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Mfr Maintenance Recommended 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34333, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Momentary Power Loss 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34334, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Momentary Power Loss 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34335, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Momentary Power Loss 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34336, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Momentary Power Loss 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34337, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Motor Current Overload 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34338, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Motor Current Overload 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34339, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Motor Current Overload 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34340, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Motor Current Overload 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34341, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Motor Winding Temp Sensor Cprsr1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34342, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Motor Winding Temp Sensor Cprsr2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34343, "type": "MB", "unitDisp": "—", "name": "Diagnostic: MP: Invalid Configuration", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34344, "type": "MB", "unitDisp": "—", "name": "Diagnostic: MP: Non-Volatile Block Test Error", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34345, "type": "MB", "unitDisp": "—", "name": "Diagnostic: MP: Reset Has Occurred", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34346, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Need Cprsr 1A To Run For Oil Flow", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34347, "type": "MB", "unitDisp": "—", "name": "Diagnostic: No Differential Rfgt Pressure 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34348, "type": "MB", "unitDisp": "—", "name": "Diagnostic: No Differential Rfgt Pressure 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34349, "type": "MB", "unitDisp": "—", "name": "Diagnostic: No Differential Rfgt Pressure 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34350, "type": "MB", "unitDisp": "—", "name": "Diagnostic: No Differential Rfgt Pressure 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34351, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Oil Analysis Recommended Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34352, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Oil Analysis Recommended Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34353, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Oil Filter Change Recommended Cprsr1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34354, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Oil Filter Change Recommended Cprsr2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34355, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Oil Flow Protection Fault 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34356, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Oil Flow Protection Fault 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34357, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Oil Flow Protection Fault 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34358, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Oil Flow Protection Fault 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34359, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Oil Pressure Sensor 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34360, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Oil Pressure Sensor 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34361, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Oil Pressure Sensor 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34362, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Oil Pressure Sensor 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34363, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Oil Temperature Sensor, Circuit 1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34364, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Oil Temperature Sensor, Circuit 2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34365, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Outdoor Air Temperature Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34366, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Over Voltage", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34367, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Over Voltage 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34368, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Over Voltage 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34369, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Phase Loss 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34370, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Phase Loss 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34371, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Phase Loss 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34372, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Phase Loss 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34373, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Phase Reversal 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34374, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Phase Reversal 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34375, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Phase Reversal 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34376, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Phase Reversal 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34377, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Power Loss 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34378, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Power Loss 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34379, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Power Loss 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34380, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Power Loss 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34381, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Pumpdown Terminated Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34382, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Pumpdown Terminated Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34383, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Pumpdown Terminated By Time Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34384, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Pumpdown Terminated By Time Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34385, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Refrigerant Charge Loss Detected Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34386, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Refrigerant Charge Loss Detected Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34387, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Restart Inhibit Invoked 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34388, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Restart Inhibit Invoked 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34389, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Restart Inhibit Invoked 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34390, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Restart Inhibit Invoked 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34391, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Severe Current Imbalance 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34392, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Severe Current Imbalance 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34393, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Severe Current Imbalance 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34394, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Severe Current Imbalance 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34395, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Software Error 1001: Call Trane Service", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34396, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Software Error 1002: Call Trane Service", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34397, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Software Error 1003: Call Trane Service", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34398, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Comm Loss: Main Processor 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34399, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Comm Loss: Main Processor 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34400, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Comm Loss: Main Processor 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34401, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Comm Loss: Main Processor 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34402, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Contactor Interrupt Failure 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34403, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Contactor Interrupt Failure 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34404, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Contactor Interrupt Failure 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34405, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Contactor Interrupt Failure 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34406, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Did Not Fully Accelerate 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34407, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Did Not Fully Accelerate 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34408, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Did Not Fully Accelerate 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34409, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Did Not Transition 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34410, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Did Not Transition 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34411, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Did Not Transition 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34412, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Did Not Transition 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34413, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Dry Run Test 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34414, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Dry Run Test 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34415, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Dry Run Test 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34416, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Dry Run Test 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34417, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Failed to Arm/Start 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34418, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Failed to Arm/Start 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34419, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Failed to Arm/Start 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34420, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Failed to Arm/Start 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34421, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type I 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34422, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type I 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34423, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type I 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34424, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type I 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34425, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type II 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34426, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type II 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34427, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type II 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34428, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type II 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34429, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type III 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34430, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type III 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34431, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type III 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34432, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Fault Type III 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34433, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 1 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34434, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 1 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34435, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 1 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34436, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 1 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34437, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 2 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34438, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 2 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34439, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 2 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34440, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starter Module Memory Error Type 2 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34441, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starts/Hours Modified 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34442, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starts/Hours Modified 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34443, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starts/Hours Modified 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34444, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Starts/Hours Modified 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34445, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Suction Pressure Transducer Ckt2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34446, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Suction Pressure Transducer Ckt1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34447, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Suction Refrigerant Pressure Sensor 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34448, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Suction Refrigerant Pressure Sensor 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34449, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Suction Refrigerant Pressure Sensor 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34450, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Suction Refrigerant Pressure Sensor 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34451, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Suction Temperature Sensor", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34452, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Opened 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34453, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Opened 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34454, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Opened 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34455, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Opened 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34456, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Shorted 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34457, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Shorted 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34458, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Shorted 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34459, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Transition Complete Input Shorted 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34460, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Under Voltage", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34461, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Under Voltage 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34462, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Under Voltage 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34463, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Unexpected Starter Shutdown 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34464, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Unexpected Starter Shutdown 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34465, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Unexpected Starter Shutdown 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34466, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Unexpected Starter Shutdown 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34467, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Very Low Discharge Superheat 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34468, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Very Low Discharge Superheat 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34469, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Very Low Evap Rfgt Pressure 1A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34470, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Very Low Evap Rfgt Pressure 1B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34471, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Very Low Evap Rfgt Pressure 2A", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34472, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Very Low Evap Rfgt Pressure 2B", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34473, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Water System Differential Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34474, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Energy Meter Write Value Failure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34475, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Write Command Failure Energy Meter 1", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34476, "type": "MB", "unitDisp": "—", "name": "Diagnostic: Write Command Failure Energy Meter 2", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34477, "type": "MB", "unitDisp": "—", "name": "Diagnostic: High Evaporator Pressure", "note": "0 = Normal 1 = In Alarm"}, {"inst": 34478, "type": "MB", "unitDisp": "—", "name": "Comm Loss: Starter Panel High Temperature Limit", "note": "0 = Normal 1 = In Alarm"}, {"inst": 40011, "type": "MB", "unitDisp": "℃", "name": "Chilled Water Setpoint", "note": "Desired evaporator leaving water temperature if chiller is in cooling mode. · 조건: Standard"}, {"inst": 40013, "type": "MB", "unitDisp": "Percentage", "name": "Demand Limit Setpoint", "note": "Sets the maximum capacity that the chiller can use. · 조건: Standard"}, {"inst": 40015, "type": "MB", "unitDisp": "℃", "name": "Hot Water Setpoint", "note": "Desired condenser leaving water temperature if chiller is in heating mode. · 조건: Hot Water Control"}, {"inst": 40017, "type": "MB", "unitDisp": "Temperature, Delta", "name": "BAS Cooling Differential to Start", "note": "Desired Cooling Differential to Start if chiller is in cooling mode · 조건: Standard"}, {"inst": 40019, "type": "MB", "unitDisp": "Temperature, Delta", "name": "BAS Cooling Differential to Stop", "note": "Desired Cooling Differential to Stop if chiller is in cooling mode · 조건: Standard"}, {"inst": 40021, "type": "MB", "unitDisp": "Temperature, Delta", "name": "BAS Heating Differential to Start", "note": "Desired Heating Differential to Start if chiller is in heating mode · 조건: Hot Water Control"}, {"inst": 40023, "type": "MB", "unitDisp": "Temperature, Delta", "name": "BAS Heating Differential to Stop", "note": "Desired Heating Differential to Stop if chiller is in heating mode · 조건: Hot Water Control"}, {"inst": 42011, "type": "MB", "unitDisp": "—", "name": "Chiller Mode Command BAS", "note": "Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"}, {"inst": 10100, "type": "MSI", "unitDisp": "—", "name": "Running Mode", "note": "Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard"}, {"inst": 10101, "type": "MSI", "unitDisp": "—", "name": "Operating Mode", "note": "Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"}, {"inst": 10103, "type": "MSI", "unitDisp": "—", "name": "Refrigerant Type", "note": "Indicates the chiller refrigerant type · 5 = R-134a 13 = R-513A 16 = R-1234ze(E) 18 = R-515B · 조건: Standard"}, {"inst": 10104, "type": "MSI", "unitDisp": "—", "name": "Manufacturing Location", "note": "Indicates the location that the chiller was manufactured · 3 = Pueblo 4 = Charmes · 조건: Standard"}, {"inst": 10105, "type": "MSI", "unitDisp": "—", "name": "Cooling Type", "note": "Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled · 조건: Standard"}, {"inst": 10106, "type": "MSI", "unitDisp": "—", "name": "Model Information [GEN2]", "note": "Indicates the model information of chiller · 17 = RTWF 30 = RTSF 41 = RTWF XSE 45 = RTWD 46 = RTUD · 조건: Standard"}, {"inst": 10100, "type": "MSV", "unitDisp": "—", "name": "Chiller Mode Command BAS", "note": "Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — Series R® Model RTWD (LonTalk)", "name": "Symbio™ 800 Series R® Model RTWD", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 82점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["LonTalk", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Application Considerations", "page": 11, "orientation": "column", "header": ["ding on the plant configuration there a ntial loading. Refer to Trane Applicati", "", "re several ways to enhance on Manual (SYS-SPM005E", "", ""], "quantities": ["current", null, null, null, null], "rows": [["off 50.2°F (10.1°C) 40°F 900 gpm (56.8 Lps) (4.4°C)", "", "", "", "chilled wate production"], ["b", "ypass line 40°F", "", "", ""], ["", "", "", "", "chilled wate distribution 825 gpm (52 Lps)"], ["42.1°F (5.6°C)", "", "", "", ""], ["chiller 300 gpm (18.9 Lps)", "", "", "", ""]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Specifications", "page": 23, "orientation": "row", "header": ["Controller Specifications", ""], "quantities": ["power", "temperature", "temperature", null, null, "weight", null, null, null, null, "power", "temperature", "temperature", null, "weight", null, null, "current"], "rows": [["Input power", "24 Vdc +/- 10%, 400mA max."], ["Storage temperature", "-67°F to 185°F (-55°C to 85°C), Humidity: Between 5% to 100% (Condensing)."], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C)."], ["Environmental rating (enclosure)", "IP3x."], ["Time clock", "On-board real time clock with 10 year battery backup."], ["Mounting weight", "Mounting surface must support 1.3 lb. (0.6 kg)."], ["Overall dimensions", "5.65 in. (143.5 mm) wide x 4.00 in. (101.6 mm) high x 2.38 in. (60.6 mm) deep."], ["Agency Compliance", ""], ["• UL PAZX, Energy Management Equipment. • UL94-5V Flammability. • CE. • FCC CFR Title 47, Part 15.109: Class B Limit, (30 MHz—10 GHz). • BTL Listed—Advanced Application Profile (B-AAC).", ""], ["User Interface Specifications", ""], ["Input power", "24 Vdc +/- 10%, 400 mA max"], ["Storage temperature", "-67°F to 203°F (-55°C to 95°C), Humidity: Between 5% to 100% (Condensing)."], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C), Humidity: Between 5% to 100% (Condensing)."], ["Environmental rating (enclosure)", "IP56 (dust and strong water jet protected) with optional sealed Ethernet cable (PN: X19070632020)."], ["Mounting weight", "Mounting surface must support 1.6 lb. (0.74 kg)."], ["Overall dimensions", "8.3 in. (211.6 mm) wide x 6.3 in. (158.8 mm) high x 2.1 in. (53.2 mm) deep [bezel depth 0.4 in. (11.3 mm)]."], ["Agency Compliance", ""], ["• UL PAZX, Energy Management Equipment. • UL94-5V, Flammability. • FCC CFR Title 47, Part 15.109: Class A Limit, (30 MHz—4 GHz). • CE EMC Directive 2004/108/EC.", ""]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 5. Electrical data — RTWD, 60 Hz, standard efficiency, standard condensing temperatu", "page": 24, "orientation": "column", "header": ["Rated Unit Size Voltage", "", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": ["voltage", null, "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA LRA YD LRA XL", "", ""], ["80", "200/60/3", "217", "300", "123/118", "200/200", "94/94", "276/276", "912/912"], ["", "230/60/3", "189", "250", "107/103", "175/175", "82/82", "238/238", "786/786"], ["", "380/60/3", "115", "150", "65/63", "110/110", "50/50", "138/138", "456/456"], ["", "460/60/3", "94", "125", "53/51", "90/90", "41/41", "114/114", "376/376"], ["", "575/60/3", "76", "100", "43/41", "70/70", "33/33", "93/93", "308/308"], ["90", "200/60/3", "250", "350", "141/136", "250/225", "109/109", "304/304", "1003/1003"], ["", "230/60/3", "218", "300", "123/119", "200/200", "95/95", "262/262", "866/866"], ["", "380/60/3", "131", "175", "74/71", "125/125", "57/57", "161/161", "530/530"], ["", "460/60/3", "110", "150", "62/60", "110/100", "48/48", "131/131", "433/433"], ["", "575/60/3", "87", "125", "49/48", "80/80", "38/38", "105/105", "346/346"], ["100", "200/60/3", "292", "400", "141/178", "250/300", "109/142", "304/355", "1003/1137"], ["", "230/60/3", "253", "350", "123/154", "200/250", "95/123", "262/294", "866/942"], ["", "380/60/3", "153", "225", "74/94", "125/150", "57/75", "161/177", "530/566"], ["", "460/60/3", "128", "175", "62/78", "110/125", "48/62", "131/147", "433/471"], ["", "575/60/3", "102", "150", "49/63", "80/110", "38/50", "105/118", "346/377"], ["110", "200/60/3", "325", "450", "183/178", "300/300", "142/142", "355/355", "1137/1137"], ["", "230/60/3", "281", "400", "158/154", "250/250", "123/123", "294/294", "942/942"], ["", "380/60/3", "171", "225", "96/94", "150/150", "75/75", "177/177", "566/566"], ["", "460/60/3", "142", "200", "80/78", "125/125", "62/62", "147/147", "471/471"], ["", "575/60/3", "114", "150", "64/63", "110/110", "50/50", "118/118", "377/377"], ["120", "200/60/3", "357", "500", "183/210", "300/350", "142/168", "355/419", "1137/1368"], ["", "230/60/3", "310", "450", "158/183", "250/300", "123/146", "294/367", "942/1200"], ["", "380/60/3", "188", "250", "96/110", "150/175", "75/88", "177/229", "566/747"], ["", "460/60/3", "155", "225", "80/91", "125/150", "62/73", "147/184", "471/600"], ["", "575/60/3", "125", "175", "64/74", "110/125", "50/59", "118/148", "377/483"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 5. Electrical data — RTWD, 60 Hz, standard efficiency, standard condensing temperatu", "page": 25, "orientation": "column", "header": ["Rated Unit Size Voltage", "", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": ["voltage", null, "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA LRA YD LRA XL", "", ""], ["130", "200/60/3", "383", "500", "215/210", "350/350", "168/168", "419/419", "1368/1368"], ["", "230/60/3", "333", "450", "187/183", "300/300", "146/146", "367/367", "1200/1200"], ["", "380/60/3", "201", "250", "113/110", "200/175", "88/88", "229/229", "747/747"], ["", "460/60/3", "166", "225", "93/91", "150/150", "73/73", "184/184", "600/600"], ["", "575/60/3", "134", "175", "75/74", "125/125", "59/59", "148/148", "483/483"], ["140", "200/60/3", "426", "600", "215/253", "350/450", "168/202", "419/487", "1368/1498"], ["", "230/60/3", "369", "500", "187/219", "300/350", "146/175", "367/427", "1200/1314"], ["", "380/60/3", "223", "300", "113/133", "200/225", "88/106", "229/260", "747/801"], ["", "460/60/3", "185", "250", "93/110", "150/175", "73/88", "184/212", "600/652"], ["", "575/60/3", "148", "200", "75/88", "125/150", "59/70", "148/172", "483/528"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature", "page": 25, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["80", "200/60/3", "212", "300", "120/115", "200/200", "92/92", "276/276", "912/912"], ["", "230/60/3", "184", "250", "104/100", "175/175", "80/80", "238/238", "786/786"], ["", "380/60/3", "113", "150", "64/61", "110/110", "49/49", "138/138", "456/456"], ["", "460/60/3", "92", "125", "52/50", "90/90", "40/40", "114/114", "376/376"], ["", "575/60/3", "74", "100", "42/40", "93/93", "32/32", "93/93", "308/308"], ["90", "200/60/3", "246", "350", "139/134", "225/225", "107/107", "304/304", "1003/1003"], ["", "230/60/3", "214", "300", "121/116", "200/200", "93/93", "262/262", "866/866"], ["", "380/60/3", "129", "175", "73/70", "125/125", "56/56", "161/161", "530/530"], ["", "460/60/3", "108", "150", "61/59", "100/100", "47/47", "131/131", "433/433"], ["", "575/60/3", "85", "110", "48/46", "80/80", "37/37", "105/105", "346/346"], ["100", "200/60/3", "285", "400", "139/173", "225/300", "107/138", "304/355", "1003/1137"], ["", "230/60/3", "247", "350", "121/150", "200/250", "93/120", "262/294", "866/942"], ["", "380/60/3", "150", "200", "73/91", "125/150", "56/73", "161/177", "530/566"], ["", "460/60/3", "124", "175", "61/75", "100/125", "47/60", "131/147", "433/471"], ["", "575/60/3", "99", "125", "48/60", "80/100", "37/48", "105/118", "346/377"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (", "page": 26, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["110", "200/60/3", "316", "450", "178/173", "300/300", "138/138", "355/355", "1137/1137"], ["", "230/60/3", "274", "350", "154/150", "250/250", "120/120", "294/294", "942/942"], ["", "380/60/3", "167", "225", "94/91", "150/150", "73/73", "177/177", "566/566"], ["", "460/60/3", "137", "175", "77/75", "125/125", "60/60", "147/147", "471/471"], ["", "575/60/3", "110", "150", "62/60", "110/100", "48/48", "118/118", "377/377"], ["120", "200/60/3", "348", "500", "178/205", "300/350", "138/164", "355/419", "1137/1368"], ["", "230/60/3", "303", "400", "154/179", "250/300", "120/143", "294/367", "942/1200"], ["", "380/60/3", "184", "250", "94/109", "150/175", "73/87", "177/229", "566/747"], ["", "460/60/3", "152", "200", "77/90", "125/150", "60/72", "147/184", "471/600"], ["", "575/60/3", "121", "175", "62/71", "110/125", "48/57", "118/148", "377/483"], ["130", "200/60/3", "374", "500", "210/205", "350/350", "164/164", "419/419", "1368/1368"], ["", "230/60/3", "326", "450", "183/179", "300/300", "143/143", "367/367", "1200/1200"], ["", "380/60/3", "198", "250", "111/109", "175/175", "87/87", "229/229", "747/747"], ["", "460/60/3", "164", "225", "92/90", "150/150", "72/72", "184/184", "600/600"], ["", "575/60/3", "130", "175", "73/71", "125/125", "57/57", "148/148", "483/483"], ["150", "200/60/3", "414", "600", "210/245", "350/400", "164/196", "419/487", "1368/1498"], ["", "230/60/3", "361", "500", "183/214", "300/350", "143/171", "367/427", "1200/1314"], ["", "380/60/3", "218", "300", "111/129", "175/225", "87/103", "229/260", "747/801"], ["", "460/60/3", "182", "250", "92/108", "150/175", "72/86", "184/212", "600/652"], ["", "575/60/3", "145", "200", "73/86", "125/150", "57/69", "148/172", "483/528"], ["160", "200/60/3", "446", "600", "250/245", "400/400", "196/196", "487/487", "1498/1498"], ["", "230/60/3", "389", "500", "218/214", "350/350", "171/171", "427/427", "1314/1314"], ["", "380/60/3", "234", "300", "131/129", "225/225", "103/103", "260/260", "801/801"], ["", "460/60/3", "196", "250", "110/108", "175/175", "86/86", "212/212", "652/652"], ["", "575/60/3", "157", "225", "88/86", "150/150", "69/69", "172/172", "528/528"], ["180", "200/60/3", "485", "700", "250/284", "400/500", "196/227", "487/600", "1498/1845"], ["", "230/60/3", "422", "600", "218/246", "350/400", "171/197", "427/506", "1314/1556"], ["", "380/60/3", "256", "350", "131/150", "225/250", "103/120", "260/316", "801/973"], ["", "460/60/3", "213", "300", "110/125", "175/225", "86/100", "212/252", "652/774"], ["", "575/60/3", "171", "250", "88/100", "150/175", "69/80", "172/205", "528/631"], ["200", "200/60/3", "516", "700", "289/284", "500/500", "227/227", "600/600", "1845/1845"], ["", "230/60/3", "448", "600", "251/247", "400/400", "197/197", "506/506", "1556/1556"], ["", "380/60/3", "273", "350", "153/150", "250/250", "120/120", "316/316", "973/973"], ["", "460/60/3", "227", "300", "127/125", "225/225", "100/100", "252/252", "774/774"], ["", "575/60/3", "182", "250", "102/100", "175/175", "80/80", "205/205", "631/631"], ["220", "200/60/3", "583", "800", "289/351", "500/600", "227/281", "600/701", "1845/2156"], ["", "230/60/3", "509", "700", "251/308", "400/500", "197/246", "506/571", "1556/1756"], ["", "380/60/3", "309", "450", "153/186", "250/300", "120/149", "316/345", "973/1060"], ["", "460/60/3", "256", "350", "127/154", "225/250", "100/123", "252/285", "774/878"], ["", "575/60/3", "204", "300", "102/123", "175/200", "80/98", "205/229", "631/705"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (", "page": 27, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["250", "200/60/3", "637", "800", "356/351", "600/600", "281/281", "701/701", "2156/2156"], ["", "230/60/3", "558", "800", "312/308", "500/500", "246/246", "571/571", "1756/1756"], ["", "380/60/3", "338", "450", "189/186", "300/300", "149/149", "345/345", "1060/1060"], ["", "460/60/3", "279", "400", "156/154", "250/250", "123/123", "285/285", "878/878"], ["", "575/60/3", "222", "300", "124/123", "200/200", "98/98", "229/229", "705/705"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 7. Electrical data — RTWD, 60 Hz, premium efficiency, standard condensing temperatur", "page": 27, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["150", "200/60/3", "411", "600", "209/243", "350/400", "163/194", "419/487", "1368/1498"], ["", "230/60/3", "360", "500", "183/213", "300/350", "143/170", "367/427", "1200/1314"], ["", "380/60/3", "217", "300", "110/129", "175/225", "86/103", "229/260", "747/801"], ["", "460/60/3", "179", "250", "91/106", "150/175", "71/85", "184/212", "600/652"], ["", "575/60/3", "145", "200", "74/85", "125/150", "58/68", "148/172", "483/528"], ["160", "200/60/3", "442", "600", "248/243", "400/400", "194/194", "487/487", "1498/1498"], ["", "230/60/3", "387", "500", "217/213", "350/350", "170/170", "427/427", "1314/1314"], ["", "380/60/3", "234", "300", "131/129", "225/225", "103/103", "260/260", "801/801"], ["", "460/60/3", "193", "250", "108/106", "175/175", "85/85", "212/212", "652/652"], ["", "575/60/3", "155", "200", "87/85", "150/150", "68/68", "172/172", "528/528"], ["180", "200/60/3", "482", "700", "248/283", "400/500", "194/226", "487/600", "1498/1845"], ["", "230/60/3", "421", "600", "217/246", "350/400", "170/197", "427/506", "1314/1556"], ["", "380/60/3", "256", "350", "131/150", "225/250", "103/120", "260/316", "801/973"], ["", "460/60/3", "212", "300", "108/125", "175/225", "85/100", "212/252", "652/774"], ["", "575/60/3", "171", "250", "87/101", "150/175", "68/81", "172/205", "528/631"], ["200", "200/60/3", "514", "700", "288/283", "500/500", "226/226", "600/600", "1845/1845"], ["", "230/60/3", "448", "600", "251/246", "400/400", "197/197", "506/506", "1556/1556"], ["", "380/60/3", "273", "350", "153/150", "250/250", "120/120", "316/316", "973/973"], ["", "460/60/3", "227", "300", "127/125", "225/225", "100/100", "252/252", "774/774"], ["", "575/60/3", "184", "250", "103/101", "175/175", "81/81", "205/205", "631/631"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature", "page": 28, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["80", "200/60/3", "286", "400", "161/156", "250/250", "125/125", "276/276", "912/912"], ["", "230/60/3", "236", "300", "133/129", "225/225", "103/103", "238/238", "786/786"], ["", "380/60/3", "144", "200", "81/79", "125/125", "63/63", "138/138", "456/456"], ["", "460/60/3", "124", "175", "70/68", "110/110", "54/54", "114/114", "376/376"], ["", "575/60/3", "101", "125", "57/55", "100/90", "44/44", "93/93", "308/308"], ["90", "200/60/3", "340", "450", "191/186", "300/300", "149/149", "304/304", "1003/1003"], ["", "230/60/3", "295", "400", "166/161", "250/250", "129/129", "262/262", "866/866"], ["", "380/60/3", "178", "250", "100/98", "175/175", "78/78", "161/161", "530/530"], ["", "460/60/3", "142", "200", "80/78", "125/125", "62/62", "131/131", "433/433"], ["", "575/60/3", "116", "150", "65/64", "110/110", "51/51", "105/105", "346/346"], ["100", "200/60/3", "384", "500", "191/230", "300/400", "149/184", "304/355", "1003/1137"], ["", "230/60/3", "323", "450", "166/190", "250/300", "129/152", "262/294", "866/942"], ["", "380/60/3", "202", "250", "100/121", "175/200", "78/97", "161/177", "530/566"], ["", "460/60/3", "164", "225", "80/100", "125/175", "62/80", "131/147", "433/471"], ["", "575/60/3", "131", "175", "65/79", "110/125", "51/63", "105/118", "346/377"], ["110", "200/60/3", "419", "600", "235/230", "400/400", "184/184", "355/355", "1137/1137"], ["", "230/60/3", "346", "450", "194/190", "300/300", "152/152", "294/294", "942/942"], ["", "380/60/3", "221", "300", "124/121", "200/200", "97/97", "177/177", "566/566"], ["", "460/60/3", "182", "250", "102/100", "175/175", "80/80", "147/147", "471/471"], ["", "575/60/3", "143", "200", "80/79", "125/125", "63/63", "118/118", "377/377"], ["120", "200/60/3", "448", "600", "235/259", "400/450", "184/207", "355/419", "1137/1368"], ["", "230/60/3", "396", "500", "194/240", "300/400", "152/192", "294/367", "942/1200"], ["", "380/60/3", "237", "300", "124/138", "200/225", "97/110", "177/229", "566/747"], ["", "460/60/3", "195", "250", "102/113", "175/200", "80/90", "147/184", "471/600"], ["", "575/60/3", "161", "225", "80/96", "125/150", "63/77", "118/148", "377/483"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature (cont", "page": 29, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["130", "200/60/3", "471", "600", "264/259", "450/450", "207/207", "419/419", "1368/1368"], ["", "230/60/3", "436", "600", "244/240", "400/400", "192/192", "367/367", "1200/1200"], ["", "380/60/3", "250", "350", "140/138", "250/225", "110/110", "229/229", "747/747"], ["", "460/60/3", "205", "250", "115/113", "200/200", "90/90", "184/184", "600/600"], ["", "575/60/3", "175", "250", "98/96", "175/150", "77/77", "148/148", "483/483"], ["150", "200/60/3", "525", "700", "264/313", "450/500", "207/250", "419/487", "1368/1498"], ["", "230/60/3", "463", "600", "244/266", "400/450", "192/213", "367/427", "1200/1314"], ["", "380/60/3", "283", "400", "140/170", "250/300", "110/136", "229/260", "747/801"], ["", "460/60/3", "221", "300", "115/129", "200/225", "90/103", "184/212", "600/652"], ["", "575/60/3", "190", "250", "98/111", "175/200", "77/89", "148/172", "483/528"], ["160", "200/60/3", "568", "800", "318/313", "500/500", "250/250", "487/487", "1498/1498"], ["", "230/60/3", "484", "700", "271/266", "450/450", "213/213", "427/427", "1314/1314"], ["", "380/60/3", "309", "400", "173/170", "300/300", "136/136", "260/260", "801/801"], ["", "460/60/3", "234", "300", "131/129", "225/225", "103/103", "212/212", "652/652"], ["", "575/60/3", "202", "250", "113/111", "200/200", "89/89", "172/172", "528/528"], ["180", "200/60/3", "628", "800", "318/373", "500/600", "250/298", "487/600", "1498/1845"], ["", "230/60/3", "542", "800", "271/325", "450/500", "213/260", "427/506", "1314/1556"], ["", "380/60/3", "330", "450", "173/191", "300/300", "136/153", "260/316", "801/973"], ["", "460/60/3", "271", "400", "131/166", "225/250", "103/133", "212/252", "652/774"], ["", "575/60/3", "219", "300", "113/129", "200/225", "89/103", "172/205", "528/631"], ["200", "200/60/3", "676", "800", "378/373", "600/600", "298/298", "600/600", "1845/1845"], ["", "230/60/3", "589", "800", "329/325", "500/500", "260/260", "506/506", "1556/1556"], ["", "380/60/3", "347", "500", "194/191", "300/300", "153/153", "316/316", "973/973"], ["", "460/60/3", "301", "400", "168/166", "300/250", "133/133", "252/252", "774/774"], ["", "575/60/3", "233", "300", "130/129", "225/225", "103/103", "205/205", "631/631"], ["220", "200/60/3", "718", "1000", "378/415", "600/700", "298/332", "600/701", "1845/2156"], ["", "230/60/3", "647", "800", "329/383", "500/600", "260/306", "506/571", "1556/1756"], ["", "380/60/3", "398", "500", "194/243", "300/400", "153/194", "316/345", "973/1060"], ["", "460/60/3", "326", "450", "168/191", "300/300", "133/153", "252/285", "774/878"], ["", "575/60/3", "266", "350", "130/161", "225/250", "103/129", "205/229", "631/705"], ["250", "200/60/3", "752", "1000", "420/415", "700/700", "332/332", "701/701", "2156/2156"], ["", "230/60/3", "693", "800", "387/383", "600/600", "306/306", "571/571", "1756/1756"], ["", "380/60/3", "439", "600", "245/243", "400/400", "194/194", "345/345", "1060/1060"], ["", "460/60/3", "346", "450", "193/191", "300/300", "153/153", "285/285", "878/878"], ["", "575/60/3", "292", "400", "163/161", "250/250", "129/129", "229/229", "705/705"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 10. Customer wire selection — RTWD, 60Hz, single point power, standard efficiency, s", "page": 31, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["80", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["90", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["100", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["110", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["120", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["130", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["140", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "4-500", "3/0-350", "3/0-350"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 11. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, stand", "page": 32, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["80", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["90", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["100", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["110", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["120", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["130", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 11. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, stand", "page": 33, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["150", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "3/0-350", "3/0-350"], ["160", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["180", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["200", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["220", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["250", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 12. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, st", "page": 34, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["150", "200 230 380 460 575", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"], ["", "", "14-2/0", "3/0-350", "3/0-350"], ["160", "200 230 380 460 575", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"], ["", "", "4-500", "3/0-350", "3/0-350"], ["180", "200 230 380 460 575", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"], ["200", "200 230 380 460 575", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ", "page": 34, "orientation": "column", "header": ["Unit Voltage Size", "", "Terminal Block", "Circuit Breaker Standard Hi Fault", ""], "quantities": ["voltage", null, null, null, null], "rows": [["80", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "8-3/0", "8-3/0"], ["90", "200", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ", "page": 35, "orientation": "column", "header": ["Unit Voltage Size", "", "Terminal Block", "Circuit Breaker Standard Hi Fault", ""], "quantities": ["voltage", null, null, null, null], "rows": [["100", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "3/0-350", "3/0-350"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "4-4/0", "4-4/0"], ["110", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "3/0-350", "3/0-350"], ["120", "200", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["130", "200", "-", "-", "-"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "3/0-350", "3/0-350"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["150", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["160", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "3/0-350", "3/0-350"], ["180", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ", "page": 36, "orientation": "column", "header": ["Unit Voltage Size", "", "Terminal Block", "Circuit Breaker Standard Hi Fault", ""], "quantities": ["voltage", null, null, null, null], "rows": [["200", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["220", "200", "(2) 4-500", "(4) 3/0-500", "(4) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["250", "200", "(2) 4-500", "(4) 3/0-500", "(4) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 14. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, hi", "page": 36, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["150", "200 230 380 460 575", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"], ["160", "200 230 380 460 575", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "3/0-350", "3/0-350"], ["180", "200 230 380 460 575", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "(2) 2/0-500", "(2) 2/0-500"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 14. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, hi", "page": 37, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "Circuit Breaker Standard", "Hi Fault"], "quantities": [null, "voltage", null, null, null], "rows": [["200", "200", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "230", "(2) 4-500", "(3) 3/0-500", "(3) 3/0-500"], ["", "380", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "575", "4-500", "(2) 2/0-500", "(2) 2/0-500"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 15. Customer wire selection — RTWD, 60Hz, dual point power, standard efficiency, sta", "page": 37, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "", "Circuit Breaker", "", "Ckt Brkr - Hi Fault", ""], "quantities": [null, "voltage", null, null, null, null, null, null], "rows": [["", "", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2"], ["80", "200", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "230", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["90", "200", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "230", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["100", "200", "14-2/0", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "230", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["110", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["120", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 15. Customer wire selection — RTWD, 60Hz, dual point power, standard efficiency, sta", "page": 38, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "", "Circuit Breaker", "", "Ckt Brkr - Hi Fault", ""], "quantities": [null, "voltage", null, null, null, null, null, null], "rows": [["", "", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2"], ["130", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["140", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 16. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, standar", "page": 38, "orientation": "column", "header": ["Unit Size Voltage", "", "Terminal Block Ckt 1 Ckt 2", "", "Circuit Breaker Ckt 1 Ckt 2", "", "Ckt Brkr - Hi Fault Ckt 1 Ckt 2", ""], "quantities": ["voltage", null, null, null, null, null, null, null], "rows": [["80", "200", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "230", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["90", "200", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "230", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["100", "200", "14-2/0", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "230", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["110", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 16. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, standar", "page": 39, "orientation": "column", "header": ["Unit Size Voltage", "", "Terminal Block Ckt 1 Ckt 2", "", "Circuit Breaker Ckt 1 Ckt 2", "", "Ckt Brkr - Hi Fault Ckt 1 Ckt 2", ""], "quantities": ["voltage", null, null, null, null, null, null, null], "rows": [["120", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "10-1/0", "8-3/0", "8-3/0", "8-3/0"], ["130", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["150", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["160", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["180", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["200", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["220", "200", "4-500", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "460", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["250", "200", "(2) 4-500", "(2) 4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "460", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 17. Customer wire selection — RTWD, 60Hz, dual point power, premium efficiency, stan", "page": 40, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "", "Circuit Breaker", "", "Ckt Brkr - Hi Fault", ""], "quantities": [null, "voltage", null, null, null, null, null, null], "rows": [["", "", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2"], ["150", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["160", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["180", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["200", "200 230 380 460 575", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 18. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, high co", "page": 41, "orientation": "column", "header": ["Unit Size", "Voltage", "Terminal Block", "", "Circuit Breaker", "", "Ckt Brkr - Hi Fault", ""], "quantities": [null, "voltage", null, null, null, null, null, null], "rows": [["", "", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2"], ["80", "200", "4-500", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "230", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["90", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["100", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "3/0-350", "(2) 2/0-500", "3/0-350", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["110", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["120", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["130", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["150", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["160", "200", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "230", "4-500", "4-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500", "(2) 2/0-500"], ["", "380", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "460", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["", "575", "14-2/0", "14-2/0", "4-4/0", "4-4/0", "4-4/0", "4-4/0"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 20. RTWD, 80 to 140 tons, 60 Hz – in (mm)", "page": 45, "orientation": "column", "header": ["", "Standard Efficiency", "", "", "RTWD - High Efficiency", ""], "quantities": [null, "efficiency", null, null, "efficiency", null], "rows": [["", "80,90T", "100,110T", "120,130,140T", "80,90T", "100,110,120,130T"], ["A (2 pass evap)", "138.2 (3510)", "138.2 (3510)", "138.8 (3525)", "126.4 (3210)", "126.9 (3225)"], ["B (3 pass evap)", "142.6 (3621)", "142.6 (3621)", "142.6 (3621)", "130.8 (3321)", "130.7 (3320)"], ["C", "75.9 (1929)", "76.9 (1955)", "76.9 (1955)", "76.1 (1933)", "76.9 (1955)"], ["D", "34.3 (871)", "34.3 (871)", "34.8 (884)", "35.1 (890)", "35.1 (890)"], ["E", "23.6 (600)", "23.6 (600)", "23.6 (600)", "23.6 (600)", "23.6 (600)"], ["F", "9.1 (231)", "9.1 (231)", "9.1 (231)", "9.1 (231)", "9.1 (231)"], ["G", "27.9 (709)", "27.9 (709)", "27.9 (709)", "27.9 (709)", "27.9 (709)"], ["H", "36.6 (929)", "36.6 (929)", "36.6 (929)", "36.6 (929)", "36.6 (929)"], ["J (2 pass evap)", "11.0 (280)", "11.0 (280)", "10.6 (268)", "10.8 (273)", "11.8 (299)"], ["J (3 pass evap)", "10.4 (265)", "10.4 (265)", "10.1 (256)", "10.2 (258)", "11.3 (287)"], ["K (2 pass evap)", "18.9 (479)", "18.9 (479)", "19.2 (487)", "18.6 (472)", "20.4 (519)"], ["L (3 pass evap)", "19.5 (495)", "19.5 (495)", "19.5 (496)", "19.2 (488)", "19.2 (487)"], ["M", "36 (914)", "36 (914)", "36 (914)", "36 (914)", "36 (914)"], ["N*", "36 (914)*", "36 (914)*", "36 (914)*", "36 (914)*", "36 (914)*"], ["R", "127 (3226)", "127 (3226)", "127 (3226)", "115 (2921)", "115 (2921)"], ["S", "36 (914)", "36 (914)", "36 (914)", "36 (914)", "36 (914)"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 21. RTWD, 150 to 250 tons, 60 Hz – in (mm)", "page": 47, "orientation": "column", "header": ["", "RTWD High Efficiency", "", "Prem Efficiency"], "quantities": [null, "efficiency", null, "efficiency"], "rows": [["", "150-200T", "220, 250T", "150-200T"], ["A (2 pass evap)", "132.3 (3360)", "136.1 (3456)", "147.9 (3755)"], ["B (3 pass evap)", "132.8 (3371)", "136.1 (3456)", "150.9 (3831)"], ["C", "75.6 (1920)", "76.9 (1955)", "76.8 (1950)"], ["D", "47.3 (1202)", "47.8 (1213)", "47.3 (1202)"], ["E", "24.6 (624)", "24.8 (630)", "24.6 (624)"], ["F", "11.1 (282)", "11.2 (295)", "11.1 (282)"], ["G", "32.7 (830)", "33.1 (840)", "33.8 (860)"], ["H", "42.4 (1078)", "43.9 (1115)", "43.6 (1108)"], ["J (2 pass evap)", "10.1 (256)", "10.6 (270)", "10.6 (270)"], ["J (3 pass evap)", "9.5 (241)", "9.7 (247)", "9.7 (247)"], ["K (2 pass evap)", "19.3 (490)", "20.6 (524)", "20.6 (524)"], ["L (3 pass evap)", "19.9 (505)", "21.6 (549)", "21.6 (549)"], ["M", "36.0 (914)", "36.0 (914)", "36.0 (914)"], ["N", "36.0 (914)", "36.0 (914)", "36.0 (914)"], ["P*", "40 (1016)*", "40 (1016)*", "40 (1016)*"], ["R", "114.8 (2916)", "114.8 (2916)", "134.5 (3416)"], ["S", "36.0 (914)", "36.0 (914)", "36.0 (914)"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 22. RTWD unit footprint", "page": 48, "orientation": "column", "header": ["Dimension", "Standard Efficiency inch", "mm", "High Efficiency 80 - 130T (60Hz) inch", "mm", "High Efficiency 150 - 250T (60Hz), inch", "mm", "Premium Efficiency 150- 200T (60Hz) inch", "mm"], "quantities": [null, "efficiency", "dimension", "efficiency", "dimension", "efficiency", "dimension", "efficiency", "dimension"], "rows": [["P1", "3.68", "93.5", "3.68", "93.5", "3.68", "93.5", "3.68", "93.5"], ["P2", "123.78", "3144", "111.97", "2844", "111.97", "2844", "131.65", "3344"], ["P3", "2.43", "61.8", "2.43", "61.8", "4.3", "109.3", "4.3", "109.3"], ["P4", "24.93", "633.2", "24.9", "633.2", "24.9", "633.2", "24.9", "633.2"], ["P5", "2.5", "64", "2.5", "64", "2.5", "64", "2.5", "64"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 23. Weights – RTWD, 60 Hz", "page": 49, "orientation": "column", "header": ["Model", "Standard Efficiency Operating", "", "Shipping", "", "High Efficiency Operating", "", "Shipping", "", "Premium Efficiency rating Operating", "", "Shipping", ""], "quantities": [null, "efficiency", null, null, null, "efficiency", null, null, null, "efficiency", null, null, null], "rows": [["", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg"], ["80", "5900", "2676", "5703", "2587", "5732", "2600", "5551", "2518", "-", "-", "-", "-"], ["90", "5933", "2691", "5721", "2595", "5792", "2627", "5587", "2534", "-", "-", "-", "-"], ["100", "6140", "2785", "5902", "2677", "6255", "2837", "6025", "2733", "-", "-", "-", "-"], ["110", "6332", "2872", "6074", "2755", "6475", "2937", "6208", "2816", "-", "-", "-", "-"], ["120", "6530", "2962", "6248", "2834", "6510", "2953", "6230", "2826", "-", "-", "-", "-"], ["130", "6535", "2964", "6244", "2832", "6543", "2968", "6248", "2834", "-", "-", "-", "-"], ["140", "6971", "3162", "6649", "3016", "-", "-", "-", "-", "-", "-", "-", "-"], ["150", "-", "-", "-", "-", "7884", "3576", "7544", "3422", "8724", "3957", "8243", "3739"], ["160", "-", "-", "-", "-", "8395", "3808", "8036", "3645", "9171", "4160", "8691", "3942"], ["180", "-", "-", "-", "-", "8490", "3851", "8098", "3673", "9290", "4214", "8772", "3979"], ["200", "-", "-", "-", "-", "8578", "3891", "8157", "3700", "9337", "4235", "8803", "3993"], ["220", "-", "-", "-", "-", "9493", "4306", "8995", "4080", "-", "-", "-", "-"], ["250", "-", "-", "-", "-", "10071", "4568", "9478", "4299", "-", "-", "-", "-"]], "source": "RLC-PRC029P-EN_10312025.pdf"}, {"title": "Table 5. Electrical data - RTWD - 50 Hz - standard efficiency - standard condensing temper", "page": 20, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["70 80 90", "400/50/3 400/50/3 400/50/3", "106 123 137", "150 175 175", "60/58 60/75 77/75", "100/100 100/125 125/125", "46/46 46/60 60/60", "129/129 129/144 144/144", "427/427 427/462 462/462"], ["100 110 120", "400/50/3 400/50/3 400/50/3", "152 164 180", "200 225 250", "77/90 92/90 92/106", "125/150 150/150 150/175", "60/72 72/72 72/85", "144/180 180/180 180/217", "462/589 589/589 589/668"], ["130 140 150", "400/50/3 400/50/3 400/50/3", "193 211 225", "250 300 300", "108/106 108/124 126/124", "175/175 175/200 200/200", "85/85 85/99 99/99", "217/217 217/259 259/259", "668/668 668/796 796/796"]], "source": "RLC-PRC040F-EN_08302021.pdf"}, {"title": "Table 7. Electrical data - RTWD - 50 Hz - premium efficiency - standard condensing tempera", "page": 21, "orientation": "column", "header": ["Unit Size", "Rated Voltage", "Unit Wiring Single Point Power - 1 Power Connection", "", "Dual Point Power - 2 Power Connections", "", "Motor Data", "", ""], "quantities": [null, "voltage", "power", null, "power", null, null, null, null], "rows": [["", "", "MCA", "MOP", "MCA", "MOP", "RLA", "LRA YD", "LRA XL"], ["160 180 200", "400/50/3 400/50/3 400/50/3", "221 246 266", "300 350 350", "124/122 124/147 149/147", "200/200 200/250 250/250", "97/97 97/117 117/117", "259/259 259/291 291/291", "796/796 796/896 896/896"]], "source": "RLC-PRC040F-EN_08302021.pdf"}, {"title": "Table 10. Customer wire selection — RTWD, 50Hz, standard efficiency, standard condensing t", "page": 23, "orientation": "column", "header": ["Unit Size", "Volt", "Single point power Term Blk", "Disc", "Circuit Breaker", "", "Dual point power Terminal Block", "", "Disconnect", "", "Circuit Breaker", "", "Ckt Brkr - Hi Fault", ""], "quantities": [null, "voltage", "power", null, null, null, "power", null, null, null, null, null, null, null], "rows": [["", "", "", "", "Std", "Hi Fault", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2"], ["70", "400", "14-2/0", "3/0-350", "4-4/0", "4-4/0", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "10-1/0", "10-1/0", "8-3/0", "8-3/0"], ["80", "400", "14-2/0", "3/0-350", "4-4/0", "4-4/0", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "10-1/0", "8-3/0", "8-3/0", "8-3/0"], ["90", "400", "14-2/0", "3/0-350", "4-4/0", "4-4/0", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["100", "400", "4-500", "3/0-350", "3/0-350", "3/0-350", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["110", "400", "4-500", "3/0-350", "3/0-350", "3/0-350", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["120", "400", "4-500", "3/0-350", "3/0-350", "3/0-350", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["130", "400", "4-500", "3/0-350", "3/0-350", "3/0-350", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["140", "400", "4-500", "1-250", "(2) 1-250", "(2) 2/0- 500", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "4-4/0", "3/0-350", "4-4/0", "3/0-350"], ["150", "400", "4-500", "1-250", "(2) 1-250", "(2) 2/0- 500", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0- 350", "3/0-350", "3/0-350", "3/0-350"]], "source": "RLC-PRC040F-EN_08302021.pdf"}, {"title": "Table 11. Customer wire selection — RTWD, 50Hz, high efficiency, standard condensing tempe", "page": 23, "orientation": "column", "header": ["Unit Size", "Volt", "Single point power Term Blk", "Disc", "Circuit Breaker", "", "Dual point power Terminal Block", "", "Disconnect", "", "Circuit Breaker", "", "Ckt Brkr - Hi Fault", ""], "quantities": [null, "voltage", "power", null, null, null, "power", null, null, null, null, null, null, null], "rows": [["", "", "", "", "Std", "Hi Fault", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2"], ["60", "400", "14-2/0", "3/0-350", "8-3/0", "8-3/0", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "10-1/0", "10-1/0", "8-3/0", "8-3/0"], ["70", "400", "14-2/0", "3/0-350", "4-4/0", "4-4/0", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "8-3/0", "10-1/0", "8-3/0", "8-3/0"], ["80", "400", "14-2/0", "3/0-350", "8-3/0", "8-3/0", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "10-1/0", "10-1/0", "8-3/0", "8-3/0"], ["90", "400", "14-2/0", "3/0-350", "4-4/0", "4-4/0", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["100", "400", "14-2/0", "3/0-350", "4-4/0", "4-4/0", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "10-1/0", "8-3/0", "8-3/0", "8-3/0"], ["110", "400", "4-500", "3/0-350", "3/0-350", "3/0-350", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["120", "400", "14-2/0", "3/0-350", "4-4/0", "4-4/0", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["130", "400", "4-500", "3/0-350", "3/0-350", "3/0-350", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["140", "400", "4-500", "3/0-350", "3/0-350", "3/0-350", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["160", "400", "4-500", "3/0-350", "3/0-350", "3/0-350", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["180", "400", "4-500", "3/0-350", "3/0-350", "3/0-350", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["200", "400", "4-500", "3/0-350", "3/0-350", "3/0-350", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "4-4/0", "3/0-350", "4-4/0"], ["220", "400", "4-500", "3/0-350", "3/0-350", "3/0-350", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["250", "400", "4-500", "1-250", "(2) 1-250", "(2) 2/0- 500", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350", "3/0-350", "3/0-350"]], "source": "RLC-PRC040F-EN_08302021.pdf"}, {"title": "Table 12. Customer wire selection — RTWD, 50Hz, premium efficiency, standard condensing te", "page": 24, "orientation": "column", "header": ["Unit Size", "Volt", "Single point power Term Blk", "Disc", "Circuit Breaker", "", "Dual point power Terminal Block", "", "Disconnect", "", "Circuit Breaker", "", "Ckt Brkr - Hi Fault", ""], "quantities": [null, "voltage", "power", null, null, null, "power", null, null, null, null, null, null, null], "rows": [["", "", "", "", "Std", "Hi Fault", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2"], ["160", "400", "4-500", "1-250", "(2) 1-250", "(2) 2/0- 500", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["180", "400", "4-500", "1-250", "(2) 2/0- 500", "(2) 2/0- 500", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["200", "400", "4-500", "1-250", "(2) 2/0- 500", "(2) 2/0- 500", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350", "3/0-350", "3/0-350"]], "source": "RLC-PRC040F-EN_08302021.pdf"}, {"title": "Table 13. Customer wire selection — RTWD, 50Hz, high efficiency, high condensing temperatu", "page": 24, "orientation": "column", "header": ["Unit Size Volt", "Single point power Term Blk", "Disc", "Circuit Breaker", "", "Dual point power Terminal Block", "", "Disconnect", "", "Circuit Breaker", "", "Ckt Brkr - Hi Fault", ""], "quantities": ["voltage", "power", null, null, null, "power", null, null, null, null, null, null, null], "rows": [["", "", "", "Std", "Hi Fault", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2", "Ckt 1", "Ckt 2"], ["60 400", "14-2/0", "3/0-350", "4-4/0", "4-4/0", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "8-3/0", "10-1/0", "8-3/0", "8-3/0"], ["70 400", "14-2/0", "3/0-350", "4-4/0", "4-4/0", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "8-3/0", "8-3/0", "8-3/0", "8-3/0"], ["80 400", "4-500", "3/0-350", "3/0-350", "3/0-350", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "8-3/0", "4-4/0", "8-3/0", "4-4/0"], ["90 400", "4-500", "3/0-350", "3/0-350", "3/0-350", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["100 400", "4-500", "3/0-350", "3/0-350", "3/0-350", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "4-4/0", "4-4/0", "4-4/0", "4-4/0"], ["110 400", "4-500", "3/0-350", "3/0-350", "3/0-350", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "4-4/0", "3/0-350", "4-4/0"], ["120 400", "4-500", "1-250", "(2) 1-250", "(2) 2/0- 500", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["130 400", "4-500", "1-250", "(2) 1-250", "(2) 2/0- 500", "14-2/0", "14-2/0", "3/0-350", "3/0-350", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["140 400", "4-500", "1-250", "(2) 2/0- 500", "(2) 2/0- 500", "14-2/0", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["160 400", "4-500", "1-250", "(2) 2/0- 500", "(2) 2/0- 500", "4-500", "4-500", "3/0-350", "3/0-350", "3/0-350", "3/0-350", "3/0-350", "3/0-350"], ["180 400", "4-500", "1-250", "(2) 2/0- 500", "(2) 2/0- 500", "4-500", "4-500", "3/0-350", "1-250", "3/0-350", "(2) 1-250", "3/0-350", "(2) 2/0- 500"], ["200 400", "4-500", "(2) 2/0- 500", "(2) 2/0- 500", "(2) 2/0- 500", "4-500", "4-500", "1-250", "1-250", "(2) 1-250", "(2) 1-250", "(2) 2/0- 500", "(2) 2/0- 500"], ["220 400", "(2) 4-500", "(2) 2/0- 500", "(2) 2/0- 500", "(2) 2/0- 500", "4-500", "4-500", "1-250", "1-250", "(2) 1-250", "(2) 2/0- 500", "(2) 2/0- 500", "(2) 2/0- 500"], ["250 400", "(2) 4-500", "(2) 2/0- 500", "(2) 2/0- 500", "(2) 2/0- 500", "4-500", "4-500", "1-250", "1-250", "(2) 2/0- 500", "(2) 2/0- 500", "(2) 2/0- 500", "(2) 2/0- 500"]], "source": "RLC-PRC040F-EN_08302021.pdf"}, {"title": "Table 15. RTWD, 70 to 150 tons SE, 60 to 120 tons HE, 50 Hz", "page": 39, "orientation": "column", "header": ["RTWD", "Standard Efficiency 70,80,90,100,110T 120,130,140,150T", "", "High Efficiency 60,70,80T 90T 100,110,120T", "", ""], "quantities": [null, "efficiency", null, "efficiency", null, null], "rows": [["A (2 pass evap) B (3 pass evap) C D", "138.2 (3510) 142.6 (3621) 75.9 (1929) 34.3 (871)", "138.8 (3525) 145.6 (3621) 76.9 (1955) 34.8 (884)", "126.4 (3210) 130.8 (3321) 76.1 (1933) 35.1 (890)", "127.0 (3225) 130.7 (3320) 76.1 (1933) 35.1 (890)", "127.0 (3225) 130.7 (3320) 76.9 (1955) 35.1 (890)"], ["E F G H", "23.6 (600) 9.1 (231) 27.9 (709) 36.6 (929)", "23.6 (600) 9.1 (231) 27.9 (709) 36.6 (929)", "23.6 (600) 9.1 (231) 27.9 (709) 36.6 (929)", "23.6 (600) 9.1 (231) 27.9 (709) 36.6 (929)", "23.6 (600) 9.1 (231) 27.9 (709) 36.6 (929)"], ["J (2 pass evap) J (3 pass evap) K (2 pass evap) L (3 pass evap)", "11.0 (280) 10.4 (265) 18.9 (479) 19.5 (495)", "10.6 (268) 10.1 (256) 19.2 (487) 19.5 (496)", "10.8 (273) 10.2 (258) 18.6 (472) 19.2 (488)", "11.8 (299) 11.3 (287) 20.4 (519) 19.2 (487)", "11.8 (299) 11.3 (287) 20.4 (519) 19.2 (487)"], ["M N* R S", "36 (914) 36 (914)* 127 (3226) 36 (914)", "36 (914) 36 (914)* 127 (3226) 36 (914)", "36 (914) 36 (914)* 115 (2921) 36 (914)", "36 (914) 36 (914)* 115 (2921) 36 (914)", "36 (914) 36 (914)* 115 (2921) 36 (914)"]], "source": "RLC-PRC040F-EN_08302021.pdf"}, {"title": "Figure 9. RTWD, 130 to 250 tons HE, 160 to 200 tons PE, 50 Hz - in (mm)", "page": 41, "orientation": "column", "header": ["RTWD", "High Efficiency", "", "Premium Efficiency", ""], "quantities": [null, "efficiency", null, "efficiency", null], "rows": [["", "130, 140, 160, 180T", "200, 220, 250T", "160, 180T", "200T"], ["A (2 pass evap) B (3 pass evap) C D", "132.3 (3360) 132.8 (3371) 75.6 (1920) 47.3 (1202)", "136.1 (3456) 136.1 (3456) 76.8 (1949) 47.8 (1213)", "147.9 (3755) 150.8 (3831) 76.8 (1950) 47.3 (1202)", "136.1 (3456) 136.1 (3456) 76.9 (1955) 47.8 (1213)"], ["E F G H", "24.6 (624) 11.1 (282) 32.7 (830) 42.4 (1078)", "24.8 (630) 11.6 (295) 33.1 (840) 43.9 (1115)", "24.6 (624) 11.1 (282) 33.8 (860) 43.6 (1108)", "24.8 (630) 11.6 (295) 33.1 (840) 43.9 (1115)"], ["J (2 pass evap) J (3 pass evap) K (2 pass evap) L (3 pass evap)", "10.1 (256) 9.5 (241) 19.3 (490) 19.9 (505)", "10.6 (270) 9.7 (247) 20.6 (524) 21.6 (549)", "10.6 (270) 9.7 (247) 20.6 (524) 21.6 (550)", "10.6 (270) 9.7 (247) 20.6 (524) 21.6 (549)"], ["M N P* R S", "36.0 (914) 36.0 (914) 40 (1016)* 114.8 (2916) 36.0 (914)", "36.0 (914) 36.0 (914) 40 (1016)* 114.8 (2916) 36.0 (914)", "36.0 (914) 36.0 (914) 40 (1016)* 134.5 (3416) 36.0 (914)", "36.0 (914) 36.0 (914) 40 (1016)* 134.5 (3416) 36.0 (914)"]], "source": "RLC-PRC040F-EN_08302021.pdf"}, {"title": "Table 16. RTWD unit footprint", "page": 42, "orientation": "column", "header": ["Dimension", "Standard Efficiency inch", "mm", "High Efficiency 60-120T (50Hz) inch", "mm", "High Efficiency 130-250T (50Hz) Premium Efficiency 200T (50Hz) in", "mm", "Premium Efficiency 160-180 (50Hz) inch", "mm"], "quantities": [null, "efficiency", "dimension", "efficiency", "dimension", "efficiency", "dimension", "efficiency", "dimension"], "rows": [["P1", "3.68", "93.5", "3.68", "93.5", "3.68", "93.5", "3.68", "93.5"], ["P2", "123.78", "3144", "111.97", "2844", "111.97", "2844", "131.65", "3344"], ["P3", "2.43", "61.8", "2.43", "61.8", "4.3", "109.3", "4.3", "109.3"], ["P4", "24.93", "633.2", "24.9", "633.2", "24.9", "633.2", "24.9", "633.2"], ["P5", "2.5", "64", "2.5", "64", "2.5", "64", "2.5", "64"]], "source": "RLC-PRC040F-EN_08302021.pdf"}, {"title": "Table 17. Weights – RTWD – 50 Hz", "page": 43, "orientation": "column", "header": ["Model", "Standard Efficiency Operating", "", "Shipping", "", "High Efficiency Operating", "", "Shipping", "", "Premium Efficiency Operating", "", "Shipping", ""], "quantities": [null, "efficiency", null, null, null, "efficiency", null, null, null, "efficiency", null, null, null], "rows": [["", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg", "lb", "kg"], ["60 70 80 90 100", "- 5874 6030 6186 6268", "- 2664 2735 2806 2843", "- 5677 5807 5937 6010", "- 2575 2634 2693 2726", "5706 5724 5893 6319 6412", "2588 2596 2673 2866 2908", "5525 5534 5680 6063 6145", "2506 2510 2576 2750 2787", "- - - - -", "- - - - -", "- - - - -", "- - - - -"], ["110 120 130 140 150", "6332 6903 7337 7342 7395", "2872 3131 3328 3330 3354", "6074 6614 7015 7020 7049", "2755 3000 3182 3184 3197", "6495 6914 8188 8256 -", "2946 3136 3709 3784 -", "6220 6619 7848 7895 -", "2821 3002 3555 3606 -", "- - - - -", "- - - - -", "- - - - -", "- - - - -"], ["160 180 200 220 250", "- - - - -", "- - - - -", "- - - - -", "- - - - -", "8353 8770 9740 9778 9943", "3740 3980 4426 4442 4517", "7963 8351 9242 9268 9383", "3576 3789 4200 4211 4263", "9061 9581 10060 - -", "4110 4346 4563 - -", "8595 9032 9467 - -", "3885 4097 4294 - -"]], "source": "RLC-PRC040F-EN_08302021.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADWAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAQFBgcBAgMI/8QATBAAAQMDAgIHAwgGBQsFAQAAAQACAwQFERIhBjEHEyJBUWFxFDKRFTNCgaGxwdEjNHKCg8I1UnSy4RYkJUNFU2JzkqLiF0RUk/Dx/8QAGAEBAQEBAQAAAAAAAAAAAAAAAAECAwT/xAAiEQEBAAIDAAIDAAMAAAAAAAAAAQIREiExQVEDMmGBkcH/2gAMAwEAAhEDEQA/APSKEIQCEIQC1kkZFG58jgxjRkuJwAtlGePKo03DwAOBJKGnzGCfwUvQfKO50VwLxSVMcxZ7wa7JCVKmOG7nLFxO+ancGEMJ052O42VwUVU2tooqhowJBnHge8KzubHdCE1XniO3WJ0Ta2R4fNksaxhJOOaB1SGqvdsonllRXQxvbzaXZI+obqLVvSbRwRudTW+ecgbanBg/FVpdrzLfa2rrqbNFJVdoNB16DjGe7PJYyy0ulp3PpEt1HI0UsL61hyHPadAB8NxukrOlChPv26pb6OaVWjJDIw5J596ysc6ulos6TbQ73qasb+40/iu7ekexO5+1M9YvyKqdCvOmlvM6QOHnc6uRv7ULvyXdnG/Dr+VyYPVjh+CppCc6aXWzi2wP5XWn+t2PvXdnENmk926UZ/jN/NUahOaaXw2629/uV9M70lafxXdtTA/3Zo3ejgV5/wADwCAMctleZp6EBB5HKF52q7hWUNOXU1TNCXbOMchbkeGyWsuFawdisqG+krvzTmaX4hUUy+3aP3bnWD+M7813bxRfWcrtVfW/P3q84aXchUuzjLiFnK5yn1a0/gu7OPOImf8Avmu9YWfknOGlwoVSM6RL+3nJTv8AWL8iu7Okq9N96Gjd6scPxTnDS1EKsW9J9yHvUNK70Lh+K7s6Uake/a4j6SkfgryhpY6FX7OlJv07S76p/wDxUWvPHt0nuMjoa2emgkd2ImkDQPDICcoaXSjOOaohvEnErD2bxUY85SfvXGfiDiQtfIyrE83MNmcS0qc4aX4HA8iCsqirVxPxDPVsir/YKOIjLpcPeG/U05KsSx8U2ahpHR1V6jmkc7VkQSMA25b5W9z7RMUKKUvGFtdfqjrLnEKQsHV5JAzt4j1UhornQ3IPNFVxVGjGrq3A4zyygVIQhAIQtXnTG45xgEoNlU3SVfKWruscFLOXmja+OYYIDX55b+i43DibiGSc4uZY1rstDG6fjjGfRMN0qq+7StkuFS2pcwaQXs5Dw5rh+S8tSOmOp6YGVLmdZUNkcx8WHNIzuc+Pw+KvXo7r33LgahqZDl7i/P8A1lUs6gDc4jg3GD2T+aXUPFN/sFKyjt1ayCmYSWx6AQMnJ5g96mFuNtqXVk09BKvukv8AXrb/AMuT72pZwxxyZ+GqSqvMNX1jw7VVMpSYXYcRsW5xjGOQ5FI+KHUvFlVRutFfRTiJj2va6cMcCS3Gx37l2tlnTOrEFmP+byH/AIT9yYaLVBQxyNme4zjUQeTMbYHrzVjO6Pbu+JzXGJuoY7Ls4UHu9nl4fqm22d4kkgZguAwDnf8AFYsqlri19LFI0Aaxk48VyWsMpdRxRluC0ZWywoQhCAQhCAQhCAQhCBHdP1JyVj3R6JHdP1JyWD3QgyhCEAhCEAhCEAhCEAmi6ucKphHLs/eU7pou/wA63937ygd0IRkbIDvQhAQCsHot53P+H/Mq/Vg9Fv8AtP8Ah/zLWPpfFgoQhdmAtJvmH/slbrSX5l/7JQUlWfPO9UgfzKX1vzx9Ugf7xXmrbk/vSCeF00uGjkN0vfyTdVyvhfrY7DgFQ8W6+Xe1UTKWlq6mKFmdLGPIaM77Bc6riOqqXuFbHHVF3fNE17h6EjITI25vfEHue0c9s7pM65Rv1FrhkHBym7TxJqfjy8W6iFLSXSemjjcdIMbJNIO+BqBOPrSaou817k9qrZBUyvOTIYwzJG3IbdyiwkNXJK3ONODtvkYCerPCX0LDG7UGg8xjvKm7pb72cmEHJC2XOM+8DzC3SIFnuWEZVAhGUIBZWMoQCysLKBFdP1JyWDkPRI7p+pOSwe6PRBlYWVhBlCwsoBCEIBCEIBM94+db+795Tv3JovHzrf3fvKB4QBkoSO53GO10D6qRrntZjst5nfH4oI5W8eGjmZGbS+Uvc5oDJ2g7HzA5jdO/D3EHy7HOfYpaR8Jblsj2uznODt6KMSz8NXKQCaxF+NTx1jw0DO55uA3S2wXbh62TGmt9DJR+0vaHY3bnkO8+K1wsjr+TP8V/SWf5/wB/H/UyVhdFv+0/4f8AMq95qwui3lc/4f8AMmPrlfFgoQhdmAtZfmX/ALJWy1l+Zf8AslBSNcf059U3v94pZXvxUHf6RSFxy4rz1tq9Ndfyd6J0dyTXX8neilDJPY66po/a6NwmyTqhGzhg93immd0kQ0uDg4DtAjBB8FLaWvbSUWCNgdsHvXWujtV8pG9dG6OoAwXjf6wfwVvQjVrf+lmOeUbf/wB9ilfDpBoTjn4fWVE5YpLFNL1rDNBIMMkZy+vwUs4Zw+ysnHKTOB3jcqRaUxODnPI5LotI/nHrcpEcqiZsED5HHAaCSodHx1mta19MRTuONWdwFL6mMSQPY4Za4EEKvqrhr2G40chqTJT1E4YI8YIz5rpjr5SrFY7U0HxWSVqwYAA5BbFYDDfOJorPM2IxulkI1EA4wEtsl5hvNF18ILSDpc08wUycTcOzXarZJSzMima3B1jYhduB4BDZC7OXvlIcfHGy31oShCwFlYUjun6i5LB7o9EhuzNVGTnklo5D0QbLCEIBCEIMrCEIBCEIBNF3+db+795Tumi8fOt/d+8qB47kx8XbcN1O/wDV/vBPaR3W3NulukpXPMYfjtAZIwc/gtTqh+oKS2zdHcEscFHPWstwIBa1ztYjyAR6qu7rKX3K1tNsgow2obqfHAI9RyPDmtv8hXscTHcSM/8ABj8V1peDHw1cE0twMoieH6SwnODnG5Xe/klZ1rxKxyVh9FnK5+sf8yrxWH0We7c/WP8AmXHH1qrBQqx4/wCL6OG7NtlPJNFPC79NK0lrc493ZRT5Wp5ffuTP35Hn8F05RnS9Zp2xRPds4tBIbqAJ8t1A4OlGnrIqpjaB7HxwyPAc7+q7HPv5t29VXldc6anhD454ask8oyTj1yAmmpuFBPOyTr2xaWnLerJyc5WbkuiytuodUMLw5ms5HZ8s7ramlMzNZ7+SSyW6V1KyF5B7QeDjGOzhK6eEwxhh7lzqu7uSaq/k70Tq7kmu4cneilCC401sHDVDUxSyw1ss0kMznODo3EEOGGjtA6XM8kipJJKKqMT3FwHfgjITUacxXWWoc5rml2Qwc9seOytKivnBd16O7bab5VPprpRRFjKiOBzjGcnG4HaGMZH47rXoida3XAS5ocxw3BGxCcLDNDBZ44Iw7DdWM+pSGiqqeeKWFs8c0bCWh4yAfPB3+KzRsMMZj/quI+1Teuw7xEOe8hdFwpPpJQpCucgy0qO3uNzpLOGtJPtY2AUlwjSM8lqXQ1Aws4WcLOFAje0+1D9lNPBrf9AA9xlfj4p6dVUzXlr5o2uBxguGUMqKRmI2SxN7g0ED7FR2WVyFVTk4E8fj7wWWVEMkmiOVj3YzgOBOFAnun6i5LB7o9Ejuv6i5LB7o9EAhZQgwhZQgwhCEAjKEIBNF4+db+796d00Xj55v7v3oHdCyhBhCyjCDCsPos926esf8yr1WF0We7c/WP+Zax9Soj0r1EFTxniGVrzDA2OQD6Lsk4Pngj4qDOA8QvUMlDSSvL5KWF7jzc6MElafJlB/8Gm/+pv5K3Dd2beX3AmAta3Uck4H1JsngqC4YgdjK9Zi2UAGBRU4/hN/Jefekat6rpQnZGxsccEsUbWMGBjDc7fWVm4aWU4zMGI/2R9y4OHaKcK8AVLh4OKQvHaUo1dyTVcOR9E7OCa7gPe9FKIbVMmNTIWRPd2tsDYhJpWVTmYNLJ8E51MbWz68B5cdwH4I+pbQzshmPVsL8beIIWtdGzXTVE0EzJIKUgYw8Ak53Kl9FJ10Yfuc+KbKGeHXUudFs6UkAjlsneic12SxuAeQXNqnGk+l9SU964UowXpQOS1PGawhZQAqjCFlCCPVf69Jz+c/FYb+ux8/f8E8Ot1M+QvfGS4nUTqPNAttKHh4jOoHIOo8/iqGSMdvv9x3d5LvaR/pZ3P5k93mE5i2UgORGc4x7x/NbQ0FPTzdbEzS8t0k5J2UHK6/qLksHuj0SS6/qLksHuj0RWEYWUIjCFlGEVhGFnCEGELOEIMJnvHzzfVv3p5TNefnm+rfvQPGELOEIMLKzhGEGuFYfRb7lz9Y/5lX2FYPRb7lz9Y/5lrH1KsBCELsyFTHSTwJcqzjdt4oqaSenk0SydW3UQ5oAxjzwFc61kGqNzckZBG3NSzay6UBU11TJUu6yB0R3JLo8Y+1aNdPLHrDmgebP8U9XVrhPpk5gcsptkIjhLi4Ma0ZJOwC42aanZukq5hTulADgM5AZ4fWmarvHWAAsxqbn3P8AFOtdVUzKN7TURAnBIDhnBPP03UcmdSTOYRVwsw0DBcsS7auNmq4v0yP1d55rBZoIcOYSmCnpJZ2sjrIpHn6IfzXae2lgAbIBsScjKqG+HIkccnD9/tUhtMZkibjfP5puoqEywscX4OOWPMp0pesosaCx2PEKSbjWXV0dmUzoWaj9JbJrm4gfAwippi7tZBY7b7VrScQU9W12mJ7XNO7SQteMHZCSPr2tp3SiJztIzjK5turHAEROwd+aqF5QkXyk3/dH4rnJdiz3aYu/eATQcVhMM/FApzh1G7P7Y/JJ4uMmygn2EgA4B6zn9im10k2EJmg4hFRHqbTY9X/4LvFd3SVDYjAG6gTnXnl9SqN7u7TREYJzlLhnSEiqne0wmMt0578rqKpwwNA+KKU8kJrkvLmPLeoyWv0EavtQ28u6zS+nLMu0tz37ZQ0dDy2QkPyg7/dt+K5VF0liiL2xMON8ElNIc0c1EpeM6iMbUcRBJ+ke4pypL/JUhn6Fg1DOxKm10e0JHJXPYR2G7jK4TXV0ULn6WdkZ71UOaZby1xqWnO3Zx65XWG7ySEhzI24Y1x58yT+S51FRDVO7b2gjHIqLrR5wspgunEUlFE0wtie4nGDn81PuA7DBxSKp1Y+RjYWxlvVEDd2c5znwVk2hgQrQ/wDTWz989X/1t/JLxwLw8B+oZ/iv/Na4U2qBWD0XfN3P1j/mT1UcAWGdoDIJYMd8chyfjlOFj4couH2zCjMp64gu6x2eWcd3mrMbKmzqhCF0QKqOkDpEuFp4uFmoJhBCxjWyPABdrcMjBPhkK115v6VKSeLpPqQWnFRJE9h8RpaPwKxn4sI6i41klb1s9VLMDtue5OlJKZonwyEkEYznmE0OmhGT1WxJ70vtsjZsyNGA0acLj71W/O44XikpGQa+qHWE4zk5TLBBFPXBjWMAYztAnnvzThfqtrpWxNOSOfkmqyyF91nf3acf9w/JSYydSLcre7XSsbHDe6anaxjGxDrXloGT4D4pRVV0b8gH6On4rheuzdnvY05exoz5DKaKidzHAEHU7kPFXxfbEip6uOOJu5w7JHpqKzNchpxHz80xwMmbEAdTzzz+Xkt3iYj3HfBJvSZd11rK18jMPIISKgqdFeQ0++3BWs0VQWn9G7HouVPR1MdfHhheHd7QSN/NVE6iIdStB724KZBXsiJjPNpwlIrnRExuikLg7Rs0kevomWeCcXCRj26Du7UQdPxV8Q5SXNoYdI37khfcSRl80gPgE3yyOGwyT5LNNEN5pj2GnYHvU2rpLHU1bC+OOWRvIOPL4rSqpp2VB6uF+g40437gust7qA0tg0RMA2AatK2vqxUOZ1ztLMcvQErPyvw3ppJqdp1NJGM7OXemu4ir2SzRSmEsc3sDJ3CxUOLbLHU/6x2yaIp555Wt1uDRsGtzutdsp9RSwVtO3QH4hIbh/PIHelEjWRB87mnsNJOPAbpj4dfPFWyxzZxMM79xH+Cfa3At9QTsBG7PwQRasrwaOWtds10hAztsDkfXsudFVPkqnV07TqLdMUedmN/NcW0vt1ljBe3THMX89jt/itaWOaelEjY5HYG+GnHx5J3tqXo6vubtJAAHmm+prCGEuefiuUUFXWOLaWJ0uObm7tH18l1/ycuDu06Jzn+PgndNa9NE8o6qMfS3cfQnZSDh4gtDnHk0YTRV2mSnlMdSHNeRqG/3p1stBURUmesjMmwAB2wkiWl1+qWxCnJGrOrbOPBM4mdUvayKDJ5kAndOFzoZpqMOqZomPjcNOHdnfnnZNVc4WxwZFIQx+MOG5OcDmOQycKodIqKqEcoEDG9YG/S5YJ/Na/JlUclxjb+8meOKpbI6R+vUdsEnZZldKBvlZkav0VVdoldM1slRHoB5MOXfBWbwbxmODmijdSe1+2PBc/rNLgGgAANxv39/eqooInxXCOV5IJcPvXorgKosEPC1PJXy22OpEry107mB437id/Bbxl2xUtpr6ypbq+T7jEMZ/SUzgnGGaOohZLE8PjeMtcO9Jvli2GPrBcKVzcZy2Vpz8CsWlj20Gp7HRmSSSUMcMFoc8uAI7jghdWS1Car1xPZuH49Vyr4oHYyI85e70aN1pw9xVaeJ4JJLZOZOqID2vaWuGfIq7DwhCEAmS+8I2niKVk1dCTMxulsjCA4D1x5n4p7QmtikeJOBoLPdZIWVL5YCzWxujtN57Z7+XkmFkcNtopA0v63q+vLJOyQOQGeWVYXSCKkcVULoW5jMeJc8tOHY+0BRitlpWDE5jbtjcDbzXHUla2h9HYK2+10lXKDS0jj2HP8AeI8h+KzV2iitFbDJC6eeKq2JJGQMZ8tuyVMqF1Q6J/tAHvkM5bt7uSjnFLW08FNTQ5AYSRvk+P3lTWlS62dGE16tsFxZWU2ioYHtOX5A8DtzCj9h6M3cV3y6SU9az2ChkFMyo3IleB2tPkM/aEgg474mp7ILTBX9XSCMxBohbqDTnPaxnv5rlbuMOIrFA+ntNwdBDLI6d7RTsxrdzxtsNuSt1dLLqVY8XQ+Y42sFfCGtGB+iJ/FRnjDhCXhWps8TZ4at10q20oAhLSzJG/vHPPkmd/SPxkf9tSj0hjH8qj1bcLhdLkK6vqqipn1iQOc8t0uGwIxgA+iuV+ozP6uN3RJTR07zVXaMRgdpxg0gD11ql/bPZLpLTRygxMdpBxz35/YnylrbgLfNT010rI6eo2liMpcHeoPqm18D6BrSGajnLcE7+oKxcpfhrRU+5aaSV4maHN1Y28CVH7hUulrKn/O8uaHlsWjGcZxv3qQQXZmMSROafIZSe4VkM0b2wxOdM4YyRgLTKL8M3Geju9Q+e2t6t1OzXG7X2eztLk+JwfPOBhSu3U1rn4MvV0kuAjvUTQ6ko8Yd1Yc3W/cYdkEnbkBlR5tCYy4nVl4AcdR3A5D0CdKOpfiOCpc+SJnuanE6O7bwVyyIcaAUtw4ChiiozWcRXColZTkNAEcDMapXYHIdoZ8j4LoeHqGkgZDokkMbWtLyffPefxKwKWMbhjQtfYaY7mNn1tXLn/HTXWjSI4pbdA17ssdLgjOBglJaGjhqHSTyPaI4zpiLTjVjmd+7wT9LQwSRGMxMLPDGExVlnbTSdluWO5FamUZsLnXRsEdM6OvlmmErutid7oaNOkg9+cu+ClD44qiB0cj9MMjcOdnGGkbnPoq5moi0ZGxHgpfa6wVPCznTbmKN0cn1D8sK+snrg24cK2no9q62upYai4CTTBT9e4OeXAYyAdmg83eATNZDwvS8YQsvlybcrNHTOfIyOCVkRnLj2GtG7gM5ydimE0UbXkNecDllu62FIP6zj+6nrUul9U9z6LxSRviqrXHGW5axzy0tHhpO4Va9IN7s1ffGUNgfT09vjb26qncdUjiOQPh3fFQ80Z8T9a19jb3nKttrJPXxMpZXtiqn1Jkafnclzc7c/Db7U5WWCYQmQGJ2ojvPdnyWIYI5P0M2Swjsk/RKGUjqaUgPMbh3jvUl7V3uNrq6mORzY6d5cW4a4k8gR+Ki14tVTUVcccWova1rTEwEtPa7/AAHKlbqqra3DJyfPSFzpWNgnMzmuc888nmrvXiFLJqehoIIJhNK6MAdYY/eKTvuNKckRyHPiwJzifFVRuaWY8WndIZaARS4GCw8sqTK/K2EzA2qD5mQSvlEsYZsMNYA4uzvzJLfgpRa75fbdTPp6JluFM5/WdXXUxlJdgDIxy5Jop2incHMaAe/zTvHK17A4citdztD3H0jcXUIBFHYZmt7o4ZGH6t0hvfSxxJd6H2OLq7S8u7UlOHB7h4Anl6jdJC8JqromykuA7Q3BWcsr8LIZmTSyVDpZJXTv1dp78kk+ZPNXN0SNkra65XUwsgY9jItDBhuQAM/9pP1qnQ0DVpaBlwJx3leiejq1/JfBlKC3D58yu+vl9g+1XDupUpQhC7MhQ7ibpDo7BdzamRtmrA0Ow5xAydwNgd8KTXaR8VlrpI3Fj2QSOa4cwQ04K8sXCsqZrvBPLLJNM50ZL3uLnOO3MlYzy14sicXe91l2uNXWPncPaQGiM5c2MAYw3J2/wAUywmWeGVkj3OcxgiAcB2h5pQYH9oa9g4oihMb+edXMrnP6taWu7VcDDSSkSGF4YHHmWkZB/BcL7K+a4M3xhmfisTsbSXaOoe4NjkaWuJ5DvC3rmiWs1DcFoISehuDX+J+Kz1ZPMZSwRDwWwjHgr2hAYSe4BamnPinHqx4LOgYIwppSGmBgkznsnmutWXPlG+wHgu4ZtuFks8k0bN+h/itoKcGcEjOEsDPJbNbpdlLNhvlpA2UgN27lr7L/wAP2JzeNXctNB8E0ba02er0nOW7Lrp8lhrS05C2y5Tiu2NGe5c5qcSxlpHouuXI7ScTZmlt5PIApI6KelzG17mxS7PYDsVITGT3JFcYQKcuI5EK6RiWn1TZAHut+4IFL6JWyNxOSOYHf3YXQRFXUCEUvosimCXdUjqk1Ai9mC6uhEkYJPabslPVI6rCagR+zhZFO1LBCfBZ6jyKBNDGI5Mhd5Gte3zHJb9QfBbCE+BTUCXQF1idoyO5dhTnwWRTlVGhcCMFcpGBwKUinWfZ/RZ0pDZLS653yKjaWtdJOxoLjgb5XpWnhZTU0cEYwyNoY0eQGF52trvZr6HsPajlhft4gr0at4RKEIQuiEV6/oG4f2eT+6V5li9ikbTyVLntlpyC3Dch45jPhgr01ef6Br/7PJ/dK8wx0VRUQGSKFzmNG7hyXH8nsaxSYUdWxkT3hpikGsEHcg7rvDCeqLpMAnu8FyddKN4p2tke6RsLQ4DlkDGErhlZPFlu4WbNLs2XKkdLTOcNw3bCx1XWFjsfQal1U/TG5gHvAnPok0bg1rAT9AKo06jyWeo8l2MjfELUyNHeE2OfUeSx1Cy6fHgtDUO8kGeowjqAtDO5Y615/wD4g6dSPJHVDxC5GSTzWhleOZKoUdU3xR1bfFJTM7+sVjrHHkSUCvq2jvRoYkhc7zWNR7ygV6WI/R+KRl/mtDIgXF0Y8PikN1fH7C8AjJx961dLgJtrZtb2sB78oH2KSMMaDzAAPwXTro/JNpcGOAHgPuWetRDj18f/AOCPaGeCbutR1qBw9pb4I9qb4JB1oxsFjrsIHD2keCPavJIhUEdw+CPaT4N+CKW+1HwCPaT4BITPk9yx13miF/tLj4LPtDvJN/tJHeubq8g4ygdxOcb4Wr6tjGknOAmd1xwN8JFU3IuBYHZJ7gm1P3DxNwvLwB2pJo2tx3HOAvSiobomsslbxFDORmGD9O8+BaSGj6z9xV8reHiUIQhbQivP9BV/9nk/uleXXVrqW4Uel2AzS0jxDuf3r1HeP6Cr/wCzyf3SvMxsUtwko6mlc2aNpZ1+k4MeN+R8vBcs/WoXupz1hcxhBB8E40OpsmOQcM4Wr3Fgc5zHDJJ3W1BKJTISMaO9c9rpi4y6WOaBvpx8UjqHaJmDP0Aiefr6oN0kEnJHfsm+qiuL5p52UVUYY2Om1Oic0CNuCTk9wyrDRd1w8VqZh4rrY+GOIeIqM1VtoTNAHaC8yNbvgHG58wnhnRhxe/nRwR/tTt/Ba1UMPX4PNambPepBWdG98t1L7RX1VBTR5DRqlc4ud3NaA0lxPgN0tt3RLfqykZPPUU9IX79XLnWB3ZA5eiaoiBl81qZfNWFH0M1x+cvEA/ZiJ/FKY+hgf6y9n92D/wAleNTatOvcPpH4rBnJ5klWozoZoR793qXekbR+aa+Lejag4d4YqLpTVFVUupi10jHkAFmoB2MDngpZqbqzu6ivTKtet81YDeDuGYONYrdV1ksduqaEVFLNJMG9c/VuA7GOW+E/Hgvo8pvnq6n2/wB5XgfiFJqrcbFQGcDmVgzDxU/41s3BMPDj32Gakkr2PaR1VSZDp+l3kKsa10baxrYpnAaQ4tPI+Q81NzejjS0zDxWpqAO9MUNQ51Y4ukJYHYIzkYTh8qFjnaYoiwHbLd8LUTTpPWNa3Gd1yo2OqaoamOOoHAA3Oyk/BPDcvHc1ayGWKkdSNa7tNJDtRPhy5KQ2zo84gp+J2Bhp6iG31MYlc2TGNmvyMgZ2ITQglPHW1tY6mhpJ5almzomRkuGPEYynSPhfiSb5uxV59YHD7wpJxVX1nA/S1WXWjgimdVMbLplJDS1zdLuXgW5Sy6dMF2vAbbOHrX1NbO4MD2ydc8DkS0AYHqfVTK44+rjjcvESi4U4imrjRR2qY1LWa3RnALW9xO+31pzj6NuLZAM2zR+1MwfipfaKXpIpaCBlFQ2uhYBmU1Halnf3vkOSSSp9Yvlv5PPy97F7XqOPY9WjTgYzq785VxvL4MsdfKm4+ivil/vU9Oz9qcfgmqh4TuFfVUlPC+ESVdRNTNDnHsviGX6tthsvRarm/dHF4qbs+psd+joIX1RrWNfCS+CZww4scDycOYOyuUs8XDjf2MEfQ5e3e/cKFnoXn8E18SdH1Xw1TQTT18M3XOLQGMIxgZ71MhwHxxN+sdIdSz/lU4H4hJLh0TXyvgAqeNayvewktbUMcBkjlkOOPgs23XWJMZ9qbude+31b4AwSaQDnOFpS1klVE95IY5oyN9k4cUcHVVluUsNXVSPa04Ezqd4DvPfuSGjiaYhT0crKmZ3JjWjUcb/mnaEdVV1MVKHvcGuc7AA5EeK5QVUrpWdY46CcEDmpTxHxVwtX9GVtt9Jb2tv7Cxk8vVaS0NJLnau/UT9p8FFLc6KR/wClAc0DkfFEOkkFM5mWvIPm5c2RR9Y1rYwCT72cqX0PRve7naKe50NBHPT1DNbNMzQ7HmCQmSropLNc5qStgdT1MeNcTsHTtnu8QQrYLc6GWsbabiGtDXdYzIz5HCspVz0PPD7VXkctcf3FWMuk8ZCEIVCO8f0HXf2eT+6VRvRxwnQ8V3WrbXzSNhpY2u6uJ+lzy4nv8Bj7Qr6qIW1FNLC8AtkaWEHkQRhUxcuiziO03J9bw/XvgABDepkIeAe7OxI8t1zym7K1HCW0U1p4nu9riL5aenLGs606nYIzufrSc25kLNMRLcSdY3vA8B6JJbIKyz3Cqp7qJhPhuqSUHtu5k5PqtXcSQC9+wS6I4y4NE5f2W5xu7wG6xFKKW2sgkmlfrkeBkOPInCmFCXX3hq02+R7Ynz0NdTaSRsC0BuR4jZR97owJGxzxTtAOJIn6mO25g96f+HOALFxRwqyqq4poax0j2moglLHkA4HiOWO7uWp/Ca+UV6N73xVR1UdttVFHPTyEySRysc3DtODqf9EbBLuLek2/snfYo5LcyqlJjkFvc+aRoIOwdkAHly39FJ6LoZtFPOz2m7XWrpoxgQGURtdnnqLAC4fWpM3gbhqOaglhs9NA+3u1QGJujSee+Pe3AO+dwpljnlNTpZccb9oPScH8e3KGmuM95hoaxrMMdIC6aNhAGnkWt2G+Nz3lTjhm18Q21sovd8ZdA4ARhsAYWHvJcOaf0LWOEx7S529BCELowFzngiqqeSCeNskUjS17HDIcDzBXRCCBz9DnCk7u3HW9UCS2H2p3Vs8gDyC6Q9DvBMQ3tLpf255D+KnCFjhj9N88vtB6nol4ZeyGOhp5LdG15MogkcetaRu06icZ23xnZYk6HuD5ZjJJQzuz3e0PA+wqcoSYYzuRLlb7VbcZ9E8fEEluZaZKW2QUcPUn9GXOIHLlz9Scpjh6AXEjr+IsjvEdLj73K5ULWom1eWToZsNodI59bcql0gA2qDDjH/L05+tKa7ouge98lr4ivdre/Grq6kyBxAwCdW5OAO/uU6QpxlWZWeVAKborZNIfl7iO7XqnBBFPLKWRn9rBJPxCf7ZwPw/Zr78rW63spKjqep0x7Mx46fHG2VIEJxn0XK0IQhaZCEIQCEIQBAIwRkJtrOG7JcP1u0UM58XwNJ+OE5IQQuu6I+Ca7OqyRwuPfC9zPsBwmKp6BeHDk0VbX0pPcXNePtGftVooU1BXlH0dXSzUcVNbrsxzYm6WkukhcfXSXD7FGLx0S8TXi+T1stVSZlx2pJ3PccADc6fJXUhW9iE9H3B924SbURVlVSTQTAbRBxdkctzjbcqbIQgEIQgEIQg41NFS1jNNTTxTN8HsDvvUUu3RbwvdZHSmiNNM7m+F2CfjlCEEdqeimrttPi13VroWco52kbeGRlOfD/DnF1ppo4aa5ULImElzCXOac+RahCzrVE2twr20uLk+nfPnnACG4+vvSpCFoCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQf/Z", "photoSource": "RLC-PRC029P-EN_10312025.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 Series R® Model RTWD", "Trane", "BAS-PTS018A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS018A-EN_11152024.pdf", "취입 완료"]], "points": [{"inst": 5, "type": "NCI", "unitDisp": "—", "name": "nciMfgLocation", "note": "Chiller Manufacturing Location"}, {"inst": 6, "type": "NCI", "unitDisp": "—", "name": "nciNoiseRdcnReq", "note": "Default for Noise Reduction Auto/On Request"}, {"inst": 7, "type": "NCI", "unitDisp": "—", "name": "nciRefrigerant", "note": "Chiller Refrigerant Type"}, {"inst": 8, "type": "NCI", "unitDisp": "—", "name": "nciCapacityLim", "note": "Capacity Limit"}, {"inst": 9, "type": "NCI", "unitDisp": "—", "name": "nciChillerEnable", "note": "Default Value for nviChillerEnable"}, {"inst": 10, "type": "NCI", "unitDisp": "—", "name": "nciCoolsetpt", "note": "Relinquished Default Value for nviCoolSetpt"}, {"inst": 11, "type": "NCI", "unitDisp": "—", "name": "nciDefaults", "note": "Default Values / Used to decide if configuration defaults should be used"}, {"inst": 12, "type": "NCI", "unitDisp": "—", "name": "nciDevMajVer", "note": "The major version number for the device"}, {"inst": 13, "type": "NCI", "unitDisp": "—", "name": "nciDevMinVer", "note": "The minor version number for the device"}, {"inst": 14, "type": "NCI", "unitDisp": "—", "name": "nciHeatSetpt", "note": "Default Value for nviHeatSetpt"}, {"inst": 15, "type": "NCI", "unitDisp": "—", "name": "nciLocation", "note": "Location Label"}, {"inst": 16, "type": "NCI", "unitDisp": "—", "name": "nciMinOutTm", "note": "Minimum Send Time"}, {"inst": 17, "type": "NCI", "unitDisp": "—", "name": "nciMode", "note": "Default Value for nviMode"}, {"inst": 18, "type": "NCI", "unitDisp": "—", "name": "nciPwrup", "note": ""}, {"inst": 19, "type": "NCI", "unitDisp": "—", "name": "nciRcvHrtBt", "note": "Receive Heartbeat Time"}, {"inst": 20, "type": "NCI", "unitDisp": "—", "name": "nciSndHrtBt", "note": "Send Heartbeat Time (nciMAXSendTime)"}, {"inst": 21, "type": "NCI", "unitDisp": "—", "name": "nciBuildNum", "note": ""}, {"inst": 22, "type": "NCI", "unitDisp": "—", "name": "nciCRC", "note": "CRC Calculation Result"}, {"inst": 23, "type": "NCI", "unitDisp": "—", "name": "nciDeviceConfig", "note": ""}, {"inst": 24, "type": "NV", "unitDisp": "—", "name": "nviChillerEnable", "note": "Request Start/Stop Chiller · 입력(Recv) · HrtBt X"}, {"inst": 25, "type": "NV", "unitDisp": "—", "name": "nviCoolSetpt", "note": "Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt X"}, {"inst": 26, "type": "NV", "unitDisp": "—", "name": "nviCapacityLim", "note": "Capacity Limit of Chiller · 입력(Recv) · HrtBt X"}, {"inst": 28, "type": "NV", "unitDisp": "—", "name": "nviMode", "note": "Chiller Modes · 입력(Recv) · HrtBt X"}, {"inst": 29, "type": "NV", "unitDisp": "—", "name": "nviHeatSetpt", "note": "Heating Setpoint · 입력(Recv) · HrtBt X"}, {"inst": 32, "type": "NV", "unitDisp": "—", "name": "nviNoiseRdcnReq", "note": "Noise Reduction Auto/On Request · 입력(Recv) · HrtBt X"}, {"inst": 35, "type": "NV", "unitDisp": "—", "name": "nviRequest", "note": "Status Request · 입력(Recv)"}, {"inst": 36, "type": "NV", "unitDisp": "—", "name": "nviTraneVar2", "note": "Comm5 Status · 입력(Recv)"}, {"inst": 37, "type": "NV", "unitDisp": "—", "name": "nvoOnOff", "note": "Chiller On / Off run state · 출력(Send)"}, {"inst": 38, "type": "NV", "unitDisp": "—", "name": "nvoActiveSetpt", "note": "Active Cool or Heat Setpt · 출력(Send)"}, {"inst": 39, "type": "NV", "unitDisp": "—", "name": "nvoActualCapacity", "note": "Actual Running Capacity of Unit · 출력(Send)"}, {"inst": 40, "type": "NV", "unitDisp": "—", "name": "nvoCapacityLim", "note": "Current Capacity Limit Setting of Chiller · 출력(Send)"}, {"inst": 41, "type": "NV", "unitDisp": "—", "name": "nvoLvgCHWTemp", "note": "Leaving Chilled Water Temp · 출력(Send)"}, {"inst": 42, "type": "NV", "unitDisp": "—", "name": "nvoEntCHWTemp", "note": "Entering Chilled Water Temp · 출력(Send)"}, {"inst": 43, "type": "NV", "unitDisp": "—", "name": "nvoEntCndWTemp", "note": "Entering Condenser Water Temp · 출력(Send)"}, {"inst": 44, "type": "NV", "unitDisp": "—", "name": "nvoLvgCndWTemp", "note": "Leaving Condenser Water Temp · 출력(Send)"}, {"inst": 45, "type": "NV", "unitDisp": "—", "name": "nvoAlarmDescr", "note": "Alarm annunciation text · 출력(Send)"}, {"inst": 46, "type": "NV", "unitDisp": "—", "name": "nvoChillerstat", "note": "Chiller States , modes · 출력(Send)"}, {"inst": 47, "type": "NV", "unitDisp": "—", "name": "nvoStatusOutputs", "note": "Status Outputs · 출력(Send)"}, {"inst": 48, "type": "NV", "unitDisp": "—", "name": "nvoCprsrsRunning", "note": "Compressor Running Outputs · 출력(Send)"}, {"inst": 49, "type": "NV", "unitDisp": "—", "name": "nvoEvapWtrPump", "note": "Evaporator Water Pump Request · 출력(Send)"}, {"inst": 50, "type": "NV", "unitDisp": "—", "name": "nvoEvapWtrFlow", "note": "Evaporator Water Flow Status · 출력(Send)"}, {"inst": 51, "type": "NV", "unitDisp": "—", "name": "nvoCondWtrPump", "note": "Condenser Water Pump Request · 출력(Send)"}, {"inst": 52, "type": "NV", "unitDisp": "—", "name": "nvoCondWtrFlow", "note": "Condenser Water Flow Status · 출력(Send)"}, {"inst": 53, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorTemp", "note": "Outdoor Air Temperature · 출력(Send)"}, {"inst": 57, "type": "NV", "unitDisp": "—", "name": "nvoCondControl", "note": "Condenser Control Output · 출력(Send)"}, {"inst": 58, "type": "NV", "unitDisp": "—", "name": "nvoEvapAprchTmp", "note": "Evaporator Approach Temperature · 출력(Send)"}, {"inst": 59, "type": "NV", "unitDisp": "—", "name": "nvoCondAprchTmp", "note": "Condenser Approach Temperature · 출력(Send)"}, {"inst": 64, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtPrsC1", "note": "Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send)"}, {"inst": 65, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtPrsC2", "note": "Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send)"}, {"inst": 66, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtTmpC1", "note": "Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send)"}, {"inst": 67, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtTmpC2", "note": "Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send)"}, {"inst": 68, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtPrsC1", "note": "Condenser Refrigerant Pressure - Circuit 1 · 출력(Send)"}, {"inst": 69, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtPrsC2", "note": "Condenser Refrigerant Pressure - Circuit 2 · 출력(Send)"}, {"inst": 70, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtTmpC1", "note": "Condenser Refrigerant Temperature - Circuit 1 · 출력(Send)"}, {"inst": 71, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtTmpC2", "note": "Condenser Refrigerant Temperature - Circuit 2 · 출력(Send)"}, {"inst": 72, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC1", "note": "Air Flow Percent – Circuit 1 · 출력(Send)"}, {"inst": 73, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC2", "note": "Air Flow Percent – Circuit 2 · 출력(Send)"}, {"inst": 76, "type": "NV", "unitDisp": "—", "name": "nvoHiSideOilPrsA", "note": "High Side Oil Pressure - Compressor 1A · 출력(Send)"}, {"inst": 77, "type": "NV", "unitDisp": "—", "name": "nvoHiSideOilPrsB", "note": "High Side Oil Pressure - Compressor 1B · 출력(Send)"}, {"inst": 79, "type": "NV", "unitDisp": "—", "name": "nvoHiSideOilPrsD", "note": "High Side Oil Pressure - Compressor 2A · 출력(Send)"}, {"inst": 80, "type": "NV", "unitDisp": "—", "name": "nvoHiSideOilPrsE", "note": "High Side Oil Pressure - Compressor 2B · 출력(Send)"}, {"inst": 88, "type": "NV", "unitDisp": "—", "name": "nvoOilTempA", "note": "Oil Temperature - Compressor 1A · 출력(Send)"}, {"inst": 91, "type": "NV", "unitDisp": "—", "name": "nvoOilTempD", "note": "Oil Temperature - Compressor 2A · 출력(Send)"}, {"inst": 94, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpA", "note": "Refrigerant Discharge Temperature - Compressor 1A · 출력(Send)"}, {"inst": 95, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpB", "note": "Refrigerant Discharge Temperature - Compressor 1B · 출력(Send)"}, {"inst": 97, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpD", "note": "Refrigerant Discharge Temperature - Compressor 2A · 출력(Send)"}, {"inst": 98, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpE", "note": "Refrigerant Discharge Temperature - Compressor 2B · 출력(Send)"}, {"inst": 100, "type": "NV", "unitDisp": "—", "name": "nvoVoltageA", "note": "Voltage Per Phase – Compressor 1A · 출력(Send)"}, {"inst": 101, "type": "NV", "unitDisp": "—", "name": "nvoVoltageB", "note": "Voltage Per Phase – Compressor 1B · 출력(Send)"}, {"inst": 102, "type": "NV", "unitDisp": "—", "name": "nvoVoltageD", "note": "Voltage Per Phase – Compressor 2A · 출력(Send)"}, {"inst": 103, "type": "NV", "unitDisp": "—", "name": "nvoVoltageE", "note": "Voltage Per Phase – Compressor 2B · 출력(Send)"}, {"inst": 106, "type": "NV", "unitDisp": "—", "name": "nvoCurrentA", "note": "Current Per Line – Compressor 1A · 출력(Send)"}, {"inst": 107, "type": "NV", "unitDisp": "—", "name": "nvoCurrentB", "note": "Current Per Line – Compressor 1B · 출력(Send)"}, {"inst": 109, "type": "NV", "unitDisp": "—", "name": "nvoCurrentD", "note": "Current Per Line – Compressor 2A · 출력(Send)"}, {"inst": 110, "type": "NV", "unitDisp": "—", "name": "nvoCurrentE", "note": "Current Per Line – Compressor 2B · 출력(Send)"}, {"inst": 112, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmA", "note": "Starts and Run Time – Compressor 1A · 출력(Send)"}, {"inst": 113, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmB", "note": "Starts and Run Time – Compressor 1B · 출력(Send)"}, {"inst": 115, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmD", "note": "Starts and Run Time – Compressor 2A · 출력(Send)"}, {"inst": 116, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmE", "note": "Starts and Run Time – Compressor 2B · 출력(Send)"}, {"inst": 118, "type": "NV", "unitDisp": "—", "name": "nvoUnitPower", "note": "Unit Power Consumption · 출력(Send)"}, {"inst": 133, "type": "NV", "unitDisp": "—", "name": "nvoStatus", "note": "Status Response · 출력(Send)"}, {"inst": 134, "type": "NV", "unitDisp": "—", "name": "nvoTraneVar9", "note": "Comm5 Status · 출력(Send)"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — Sintesis™ Model RTAF (LonTalk)", "name": "Symbio™ 800 Sintesis™ Model RTAF", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 79점", "has": {"spec": false, "points": true}, "spec": [], "comm": [["LonTalk", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [], "variants": [], "photo": null, "photoSource": null, "docs": [["포인트리스트", "Symbio™ 800 Sintesis RTAF 공랭 스크류 냉동기 — LonTalk", "Trane", "BAS-PTS014A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS014A-EN_11152024.pdf", "취입 완료"]], "points": [{"inst": 2, "type": "NCI", "unitDisp": "—", "name": "nciChillerType", "note": "UCPT chiller type _ _"}, {"inst": 3, "type": "NCI", "unitDisp": "—", "name": "nciHtRcvyReq", "note": "SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request"}, {"inst": 4, "type": "NCI", "unitDisp": "—", "name": "nciHtRcvySetpt", "note": "SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input"}, {"inst": 5, "type": "NCI", "unitDisp": "—", "name": "nciMfgLocation", "note": "UCPT manufacturing location _ _ · Chiller Manufacturing Location"}, {"inst": 6, "type": "NCI", "unitDisp": "—", "name": "nciNoiseRdcnReq", "note": "SNVT switch _ · Relinquished Default for Noise Reduction Auto/On Request"}, {"inst": 7, "type": "NCI", "unitDisp": "—", "name": "nciRefrigerant", "note": "UCPT refrig type _ _ · Chiller Refrigerant Type"}, {"inst": 8, "type": "NCI", "unitDisp": "—", "name": "nciCapacityLim", "note": "SCPTCapacityLimit · Capacity Limit"}, {"inst": 9, "type": "NCI", "unitDisp": "—", "name": "nciChillerEnable", "note": "SCPTChillerEnable · Relinquished Default Value for nviChillerEnable"}, {"inst": 10, "type": "NCI", "unitDisp": "—", "name": "nciCoolsetpt", "note": "SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt"}, {"inst": 11, "type": "NCI", "unitDisp": "—", "name": "nciDefaults", "note": "SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used"}, {"inst": 12, "type": "NCI", "unitDisp": "—", "name": "nciDevMajVer", "note": "SCPTdevMajVer · The major version number for the device"}, {"inst": 13, "type": "NCI", "unitDisp": "—", "name": "nciDevMinVer", "note": "SCPTdevMinVer · The minor version number for the device"}, {"inst": 15, "type": "NCI", "unitDisp": "—", "name": "nciLocation", "note": "SCPTlocation · Location Label"}, {"inst": 16, "type": "NCI", "unitDisp": "—", "name": "nciMinOutTm", "note": "SCPTminSendTime · Minimum Send Time"}, {"inst": 17, "type": "NCI", "unitDisp": "—", "name": "nciMode", "note": "SCPTHVACmode · Relinquished Default Value for nviMode"}, {"inst": 18, "type": "NCI", "unitDisp": "—", "name": "nciPwrup", "note": "SCPTpwrUpDelay · Power Up Delay"}, {"inst": 19, "type": "NCI", "unitDisp": "—", "name": "nciRcvHrtBt", "note": "SCPTmaxRcvTime · Receive Heartbeat Time"}, {"inst": 20, "type": "NCI", "unitDisp": "—", "name": "nciSndHrtBt", "note": "SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)"}, {"inst": 21, "type": "NCI", "unitDisp": "—", "name": "nciBuildNum", "note": "U16 · Device Build Number"}, {"inst": 22, "type": "NCI", "unitDisp": "—", "name": "nciCRC", "note": "UCPT crc _ · CRC calculation result"}, {"inst": 23, "type": "NCI", "unitDisp": "—", "name": "nciDeviceConfig", "note": "U16 · Device Configuration Choices"}, {"inst": 24, "type": "NV", "unitDisp": "—", "name": "nviChillerEnable", "note": "SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt X"}, {"inst": 25, "type": "NV", "unitDisp": "—", "name": "nviCoolSetpt", "note": "SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt X"}, {"inst": 26, "type": "NV", "unitDisp": "—", "name": "nviCapacityLim", "note": "SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt X"}, {"inst": 28, "type": "NV", "unitDisp": "—", "name": "nviMode", "note": "SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt X"}, {"inst": 32, "type": "NV", "unitDisp": "—", "name": "nviNoiseRdcnReq", "note": "SNVT switch (2-state) _ · Noise Reduction Auto/On Request · 입력(Recv) · HrtBt X"}, {"inst": 33, "type": "NV", "unitDisp": "—", "name": "nviHtRcvySetpt", "note": "SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv)"}, {"inst": 34, "type": "NV", "unitDisp": "—", "name": "nviHtRcvyReq", "note": "SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv)"}, {"inst": 35, "type": "NV", "unitDisp": "—", "name": "nviRequest", "note": "SNVT obj request _ _ · Status Request · 입력(Recv)"}, {"inst": 36, "type": "NV", "unitDisp": "—", "name": "nviTraneVar2", "note": "UNVT c5c _ · Comm5 Status · 입력(Recv)"}, {"inst": 37, "type": "NV", "unitDisp": "—", "name": "nvoOnOff", "note": "SNVT switch _ · Chiller On / Off run state · 출력(Send)"}, {"inst": 38, "type": "NV", "unitDisp": "—", "name": "nvoActiveSetpt", "note": "SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send)"}, {"inst": 39, "type": "NV", "unitDisp": "—", "name": "nvoActualCapacity", "note": "SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send)"}, {"inst": 40, "type": "NV", "unitDisp": "—", "name": "nvoCapacityLim", "note": "SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send)"}, {"inst": 41, "type": "NV", "unitDisp": "—", "name": "nvoLvgCHWTemp", "note": "SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send)"}, {"inst": 42, "type": "NV", "unitDisp": "—", "name": "nvoEntCHWTemp", "note": "SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send)"}, {"inst": 45, "type": "NV", "unitDisp": "—", "name": "nvoAlarmDescr", "note": "SNVT str asc _ _ · Alarm annunciation text · 출력(Send)"}, {"inst": 46, "type": "NV", "unitDisp": "—", "name": "nvoChillerstat", "note": "SNVT chlr stat _ _ · Chiller States , modes · 출력(Send)"}, {"inst": 47, "type": "NV", "unitDisp": "—", "name": "nvoStatusOutputs", "note": "SNVT state _ · Status Outputs · 출력(Send)"}, {"inst": 48, "type": "NV", "unitDisp": "—", "name": "nvoCprsrsRunning", "note": "SNVT state _ · Compressor Running Outputs · 출력(Send)"}, {"inst": 49, "type": "NV", "unitDisp": "—", "name": "nvoEvapWtrPump", "note": "SNVT switch _ · Evaporator Water Pump Request · 출력(Send)"}, {"inst": 50, "type": "NV", "unitDisp": "—", "name": "nvoEvapWtrFlow", "note": "SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send)"}, {"inst": 53, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send)"}, {"inst": 58, "type": "NV", "unitDisp": "—", "name": "nvoEvapAprchTmp", "note": "SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send)"}, {"inst": 60, "type": "NV", "unitDisp": "—", "name": "nvoSecCndEntWTmp", "note": "SNVT temp p _ _ · Second Condenser Entering Water Temperature · 출력(Send)"}, {"inst": 61, "type": "NV", "unitDisp": "—", "name": "nvoSecCndLvgWTmp", "note": "SNVT temp p _ _ · Second Condenser Leaving Water Temperature · 출력(Send)"}, {"inst": 64, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtPrsC1", "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send)"}, {"inst": 65, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtPrsC2", "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send)"}, {"inst": 66, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtTmpC1", "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send)"}, {"inst": 67, "type": "NV", "unitDisp": "—", "name": "nvoEvapRfgtTmpC2", "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send)"}, {"inst": 68, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtPrsC1", "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send)"}, {"inst": 69, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtPrsC2", "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send)"}, {"inst": 70, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtTmpC1", "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send)"}, {"inst": 71, "type": "NV", "unitDisp": "—", "name": "nvoCondRfgtTmpC2", "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send)"}, {"inst": 72, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC1", "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send)"}, {"inst": 73, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC2", "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send)"}, {"inst": 88, "type": "NV", "unitDisp": "—", "name": "nvoOilTempA", "note": "SNVT temp p _ _ · Oil Temperature - Compressor A · 출력(Send)"}, {"inst": 89, "type": "NV", "unitDisp": "—", "name": "nvoOilTempB", "note": "SNVT temp p _ _ · Oil Temperature - Compressor B · 출력(Send)"}, {"inst": 91, "type": "NV", "unitDisp": "—", "name": "nvoOilTempD", "note": "SNVT temp p _ _ · Oil Temperature - Compressor D · 출력(Send)"}, {"inst": 92, "type": "NV", "unitDisp": "—", "name": "nvoOilTempE", "note": "SNVT temp p _ _ · Oil Temperature - Compressor E · 출력(Send)"}, {"inst": 94, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpA", "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send)"}, {"inst": 95, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpA", "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor B · 출력(Send)"}, {"inst": 97, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpD", "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor D · 출력(Send)"}, {"inst": 98, "type": "NV", "unitDisp": "—", "name": "nvoRfgtDischTmpE", "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor E · 출력(Send)"}, {"inst": 100, "type": "NV", "unitDisp": "—", "name": "nvoVoltageA", "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send)"}, {"inst": 101, "type": "NV", "unitDisp": "—", "name": "nvoVoltageB", "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor B · 출력(Send)"}, {"inst": 103, "type": "NV", "unitDisp": "—", "name": "nvoVoltageD", "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor D · 출력(Send)"}, {"inst": 104, "type": "NV", "unitDisp": "—", "name": "nvoVoltageE", "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor E · 출력(Send)"}, {"inst": 106, "type": "NV", "unitDisp": "—", "name": "nvoCurrentA", "note": "UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send)"}, {"inst": 107, "type": "NV", "unitDisp": "—", "name": "nvoCurrentB", "note": "UNVT 3phase current _ _ · Current Per Line – Compressor B · 출력(Send)"}, {"inst": 109, "type": "NV", "unitDisp": "—", "name": "nvoCurrentD", "note": "UNVT 3phase current _ _ · Current Per Line – Compressor D · 출력(Send)"}, {"inst": 110, "type": "NV", "unitDisp": "—", "name": "nvoCurrentE", "note": "UNVT 3phase current _ _ · Current Per Line – Compressor E · 출력(Send)"}, {"inst": 112, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmA", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send)"}, {"inst": 113, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmB", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send)"}, {"inst": 115, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmD", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send)"}, {"inst": 116, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmE", "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor E · 출력(Send)"}, {"inst": 118, "type": "NV", "unitDisp": "—", "name": "nvoUnitPower", "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send)"}, {"inst": 133, "type": "NV", "unitDisp": "—", "name": "nvoStatus", "note": "SNVT obj status _ _ · Status Response · 출력(Send)"}, {"inst": 134, "type": "NV", "unitDisp": "—", "name": "nvoTraneVar9", "note": "UNVT c5s _ · Trane Comm 5 Status (obsolete) · 출력(Send)"}]}]}, "l3": {"e5": ["확보", "[Trane Symbio 800 IntelliCore Split(RAUK) 포인트리스트](https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS036A-EN_12042024.pdf) — 취입 완료(136점) · [Trane Symbio 700 RTU](https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS001A-EN_11082024.pdf) · 원본 통합가이드 — [Carrier i-Vu BACnet Integration Guide](https://www.shareddocs.com/hvac/docs/1000/Public/03/11-808-357-01.pdf) · Siemens Desigo 애플리케이션 라이브러리"], "e6": ["확보", "**Belimo EDE 파일(zip) 취입** — [제품 페이지](https://www.belimo.com/ch/shop/en_GB/p?code=LMV-D3-MOD) · VAV 박스 OEM 선정표(정격풍량·인렛구경)"], "e7": ["미확보", "FCU 카탈로그 + 게이트웨이 포인트 맵 — Belimo 밸브 액추에이터 문서가 [File Archive](https://www.belimo.com/ch/en_GB/support-eu/support-services/file-history)에 공개 — [Carrier ChillerVu Application Guide](https://www.shareddocs.com/hvac/docs/1000/Public/0E/11-808-535-01.pdf)"], "e8": ["확보", "실내기 정격(냉난방능력·소비전력) — [LG ACP 포인트리스트](https://rji-sales.com/wp-content/uploads/2014/03/LG_BacNet_Submittal_PointsList_PQNFB17C1.pdf) · [삼성 MIM-B17BN](https://s3.amazonaws.com/samsung-files/Tech_Files/Controls/Central+Control/Submittals/MIM-B17BN_MIM-B17BUN+SUBMITTAL_BAC2.5_092017A.PDF) · [Daikin DMS502B71](https://daikincomfort.com/docs/default-source/interface-for-use-bacnet-/eg-dms502b71bacnet-guide.pdf)"], "e9": ["일부 확보", "정격 성능표(냉동능력·COP 곡선) — [York YVAA/YVFA BACnet·Modbus 데이터맵](https://docs.johnsoncontrols.com/chillers/v/u/YORK/en-US/YVAA-YVFA-YAGK-Native-BACnet-and-Modbus-N2-Data-Map/322)"], "e10": ["미확보", "냉각탑 성능표 — 설계 습구·어프로치·레인지 3온도가 필수 (제조사 선정 시트)"], "e11": ["미확보", "보일러 카탈로그 + 효율곡선(부분부하·수온)"], "e12": ["미확보", "판형 열교환기 선정표 / 전열교환기 카탈로그"], "e13": ["미확보", "송풍기 성능곡선 — **곡선계수가 아니라 유량-압력 점 배열**로 확보할 것"], "e14": ["일부 확보", "[Grundfos CIM/CIU BACnet Functional Profile](https://api.grundfos.com/literature/Grundfosliterature-6012933.pdf) · 펌프 성능곡선(Q-H) 점 배열"], "e15": ["일부 확보", "[Danfoss VLT Modbus RTU 운영지침](https://files.danfoss.com/download/Drives/MG10S202.pdf) · [Modbus TCP 모듈](https://files.danfoss.com/download/Drives/MG17N102.pdf) · [ABB ACH580 문서](https://library.abb.com/r?cid=9AAC182825&lang=en)"], "e16": ["미확보", "**[Belimo EDE CSV](https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_EDE_File_TEM.csv)** — 기계판독 실물 · [Belimo File Archive](https://www.belimo.com/ch/en_GB/support-eu/support-services/file-history)"], "e19": ["미확보", "디지털 계전기·전력미터 Modbus 맵 — [BTL 목록](https://www.bacnetinternational.net/btl/)에서 Schneider·LS 검색"], "e20": ["미확보", "DALI 게이트웨이 사양"], "e21": ["미확보", "화재 수신기 연동 접점표 (감시 전용)"], "e22": ["미확보", "승강기 벤더 BMS 연동 인터페이스 사양"], "e23": ["미확보", "NVR·출입 컨트롤러 연동 API/접점표"], "e24": ["미확보", "IAQ 센서 통신 사양 + 실내공기질 관리법 유지기준 원문"], "e25": ["미확보", "부스터 펌프 유닛·수위계 통신 사양"]}, "domOrder": ["공기측 설비", "열원·수측 설비", "반송·구동", "계측·제어", "전력 설비", "조명·차양", "방재", "승강", "보안·출입", "환경·공기질", "급배수·위생"]}</script>
<script>
(function(){
"use strict";
var D = JSON.parse(document.getElementById('data').textContent);
var nav = document.getElementById('nav'), main = document.getElementById('main'), q = document.getElementById('q');
var cur = 'home', tab = 'pt', mi = 0, kindF = '', gradeF = '', term = '';
var vsel = 0;   // 고른 형번 (variants) — 모델을 바꾸면 0 으로 되돌린다
var ssel = 0;   // 고른 사양 표
var searchAll_on = false;   // 전체 검색 화면인가

function esc(s){return String(s==null?'':s).replace(/[&<>"]/g,function(c){
  return {'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;'}[c];});}
function fmt(s){ // 마크다운 조각 → HTML
  s = esc(s);
  s = s.replace(/`([^`]+)`/g,'<code>$1</code>');
  s = s.replace(/\*\*([^*]+)\*\*/g,'<b>$1</b>');
  s = s.replace(/\[([^\]]+)\]\(([^)]+)\)/g,'<a href="$2" target="_blank" rel="noopener">$1</a>');
  s = s.replace(/✓/g,'<span class="ok">✓</span>').replace(/★/g,'<span class="no">★</span>');
  return s;
}
var NUMCOL = /^(인스턴스|종류|단위|등급|수량|값)$/;

// ── 좌측 목록
function buildNav(){
  var h = '<div class="gh">시작</div><button data-id="home">홈 — 현업은 이렇게 봐요<i></i></button>';
  D.domOrder.forEach(function(dm){
    var list = D.equips.filter(function(e){return e.domain===dm;});
    if(!list.length) return;
    if(list.length>1) h += '<div class="gh">'+esc(dm)+'</div>';
    else h += '<div class="gh" style="height:6px"></div>';
    list.forEach(function(e){
      var nm = (D.models[e.id]||[]).length;
      // 사양이 있는 모델 수까지 보여 준다 — 없으면 어느 계열을 눌러야 할지 알 수 없다
      var ns = (D.models[e.id]||[]).filter(hasSpec).length;
      h += '<button data-id="'+e.id+'">'+esc(e.title)+'<i>'+e.np+(nm?' · M'+nm:'')
         + (ns?' · <b class="sm">S'+ns+'</b>':'')+'</i></button>';
    });
  });
  nav.innerHTML = h;
  nav.querySelectorAll('button').forEach(function(b){
    b.addEventListener('click',function(){ cur=b.dataset.id; tab='pt'; mi=0; vsel=0; ssel=0; pageOf={}; kindF=''; gradeF=''; render(); });
  });
}
function markNav(){ nav.querySelectorAll('button').forEach(function(b){
  b.setAttribute('aria-current', b.dataset.id===cur ? 'true':'false'); }); }

// ── 표
// 표가 길면 나눠 그린다. 1,537행짜리 오브젝트 목록을 한 번에 그리면
// 화면이 끝없이 늘어나고 원하는 줄을 찾을 수 없다 (밀러의 법칙 — 덩어리로 끊는다).
var PAGE = 60;
var sortOf = {};        // 표 키 → {col, dir}
// 맨 앞의 수를 값으로 본다. '13 W' 와 '2 W' 는 단위가 붙어 있어도 13 > 2 다 —
// 문자열로 견주면 '13' 이 '2' 보다 앞서 정렬이 뒤집힌다.
function numOf(x){
  var m = String(x).replace(/,/g,'').match(/-?\d+(\.\d+)?/);
  return m ? parseFloat(m[0]) : NaN;
}
function cmpCell(a,b){
  var na = numOf(a), nb = numOf(b);
  var ae = String(a).trim(), be = String(b).trim();
  var empty = function(v){ return !v || v === '—' || v === '-'; };
  if(empty(ae) !== empty(be)) return empty(ae) ? 1 : -1;   // 빈 칸은 항상 뒤로
  if(!isNaN(na) && !isNaN(nb) && na !== nb) return na - nb;
  return ae.localeCompare(be, 'ko');
}
var pageOf = {};        // 표 키 → 현재 쪽
function pageKey(t){ return (t.key || (t.header||[]).join('|')).slice(0,80); }

function pager(key, total, page, pages){
  if(pages < 2) return '';
  var from = page*PAGE+1, to = Math.min(total, (page+1)*PAGE);
  return '<div class="pg" data-pk="'+esc(key)+'">'
    + '<button class="pgb" data-go="0" '+(page?'':'disabled')+'>처음</button>'
    + '<button class="pgb" data-go="'+(page-1)+'" '+(page?'':'disabled')+'>이전</button>'
    + '<span class="pgn"><b>'+from+'–'+to+'</b> / '+total+'행 · '+(page+1)+'/'+pages+'쪽</span>'
    + '<button class="pgb" data-go="'+(page+1)+'" '+(page<pages-1?'':'disabled')+'>다음</button>'
    + '<button class="pgb" data-go="'+(pages-1)+'" '+(page<pages-1?'':'disabled')+'>끝</button>'
    + '</div>';
}

function table(t, opts){
  opts = opts||{};
  var ki = t.header.findIndex(function(c){return /종류/.test(c);});
  var gi = t.header.findIndex(function(c){return /등급/.test(c);});
  var rows = t.rows.filter(function(r){
    if(kindF && ki>=0 && String(r[ki]).indexOf(kindF)<0) return false;
    if(gradeF && gi>=0 && String(r[gi]).indexOf(gradeF)<0) return false;
    if(term && r.join(' ').toLowerCase().indexOf(term)<0) return false;
    return true;
  });
  if(!rows.length) return '';
  // 긴 표만 쪽으로 나눈다. 짧은 표까지 나누면 오히려 손이 더 간다.
  var key = pageKey(t), total = rows.length, pages = 1, page = 0, ctrl = '';
  var rowsAll = rows;
  if(!opts.nopage && total > PAGE){
    pages = Math.ceil(total/PAGE);
    page = Math.min(pageOf[key]||0, pages-1);
    ctrl = pager(key, total, page, pages);
    rows = rows.slice(page*PAGE, (page+1)*PAGE);
  }
  var so = sortOf[key];
  if(so){
    rowsAll.sort(function(x,y){ return cmpCell(x[so.col], y[so.col]) * so.dir; });
    rows = (!opts.nopage && total > PAGE) ? rowsAll.slice(page*PAGE,(page+1)*PAGE) : rowsAll;
  }
  var h = ctrl + '<div class="tw"><table data-tk="'+esc(key)+'"><thead><tr>';
  t.header.forEach(function(c,i){
    var mark = so && so.col===i ? (so.dir>0?' ▲':' ▼') : '';
    h += '<th class="srt" data-col="'+i+'">'+fmt(c)+'<i class="sa">'+mark+'</i></th>';
  });
  h += '</tr></thead><tbody>';
  rows.forEach(function(r){
    h += '<tr>';
    r.forEach(function(c,i){
      var cls = NUMCOL.test(t.header[i]) || /^\d/.test(String(c)) ? ' class="n"' : '';
      h += '<td'+cls+'>'+fmt(c)+'</td>';
    });
    h += '</tr>';
  });
  return h + '</tbody></table></div>' + (pages>1 ? ctrl : '');
}
function counted(tabs){ return tabs.reduce(function(a,t){return a+t.rows.length;},0); }

// ── 필터 바
function kindChips(tabs){
  var ki=-1, set={};
  tabs.forEach(function(t){
    var i = t.header.findIndex(function(c){return /종류/.test(c);});
    if(i<0) return; ki=i;
    t.rows.forEach(function(r){ String(r[i]).split('/').forEach(function(k){
      k=k.trim(); if(k && k!=='—') set[k]=1; }); });
  });
  if(ki<0) return '';
  var ks = Object.keys(set).sort();
  if(ks.length<2) return '';
  var h = '<div class="bar"><button class="chip" data-kind="" aria-pressed="'+(!kindF)+'">전체</button>';
  ks.forEach(function(k){ h += '<button class="chip" data-kind="'+esc(k)+'" aria-pressed="'+(kindF===k)+'">'+esc(k)+'</button>'; });
  var gset = {};
  tabs.forEach(function(t){
    var i = t.header.findIndex(function(c){return /등급/.test(c);});
    if(i<0) return;
    t.rows.forEach(function(r){ var g=String(r[i]).trim(); if(g) gset[g]=1; });
  });
  Object.keys(gset).forEach(function(g){
    h += '<button class="chip" data-grade="'+esc(g)+'" aria-pressed="'+(gradeF===g)+'">'+esc(g)+'</button>';
  });
  return h + '<span class="sp" id="cnt"></span></div>';
}

// ── 화면
// 모든 모델을 가로질러 찾는다. 표 안 필터만으로는 '이 오브젝트명이 어느 모델에
// 있나'를 알 수 없다 — 모델을 하나씩 열어 봐야 했다.
function searchAll(t){
  var hitEq = [], hitMd = [], hitPt = [], hitSp = [];
  D.equips.forEach(function(e){
    if((e.title+' '+e.domain+' '+(e.head||'')).toLowerCase().indexOf(t)>=0)
      hitEq.push({eq:e});
  });
  Object.keys(D.models).forEach(function(eid){
    var e = D.equips.filter(function(x){return x.id===eid;})[0];
    (D.models[eid]||[]).forEach(function(m, mi){
      if((m.name+' '+m.model+' '+m.vendor+' '+m.cat+' '+m.tag).toLowerCase().indexOf(t)>=0)
        hitMd.push({eq:e, m:m, mi:mi});
      (m.points||[]).forEach(function(p){
        if(hitPt.length>400) return;
        if((p.name+' '+(p.note||'')).toLowerCase().indexOf(t)>=0)
          hitPt.push({eq:e, m:m, mi:mi, p:p});
      });
      (m.variants||[]).forEach(function(v){
        (v.spec||[]).forEach(function(r){
          if(hitSp.length>200) return;
          if((r[0]+' '+r[1]).toLowerCase().indexOf(t)>=0)
            hitSp.push({eq:e, m:m, mi:mi, code:v.code, r:r});
        });
      });
      (m.specTables||[]).forEach(function(st){
        if(hitSp.length>200) return;
        if((st.title||'').toLowerCase().indexOf(t)>=0)
          hitSp.push({eq:e, m:m, mi:mi, code:'', r:[st.title, st.rows.length+'행', '', st.source||'']});
      });
    });
  });
  return {eq:hitEq, md:hitMd, pt:hitPt, sp:hitSp};
}

function renderSearch(){
  var r = searchAll(term), n = r.eq.length+r.md.length+r.pt.length+r.sp.length;
  var h = '<div class="hd"><div class="dom">전체 검색</div><h1>'+esc(q.value.trim())+'</h1>'
        + '<div class="tag">모든 모델을 가로질러 찾았어요 — 결과 <b class="num">'+n+'</b>건'
        + (r.pt.length>400?' (포인트는 400건까지)':'')+'</div></div><div class="wrap">';
  if(!n) return h + '<div class="sec">찾은 게 없어요</div></div>';
  if(r.md.length) h += sec('모델', r.md.length)
    + table({header:['장비','모델','제조사','포인트','사양'],
             rows:r.md.map(function(x){ return [
               '[['+x.eq.id+'|'+x.mi+'|'+esc(x.eq.title)+']]', x.m.name, x.m.vendor,
               (x.m.points||[]).length, specCount(x.m)]; }), key:'srchmd', nopage:true});
  if(r.pt.length) h += sec('오브젝트', r.pt.length)
    + table({header:['장비','모델','종류','인스턴스','오브젝트명'],
             rows:r.pt.map(function(x){ return [
               '[['+x.eq.id+'|'+x.mi+'|'+esc(x.eq.title)+']]', x.m.name,
               x.p.type, x.p.inst, x.p.name]; }), key:'srchpt'});
  if(r.sp.length) h += sec('사양', r.sp.length)
    + table({header:['장비','모델','형번','항목','값'],
             rows:r.sp.map(function(x){ return [
               '[['+x.eq.id+'|'+x.mi+'|'+esc(x.eq.title)+']]', x.m.name, x.code||'—',
               x.r[0], x.r[1]]; }), key:'srchsp'});
  if(r.eq.length) h += sec('장비 계열', r.eq.length)
    + table({header:['계열','도메인'], rows:r.eq.map(function(x){ return [
        '[['+x.eq.id+'|0|'+esc(x.eq.title)+']]', x.eq.domain]; }), key:'srcheq', nopage:true});
  return h + '</div>';
}

function renderHome(){
  return '<div class="home"><h1>현업은 장비 정보를 이렇게 봐요</h1>'
   + '<p class="lead">건설·설비 현장은 장비 정보를 단계마다 다른 문서로 나눠서 봐요. '
   + '다섯 문서가 공통으로 지키는 규칙이 있는데, 이 카탈로그도 그 규칙을 따라요.</p>'
   + '<div class="rows">'
   + row('설계','장비일람표','도면 안의 표예요. 태그(<code>AHU-1</code>)가 도면 그림과 표의 한 줄을 이어줘요.','1장비 = 1행')
   + row('시공','자재승인원','“이 모델 쓸게요”라고 내는 문서예요. 일람표가 요구한 값과 제품 실제 값을 맞춰봐요.','값 대조')
   + row('관제','포인트 리스트','장비마다 <code>AI/AO/DI/DO</code>가 몇 점인지 적어요. 이름 규칙이 따로 있어요.','오브젝트 목록')
   + row('준공','O&amp;M 매뉴얼','데이터시트와 매뉴얼에 <b>그 현장의 실제 값</b>(명판·설정값·위치)을 더해요.','현장 실측값')
   + row('운영','COBie','엑셀 탭 하나가 데이터베이스 표 하나예요. 유지보수 시스템에 그대로 넣어요.','국제 표준')
   + row('국내','유지관리기준','국토부 고시 제2023-695호. <b>장비일람표의 모델명·용량·위치가 최신인지</b>를 점검해요.','법정 요구')
   + '</div>'
   + '<h1 style="margin-top:28px;font-size:16px">다섯 문서의 공통 규칙</h1>'
   + '<div class="rows">'
   + row('규칙 1','표 한 장으로 봐요','장비일람표도 포인트 리스트도 COBie도 전부 스프레드시트예요.','1행 = 1항목')
   + row('규칙 2','태그가 문서를 이어요','<code>AHU-1</code> 하나가 도면·일람표·승인원·포인트리스트·유지보수대장에 다 나와요.','연결 키')
   + row('규칙 3','모델과 현장 1대를 나눠요','COBie도 Type 탭(모델)과 Component 탭(설치된 개체)을 나눠요.','우리와 같은 구조')
   + '</div>'
   + '<h1 style="margin-top:28px;font-size:16px">포인트 수가 층마다 달라요</h1>'
   + '<div class="rows">'
   + row('공통','장비 종류의 최소 공통','모델이 무엇이든 항상 있는 포인트예요. 왼쪽에서 장비를 고르면 이게 나와요.','계열당 10~35')
   + row('부속 포함','부속까지 펼친 것','공조기 1대 = 급기팬 + 환기팬 + 코일 + 댐퍼 4개 + 필터 + 인버터 2대예요.','1대당 30~120')
   + row('모델','그 모델이 내보내는 전부','제조사 문서가 있어야 채워져요. <b>냉동기 원심 기종은 217점</b>이에요.','모델당 30~300')
   + '</div>'
   + '<p class="lead" style="margin-top:18px">왼쪽에서 장비를 고르고, 위쪽 <b>모델</b> 탭을 누르면 실제 오브젝트 목록을 볼 수 있어요.</p>'
   + '</div>';
}
function row(k,t,d,r){
  return '<div><div class="k">'+k+'</div><div class="v"><b>'+t+'</b><p>'+d+'</p></div>'
       + '<div class="r">'+r+'</div></div>';
}

function renderEquip(e){
  var models = D.models[e.id]||[], l3 = D.l3[e.id];
  var h = '<div class="hd"><div class="dom">'+esc(e.domain)+'</div><h1>'+esc(e.title)+'</h1>'
        + '<div class="tag">'+fmt(e.head)+'</div></div>';
  h += '<div class="tabs">'
     + tb('pt','포인트',e.np) + tb('sp','사양',e.ns) + tb('md','모델',models.length) + '</div>';
  if(tab==='pt'){
    h += kindChips(e.points);
    h += '<div class="wrap">' + e.points.map(function(t){return table(t);}).join('');
    h += emptyIf(e.points) + '</div>';
  } else if(tab==='sp'){
    h += '<div class="wrap">' + e.spec.map(function(t){return table(t);}).join('') + emptyIf(e.spec) + '</div>';
    if(e.notes.length) h += '<div class="msg"><b>참고</b><p>'+fmt(e.notes.map(function(n){
      return n.replace(/^>\s*/,'');}).join(' '))+'</p></div>';
  } else {
    h += renderModels(models, l3);
  }
  return h;
}
function tb(id,label,n){
  return '<button data-tab="'+id+'" aria-selected="'+(tab===id)+'">'+label
       + (n?'<i>'+n+'</i>':'')+'</button>';
}
function emptyIf(tabs){
  var n = tabs.reduce(function(a,t){return a+t.rows.length;},0);
  if(!n) return '<div class="msg"><b>아직 없어요</b><p>이 항목은 채워지지 않았어요.</p></div>';
  return '';
}
function renderModels(models, l3){
  if(!models.length){
    return '<div class="msg"><b>확보한 모델이 아직 없어요</b>'
      + '<p>앞의 사양 탭은 <b>무엇을 채울지</b>만 정해둔 목록이에요. 값은 제조사 문서에서 와요.</p>'
      + '<div class="nx">다음에 받을 문서 — '+esc(l3?l3[1]:'제조사 통신 문서')+'</div></div>';
  }
  var m = models[Math.min(mi, models.length-1)];
  var h = '';
  if(models.length>1){
    // 모델이 20건을 넘으면 이름 전체가 길어 고르기 어렵다.
    // 공통 앞머리(제조사·컨트롤러)를 떼고 **다른 부분만** 보이게 한다.
    var pre = models.length > 1 ? commonPrefix(models.map(function(x){return x.model;})) : '';
    h += (pre ? '<div class="mpre">'+esc(pre.replace(/[\s—·-]+$/,''))+'</div>' : '')
       + '<div class="mlist">' + models.map(function(x,i){
      // 프로토콜은 오른쪽 배지로 따로 보여주므로 이름에서는 뺀다 (중복 표기 방지)
      var lbl = x.model.slice(pre.length).replace(/^[\s—·-]+/,'')
                 .replace(/\s*\((BACnet|LonTalk|Modbus)\)\s*$/i,'') || x.model;
      var pr = (x.comm||[]).map(function(c){return c[0];});
      var tail = pr.length ? '<span class="mpr">'+esc(pr.join('·'))+'</span>' : '';
      var n = (x.points||[]).length, sn = specCount(x);
      var th = x.photo ? '<img class="mth" src="'+x.photo+'" alt="">' : '';
      return '<button data-mi="'+i+'" aria-pressed="'+(i===mi)+'">'+th+esc(lbl)+tail
           + (n ? '<span class="mn">'+n+'</span>' : '')
           + (sn ? '<span class="ms">사양 '+sn+'</span>' : '') + '</button>';
    }).join('') + '</div>';
  }
  // 형번을 골랐으면 그 형번 사진을, 아니면 제품군 사진을 보여 준다.
  var vphoto = (m.variants||[])[Math.min(vsel,(m.variants||[]).length-1)];
  var photo = (vphoto && vphoto.photo) || m.photo;
  var psrc  = (vphoto && vphoto.photo) ? (vphoto.source+' p'+(vphoto.photoPage||1)) : m.photoSource;
  h += '<div class="mtop">'
     + (photo ? '<img class="mpic" src="'+photo+'" alt="" title="'+esc(psrc||'')+'">' : '')
     + '<div class="mtxt"><div class="vd">'+esc(m.vendor)+'</div><h2>'+esc(m.name)+'</h2>'
     + '<p>'+fmt(m.summary)+'</p>'
     + (psrc ? '<div class="psrc">사진 출처 '+esc(psrc)+'</div>' : '')
     + '</div></div>';
  h += '<div class="meta"><span>모델 <code>'+esc(m.model)+'</code></span>'
     + '<span>분류 <code>'+esc(m.cat)+'</code></span><span>태그 <code>'+esc(m.tag)+'</code></span>'
     + '<span>사양값 '+badge(m.has.spec)+'</span><span>오브젝트 목록 '+badge(m.has.points)+'</span></div>';
  h += '<div class="wrap">';
  if(m.spec.length) h += sec('정격 사양', m.spec.length)
    + table({header:['항목','값','단위','조건·비고','근거'], rows:m.spec});
  if(m.comm.length) h += sec('통신', m.comm.length)
    + table({header:['프로토콜','제공','물리계층','근거'], rows:m.comm});
  if(m.io.length) h += sec('하드웨어 입출력 · 레지스터 구성', m.io.length)
    + table({header:['항목','수량·위치','내용','근거'], rows:m.io});
  if(m.elec) h += sec('전기 데이터 — 용량별 전류 · 손실 · 효율', m.elec.rows.length)
    + '<div class="msg" style="margin:0 18px 10px"><p>'+fmt(m.elec.note)+'</p></div>'
    + table({header:m.elec.header, rows:m.elec.rows});
  // 형번별 정격 — 데이터시트 한 장이 형번 하나다. 제품군을 고른 뒤 형번을 고르면
  // 그 형번의 정격이 나온다. 시뮬레이터가 쓰는 값이 여기 있다.
  if((m.variants||[]).length){
    var vs = m.variants, vi = Math.min(vsel, vs.length-1);
    // 형번을 고르기 전에 **나란히 비교**할 수 있어야 한다. 하나씩 눌러 보며
    // 외우게 하면 안 된다 (테슬러 — 복잡함은 도구가 떠안는다).
    var KEYS = [['정격전압', /nominal voltage$/i], ['운전 전력', /power consumption in operation/i],
                ['유지 전력', /power consumption.*(rest|holding)/i], ['토크', /torque motor/i],
                ['구동시간', /running time/i], ['소음', /sound power/i], ['중량', /^weight$/i]];
    var used = KEYS.filter(function(k){
      return vs.some(function(v){ return (v.spec||[]).some(function(r){ return k[1].test(r[0]); }); });
    });
    if(used.length){
      var crows = vs.map(function(v){
        return [v.code].concat(used.map(function(k){
          var r = (v.spec||[]).find(function(x){ return k[1].test(x[0]); });
          if(!r) return '—';
          // 값에 이미 단위가 붙어 있으면 또 붙이지 않는다 ('180 in-lb [20 Nm] in-lb')
          var val = String(r[1]), u = r[2];
          var dup = u && u!=='—' && val.toLowerCase().indexOf(String(u).toLowerCase()) >= 0;
          // 비교표는 한눈에 봐야 하므로 괄호 안 환산값·부연은 잘라낸다
          val = val.replace(/\s*\[[^\]]*\]/g,'').replace(/,\s*(end stop|.*fuse).*$/i,'')
                   .replace(/\s*@.*$/,'').trim();
          return val + (u && u!=='—' && !dup ? ' '+u : '');
        }));
      });
      h += sec('형번 비교 — 핵심 정격', vs.length)
         + table({header:['형번'].concat(used.map(function(k){return k[0];})),
                  rows:crows, key:'vcmp'+m.id});
    }
    h += sec('형번별 상세', vs.length)
       + '<div class="vlist">' + vs.map(function(v,i){
           return '<button data-vi="'+i+'" aria-pressed="'+(i===vi)+'">'
                + (v.photo ? '<img class="vth" src="'+v.photo+'" alt="">' : '')
                + esc(v.code)+'</button>';
         }).join('') + '</div>'
       + table({header:['항목','값','단위','구역','근거'], rows:vs[vi].spec});
  }
  // 카탈로그·설계 가이드에서 뽑은 정격 사양 행렬. 한 줄이 형번 하나이고
  // 열이 속성이라 포인트 표와 구조가 다르다 — 표마다 따로 그린다.
  // 사양 표는 모델 하나에 수십 개까지 붙는다(Ascend 38개). 전부 펼치면 스크롤이
  // 끝나지 않아 원하는 표를 못 찾는다 → **목록에서 골라 하나씩** 본다 (힉의 법칙).
  var sts = m.specTables || [];
  if(sts.length){
    var si = Math.min(ssel, sts.length-1), t = sts[si];
    h += sec('정격 사양', sts.length)
       + '<div class="slist">' + sts.map(function(x,i){
           var qq = (x.quantities||[]).filter(Boolean);
           var lbl = (x.title||'표 '+(i+1)).replace(/^Table\s*\d+\.\s*/,'');
           // 같은 제목이 여러 개면 쪽수로 가른다 — 'General Information' 이 세 개다
           if(sts.filter(function(z){return (z.title||'')===(x.title||'');}).length>1)
             lbl += ' (p'+x.page+')';
           return '<button data-si="'+i+'" aria-pressed="'+(i===si)+'">'
                + esc(lbl.slice(0,34))
                + '<span class="mn">'+x.rows.length+'</span>'
                + (qq.length?'<span class="ms">'+esc(QLABEL[qq[0]]||qq[0])+'</span>':'')
                + '</button>';
         }).join('') + '</div>';
    var uq = [];
    (t.quantities||[]).forEach(function(x){ if(x && uq.indexOf(x)<0) uq.push(x); });
    h += '<div class="qrow">'
       + (t.orientation==='row' ? '<span class="qtag alt">행=항목 · 열=형번</span>' : '')
       + uq.map(function(x){ return '<span class="qtag">'+esc(QLABEL[x]||x)+'</span>'; }).join('')
       + '<span class="qsrc">' + esc(t.source||'') + ' p'+t.page+'</span></div>'
       + table({header:t.header, rows:t.rows, key:'st'+si+(t.source||'')});
  }
  if(m.points.length){
    var pts = m.points.filter(function(p){return p.inst;});
    var hasNote = m.points.some(function(p){return p.note;});
    var head = hasNote ? ['인스턴스','종류','단위','오브젝트명','값 범위 · 상태']
                       : ['인스턴스','종류','단위','오브젝트명'];
    var rows = m.points.map(function(p){
      return hasNote ? [p.inst||'', p.type, p.unitDisp, p.name, p.note||'']
                     : [p.inst, p.type, p.unitDisp, p.name];
    });
    h += sec('오브젝트 목록 — BMS에 이대로 만들어져요', pts.length)
       + kindChips([{header:head, rows:rows}])
       + table({header:head, rows:rows});
  }
  h += sec('근거 문서', m.docs.length)
     + table({header:['종류','제목','발행자','문서번호','발행','경로','상태'],
              rows:m.docs.map(function(d){
                return [d[0],d[1],d[2],d[3],d[4],'['+'열기'+']('+d[5]+')',d[6]];})});
  h += '</div>';
  if(m.gap) h += '<div class="msg"><b>아직 못 채운 것</b><p>'+fmt(m.gap)+'</p></div>';
  return h;
}
function badge(ok){ return ok ? '<span class="ok">있어요</span>' : '<span class="no">아직 없어요</span>'; }
function commonPrefix(a){
  if(a.length<2) return '';
  var p = a[0];
  for(var i=1;i<a.length;i++){
    var j=0; while(j<p.length && j<a[i].length && p[j]===a[i][j]) j++;
    p = p.slice(0,j);
    if(!p) return '';
  }
  return p;
}

var QLABEL = {power:'전력', current:'전류', voltage:'전압', frequency:'주파수',
  efficiency:'효율', loss:'손실', capacity:'용량', airflow:'풍량', pressure:'압력',
  speed:'회전수', torque:'토크', temperature:'온도', weight:'중량',
  dimension:'치수', noise:'소음', protection:'보호등급'};

function specCount(m){
  return (m.specTables||[]).length + (m.variants||[]).length + ((m.spec||[]).length?1:0);
}
function hasSpec(m){ return specCount(m) > 0; }

function sec(t,n){ return '<div class="sec">'+esc(t)+(n?' <b>'+n+'</b>':'')+'</div>'; }

function render(){
  markNav();
  var html;
  if(searchAll_on && term.length>=2) html = renderSearch();
  else if(cur==='home') html = renderHome();
  else html = renderEquip(D.equips.filter(function(x){return x.id===cur;})[0]);
  // 링크 표기 [[계열|모델|이름]] → 이동 버튼. **이벤트를 붙이기 전에** 바꿔야 한다.
  // 예전엔 붙인 뒤 innerHTML 을 다시 넣어 앞서 건 이벤트가 전부 날아갔다.
  main.innerHTML = html.replace(/\[\[([^|]+)\|(\d+)\|([^\]]+)\]\]/g,
    '<button class="jump" data-eq="$1" data-mi="$2">$3</button>');
  wire();
}

function wire(){
  var re = function(){ var y=window.scrollY; render(); window.scrollTo(0,y); };
  main.querySelectorAll('.tabs button').forEach(function(b){
    b.addEventListener('click',function(){ tab=b.dataset.tab; kindF=''; gradeF=''; render(); });});
  main.querySelectorAll('.mlist button').forEach(function(b){
    b.addEventListener('click',function(){ mi=+b.dataset.mi; vsel=0; ssel=0; pageOf={}; render(); });});
  main.querySelectorAll('.vlist button').forEach(function(b){
    b.addEventListener('click',function(){ vsel=+b.dataset.vi; render(); });});
  main.querySelectorAll('.slist button').forEach(function(b){
    b.addEventListener('click',function(){ ssel=+b.dataset.si; pageOf={}; render(); });});
  main.querySelectorAll('th.srt').forEach(function(th){
    th.addEventListener('click',function(){
      var k = th.closest('table').dataset.tk, c = +th.dataset.col, cu = sortOf[k];
      sortOf[k] = (cu && cu.col===c) ? {col:c, dir:-cu.dir} : {col:c, dir:1};
      re();
    });});
  main.querySelectorAll('.pgb').forEach(function(b){
    b.addEventListener('click',function(){
      if(b.disabled) return;
      pageOf[b.parentNode.dataset.pk] = +b.dataset.go;
      re();   // 쪽만 바뀌고 보던 자리는 그대로
    });});
  main.querySelectorAll('.chip').forEach(function(b){
    b.addEventListener('click',function(){
      if(b.dataset.kind!==undefined) kindF = (kindF===b.dataset.kind)?'':b.dataset.kind;
      if(b.dataset.grade!==undefined) gradeF = (gradeF===b.dataset.grade)?'':b.dataset.grade;
      render();});});
  main.querySelectorAll('.jump').forEach(function(b){
    b.addEventListener('click', function(){
      cur = b.dataset.eq; mi = +b.dataset.mi; tab='md';
      vsel=0; ssel=0; pageOf={}; sortOf={};
      q.value=''; term=''; searchAll_on=false; render(); window.scrollTo(0,0);
    });});
  // 행 수는 **필터 칩 바로 다음 표**만 센다 (통신표·근거문서표까지 세던 것 수정)
  var c = main.querySelector('#cnt');
  if(c){
    var bar = c.closest('.chips') || c.parentNode;
    var t = bar.nextElementSibling;
    while(t && t.tagName !== 'TABLE') t = t.querySelector ? t.querySelector('table') : null;
    c.textContent = (t ? t.querySelectorAll('tbody tr').length : 0) + '행';
  }
}

var t0;
q.addEventListener('input', function(){
  clearTimeout(t0);
  t0 = setTimeout(function(){ term = q.value.trim().toLowerCase(); render(); }, 120);
});
q.addEventListener('keydown', function(ev){
  if(ev.key === 'Enter'){ searchAll_on = true; term = q.value.trim().toLowerCase(); render(); }
  if(ev.key === 'Escape'){ q.value=''; term=''; searchAll_on=false; render(); }
});
document.getElementById('qall').addEventListener('click', function(){
  term = q.value.trim().toLowerCase();
  if(term.length < 2){ q.focus(); return; }
  searchAll_on = true; render();
});
buildNav(); render();
})();
</script>
</body></html>