<title>York 포인트 취입 검사대</title>
<style>
:root{
  --bg:#F5F8F9; --panel:#FFFFFF; --rail:#EDF2F4; --ink:#0F1A1F; --dim:#4A6068;
  --faint:#7C949C; --line:#DAE3E7; --accent:#0E7A88; --accent-soft:#DCEEF0;
  --warn:#9A6608; --warn-soft:#F6EBD3; --hole:#98304A; --hole-soft:#F7E2E7;
  --ok:#1F6B4B;
}
@media (prefers-color-scheme:dark){
  :root:not([data-theme="light"]){
    --bg:#0C1417; --panel:#111C20; --rail:#0E181C; --ink:#DCE7EA; --dim:#93A8AF;
    --faint:#6B838B; --line:#1E2C32; --accent:#3FB4C2; --accent-soft:#10333A;
    --warn:#D9A441; --warn-soft:#2D2413; --hole:#E0788F; --hole-soft:#2E161C;
    --ok:#5FBF95;
  }
}
:root[data-theme="dark"]{
  --bg:#0C1417; --panel:#111C20; --rail:#0E181C; --ink:#DCE7EA; --dim:#93A8AF;
  --faint:#6B838B; --line:#1E2C32; --accent:#3FB4C2; --accent-soft:#10333A;
  --warn:#D9A441; --warn-soft:#2D2413; --hole:#E0788F; --hole-soft:#2E161C;
  --ok:#5FBF95;
}
*{box-sizing:border-box}
body{margin:0;background:var(--bg);color:var(--ink);
 font-family:system-ui,-apple-system,"Segoe UI","Malgun Gothic",sans-serif;
 font-size:14px;line-height:1.55;-webkit-font-smoothing:antialiased}
.mono{font-family:ui-monospace,"Cascadia Mono",Consolas,"SF Mono",monospace;
 font-variant-numeric:tabular-nums}
button{font:inherit;color:inherit;background:none;border:0;cursor:pointer}
:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
code{font-family:ui-monospace,Consolas,monospace;font-size:.92em}

header{position:sticky;top:0;z-index:5;background:var(--panel);
 border-bottom:1px solid var(--line);padding:14px 20px;
 display:flex;align-items:baseline;gap:22px;flex-wrap:wrap}
h1{margin:0;font-size:15px;font-weight:650;letter-spacing:-.01em}
h1 span{color:var(--faint);font-weight:450;margin-left:8px;font-size:12.5px}
.stats{display:flex;gap:20px;flex-wrap:wrap;margin-left:auto;align-items:baseline}
.stat{display:flex;align-items:baseline;gap:6px;font-size:12px;color:var(--dim)}
.stat b{font-size:16px;font-weight:650;color:var(--ink);
 font-family:ui-monospace,Consolas,monospace;font-variant-numeric:tabular-nums}
.stat.good b{color:var(--ok)}
.stat.hole b{color:var(--hole)}
.flow{font-size:12px;color:var(--dim);display:flex;align-items:baseline;gap:7px}
.flow b{font-family:ui-monospace,Consolas,monospace;font-size:16px;color:var(--ink)}
.arrow{color:var(--accent)}

.app{display:grid;grid-template-columns:290px minmax(0,1fr);height:calc(100vh - 59px)}
aside{background:var(--rail);border-right:1px solid var(--line);overflow-y:auto}
.rh{padding:12px 16px 6px;font-size:10.5px;letter-spacing:.09em;text-transform:uppercase;
 color:var(--faint);font-weight:700}
aside button.item{display:grid;grid-template-columns:1fr auto;gap:8px;width:100%;
 text-align:left;padding:7px 16px;border-left:2px solid transparent;align-items:center}
aside button.item:hover{background:var(--accent-soft)}
aside button.item[aria-current="true"]{background:var(--panel);border-left-color:var(--accent)}
.iname{font-size:12.5px;line-height:1.3}
.icount{font-size:10.5px;color:var(--faint);white-space:nowrap;
 font-family:ui-monospace,Consolas,monospace}
.icount em{font-style:normal;color:var(--accent);font-weight:700}
.cool{font-style:normal;font-size:10px;margin-left:6px;padding:0 5px;border-radius:3px;
 background:var(--accent-soft);color:var(--dim);font-family:ui-monospace,Consolas,monospace}

main{overflow-y:auto;padding:0 0 60px}
.pad{padding:20px 26px}
h2{margin:0 0 2px;font-size:20px;font-weight:650;letter-spacing:-.015em;text-wrap:balance}
.sub{color:var(--dim);font-size:12.5px}
.chips{display:flex;gap:8px;flex-wrap:wrap;margin:16px 0 0}
.chip{border:1px solid var(--line);background:var(--panel);border-radius:7px;
 padding:8px 12px;display:grid;gap:2px;text-align:left;min-width:184px}
.chip[aria-pressed="true"]{border-color:var(--accent);background:var(--accent-soft)}
.chip .fam{font-size:12.5px;font-weight:600}
.chip .meta{font-size:10.5px;color:var(--faint);font-family:ui-monospace,Consolas,monospace}
.chip .np{font-size:10.5px;color:var(--accent);font-weight:700;
 font-family:ui-monospace,Consolas,monospace}

.card{background:var(--panel);border:1px solid var(--line);border-radius:8px;
 padding:12px 14px;margin-top:14px;font-size:12.5px}
.card b.lbl{display:block;font-size:10.5px;letter-spacing:.07em;text-transform:uppercase;
 color:var(--faint);margin-bottom:4px}
.card.warn{border-left:3px solid var(--warn);background:var(--warn-soft)}
.card.hole{border-left:3px solid var(--hole);background:var(--hole-soft)}
.kv{display:flex;gap:18px;flex-wrap:wrap;color:var(--dim)}
.kv span b{color:var(--ink);font-weight:600}

.tools{display:flex;gap:10px;align-items:center;margin:18px 0 8px}
input[type=search]{flex:0 1 320px;padding:6px 10px;border:1px solid var(--line);
 border-radius:6px;background:var(--panel);color:var(--ink);font:inherit;font-size:12.5px}
.rowcount{font-size:11.5px;color:var(--faint);font-family:ui-monospace,Consolas,monospace}
.tw{overflow-x:auto;border:1px solid var(--line);border-radius:8px;background:var(--panel)}
table{border-collapse:collapse;width:100%;font-size:12px}
th{position:sticky;top:0;background:var(--panel);text-align:left;font-size:10.5px;
 letter-spacing:.05em;text-transform:uppercase;color:var(--faint);font-weight:700;
 padding:8px 10px;border-bottom:1px solid var(--line);white-space:nowrap}
td{padding:5px 10px;border-bottom:1px solid var(--line);vertical-align:top}
tbody tr:hover{background:var(--accent-soft)}
td.num{font-family:ui-monospace,Consolas,monospace;font-variant-numeric:tabular-nums;
 white-space:nowrap;color:var(--dim)}
td.nm{min-width:210px}
.empty{padding:30px;color:var(--faint);text-align:center}
h3.ph{margin:22px 0 2px;font-size:13px;font-weight:650;letter-spacing:-.01em}
@media (max-width:820px){
  .app{grid-template-columns:1fr;height:auto}
  aside{border-right:0;border-bottom:1px solid var(--line);max-height:220px}
}
</style>
<header>
  <h1>York 포인트 취입 검사대 <span>2026-08-14 · JCI/York BAS 포인트 리스트</span></h1>
  <div class="stats">
    <div class="flow"><b id="sDocs">0</b> 문서 <span class="arrow">&#8594;</span> <b id="sModels">0</b> 제품</div>
    <div class="stat"><b id="sIfs">0</b> 판</div>
    <div class="stat"><b id="sPts">0</b> 오브젝트</div>
    <div class="stat good"><b>0</b> 검증 오류</div>
    <div class="stat"><b id="sHole">0</b> 별칭 제품</div>
  </div>
</header>
<div class="app">
  <aside>
    <div class="rh">남은 일</div>
    <button class="item" data-id="__progress__">
      <span class="iname">진행 현황 — 설비 타입별</span>
      <span class="icount"><em id="pn">0</em>제품</span>
    </button>
    <button class="item" data-id="__holes__">
      <span class="iname">판정·별칭·남은 일</span>
      <span class="icount"><em id="hn">0</em></span>
    </button>
    <div id="rail"></div>
  </aside>
  <main id="main"></main>
</div>
<script id="d" type="application/json">{"models":[{"id":"johnson-controls-york-awhp-air-water-heat-pump","model":"AWHP Air Water Heat Pump","equipId":"e9","cat":"HVAC.PLANT.CHILLER","tags":["chiller","heatPump"],"ifs":[{"id":"awhp-airwaterheatpump-p1","label":"AWHP Air Water Heat Pump E-Link (Rev C) Non-OptiView Based Equipment — 구간 1","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"block":"구간 1"},"src":"JCI_AWHP-AirWaterHeatPump.pdf","pages":[1,2],"n":77,"excluded":{"reserved":60,"revision":6,"codeTable":3},"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)","points":[{"n":"Chilled Liquid Set Point (If 99 Then Local Set Point)","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S","p":1},{"n":"% Load Limit (Heating and Cooling)","s":"%LOAD.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S","p":1},{"n":"Mode","s":"MODE","d":"ADF 3","y":"P05","k":"A. Control","a":"1=S","t":"code=0 · label=Unit, code=1 · label=Pd, code=2 · label=Cl, code=3 · label=Hp, code=4 · label=Hr, code=5 · label=Hj, code=6 · label=Hp+Cr","p":1},{"n":"Heating Set Point (If 99 Then Local Set Point)","s":"LHTW TEMP.SP","d":"ADF 4","y":"P06","k":"A. Control","a":"1=S","p":1},{"n":"Start/Stop Unit","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S","p":1},{"n":"S.C. Load (1=Load)","s":"SC LOAD","d":"BD 2","y":"P08","k":"D. Control","a":"1=S","p":1},{"n":"S.C. Unload (1=Unload)","s":"SC UNLOAD","d":"BD 3","y":"P09","k":"D. Control","a":"1=S","p":1},{"n":"Send History Buffer","s":"HISTORY","d":"BD 4","y":"P10","k":"D. Control","a":"1=S","p":1},{"n":"Chilled Liquid Temp","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S","p":1},{"n":"Hot Liquid Temp","s":"LHTW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S","p":1},{"n":"Ambient Temp","s":"OA.TEMP","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S","p":1},{"n":"Suction Pressure","s":"SUCT.PRESS","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S","p":1},{"n":"Discharge Pressure","s":"DISC.PRESS","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S","p":1},{"n":"Oil Pressure","s":"OIL.PRESS","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=S","p":1},{"n":"Air Coil Discharge Press","s":"ACRD.PR","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=S","p":1},{"n":"Heatpump Suction Temp","s":"HPSUCT.TEMP","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S","p":1},{"n":"Oil Temp","s":"OIL.TEMP","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S","p":1},{"n":"Discharge Temp","s":"DSCH.TEMP","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=S","p":1},{"n":"Air Coil Defrost Left Temp","s":"ACDL.TEMP","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S","p":1},{"n":"Air Coil Defrost Right Temp","s":"ACDR.TEMP","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S","p":1},{"n":"Compressor Amps","s":"FL.AMPS","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S","p":1},{"n":"Total Run Hours","s":"RUN.HOURS","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S","p":1},{"n":"Total Number Of Starts","s":"START.CNT","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S","p":1},{"n":"Run Time Since Last Start ( in seconds )","s":"RT.LSTART","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S","p":1},{"n":"Run Time In Current Mode ( in seconds )","s":"RT.CMODE","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S","p":1},{"n":"Time To Defrost ( in seconds )","s":"DEFST.TM","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S","p":1},{"n":"Cold Liquid Set Point (Actual)","s":"LCHW ACT.SP","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S","p":1},{"n":"Hot Liquid Set Point (Actual)","s":"LHTW ACT.SP","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S","p":1},{"n":"Low Water Temp Cutout","s":"LWTCUTOUT.SP","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S","p":1},{"n":"Low Ambient Temp Cutout","s":"LOWAMBCO.SP","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S","p":1},{"n":"High Ambient Cutout","s":"HIAMBCO.SP","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S","p":1},{"n":"Hot High Limit Temp","s":"HHLT","d":"ADF 28","y":"P34","k":"A. Monitor","a":"1=S","p":1},{"n":"Sys Run","s":"RUN.STAT","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S","p":1},{"n":"Sys Alarm","s":"ALM.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S","p":1},{"n":"LLC/LLHR Valve Open","s":"LLC-LLHR","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S","p":1},{"n":"LLHP Valve Open","s":"LLHP.VLV","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S","p":1},{"n":"HGL Valve Open","s":"HGL.VLV","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S","p":1},{"n":"HGR Valve Open","s":"HGR.VLV","d":"BD 10","y":"P41","k":"D. Monitor","a":"1=S","p":1},{"n":"LI Valve Open","s":"LI.VLV","d":"BD 11","y":"P42","k":"D. Monitor","a":"1=S","p":1},{"n":"Sw1-1 0=Water Cooling 1=Brine Cooling","s":"DIP1.STAT","d":"BD 12","y":"P43","k":"D. Monitor","a":"1=S","p":2},{"n":"Sw1-2 0=Standard Amb 1=Low Ambient","s":"DIP2.STAT","d":"BD 13","y":"P44","k":"D. Monitor","a":"1=S","p":2},{"n":"Sw1-3 0=Local Mode 1=Remote Mode","s":"DIP3.STAT","d":"BD 14","y":"P45","k":"D. Monitor","a":"1=S","p":2},{"n":"Sw1-4 0=Partwind 1=Star/delta","s":"DIP4.STAT","d":"BD 15","y":"P46","k":"D. Monitor","a":"1=S","p":2},{"n":"Sw1-5 0=Imperial Units 1=S.I. Units","s":"DIP5.STAT","d":"BD 16","y":"P47","k":"D. Monitor","a":"1=S","p":2},{"n":"Sw1-6 0=S.C. Disabled 1=S.C. Enabled","s":"DIP6.STAT","d":"BD 17","y":"P48","k":"D. Monitor","a":"1=S","p":2},{"n":"Sw1-7 0=Not Used 1=Not Used","s":"DIP7.STAT","d":"BD 18","y":"P49","k":"D. Monitor","a":"1=S","p":2},{"n":"Sw1-8 0=R134a 1=R22","s":"DIP8.STAT","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=S","p":2},{"n":"Cold Liquid Pump Contact","s":"CLD LIQ.PMP","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=S","p":2},{"n":"Hot Liquid Pump Contact","s":"HOT LIQ.PMP","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=S","p":2},{"n":"Cold Flow Switch","s":"CLD LIQ.FS","d":"BD 22","y":"P53","k":"D. Monitor","a":"1=S","p":2},{"n":"Hot Flow Switch","s":"HOT LIQ.FS","d":"BD 23","y":"P54","k":"D. Monitor","a":"1=S","p":2},{"n":"Cooler Condenser Heaters","s":"CLR-CND.HTR","d":"BD 24","y":"P55","k":"D. Monitor","a":"1=S","p":2},{"n":"Sys Mode Code","s":"MODE.CODE","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S","p":2},{"n":"Sys Operational Code","s":"OPER.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S","p":2},{"n":"Sys Fault Code","s":"FAULT.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S","p":2},{"n":"Capacity Step","s":"STAGES.NUM","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S","p":2},{"n":"Last Mode Code","s":"LSTMD.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S","p":2},{"n":"Sys Fan 1","s":"FAN1","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=S","p":2},{"n":"Sys Fan 2 0=OFF 1=ON 2=REV","s":"FAN2","d":"ADI 7","y":"P62","k":"Code Monitor","a":"1=S","p":2},{"n":"Sys Fan 3","s":"FAN3","d":"ADI 8","y":"P63","k":"Code Monitor","a":"1=S","p":2},{"n":"Sys Fan 4 0=OFF 1=ON 2=REV","s":"FAN4","d":"ADI 9","y":"P64","k":"Code Monitor","a":"1=S","p":2},{"n":"Capacity Code","s":"CAP CODE","d":"ADI 10","y":"P65","k":"Code Monitor","a":"1=S","p":2},{"n":"Low Pressure Cutout Heatpump","s":"LPC HP","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S","p":2},{"n":"High Pressure Cutout Cooling","s":"HPC CL","d":"ADF 31","y":"P67","k":"A. Monitor","a":"1=S","p":2},{"n":"High Pressure Cutout Heatpump Heatrec","s":"HPC HP.HR","d":"ADF 32","y":"P68","k":"A. Monitor","a":"1=S","p":2},{"n":"High Pressure Unload Cooling","s":"HPUL CL","d":"ADF 33","y":"P69","k":"A. Monitor","a":"1=S","p":2},{"n":"High Pressure Unload Heatpump Heatrec","s":"HPUL HP.HR","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=S","p":2},{"n":"Motor Current Unload","s":"AMP UNLD","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=S","p":2},{"n":"Fan Control Discharge Pressure","s":"FAN CTRL.DP","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=S","p":2},{"n":"Fan ON/OFF Pressure Diff","s":"FAN SS.DP","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=S","p":2},{"n":"Low Pressure Cutout Cooling Heatrec","s":"LPC CL.HR","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=S","p":2},{"n":"Heatpump Suction Temp Injection","s":"HPSCT INJT","d":"ADF 39","y":"P75","k":"A. Monitor","a":"1=S","p":2},{"n":"High Discharge Temp Cutout","s":"HTC DSCHT","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=S","p":2},{"n":"Defrost Initiation Temp","s":"DFRST INT.TP","d":"ADF 41","y":"P77","k":"A. Monitor","a":"1=S","p":2},{"n":"Defrost Initiation Time","s":"DFRST INT.TM","d":"ADF 42","y":"P78","k":"A. Monitor","a":"1=S","p":2},{"n":"Defrost Termination Time","s":"DFRST TER.TM","d":"ADF 43","y":"P79","k":"A. Monitor","a":"1=S","p":2},{"n":"Load Permissive","s":"LD PERM","d":"BD 25","y":"P80","k":"D. Monitor","a":"1=S","p":2}]},{"id":"awhp-airwaterheatpump-p2","label":"AWHP Air Water Heat Pump E-Link (Rev C) Non-OptiView Based Equipment — 구간 2","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"block":"구간 2"},"src":"JCI_AWHP-AirWaterHeatPump.pdf","pages":[5,6],"n":78,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)","points":[{"n":"Chilled Liquid Set Point (If 99 Then Local Set Point)","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S","p":5},{"n":"% Load Limit (Heating and Cooling)","s":"%LOAD.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S","p":5},{"n":"S.C. Heating","s":"SC H.LD.UNLD","d":"ADF 3","y":"P05","k":"A. Control","a":"1=S","t":"code=0 · label=Unload, code=1 · label=Balance, code=2 · label=Load","p":5},{"n":"Heating Set Point (If 99 Then Local Set Point)","s":"LHTW TEMP.SP","d":"ADF 4","y":"P06","k":"A. Control","a":"1=S","p":5},{"n":"Start/Stop Unit","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S","p":5},{"n":"S.C. Cooling Load (1=Load)","s":"SC CL.LD","d":"BD 2","y":"P08","k":"D. Control","a":"1=S","p":5},{"n":"S.C. Cooling Unload (1=Unload)","s":"SC CL.UNLD","d":"BD 3","y":"P09","k":"D. Control","a":"1=S","p":5},{"n":"Send History Buffer","s":"HISTORY","d":"BD 4","y":"P10","k":"D. Control","a":"1=S","p":5},{"n":"Chilled Liquid Temp","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S","p":5},{"n":"Hot Liquid Temp","s":"LHTW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S","p":5},{"n":"Ambient Temp","s":"OA.TEMP","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Suction Pressure","s":"C1SUCT.PRESS","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Discharge Pressure","s":"C1DISC.PRESS","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Oil Pressure","s":"C1 OIL.PRESS","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Air Coil Right Discharge Press","s":"S1 ACRD.PR","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Air Coil Left Discharge Press EEV Only","s":"S1 ACLD.PR","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Oil Temp","s":"C1 OIL.TEMP","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Discharge Temp","s":"C1 DSCH.TEMP","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Air Coil Defrost Left Temp","s":"S1 ACDL.TEMP","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Air Coil Defrost Right Temp","s":"S1 ACDR.TEMP","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Air Coil Suction Temp Left EEV Only","s":"S1 ACSL.TEMP","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Air Coil Suction Temp Right EEV Only","s":"S1 ACSR.TEMP","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Compressor Amps","s":"C1 FL.AMPS","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Total Run Hours","s":"C1 RUN.HOURS","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Total Number Of Starts","s":"C1 START.CNT","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Run Time In Current Mode","s":"S1 RT.CMODE","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Run Time In Last Mode","s":"S1 RT.LMODE","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Time To Defrost","s":"S1 DEFST.TM","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S","p":5},{"n":"Cold Liquid Set Point (Actual)","s":"LCHW ACT.SP","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S","p":5},{"n":"Hot Liquid Set Point (Actual)","s":"LHTW ACT.SP","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S","p":5},{"n":"Low Water Temp Cutout","s":"LWTCUTOUT.SP","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S","p":5},{"n":"Low Ambient Temp Cutout","s":"LOWAMBCO.SP","d":"ADF 28","y":"P34","k":"A. Monitor","a":"1=S","p":5},{"n":"Hight Ambient Cutout","s":"HIAMBCO.SP","d":"ADF 29","y":"P35","k":"A. Monitor","a":"1=S","p":5},{"n":"No1 Sys Run","s":"S1 RUN.STAT","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S","p":5},{"n":"No1 Sys Alarm","s":"S1 ALM.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S","p":5},{"n":"No1 LLC/LLHR Valve Open","s":"S1 LLC-LLHR","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S","p":5},{"n":"No1 LLHP Valve Open","s":"S1 LLHP.VLV","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S","p":5},{"n":"No1 DCVPR Valve Open","s":"S1 DCVPR.VLV","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S","p":5},{"n":"No1 LI Valve Open","s":"S1 LI.VLV","d":"BD 10","y":"P41","k":"D. Monitor","a":"1=S","p":5},{"n":"Sw1-1 0=Water Cooling 1=Brine Cooling","s":"DIP1.STAT","d":"BD 12","y":"P43","k":"D. Monitor","a":"1=S","p":6},{"n":"Sw1-2 0=Standard Amb 1=Low Ambient","s":"DIP2.STAT","d":"BD 13","y":"P44","k":"D. Monitor","a":"1=S","p":6},{"n":"Sw1-3 0=Local Mode 1=Remote Mode","s":"DIP3.STAT","d":"BD 14","y":"P45","k":"D. Monitor","a":"1=S","p":6},{"n":"Sw1-4 0=Partwind 1=Star/delta","s":"DIP4.STAT","d":"BD 15","y":"P46","k":"D. Monitor","a":"1=S","p":6},{"n":"Sw1-5 0=Imperial Units 1=S.I. Units","s":"DIP5.STAT","d":"BD 16","y":"P47","k":"D. Monitor","a":"1=S","p":6},{"n":"Sw1-6 0=S.C. Disabled 1=S.C. Enabled","s":"DIP6.STAT","d":"BD 17","y":"P48","k":"D. Monitor","a":"1=S","p":6},{"n":"Sw1-7 0=Elec EV 1=Thermal EV","s":"DIP7.STAT","d":"BD 18","y":"P49","k":"D. Monitor","a":"1=S","p":6},{"n":"Sw1-8 0=R134a 1=R22","s":"DIP8.STAT","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=S","p":6},{"n":"Cold Liquid Pump Contact","s":"CLD LIQ.PMP","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=S","p":6},{"n":"Hot Liquid Pump Contact","s":"HOT LIQ.PMP","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=S","p":6},{"n":"Cold Flow Switch","s":"CLD LIQ.FS","d":"BD 22","y":"P53","k":"D. Monitor","a":"1=S","p":6},{"n":"Hot Flow Switch","s":"HOT LIQ.FS","d":"BD 23","y":"P54","k":"D. Monitor","a":"1=S","p":6},{"n":"Cooler Condenser Heaters","s":"CLR-CND.HTR","d":"BD 24","y":"P55","k":"D. Monitor","a":"1=S","p":6},{"n":"No1 Sys Mode Code","s":"S1 MODE.CODE","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S","p":6},{"n":"No1 Sys Operational Code","s":"S1 OPER.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S","p":6},{"n":"No1 Sys Fault Code","s":"S1FAULT.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S","p":6},{"n":"No1 Capacity Step","s":"S1STAGES.NUM","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S","p":6},{"n":"No1 Last Mode Code","s":"S1LSTMD.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S","p":6},{"n":"No1 Sys Fan 1","s":"S1 FAN1","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=S","p":6},{"n":"No1 Sys Fan 2 0=OFF 1=ON 2=REV","s":"S1 FAN2","d":"ADI 7","y":"P62","k":"Code Monitor","a":"1=S","p":6},{"n":"No1 Sys Fan 3","s":"S1 FAN3","d":"ADI 8","y":"P63","k":"Code Monitor","a":"1=S","p":6},{"n":"No1 Sys Fan 4 0=OFF 1=ON 2=REV","s":"S1 FAN4","d":"ADI 9","y":"P64","k":"Code Monitor","a":"1=S","p":6},{"n":"Capacity Code","s":"CAP CODE","d":"ADI 10","y":"P65","k":"Code Monitor","a":"1=S","p":6},{"n":"Low Pressure Cutout Heatpump","s":"LPC HP","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S","p":6},{"n":"High Pressure Cutout Cooling","s":"HPC CL","d":"ADF 31","y":"P67","k":"A. Monitor","a":"1=S","p":6},{"n":"High Pressure Cutout Heatpump Heatrec","s":"HPC HP.HR","d":"ADF 32","y":"P68","k":"A. Monitor","a":"1=S","p":6},{"n":"High Pressure Unload Cooling","s":"HPUL CL","d":"ADF 33","y":"P69","k":"A. Monitor","a":"1=S","p":6},{"n":"High Pressure Unload Heatpump Heatrec","s":"HPUL HP.HR","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=S","p":6},{"n":"Motor Current Unload","s":"AMP UNLD","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=S","p":6},{"n":"Fan Control Discharge Pressure","s":"FAN CTRL.DP","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=S","p":6},{"n":"Fan ON/OFF Pressure Diff","s":"FAN SS.DP","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=S","p":6},{"n":"Low Pressure Cutout Cooling Heatrec","s":"LPC CL.HR","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=S","p":6},{"n":"High Discharge Injection Temp","s":"HDSCH ITEMP","d":"ADF 39","y":"P75","k":"A. Monitor","a":"1=S","p":6},{"n":"High Discharge Temp Cutout","s":"HTC DSCHT","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=S","p":6},{"n":"Defrost Initiation Temp","s":"DFRST INT.TP","d":"ADF 41","y":"P77","k":"A. Monitor","a":"1=S","p":6},{"n":"Defrost Initiation Time","s":"DFRST INT.TM","d":"ADF 42","y":"P78","k":"A. Monitor","a":"1=S","p":6},{"n":"Defrost Termination Time","s":"DFRST TER.TM","d":"ADF 43","y":"P79","k":"A. Monitor","a":"1=S","p":6},{"n":"Load Permissive Cold","s":"LD PERM.COLD","d":"BD 25","y":"P80","k":"D. Monitor","a":"1=S","p":6},{"n":"Load Permissive Hot","s":"LD PERM.HOT","d":"BD 26","y":"P81","k":"D. Monitor","a":"1=S","p":6}]},{"id":"awhp-airwaterheatpump-p3","label":"AWHP Air Water Heat Pump E-Link (Rev C) Non-OptiView Based Equipment — 구간 3","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"block":"구간 3"},"src":"JCI_AWHP-AirWaterHeatPump.pdf","pages":[9,10],"n":31,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(12~67)","points":[{"n":"No2 Suction Pressure","s":"C2SUCT.PRESS","d":"ADF 51","y":"P14","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Discharge Pressure","s":"C2DISC.PRESS","d":"ADF 52","y":"P15","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Oil Pressure","s":"C2 OIL.PRESS","d":"ADF 53","y":"P16","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Air Coil Right Discharge Press","s":"S2 ACRD.PR","d":"ADF 54","y":"P17","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Air Coil Left Discharge Press EEV Only","s":"S2 ACLD.PR","d":"ADF 55","y":"P18","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Oil Temp","s":"C2 OIL.TEMP","d":"ADF 56","y":"P19","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Discharge Temp","s":"C2 DSCH.TEMP","d":"ADF 57","y":"P20","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Air Coil Defrost Left Temp","s":"S2 ACDL.TEMP","d":"ADF 58","y":"P21","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Air Coil Defrost Right Temp","s":"S2 ACDR.TEMP","d":"ADF 59","y":"P22","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Air Coil Suction Temp Left EEV Only","s":"S2 ACSL.TEMP","d":"ADF 60","y":"P23","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Air Coil Suction Temp Right EEV Only","s":"S2 ACSR.TEMP","d":"ADF 61","y":"P24","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Compressor Amps","s":"C2 FL.AMPS","d":"ADF 62","y":"P25","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Total Run Hours","s":"C2 RUN.HOURS","d":"ADF 63","y":"P26","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Total Number Of Starts","s":"C2 START.CNT","d":"ADF 64","y":"P27","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Run Time In Current Mode","s":"S2 RT.CMODE","d":"ADF 65","y":"P28","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Run Time In Last Mode","s":"S2 RT.LMODE","d":"ADF 66","y":"P29","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Time To Defrost","s":"S2 DEFST.TM","d":"ADF 67","y":"P30","k":"A. Monitor","a":"1=S","p":9},{"n":"No2 Sys Run","s":"S2 RUN.STAT","d":"BD 34","y":"P36","k":"D. Monitor","a":"1=S","p":9},{"n":"No2 Sys Alarm","s":"S2 ALM.STAT","d":"BD 35","y":"P37","k":"D. Monitor","a":"1=S","p":9},{"n":"No2 LLC/LLHR Valve Open","s":"S2 LLC-LLHR","d":"BD 36","y":"P38","k":"D. Monitor","a":"1=S","p":9},{"n":"No2 LLHP Valve Open","s":"S2 LLHP.VLV","d":"BD 37","y":"P39","k":"D. Monitor","a":"1=S","p":9},{"n":"No2 DCVPR Valve Open","s":"S2 DCVPR.VLV","d":"BD 38","y":"P40","k":"D. Monitor","a":"1=S","p":9},{"n":"No2 LI Valve Open","s":"S2 LI.VLV","d":"BD 39","y":"P41","k":"D. Monitor","a":"1=S","p":9},{"n":"No2 Sys Operational Code","s":"S2 OPER.CODE","d":"ADI 12","y":"P57","k":"Code Monitor","a":"1=S","p":10},{"n":"No2 Sys Fault Code","s":"S2FAULT.CODE","d":"ADI 13","y":"P58","k":"Code Monitor","a":"1=S","p":10},{"n":"No2 Capacity Step","s":"S2STAGES.NUM","d":"ADI 14","y":"P59","k":"Code Monitor","a":"1=S","p":10},{"n":"No2 Last Mode Code","s":"S2LSTMD.CODE","d":"ADI 15","y":"P60","k":"Code Monitor","a":"1=S","p":10},{"n":"No2 Sys Fan 1","s":"S2 FAN1","d":"ADI 16","y":"P61","k":"Code Monitor","a":"1=S","p":10},{"n":"No2 Sys Fan 2 0=OFF 1=ON 2=REV","s":"S2 FAN2","d":"ADI 17","y":"P62","k":"Code Monitor","a":"1=S","p":10},{"n":"No2 Sys Fan 3","s":"S2 FAN3","d":"ADI 18","y":"P63","k":"Code Monitor","a":"1=S","p":10},{"n":"No2 Sys Fan 4 0=OFF 1=ON 2=REV","s":"S2 FAN4","d":"ADI 19","y":"P64","k":"Code Monitor","a":"1=S","p":10}]}],"crosscheck":"BACnet 타입·인스턴스를 가진 포인트가 0/186 뿐이라 줄 읽기 경로가 짝을 만들 수 없다 (이 문서의 주소 축: n2, yorktalk)"},{"id":"johnson-controls-york-basildon-reciprocating-micro-panel-ii","model":"Basildon Reciprocating (Micro Panel II)","equipId":"e9","cat":"HVAC.PLANT.CHILLER.RECIP","tags":["chiller","chiller-reciprocal"],"ifs":[{"id":"basildonrecipmicropanel-ii-revj-01-p1","label":"Basildon Recip II E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 1","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 1"},"src":"JCI_BasildonRecipMicroPanel-II-(RevJ-01).pdf","pages":[1,2],"n":70,"excluded":{"reserved":41,"revision":15,"codeTable":2},"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~40)","points":[{"n":"Water Temperature Setpoint","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"% Load Limit (10 - 100%)","s":"%LOAD.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Lead Unit Number Setpoint","s":"LEAD.SP","d":"ADF 3","y":"P05","k":"A. Control","a":"1=N,2=N,3=S,4=S,5=S,6=N,7=S,8=S,9=S","p":1},{"n":"Start / Stop Command","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Load the Chiller","s":"LOAD","d":"BD 2","y":"P08","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Unload the Chiller","s":"UNLOAD","d":"BD 3","y":"P09","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Send History Buffer #1","s":"HISTORY","d":"BD 4","y":"P10","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Leaving Chiller Water Temperature","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Mixed Chilled Water Temperature (4 only)","s":"MIX CHW.TEMP","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=N,2=N,3=N,4=N,5=S,6=N,7=N,8=N,9=S","p":1},{"n":"Discharge Temperature","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=N,2=S,3=N,4=N,5=N,6=N,7=N,8=N,9=N","p":1},{"n":"Leaving Condenser Water Temp.","s":"LCDW.TEMP","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=O,2=N,3=O,4=N,5=N,6=O,7=O,8=N,9=N","p":1},{"n":"Outside Air Temperature","s":"OA.TEMP","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp#1 - Oil Temperature","s":"C1 OIL.TEMP","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Comp.#1 Oil Pressure","s":"C1 OIL.PRESS","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Comp.#1 Suction Pressure","s":"C1SUCT.PRESS","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Comp.#1 Discharge Pressure","s":"C1DISC.PRESS","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Comp#1 - Actual Full Load Amps","s":"C1.%FL.AMPS","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp.#1 Operating Hours","s":"C1 RUN.HOURS","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp.#1 Compressor Starts","s":"C1 START.CNT","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp.#1 Anti-Recycle Timer","s":"C1ARTIME.SEC","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Master Panel - Anti-Coincident Timer","s":"AC TIMER.SEC","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=N,2=N,3=S,4=S,5=S,6=N,7=S,8=S,9=S","p":1},{"n":"Comp#2 - Oil Temperature","s":"C2 OIL.TEMP","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=N,2=N,3=O,4=O,5=O,6=N,7=O,8=O,9=O","p":1},{"n":"Comp#2 - Oil Pressure","s":"C2 OIL.PRESS","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=N,2=N,3=O,4=O,5=O,6=N,7=O,8=O,9=O","p":1},{"n":"Comp#2-Suction Pressure","s":"C2SUCT.PRESS","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=N,2=N,3=O,4=O,5=O,6=N,7=O,8=O,9=O","p":1},{"n":"Comp#2-Discharge Pressure","s":"C2DISC.PRESS","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=N,2=N,3=O,4=O,5=O,6=N,7=O,8=O,9=O","p":1},{"n":"Comp#2 - Actual Full Load Amps","s":"C2.%FL.AMPS","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=N,2=N,3=S,4=S,5=S,6=N,7=S,8=S,9=S","p":1},{"n":"Comp#2-Operating Hours","s":"C2 RUN.HOURS","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=N,2=N,3=S,4=S,5=S,6=N,7=S,8=S,9=S","p":1},{"n":"Comp#2-Compressor Starts","s":"C2 START.CNT","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=N,2=N,3=S,4=S,5=S,6=N,7=S,8=S,9=S","p":1},{"n":"Comp#2-Anti-Recycle Timer","s":"C2ARTIME.SEC","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=N,2=N,3=S,4=S,5=S,6=N,7=S,8=S,9=S","p":1},{"n":"Unit Number of Load Steps Available","s":"LDSTEP.AVAIL","d":"ADF 29","y":"P35","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Chiller Run","s":"CHL RUN.STAT","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Chiller Alarm","s":"CHL ALM.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Evaporator Heater","s":"EVP HTR.STAT","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Evaporator Pump Starter","s":"EVP PMP.STAT","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Condenser Pump Starter","s":"CD PUMP.STAT","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Recycling Pumpdown Enable/Disable","d":"BD 10","y":"P41","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp#1-Liquid Line Solenoid Valve","s":"C1 LLSV.STAT","d":"BD 11","y":"P42","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp#1-Hot Gas Bypass Valve","s":"C1HGBPV.STAT","d":"BD 12","y":"P43","k":"D. Monitor","a":"1=S,2=S,3=S,4=N,5=N,6=S,7=S,8=N,9=N","p":2},{"n":"Comp#1 - Pressure Equalization Valve","s":"C1 PEV.STAT","d":"BD 13","y":"P44","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Comp#2-Liquid Line Solenoid Valve","s":"C2 LLSV.STAT","d":"BD 15","y":"P46","k":"D. Monitor","a":"1=N,2=N,3=S,4=S,5=S,6=N,7=S,8=S,9=S","p":2},{"n":"Comp#2 - Pressure Equalization Valve","s":"C2 PEV.STAT","d":"BD 17","y":"P48","k":"D. Monitor","a":"1=N,2=N,3=S,4=S,5=S,6=N,7=S,8=S,9=S","p":2},{"n":"Switch #1 - 0=Water 1=Brine Cooling","s":"DIP1.STAT","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Switch #2 -> 0-=Std Amb 1=Low Ambient","s":"DIP2.STAT","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Switch #3 -> 0=Local 1=Remote","s":"DIP3.STAT","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Switch #4 -> 0=Part/Wind 1=Star/Delta","s":"DIP4.STAT","d":"BD 22","y":"P53","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Switch #5 -> 0=Imperial 1=SI Units","s":"DIP5.STAT","d":"BD 23","y":"P54","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Switch #6 -> 0=SCom No 1=SCom Yes","s":"DIP6.STAT","d":"BD 24","y":"P55","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Comp#1 - Operational Code","s":"C1 OPER.CODE","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Comp#1 - Fault Code","s":"C1FAULT.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Comp#2 - Operational Code","s":"C2 OPER.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=N,2=N,3=S,4=S,5=S,6=N,7=S,8=S,9=S","p":2},{"n":"Comp#2 - Fault Code","s":"C2FAULT.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=N,2=N,3=S,4=S,5=S,6=N,7=S,8=S,9=S","p":2},{"n":"Comp #1 - Stages of Loading","s":"C1STAGES.NUM","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Comp#1 - Condenser Fan Forward (0, 1, 2)","s":"C1FANFWD.NUM","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Comp#2 - Stages of Loading","s":"C2STAGES.NUM","d":"ADI 7","y":"P62","k":"Code Monitor","a":"1=N,2=N,3=S,4=S,5=S,6=N,7=S,8=S,9=S","p":2},{"n":"Comp#2 Condenser Fan Forward (0, 1, 2)","s":"C2FANFWD.NUM","d":"ADI 8","y":"P63","k":"Code Monitor","a":"1=N,2=N,3=S,4=S,5=S,6=N,7=S,8=S,9=S","p":2},{"n":"Lead Compressor (1, 2, 3, 4)","s":"LEAD COMP","d":"ADI 9","y":"P64","k":"Code Monitor","a":"1=N,2=N,3=S,4=S,5=S,6=N,7=S,8=S,9=S","p":2},{"n":"Leaving Chilled Water Setpoint","s":"LCHW ACT.SP","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Low Water Temperature Cutout","s":"LWTCUTOUT.SP","d":"ADF 31","y":"P67","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Low Ambient Temperature Cutout","s":"LOWAMBCO.SP","d":"ADF 32","y":"P68","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"High Ambient Temperature Cutout","s":"HIAMBCO.SP","d":"ADF 33","y":"P69","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Low Pressure Cutout","s":"LPCUTOUT.SP","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"High Pressure Cutout","s":"HPCUTOUT.SP","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Remote Temperature Set Point","s":"RMT TEMP.SP","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Remote Cooling Range","s":"RMT RNG.TEMP","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Local Cooler Barrel Setpoint","s":"LOCAL CLR.SP","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Comp#1 - Run Time (in Seconds)","s":"C1 RUN.SEC","d":"ADF 39","y":"P75","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Comp #2 - Run Time (in seconds)","s":"C2 RUN.SEC","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=N,2=N,3=S,4=S,5=S,6=N,7=S,8=S,9=S","p":2},{"n":"Switch #7 -> 0=Manual 1=Auto Lead/Lag","s":"DIP7.STAT","d":"BD 25","y":"P80","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Switch #8 -> 0=R134A 1=R22 Refrigerant","s":"DIP8.STAT","d":"BD 26","y":"P81","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Load Permissive","s":"LD PERM.STAT","d":"BD 27","y":"P82","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2}]},{"id":"basildonrecipmicropanel-ii-revj-01-p2","label":"Basildon Recip II E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 2","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 2"},"src":"JCI_BasildonRecipMicroPanel-II-(RevJ-01).pdf","pages":[5,6],"n":53,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(11~83)","points":[{"n":"Leaving Chiller Water Temperature","s":"LCHW.TEMP","d":"ADF 48","y":"P11","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":5},{"n":"Mixed Chiller Water Temperature","s":"MIX CHW.TEMP","d":"ADF 50","y":"P13","k":"A. Monitor","a":"1=N,2=S,3=N,4=S","p":5},{"n":"Outside Air Temperature","s":"OA.TEMP","d":"ADF 53","y":"P16","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":5},{"n":"Comp#3 - Oil Temperature","s":"C3 OIL.TEMP","d":"ADF 54","y":"P17","k":"A. Monitor","a":"1=O,2=O,3=O,4=O","p":5},{"n":"Comp#3 Oil Pressure","s":"C3 OIL.PRESS","d":"ADF 55","y":"P18","k":"A. Monitor","a":"1=O,2=O,3=O,4=O","p":5},{"n":"Comp#3 Suction Pressure","s":"C3SUCT.PRESS","d":"ADF 56","y":"P19","k":"A. Monitor","a":"1=O,2=O,3=O,4=O","p":5},{"n":"Comp#3 Discharge Pressure","s":"C3DISC.PRESS","d":"ADF 57","y":"P20","k":"A. Monitor","a":"1=O,2=O,3=O,4=O","p":5},{"n":"Comp#3 - Actual Full Load Amps","s":"C3 %FL.AMPS","d":"ADF 58","y":"P21","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":5},{"n":"Comp#3 Operating Hours","s":"C3 RUN.HOURS","d":"ADF 59","y":"P22","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":5},{"n":"Comp#3 Compressor Starts","s":"C3 START.CNT","d":"ADF 60","y":"P23","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":5},{"n":"Comp#3 Anti-Recycle Timer","s":"C3ARTIME.SEC","d":"ADF 61","y":"P24","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":5},{"n":"Master Panel Anti Coincident Timer","s":"AC TIMER.SEC","d":"ADF 62","y":"P25","k":"A. Monitor","a":"1=N,2=N,3=N,4=N","p":5},{"n":"Comp#4 - Oil Temperature","s":"C4 OIL.TEMP","d":"ADF 63","y":"P26","k":"A. Monitor","a":"1=N,2=O,3=N,4=O","p":5},{"n":"Comp#4 - Oil Pressure","s":"C4 OIL.PRESS","d":"ADF 64","y":"P27","k":"A. Monitor","a":"1=N,2=O,3=N,4=O","p":5},{"n":"Comp#4 - Suction Pressure","s":"C4SUCT.PRESS","d":"ADF 65","y":"P28","k":"A. Monitor","a":"1=N,2=O,3=N,4=O","p":5},{"n":"Comp#4 - Discharge Pressure","s":"C4DISC.PRESS","d":"ADF 66","y":"P29","k":"A. Monitor","a":"1=N,2=O,3=N,4=O","p":5},{"n":"Comp#4 - Actual Full Load Amps","s":"C4 %FL.AMPS","d":"ADF 67","y":"P30","k":"A. Monitor","a":"1=N,2=S,3=N,4=S","p":5},{"n":"Comp#4-Operating Hours","s":"C4 RUN.HOURS","d":"ADF 68","y":"P31","k":"A. Monitor","a":"1=N,2=S,3=N,4=S","p":5},{"n":"Comp#4 - Compressor Starts","s":"C4 START.CNT","d":"ADF 69","y":"P32","k":"A. Monitor","a":"1=N,2=S,3=N,4=S","p":5},{"n":"Comp#4-Anti-Recycle Timer","s":"C4ARTIME.SEC","d":"ADF 70","y":"P33","k":"A. Monitor","a":"1=N,2=S,3=N,4=S","p":5},{"n":"Subordinate Panel - Anti-Coincident Timer","s":"AC TIMES.MIN","d":"ADF 71","y":"P34","k":"A. Monitor","a":"1=N,2=S,3=N,4=S","p":5},{"n":"Unit Number of Load Steps Available","s":"LDSTEP.AVAIL","d":"ADF 72","y":"P35","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":5},{"n":"Chiller Run","s":"CHL RUN.STAT","d":"BD 34","y":"P36","k":"D. Monitor","a":"1=S,2=S,3=S,4=S","p":5},{"n":"Chiller Alarm","s":"CHL ALM.STAT","d":"BD 35","y":"P37","k":"D. Monitor","a":"1=S,2=S,3=S,4=S","p":5},{"n":"Evaporator Heater","s":"EVP HTR.STAT","d":"BD 36","y":"P38","k":"D. Monitor","a":"1=S,2=S,3=S,4=S","p":5},{"n":"Evaporator Pump Starter","s":"EVP PMP.STAT","d":"BD 37","y":"P39","k":"D. Monitor","a":"1=S,2=S,3=S,4=S","p":5},{"n":"Condenser Pump Starter","s":"CD PUMP.STAT","d":"BD 38","y":"P40","k":"D. Monitor","a":"1=S,2=S,3=S,4=S","p":5},{"n":"Recycling Pumpdown Enable/Disable","d":"BD 39","y":"P41","k":"D. Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"Comp#3-Liquid Line Solenoid Valve","s":"C3 LLSV.STAT","d":"BD 40","y":"P42","k":"D. Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"Comp#3 - Pressure Equalization Valve","s":"C3 PEV.STAT","d":"BD 42","y":"P44","k":"D. Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"Comp#4-Liquid Line Solenoid Valve","s":"C4 LLSV.STAT","d":"BD 44","y":"P46","k":"D. Monitor","a":"1=N,2=S,3=N,4=S","p":6},{"n":"Comp#4 - Pressure Equalization Valve","s":"C4 PEV.STAT","d":"BD 46","y":"P48","k":"D. Monitor","a":"1=N,2=S,3=N,4=S","p":6},{"n":"Comp#3 - Operational Code","s":"C3 OPER.CODE","d":"ADI 11","y":"P56","k":"Code Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"Comp#3 - Fault Code","s":"C3FAULT.CODE","d":"ADI 12","y":"P57","k":"Code Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"Comp#4 - Operational Code","s":"C4 OPER.CODE","d":"ADI 13","y":"P58","k":"Code Monitor","a":"1=N,2=S,3=N,4=S","p":6},{"n":"Comp#4 - Fault Code","s":"C4FAULT.CODE","d":"ADI 14","y":"P59","k":"Code Monitor","a":"1=N,2=S,3=N,4=S","p":6},{"n":"Comp#3 - Stages of Loading","s":"C3STAGES.NUM","d":"ADI 15","y":"P60","k":"Code Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"Comp#3 - Condenser Fan Forward (0, 1, 2, 3)","s":"C3FANFWD.NUM","d":"ADI 16","y":"P61","k":"Code Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"Comp#4 - Stages of Loading","s":"C4STAGES.NUM","d":"ADI 17","y":"P62","k":"Code Monitor","a":"1=N,2=S,3=N,4=S","p":6},{"n":"Comp#4 Condenser Fan Forward (0, 1, 2, 3)","s":"C4FANFWD.NUM","d":"ADI 18","y":"P63","k":"Code Monitor","a":"1=N,2=S,3=N,4=S","p":6},{"n":"Lead Compressor (1, 2, 3)","s":"LEAD COMP","d":"ADI 19","y":"P64","k":"Code Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"Leaving Chilled Water Setpoint","s":"LCHW ACT.SP","d":"ADF 73","y":"P66","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"Low Water Temperature Cutout","s":"LWTCUTOUT.SP","d":"ADF 74","y":"P67","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"Low Ambient Temperature Cutout","s":"LOWAMBCO.SP","d":"ADF 75","y":"P68","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"High Ambient Temperature Cutout","s":"HIAMBCO.SP","d":"ADF 76","y":"P69","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"Low Pressure Cutout","s":"LPCUTOUT.SP","d":"ADF 77","y":"P70","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"High Pressure Cutout","s":"HPCUTOUT.SP","d":"ADF 78","y":"P71","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"Remote Temperature Set Point","s":"RMT TEMP.SP","d":"ADF 79","y":"P72","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"Remote Cooling Range","s":"RMT RNG.TEMP","d":"ADF 80","y":"P73","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"Local Cooler Barrel Setpoint","s":"LOCAL CLR.SP","d":"ADF 81","y":"P74","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"Comp#3 - Run Time (in Seconds)","s":"C3 RUN.SEC","d":"ADF 82","y":"P75","k":"A. Monitor","a":"1=S,2=S,3=S,4=S","p":6},{"n":"Comp #4 - Run Time (in seconds)","s":"C4 RUN.SEC","d":"ADF 83","y":"P76","k":"A. Monitor","a":"1=N,2=S,3=N,4=S","p":6},{"n":"Load Permissive","s":"LD PERM.STAT","d":"BD 56","y":"P82","k":"D. Monitor","a":"1=S,2=S,3=S,4=S","p":6}]}],"crosscheck":"BACnet 타입·인스턴스를 가진 포인트가 0/123 뿐이라 줄 읽기 경로가 짝을 만들 수 없다 (이 문서의 주소 축: n2, yorktalk)"},{"id":"johnson-controls-york-cr-optiview","model":"CR (OptiView)","equipId":"e9","cat":"HVAC.PLANT.CHILLER","tags":["chiller"],"ifs":[{"id":"cr-bas-sc-eq-rev1-3","label":"CR Points List SC-EQ (Rev 1.3) OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 1.3"},"src":"JCI_CR-BAS-SC-EQ-Rev1.3.pdf","pages":[1,1],"n":48,"excluded":{"reserved":15},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Remote Leaving Chilled Liquid Setpoint","s":"REM LEAVING CHL TEMP SP","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Remote Current Limit Setpoint","s":"REMOTE CURRENT SP","b":"AV2","m":2,"d":"ADF 2","u":"%","p":1},{"n":"Remote Start/Stop [Stop / Start]","s":"REM START STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Start","p":1},{"n":"Variable Speed Drive Fixed Speed [Auto/Fixed]","s":"VSD FIXED SPEED SELECT","b":"BV3","m":63,"d":"BD 3","t":"code=0 · label=Auto, code=1 · label=Fixed","p":1},{"n":"Leaving Chilled Liquid Temperature","s":"LEAVING CH LIQ TEMP","b":"AV5","m":5,"d":"ADF 5","u":"°F","p":1},{"n":"Return Chilled Liquid Temperature","s":"ENTERING CHW TEMP","b":"AV6","m":6,"d":"ADF 6","u":"°F","p":1},{"n":"Evaporator Pressure PSIG","s":"EVAPORATOR PRESSURE PSIG","b":"AV7","m":7,"d":"ADF 7","u":"PSIG","p":1},{"n":"Evaporator Pressure PSIA","s":"EVAPORATOR PRESSURE PSIA","b":"AV7","m":7,"d":"ADF 7","u":"PSIA","p":1},{"n":"Condenser Pressure PSIG","s":"CONDENSER PRESSURE PSIG","b":"AV8","m":8,"d":"ADF 8","u":"PSIG","p":1},{"n":"Condenser Pressure PSIA","s":"CONDENSER PRESSURE PSIA","b":"AV8","m":8,"d":"ADF 8","u":"PSIA","p":1},{"n":"Oil Pressure Differential","s":"OIL PRESSURE DIFERENTIAL","b":"AV9","m":9,"d":"ADF 9","u":"PSID","p":1},{"n":"Return Condenser Liquid Temperature","s":"ENTERING COND WATER TEMP","b":"AV10","m":10,"d":"ADF 10","u":"°F","p":1},{"n":"Leaving Condenser Liquid Temperature","s":"LEAVING COND WATER TEMP","b":"AV11","m":11,"d":"ADF 11","u":"°F","p":1},{"n":"Motor Current Percent FLA","s":"MOTOR CURRENT PCT FLA","b":"AV12","m":12,"d":"ADF 12","u":"%","p":1},{"n":"Variable Speed Drive Phase A Current","s":"VSD PHASE A MOTOR CURRENT","b":"AV13","m":13,"d":"ADF 13","u":"Amps","o":"VSD only","p":1},{"n":"Solid State Starter Phase A Current","s":"PHASE A MOTOR CURRENT","b":"AV13","m":13,"d":"ADF 13","u":"Amps","o":"SSS only","p":1},{"n":"Variable Speed Drive Phase B Current","s":"VSD PHASE B MOTOR CURRENT","b":"AV14","m":14,"d":"ADF 14","u":"Amps","o":"VSD only","p":1},{"n":"Solid State Starter Phase B Current","s":"PHASE B MOTOR CURRENT","b":"AV14","m":14,"d":"ADF 14","u":"Amps","o":"SSS only","p":1},{"n":"Variable Speed Drive Phase C Current","s":"VSD PHASE C MOTOR CURRENT","b":"AV15","m":15,"d":"ADF 15","u":"Amps","o":"VSD only","p":1},{"n":"Solid State Starter Phase C Current","s":"PHASE C MOTOR CURRENT","b":"AV15","m":15,"d":"ADF 15","u":"Amps","o":"SSS only","p":1},{"n":"Solid State Starter Phase A Voltage","s":"PHASE AB LINE VOLTS","b":"AV16","m":16,"d":"ADF 16","u":"Volts","o":"SSS only","p":1},{"n":"Solid State Starter Phase B Voltage","s":"PHASE BC LINE VOLTS","b":"AV17","m":17,"d":"ADF 17","u":"Volts","o":"SSS only","p":1},{"n":"Solid State Starter Phase C Voltage","s":"PHASE CA LINE VOLTS","b":"AV18","m":18,"d":"ADF 18","u":"Volts","o":"SSS only","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","s":"LEAVING CH LIQ TEMP ACT SP","b":"AV19","m":19,"d":"ADF 19","u":"°F","p":1},{"n":"Motor Current Limit Setpoint - Selected","s":"MOTOR CURRENT ACTUAL SP","b":"AV20","m":20,"d":"ADF 20","u":"%","p":1},{"n":"Evaporator Saturation Temp","s":"EVAP SATURATION TEMP","b":"AV21","m":21,"d":"ADF 21","u":"°F","p":1},{"n":"Condenser Saturation Temp","s":"COND SATURATION TEMP","b":"AV22","m":22,"d":"ADF 22","u":"°F","p":1},{"n":"Discharge Temperature","s":"DISCHARGE TEMP","b":"AV23","m":23,"d":"ADF 23","u":"°F","p":1},{"n":"Oil Sump Temperature","s":"OIL SUMP TEMPERATURE","b":"AV24","m":24,"d":"ADF 24","u":"°F","p":1},{"n":"Purge Pressure","s":"PURGE PRESSURE","b":"AV25","m":25,"d":"ADF 25","u":"PSIA","p":1},{"n":"Unit Operating Hours","s":"ACCUM OPERATING HOURS","b":"AV26","m":26,"d":"ADF 26","u":"Hr","p":1},{"n":"Unit System Starts","s":"ACCUM SYSTEM STARTS","b":"AV27","m":27,"d":"ADF 27","p":1},{"n":"Motor Run Contacts","s":"COMPR MOTOR STATUS","b":"BV5","m":65,"d":"BD 5","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Vent Line Solenoid","s":"VENT LINE SOLENOID","b":"BV6","m":66,"d":"BD 6","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump","s":"CHW PUMP STAT","b":"BV7","m":67,"d":"BD 7","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Panel Stop Switch [Start enabled / Stop]","s":"STOP SWITCH STATUS","b":"BV8","m":68,"d":"BD 8","t":"code=0 · label=Start Enabled, code=1 · label=Stop","p":1},{"n":"Chilled Liquid Flow Switch","s":"CHW FLOW SWITCH STAT","b":"BV9","m":69,"d":"BD 9","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Refrigerant Type","s":"REFRIGERANT TYPE","b":"BV10","m":70,"d":"BD 10","t":"code=0 · label=Low Pressure, code=1 · label=High Pressure","p":1},{"n":"Adaptive Capacity Control Valid Surge Map","s":"ACC VALVE SURGE MAP","b":"BV17","m":77,"d":"BD 17","t":"code=0 · label=False, code=1 · label=True","o":"VSD only","p":1},{"n":"Adaptive Capacity Control New Surge Point","s":"ACC NEW SURGE POINT","b":"BV18","m":78,"d":"BD 18","t":"code=0 · label=False, code=1 · label=True","o":"VSD only","p":1},{"n":"Variable Speed Drive Water Pump Relay","s":"VSD COOL PUMP RUN RELAY","b":"BV19","m":79,"d":"BD 19","t":"code=0 · label=Off, code=1 · label=On","o":"VSD only","p":1},{"n":"Harmonic Filter Installed","s":"VSD HARMONIC FILTER INST","b":"BV20","m":80,"d":"BD 20","t":"code=0 · label=False, code=1 · label=True","o":"VSD only","p":1},{"n":"Adaptive Capacity Control Surge Type","s":"ACC SURGE DETECTION TYPE","b":"BV21","m":81,"d":"BD 21","t":"0=Delta P/P 1=Current","o":"VSD only","p":1},{"n":"Unit Operation Code","s":"UNIT OPERATION CODE","b":"MSV1","t":"See SC.1 on Status Codes Tab","p":1},{"n":"Unit Operation Code AV","s":"UNIT OPERATION CODE AV","b":"AV401","m":30,"d":"ADI 1","t":"See SC.1 on Status Codes Tab","p":1},{"n":"Unit Safety Fault Code","s":"UNIT SAFETY FAULT CODE","b":"MSV2","t":"See SC.2 on Status Codes Tab","p":1},{"n":"Unit Safety Fault Code AV","s":"UNIT SAFETY FAULT CODE AV","b":"AV402","m":31,"d":"ADI 2","t":"See SC.2 on Status Codes Tab","p":1},{"n":"Unit Cycling Fault Code","s":"UNIT CYCLING FAULT CODE","b":"MSV3","t":"See SC.3 on Status Codes Tab","p":1}]}],"crosscheck":""},{"id":"johnson-controls-york-cyk-compound-centrifugal-chiller-heat-pump","model":"CYK Compound Centrifugal Chiller/Heat Pump","equipId":"e9","cat":"HVAC.PLANT.CHILLER.CENTRIFUGAL","tags":["chiller","chiller-centrifugal","heatPump"],"ifs":[{"id":"frickquantum3-4-revj-01","label":"Frick Quantum E-Link (Rev_J_01) For pre 2000 Quantum panels only. For later versions contact Frick Product Support. Non-OptiView Based Equipment","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01"},"src":"JCI_FrickQuantum3-4(RevJ-01).pdf","pages":[1,2],"n":18,"excluded":{"reserved":64,"revision":6,"codeTable":1},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Capacity Setpoint for the current Capacity Control","d":"ADF 1","y":"P03","k":"A. Control","p":1},{"n":"High Motor Amps Force Unload Setpoint","d":"ADF 2","y":"P04","k":"A. Control","p":1},{"n":"High Motor Amps Stop Load Setpoint","d":"ADF 3","y":"P05","k":"A. Control","p":1},{"n":"Remote Start/Stop","d":"BD 1","y":"P07","k":"D. Control","p":1},{"n":"Start/Stop Enable 0= Enable, 1 = Disable","d":"BD 2","y":"P08","k":"D. Control","p":1},{"n":"Change Setpoints Enable , 0 = Enable; 1 = Disable","d":"BD 3","y":"P09","k":"D. Control","p":1},{"n":"Suction Temperature","d":"ADF 5","y":"P11","k":"A. Monitor","p":1},{"n":"Discharge Temperature","d":"ADF 6","y":"P12","k":"A. Monitor","p":1},{"n":"Oil Temperature","d":"ADF 7","y":"P13","k":"A. Monitor","p":1},{"n":"Oil Seperator Temperature","d":"ADF 8","y":"P14","k":"A. Monitor","p":1},{"n":"Leaving Process Temperature","d":"ADF 9","y":"P15","k":"A. Monitor","p":1},{"n":"Oil Pressure","d":"ADF 10","y":"P16","k":"A. Monitor","p":1},{"n":"Filter Differential Pressure","d":"ADF 11","y":"P17","k":"A. Monitor","p":1},{"n":"Discharge Pressure","d":"ADF 12","y":"P18","k":"A. Monitor","p":1},{"n":"Suction Pressure","d":"ADF 13","y":"P19","k":"A. Monitor","p":1},{"n":"Balance Piston Pressure","d":"ADF 14","y":"P20","k":"A. Monitor","p":1},{"n":"System Discharge Pressure","d":"ADF 15","y":"P21","k":"A. Monitor","p":1},{"n":"Stop/Force Unload Status","d":"ADI 7","y":"P62","k":"Code Monitor","p":2}]}],"crosscheck":"BACnet 타입·인스턴스를 가진 포인트가 0/18 뿐이라 줄 읽기 경로가 짝을 만들 수 없다 (이 문서의 주소 축: n2, yorktalk)"},{"id":"johnson-controls-york-frick-ls-screw-rwb-microboard","model":"Frick LS Screw (RWB Microboard)","equipId":"e9","cat":"HVAC.PLANT.CHILLER.SCREW","tags":["chiller","chiller-rotaryScrew"],"ifs":[{"id":"frick-ls-rwbscrew-revj-01-p1","label":"Frick LS Screw E-Link (Rev_J_01) RWB Microboard only. For the latest points maps contact Frick Service support. Non-OptiView Based Equipment — 구간 1","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 1"},"src":"JCI_Frick-LS-RWBScrew(RevJ-01).pdf","pages":[1,2],"n":40,"excluded":{"reserved":149,"revision":7,"codeTable":3},"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~23)","points":[{"n":"Temperature Capacity Setpoint","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","p":1},{"n":"% FLA Force Unload Setpoint","s":"%CURRENT.SP","d":"ADF 2","y":"P04","k":"A. Control","p":1},{"n":"Start/Stop (On=Start)","s":"START","d":"BD 1","y":"P07","k":"D. Control","p":1},{"n":"Process Temperature","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","p":1},{"n":"Suction Pressure ( in PSIA)","s":"EVAP.PRESS","d":"ADF 6","y":"P12","k":"A. Monitor","p":1},{"n":"Discharger Pressure","s":"COND.PRESS","d":"ADF 7","y":"P13","k":"A. Monitor","p":1},{"n":"Oil Pressure (PSIG)","s":"OIL.DP","d":"ADF 8","y":"P14","k":"A. Monitor","p":1},{"n":"Filter Pressure (PSID)","s":"FILTER.DP","d":"ADF 9","y":"P15","k":"A. Monitor","p":1},{"n":"Motor Percent Full Load Amps","s":"%CURRENT","d":"ADF 10","y":"P16","k":"A. Monitor","p":1},{"n":"Temperature Capacity Control Setpoint","s":"LCHW ACT.SP","d":"ADF 11","y":"P17","k":"A. Monitor","p":1},{"n":"Motor Load Control ( Force Unload Setpoint)","s":"%CURR ACT.SP","d":"ADF 12","y":"P18","k":"A. Monitor","p":1},{"n":"Suction Temperature (deg F)","s":"SUCT.TEMP","d":"ADF 13","y":"P19","k":"A. Monitor","p":1},{"n":"Discharge Temperature (deg F)","s":"DISCH.TEMP","d":"ADF 14","y":"P20","k":"A. Monitor","p":1},{"n":"Oil Temperature (deg F)","s":"OIL.TEMP","d":"ADF 15","y":"P21","k":"A. Monitor","p":1},{"n":"Separator Temperature (deg F)","s":"SEP.TEMP","d":"ADF 16","y":"P22","k":"A. Monitor","p":1},{"n":"Slide Valve % Position Open","s":"%SLDVLV.POS","d":"ADF 17","y":"P23","k":"A. Monitor","p":1},{"n":"Liquid Level %","s":"%LIQ.LVL","d":"ADF 18","y":"P24","k":"A. Monitor","p":1},{"n":"Volume Ratio","s":"VOL RATIO","d":"ADF 19","y":"P25","k":"A. Monitor","p":1},{"n":"Seperator Level Switch","s":"HEATER.STAT","d":"BD 5","y":"P36","k":"D. Monitor","p":1},{"n":"Remote Run","s":"OIL PMP.STAT","d":"BD 6","y":"P37","k":"D. Monitor","p":1},{"n":"Remote Load","s":"SEP SW.STAT","d":"BD 7","y":"P38","k":"D. Monitor","p":1},{"n":"Remote Unload","s":"COMPR.STAT","d":"BD 8","y":"P39","k":"D. Monitor","p":1},{"n":"Oil Pump Auxillary","d":"BD 10","y":"P41","k":"D. Monitor","p":1},{"n":"Auxillary #1 (input # 7)","d":"BD 11","y":"P42","k":"D. Monitor","p":1},{"n":"Auxilary #2 ( Input # 8)","d":"BD 12","y":"P43","k":"D. Monitor","p":2},{"n":"Compressor Starter","d":"BD 13","y":"P44","k":"D. Monitor","p":2},{"n":"Slide Valve Load","d":"BD 14","y":"P45","k":"D. Monitor","p":2},{"n":"Slide Valve Increase","d":"BD 15","y":"P46","k":"D. Monitor","p":2},{"n":"Slide Valve Decrease","d":"BD 17","y":"P48","k":"D. Monitor","p":2},{"n":"Bypass Oil Sol (optional feature)","d":"BD 18","y":"P49","k":"D. Monitor","p":2},{"n":"Oil Water Cooler Control / Hot Gas Bypass","d":"BD 20","y":"P51","k":"D. Monitor","p":2},{"n":"Alarm","d":"BD 21","y":"P52","k":"D. Monitor","p":2},{"n":"Oil Heater Relay","d":"BD 22","y":"P53","k":"D. Monitor","p":2},{"n":"Oil Pump Starter","d":"BD 23","y":"P54","k":"D. Monitor","p":2},{"n":"Anti-Recycle Timer Minutes Remaining","s":"AR TIME.MIN","d":"ADI 1","y":"P56","k":"Code Monitor","p":2},{"n":"Compressor Mode","s":"COMPR.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","t":"code=1 · label=Manual, code=2 · label=Auto, code=3 · label=Remote, code=4 · label=Off","p":2},{"n":"Slide Valve Mode","s":"SLIDE.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","t":"code=1 · label=Manual, code=2 · label=Auto, code=3 · label=Remote","p":2},{"n":"Operational Code","s":"OPER.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","p":2},{"n":"Safety Shutdown Code","s":"SAFETY.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","p":2},{"n":"Cycling Shutdown Code","s":"CYCLING.CODE","d":"ADI 6","y":"P61","k":"Code Monitor","p":2}]},{"id":"frick-ls-rwbscrew-revj-01-p2","label":"Frick LS Screw E-Link (Rev_J_01) RWB Microboard only. For the latest points maps contact Frick Service support. Non-OptiView Based Equipment — 구간 2","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 2"},"src":"JCI_Frick-LS-RWBScrew(RevJ-01).pdf","pages":[5,6],"n":29,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~23)","points":[{"n":"Chilled Water Temp Setpoint","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S","p":5},{"n":"Current Limit Setpoint","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S","p":5},{"n":"Start/Stop","d":"BD 1","y":"P07","k":"D. Control","a":"1=S","p":5},{"n":"Leaving Chilled Water Temp","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S","p":5},{"n":"Capacity Control Setpoint","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S","p":5},{"n":"Evaporator Pressure","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S","p":5},{"n":"Evaporator Temperature","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S","p":5},{"n":"Discharge Pressure","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S","p":5},{"n":"DischargeTemperature","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=S","p":5},{"n":"Evaporator Separator Temp","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=S","p":5},{"n":"Percent Motor Current","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S","p":5},{"n":"Volume Ratio","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S","p":5},{"n":"Compressor Mode","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=S","t":"code=1 · label=Manual, code=2 · label=Auto, code=3 · label=Remote, code=4 · label=Local","p":5},{"n":"Remote Current Limit Setpoint","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S","p":5},{"n":"Slide Valve Position","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S","p":5},{"n":"Liquid Level Position","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S","p":5},{"n":"Filter Pressure","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S","p":5},{"n":"Slide Valve Mode","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S","t":"code=1 · label=Manual, code=2 · label=Auto, code=3 · label=Remote","p":5},{"n":"Oil Pressure","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S","p":5},{"n":"Oil Temperature","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S","p":5},{"n":"Anti-Recyle Time Remaining","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S","p":5},{"n":"Heater Status","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S","p":5},{"n":"Oil Pump Status","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S","p":5},{"n":"Separator Oil Level Switch (ON=Closed, OFF=Open)","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S","p":5},{"n":"Compressor Start","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S","p":5},{"n":"Condenser Water Pump Status","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S","p":5},{"n":"OIl Level Switch (ON=Open, OFF=Closed)","d":"BD 10","y":"P41","k":"D. Monitor","a":"1=S","p":5},{"n":"Safety Shutdown Code (0-255, see list)","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S","p":6},{"n":"Operational Code (0-11, see list)","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S","p":6}]},{"id":"frick-ls-rwbscrew-revj-01-p3","label":"Frick LS Screw E-Link (Rev_J_01) RWB Microboard only. For the latest points maps contact Frick Service support. Non-OptiView Based Equipment — 구간 3","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 3"},"src":"JCI_Frick-LS-RWBScrew(RevJ-01).pdf","pages":[9,10],"n":28,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~19)","points":[{"n":"Leaving Chilled Water Temp Setpoint (deg F)","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","p":9},{"n":"Remote Current Setpoint (deg F)","s":"%CURRENT.SP","d":"ADF 2","y":"P04","k":"A. Control","p":9},{"n":"Start/Stop (On=Start)","s":"START","d":"BD 1","y":"P07","k":"D. Control","p":9},{"n":"Leaving Chilled Water Temp (deg F)","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","p":9},{"n":"Evaporator Pressure (PSIG)","s":"EVAP.PRESS","d":"ADF 6","y":"P12","k":"A. Monitor","p":9},{"n":"Condenser Pressure (PSIG)","s":"COND.PRESS","d":"ADF 7","y":"P13","k":"A. Monitor","p":9},{"n":"Oil Pressure (PSIG)","s":"OIL.DP","d":"ADF 8","y":"P14","k":"A. Monitor","p":9},{"n":"Filter Pressure (PSID)","s":"FILTER.DP","d":"ADF 9","y":"P15","k":"A. Monitor","p":9},{"n":"Motor Percent Full Load Amps","s":"%CURRENT","d":"ADF 10","y":"P16","k":"A. Monitor","p":9},{"n":"Micro-Panel actual Leaving Chilled Liquid Setpoint","s":"LCHW ACT.SP","d":"ADF 11","y":"P17","k":"A. Monitor","p":9},{"n":"Micro-Panel actual Leaving Current Limit Setpoint","s":"%CURR ACT.SP","d":"ADF 12","y":"P18","k":"A. Monitor","p":9},{"n":"Suction Temperature (deg F)","s":"SUCT.TEMP","d":"ADF 13","y":"P19","k":"A. Monitor","p":9},{"n":"Discharge Temperature (deg F)","s":"DISCH.TEMP","d":"ADF 14","y":"P20","k":"A. Monitor","p":9},{"n":"Oil Temperature (deg F)","s":"OIL.TEMP","d":"ADF 15","y":"P21","k":"A. Monitor","p":9},{"n":"Separator Temperature (deg F)","s":"SEP.TEMP","d":"ADF 16","y":"P22","k":"A. Monitor","p":9},{"n":"Slide Valve %Open","s":"%SLDVLV.POS","d":"ADF 17","y":"P23","k":"A. Monitor","p":9},{"n":"Liquid Level %","s":"%LIQ.LVL","d":"ADF 18","y":"P24","k":"A. Monitor","p":9},{"n":"Volume Ratio","s":"VOL RATIO","d":"ADF 19","y":"P25","k":"A. Monitor","p":9},{"n":"Heater Status","s":"HEATER.STAT","d":"BD 5","y":"P36","k":"D. Monitor","t":"code=0 · label=Off, code=1 · label=On","p":9},{"n":"Oil Pump Status","s":"OIL PMP.STAT","d":"BD 6","y":"P37","k":"D. Monitor","t":"code=0 · label=Off, code=1 · label=On","p":9},{"n":"Separator Oil Level Switch","s":"SEP SW.STAT","d":"BD 7","y":"P38","k":"D. Monitor","t":"code=0 · label=Open, code=1 · label=Closed","p":9},{"n":"Compressor Start","s":"COMPR.STAT","d":"BD 8","y":"P39","k":"D. Monitor","t":"code=0 · label=Off, code=1 · label=On","p":9},{"n":"Anti-Recycle Timer Minutes Remaining","s":"AR TIME.MIN","d":"ADI 1","y":"P56","k":"Code Monitor","p":10},{"n":"Compressor Mode","s":"COMPR.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","t":"code=1 · label=Manual, code=2 · label=Auto, code=3 · label=Remote, code=4 · label=Off","p":10},{"n":"Slide Valve Mode","s":"SLIDE.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","t":"code=1 · label=Manual, code=2 · label=Auto, code=3 · label=Remote","p":10},{"n":"Operational Code","s":"OPER.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","p":10},{"n":"Safety Shutdown Code","s":"SAFETY.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","p":10},{"n":"Cycling Shutdown Code","s":"CYCLING.CODE","d":"ADI 6","y":"P61","k":"Code Monitor","p":10}]}],"crosscheck":"BACnet 타입·인스턴스를 가진 포인트가 0/97 뿐이라 줄 읽기 경로가 짝을 만들 수 없다 (이 문서의 주소 축: n2, yorktalk)"},{"id":"johnson-controls-york-sunline-3000-rooftop","model":"Sunline 3000 Rooftop","equipId":"e5","cat":"HVAC.AIR.RTU","tags":["rooftop"],"ifs":[{"id":"sunline3000-revj-01","label":"Sunline 3000 Rooftop E-Link (Rev_J_01) Non-OptiView Based Equipment","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01"},"src":"JCI_Sunline3000(RevJ-01).pdf","pages":[1,2],"n":72,"excluded":{"reserved":10,"revision":10,"codeTable":1},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Return Air Setpoint","s":"RETAIRT.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Mode","s":"MODE","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Vent, code=1 · label=Heating, code=2 · label=Cooling, code=3 · label=HVAC Mode","p":1},{"n":"Discharge Static Air Pressure Setpoint","s":"DISAIRP.SP","d":"ADF 3","y":"P05","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Maximum Load Limit (25%, 50%, 75%, 100%)","s":"%LOAD.LIM","d":"ADF 4","y":"P06","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Start/Stop","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp.#1 Remote Lead","s":"LEAD1","d":"BD 2","y":"P08","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Auto, code=1 · label=System in Lead","p":1},{"n":"Comp.#2 Remote Lead","s":"LEAD2","d":"BD 3","y":"P09","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Auto, code=1 · label=System#2 in Lead","p":1},{"n":"Display History Service Buffer #1","s":"HISTORY","d":"BD 4","y":"P10","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=No, code=1 · label=Yes","p":1},{"n":"Space Temperature","s":"SPACE.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Discharge Static Temperature","s":"DIS AIR.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Return Air Temperature","s":"RET AIR.TEMP","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Outside Air Temperature","s":"OA.TEMP","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Discharge Static Pressure","s":"DISSTAT.PRES","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Building Static Pressure","s":"BLDSTAT.PRES","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Fresh Air Damper Position (0=100%)","s":"OA DAMPR.POS","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Heating Coil Water Diverting Valve Position","s":"HTG VLV.POS","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Supply Fan Run Hours","s":"SF RUN.HOURS","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Exhaust Fan Run Hours","s":"EF RUN.HOURS","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Supply Fan Inlet Guide Vane Position","s":"SF VANE.POS","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Exhaust Fan Inlet Guide Vane Position","s":"EF VANE.POS","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Anti Coincident Timer","s":"AC TIMER.SEC","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp. #1 Run Hours","s":"C1 RUN.HOURS","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp. #1 Oil Pressure","s":"C1 OIL.PRESS","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp. #1 Suction Pressure","s":"C1SUCT.PRESS","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp. #1 Discharge Pressure","s":"C1DISC.PRESS","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Comp. #1 Anti Recycle Timer","s":"C1ARTIME.SEC","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp. #1 Number of Stages Operating","s":"C1 STAGES","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp. #2 Run Hours","s":"C2 RUN.HOURS","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp. #2 Oil Pressure","s":"C2 OIL.PRESS","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp. #2 Suction Pressure","s":"C2SUCT.PRESS","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp. #2 Discharge Pressure","s":"C2DISC.PRESS","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Comp. #2 Anti Recycle Timer","s":"C2ARTIME.SEC","d":"ADF 28","y":"P34","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Comp. #2 Number of Stages Operating","s":"C2 STAGES","d":"ADF 29","y":"P35","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Panel On-Off Switch","s":"STARTSW.STAT","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Unit Run Permissive","s":"CHL RUN.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Air Hndling Unit Alarm","s":"CHL ALM.STAT","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Alarm Active, code=1 · label=Normal Operation","p":1},{"n":"Remote Status","s":"OPR MOD.CODE","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=local, code=1 · label=remote","p":1},{"n":"Lead Comprssr (0=Comp. #1 Leading 1=Comp. #2 Leading)","s":"C1 LEAD.STAT","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Supply Fan Status","s":"SF RUN.STAT","d":"BD 10","y":"P41","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Return/Exhaust Fan Status","s":"RF RUN.STAT","d":"BD 11","y":"P42","k":"D. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Current Ventilation Mode","s":"OA DMPR.STAT","d":"BD 12","y":"P43","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=outside air, code=1 · label=return air","p":2},{"n":"Comp. #1 lock Out Status","s":"C1LCKOT.STAT","d":"BD 13","y":"P44","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=No, code=1 · label=Yes","p":2},{"n":"Comp. #1 Contactor Status","s":"C1CNCTR.STAT","d":"BD 14","y":"P45","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Comp. #1 Liquid Line Solenoid Status","s":"C1LLSV.STAT","d":"BD 15","y":"P46","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Comp. #1 Unloader Solenoid Valve #1","s":"C1UNSV1.STAT","d":"BD 16","y":"P47","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Comp. #1 Unloader Solenoid Valve #2","s":"C1UNSV2.STAT","d":"BD 17","y":"P48","k":"D. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Comp. #1 Hot Gas Bypass Valve Status","s":"C1HGBPV.STAT","d":"BD 18","y":"P49","k":"D. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Comp. #2 Lock Out Status","s":"C2LCKOT.STAT","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=No, code=1 · label=Yes","p":2},{"n":"Comp. #2 Contactor Status","s":"C2CNCTR.STAT","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Comp. #2 Liquid Line Solenoid Status","s":"C2LLSV.STAT","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Comp. #2 Unloader Solenoid Valve #1","s":"C2UNSV1.STAT","d":"BD 22","y":"P53","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Comp. #2 Unloader Solenoid Valve #2","s":"C2UNSV2.STAT","d":"BD 23","y":"P54","k":"D. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Air Handling Unit Shutdown Code","s":"AHU SD.CODE","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Comp. #1 Operational Code","s":"C1 OPER.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Comp. #1 Fault Code","s":"C1 FLT.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Comp. #2 Operational Code","s":"C2 OPER.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Comp. #2 Fault Code","s":"C2 FLT.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Total Number of Condenser Fans Running (0-4)","s":"CD FAN.NUM","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Cooling Load Steps Available","s":"CLG STPS AVL","d":"ADF 31","y":"P67","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Actual Heating Setpoint","s":"HTG ACT.SP","d":"ADF 32","y":"P68","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Actual Cooling Setpoint","s":"CLG ACT.SP","d":"ADF 33","y":"P69","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Actual Discharge Air Temperature Setpoint","s":"DAT ACT.SP","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Actual Discharge Static Pressure Setpoint","s":"DAIR ACT.SP","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Actual Building Static Pressure Setpoint","s":"BLDSP ACT.SP","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Low Ambient Cutout","s":"LOWAMBCO.SP","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"High Ambient Cutout","s":"HIAMBCO.SP","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Low Ambient Cutout","s":"LPCUTOUT.SP","d":"ADF 39","y":"P75","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"High Pressure Cutout","s":"HPCUTOUT.SP","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Discharge Air Temperature Cutout","s":"DISAIRCO.SP","d":"ADF 41","y":"P77","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Hot Gas Option Selected","s":"HGBPOPT.STAT","d":"BD 25","y":"P80","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=No, code=1 · label=Yes","p":2},{"n":"Ambient Temperature Control","s":"LOAMOPT.STAT","d":"BD 26","y":"P81","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Std. Ambient, code=1 · label=Low Ambient","p":2},{"n":"Discharge Pressure Transducer","s":"DSPROPT.STAT","d":"BD 27","y":"P82","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=None Present, code=1 · label=Installed","p":2}]}],"crosscheck":"BACnet 타입·인스턴스를 가진 포인트가 0/72 뿐이라 줄 읽기 경로가 짝을 만들 수 없다 (이 문서의 주소 축: n2, yorktalk)"},{"id":"johnson-controls-york-yagk-air-cooled-screw-chiller","model":"YAGK Air Cooled Screw Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.SCREW","tags":["chiller","chiller-rotaryScrew","airCooling"],"ifs":[{"id":"yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8","label":"YVAA, YVFA, YAGK (YT3) BAS SC-EQ (Rev1.8) Non-OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 1.8"},"src":"JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf","pages":[1,3],"n":113,"excluded":{"reserved":54},"appliesTo":["YVAA","YVFA","YAGK"],"gaps":null,"note":null,"points":[{"n":"Remote Setpoint","s":"REMOTE SETPOINT","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Remote Current Limit Setpoint","s":"REM CURRENT LIMIT SETP","b":"AV2","m":2,"d":"ADF 2","u":"%","p":1},{"n":"Remote Sound Limit","s":"REMOTE SOUND LIMIT","b":"AV3","m":3,"d":"ADF 3","u":"%","p":1},{"n":"Remote Start / Stop Command [0=Stop, 1=Run]","s":"REM START STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Remote FC Valve Open Inhibit","s":"REM FC VALVE OPEN INHIBIT","b":"BV2","m":62,"d":"BD 2","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":1},{"n":"Remote FC Valve Close Inhibit","s":"REM FC VALVE CLOSE INHIBIT","b":"BV3","m":63,"d":"BD 3","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":1},{"n":"Units","s":"Units","b":"MSV65001","m":65001,"d":"ADI 201","t":"code=0 · label=IP (English), code=1 · label=SI (Metric)","p":1},{"n":"Leaving Chilled Liquid Temp","s":"LEAVING CHILLED LIQ TEMP","b":"AV5","m":5,"d":"ADF 5","u":"°F","p":1},{"n":"Entering Chilled Liquid Temp","s":"ENTERING CHILLED LIQ TEMP","b":"AV6","m":6,"d":"ADF 6","u":"°F","p":1},{"n":"VSD Internal Ambient Temp","s":"VSD INT AMBIENT TEMP","b":"AV7","m":7,"d":"ADF 7","u":"°F","p":1},{"n":"Sys 1 Condenser Temperature","s":"SYS 1 COND TEMP","b":"AV8","m":8,"d":"ADF 8","u":"°F","p":1},{"n":"Sys 1 Discharge Temperature","s":"SYS 1 DISCH TEMP","b":"AV9","m":9,"d":"ADF 9","u":"°F","p":1},{"n":"Outside Ambient Air Temperature","s":"OUTSIDE AMBIENT AIR TEMP","b":"AV10","m":10,"d":"ADF 10","u":"°F","p":1},{"n":"Sys 1 Eductor Temperature","s":"SYS 1 EDUCTOR TEMP","b":"AV11","m":11,"d":"ADF 11","u":"°F","o":"YVAA and YVFA only","p":1},{"n":"Sys 1 Oil Pressure","s":"SYS 1 OIL PRESS","b":"AV12","m":12,"d":"ADF 12","u":"PSIG","p":1},{"n":"Sys 1 Suction Pressure","s":"SYS 1 SUCT PRESS","b":"AV13","m":13,"d":"ADF 13","u":"PSIG","p":1},{"n":"Sys 1 Discharge Pressure","s":"SYS 1 DISCH PRESS","b":"AV14","m":14,"d":"ADF 14","u":"PSIG","p":1},{"n":"Sys 1 Compressor % Full Load Amps","s":"SYS 1 COMP PCT FLA","b":"AV15","m":15,"d":"ADF 15","u":"%","p":1},{"n":"Sys 1 Total Run Hours","s":"SYS 1 HOURS","b":"AV16","m":16,"d":"ADF 16","u":"Hr","p":1},{"n":"Sys 1 Total Number of Starts","s":"SYS 1 STARTS","b":"AV17","m":17,"d":"ADF 17","p":1},{"n":"Sys 1 Highest Motor Temp","s":"SYS 1 HIGHEST MOTOR TEMP","b":"AV18","m":18,"d":"ADF 18","u":"°F","p":1},{"n":"Sys 2 Highest Motor Temp","s":"SYS 2 HIGHEST MOTOR TEMP","b":"AV19","m":19,"d":"ADF 19","u":"°F","p":1},{"n":"Sys 2 Eductor Temperature","s":"SYS 2 EDUCTOR TEMP","b":"AV20","m":20,"d":"ADF 20","u":"°F","o":"YVAA and YVFA only","p":1},{"n":"Sys 2 Oil Pressure","s":"SYS 2 OIL PRESS","b":"AV21","m":21,"d":"ADF 21","u":"PSIG","p":1},{"n":"Sys 2 Suction Pressure","s":"SYS 2 SUCT PRESS","b":"AV22","m":22,"d":"ADF 22","u":"PSIG","p":1},{"n":"Sys 2 Discharge Pressure","s":"SYS 2 DISCH PRESS","b":"AV23","m":23,"d":"ADF 23","u":"PSIG","p":1},{"n":"Sys 2 Compressor % Full Load Amps","s":"SYS 2 COMP PCT FLA","b":"AV24","m":24,"d":"ADF 24","u":"%","p":1},{"n":"Sys 2 Total Run Hours","s":"SYS 2 HOURS","b":"AV25","m":25,"d":"ADF 25","u":"Hr","p":1},{"n":"Sys 2 Total Number of Starts","s":"SYS 2 STARTS","b":"AV26","m":26,"d":"ADF 26","p":1},{"n":"VSD Output Frequency","s":"VSD OUTPUT FREQUENCY","b":"AV27","m":27,"d":"ADF 27","u":"Hz","p":1},{"n":"Sys 1 Condenser Drain Valve % Open","s":"SYS 1 COND DRAIN VALVE PCT","b":"AV28","m":28,"d":"ADF 28","u":"%","p":1},{"n":"Sys 2 Condenser Drain Valve % Open","s":"SYS 2 COND DRAIN VALVE PCT","b":"AV29","m":29,"d":"ADF 29","u":"%","p":1},{"n":"Chiller Run","s":"CHILLER RUN","b":"BV5","m":65,"d":"BD 5","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chiller Alarm [0=No Alarm,1 = Alarm]","s":"CHILLER ALARM","b":"BV6","m":66,"d":"BD 6","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Evaporator Heater Status","s":"EVAPORATOR HEATER STATUS","b":"BV7","m":67,"d":"BD 7","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Evaporator Pump Status","s":"EVAPORATOR PUMP STATUS","b":"BV8","m":68,"d":"BD 8","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 Compressor Run Status","s":"SYS 1 COMP RUN STATUS","b":"BV9","m":69,"d":"BD 9","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 Compressor Run Status","s":"SYS 2 COMP RUN STATUS","b":"BV10","m":70,"d":"BD 10","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 VI Step Solenoid Valve 1 Status","s":"SYS 1 VI STEP SOL VALVE 1 STATUS","b":"BV11","m":71,"d":"BD 11","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 VI Step Solenoid Valve 1 Status","s":"SYS 2 VI STEP SOL VALVE 1 STATUS","b":"BV12","m":72,"d":"BD 12","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 VI Step Solenoid Valve 2 Status","s":"SYS 1 VI STEP SOL VALVE 2 STATUS","b":"BV13","m":73,"d":"BD 13","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 VI Step Solenoid Valve 2 Status","s":"SYS 2 VI STEP SOL VALVE 2 STATUS","b":"BV14","m":74,"d":"BD 14","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Evap Anti-Freeze Flow Switch","s":"EVAP ANTI-FREEZE FLOW SWITCH","b":"BV17","m":77,"d":"BD 17","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Evap Anti-Freeze Pump Run","s":"EVAP ANTI-FREEZE PUMP RUN","b":"BV18","m":78,"d":"BD 18","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Cooling Type [0=Water, 1=Glycol]","s":"COOLING TYPE","b":"BV19","m":79,"d":"BD 19","t":"code=0 · label=Water, code=1 · label=Glycol","p":1},{"n":"Local Remote Control Mode [0=Local,1=Remote]","s":"LOCAL REMOTE CONTROL MODE","b":"BV20","m":80,"d":"BD 20","t":"code=0 · label=Local, code=1 · label=Remote","p":1},{"n":"Display Units [0=Imperial,1=SI]","s":"DISPLAY UNITS","b":"BV21","m":81,"d":"BD 21","t":"code=0 · label=Imperial, code=1 · label=SI","p":1},{"n":"Ready To Start","s":"READY TO START","b":"BV22","m":82,"d":"BD 22","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 Operational Code","s":"SYS 1 OPERATIONAL CODE","b":"MSV1","t":"See Status Codes Tab","p":1},{"n":"Sys 1 Fault Code","s":"SYS 1 FAULT CODE","b":"MSV2","t":"See Status Codes Tab","p":1},{"n":"Sys 2 Operational Code","s":"SYS 2 OPERATIONAL CODE","b":"MSV3","t":"See Status Codes Tab","p":1},{"n":"Sys 2 Fault Code","s":"SYS 2 FAULT CODE","b":"MSV4","t":"See Status Codes Tab","p":1},{"n":"Sys 1 Condenser Fan Stage [0-14]","s":"SYS 1 COND FAN STAGE","b":"AV405","m":34,"d":"ADI 5","a":"If (Standard or Optimized Staged Fans)","p":1},{"n":"Sys 2 Condenser Fan Stage [0-14]","s":"SYS 2 COND FAN STAGE","b":"AV407","m":36,"d":"ADI 7","a":"If (Standard or Optimized Staged Fans)","p":1},{"n":"Local Leaving Chilled Liquid Setpoint","s":"LOCAL LEAVING CHILL LIQ SETP","b":"AV30","m":40,"d":"ADF 30","u":"°F","p":2},{"n":"Low Leaving Chilled Liquid Temp Cutout","s":"LOW LEAVING CHILL LIQ CUTOUT","b":"AV31","m":41,"d":"ADF 31","u":"°F","p":2},{"n":"Sys 1 Economizer Valve % Open","s":"SYS 1 ECON VALVE PCT","b":"AV32","m":42,"d":"ADF 32","u":"%","p":2},{"n":"Sys 2 Economizer Valve % Open","s":"SYS 2 ECON VALVE PCT","b":"AV33","m":43,"d":"ADF 33","u":"%","p":2},{"n":"Low Suction Pressure Cutout","s":"LOW SUCT PRESS CUTOUT","b":"AV34","m":44,"d":"ADF 34","u":"PSIG","p":2},{"n":"VSD DC Bus Voltage","s":"VSD DC BUS VOLT","b":"AV35","m":45,"d":"ADF 35","u":"Volts","p":2},{"n":"Remote Leaving Chilled Liquid Setpoint","s":"REM LEAVING CHILL LIQ SETP","b":"AV36","m":46,"d":"ADF 36","u":"°F","p":2},{"n":"Sys 1 Subcooling","s":"SYS 1 SUBCOOLING","b":"AV37","m":47,"d":"ADF 37","u":"°F (diff)","a":"If Cond Type = Microchannel","p":2},{"n":"Sys 1 Evaporator Level","s":"SYS 1 EVAPORATOR LEVEL","b":"AV37","m":47,"d":"ADF 37","u":"%","a":"If Cond Type = Round Tube","p":2},{"n":"Cooling Range","s":"COOLING RANGE","b":"AV38","m":48,"d":"ADF 38","u":"°F (diff)","p":2},{"n":"Sys 1 Discharge Superheat","s":"SYS 1 DISCH SUPERHEAT","b":"AV39","m":49,"d":"ADF 39","u":"°F (diff)","p":2},{"n":"Sys 2 Condenser Temperature","s":"SYS 2 COND TEMP","b":"AV40","m":50,"d":"ADF 40","u":"°F","p":2},{"n":"Sys 2 Discharge Temperature","s":"SYS 2 DISCH TEMP","b":"AV41","m":51,"d":"ADF 41","u":"°F","p":2},{"n":"Sys 2 Subcooling","s":"SYS 2 SUBCOOLING","b":"AV42","m":52,"d":"ADF 42","u":"°F (diff)","a":"If Cond Type = Microchannel","p":2},{"n":"Sys 2 Evaporator Level","s":"SYS 2 EVAPORATOR LEVEL","b":"AV42","m":52,"d":"ADF 42","u":"%","a":"If Cond Type = Round Tube","p":2},{"n":"Sys 2 Discharge Superheat","s":"SYS 2 DISCH SUPERHEAT","b":"AV43","m":53,"d":"ADF 43","u":"°F (diff)","p":2},{"n":"Sys 1 Lockout","s":"SYS 1 LOCKOUT","b":"BV25","m":85,"d":"BD 25","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Sys 2 Lockout","s":"SYS 2 LOCKOUT","b":"BV26","m":86,"d":"BD 26","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Flow Switch Status","s":"FLOW SWITCH STATUS","b":"BV27","m":87,"d":"BD 27","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Lead System Number","s":"LEAD SYSTEM NUMBER","b":"BV28","m":88,"d":"BD 28","t":"code=0 · label=Sys 1, code=1 · label=Sys 2","p":2},{"n":"Evaporator Entering Liquid Temp","s":"EVAP ENTER LIQ TEMP","b":"AV48","m":105,"d":"ADF 48","u":"°F","a":"If Free Cooling Enabled","p":2},{"n":"Cooling Coil Temperature","s":"COOLING COIL TEMP","b":"AV49","m":106,"d":"ADF 49","u":"°F","a":"If Free Cooling is Closed Loop","p":2},{"n":"Heat Exchanger Leaving Temperature","s":"HEAT EXCH LEAVE TEMP","b":"AV50","m":107,"d":"ADF 50","u":"°F","a":"If Free Cooling is Closed Loop","p":2},{"n":"Heat Exchanger Entering Temperature","s":"HEAT EXCH ENTER TEMP","b":"AV51","m":108,"d":"ADF 51","u":"°F","a":"If Free Cooling is Closed Loop","p":2},{"n":"Glycol Pump Speed","s":"GLY PMP SPD","b":"AV52","m":109,"d":"ADF 52","u":"%","a":"If Free Cooling is Closed Loop","p":2},{"n":"Cooling Coil Valve","s":"COOLING COIL VALVE","b":"AV53","m":110,"d":"ADF 53","u":"%","a":"If Free Cooling is Closed Loop","p":2},{"n":"Cooling Coil Bypass Valve","s":"COOLING COIL BYP VALVE","b":"AV54","m":111,"d":"ADF 54","u":"%","a":"If Free Cooling is Closed Loop","p":2},{"n":"Sys 1 Condenser Fan Speed Command","s":"SYS 1 COND FAN SPEED CMD","b":"AV59","m":116,"d":"ADF 59","u":"%","o":"VSD Fans only","p":2},{"n":"Sys 2 Condenser Fan Speed Command","s":"SYS 2 COND FAN SPEED CMD","b":"AV60","m":117,"d":"ADF 60","u":"%","o":"VSD Fans only","p":2},{"n":"Sys 1 XL Condenser Fan Speed Command","s":"SYS 1 XL COND FAN SPD CMD","b":"AV63","m":120,"d":"ADF 63","u":"%","a":"If Condenser Fan Control Type is Opt. Enh XL","p":2},{"n":"Sys 2 XL Condenser Fan Speed Command","s":"SYS 2 XL COND FAN SPD CMD","b":"AV64","m":121,"d":"ADF 64","u":"%","a":"If Condenser Fan Control Type is Opt. Enh XL","p":2},{"n":"VSD Frequency Command","s":"VSD FREQUENCY COMMAND","b":"AV70","m":127,"d":"ADF 70","u":"Hz","p":2},{"n":"Free Cooling Valve [0=Off, 1=On]","s":"FREE COOLING VALVE","b":"BV35","m":166,"d":"BD 35","a":"If Free Cooling Enabled","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Soft Shutdown [0=Disabled, 1=Enabled]","s":"SOFT SHUTDOWN","b":"BV36","m":167,"d":"BD 36","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":2},{"n":"Remote Evaporator [0=Disabled, 1=Enabled]","s":"REMOTE EVAPORATOR","b":"BV37","m":168,"d":"BD 37","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":2},{"n":"Quick Start [0=Disabled, 1=Enabled]","s":"QUICK START","b":"BV38","m":169,"d":"BD 38","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":2},{"n":"Glycol Pump Run: [0=Off, 1=On]","s":"GLYCOL PUMP RUN","b":"BV40","m":171,"d":"BD 40","a":"If Free Cooling is Closed Loop","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Glycol Heater: [0=Off, 1=On]","s":"GLYCOL HEATER","b":"BV41","m":172,"d":"BD 41","a":"If Free Cooling is Closed Loop","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Sys 1 Condenser Fan VSD Fault","s":"SYS 1 COND FAN VSD FLT","b":"BV44","m":175,"d":"BD 44","a":"If Condenser Fan Control Type is Opt. Enh OR Opt. Enh XL","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Sys 2 Condenser Fan VSD Fault","s":"SYS 2 COND FAN VSD FLT","b":"BV45","m":176,"d":"BD 45","a":"If Condenser Fan Control Type is Opt. Enh OR Opt. Enh XL","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Free Cooling Mode [0=M,1=Fc,2=Hy]","s":"FREE COOLING MODE","b":"MSV12","a":"If Free Cooling Enabled","t":"code=0 · label=Mechanical, code=1 · label=Free Cooling, code=2 · label=Hybrid","p":3},{"n":"Sys 1 System State","s":"SYS 1 SYSTEM STATE","b":"MSV13","m":132,"d":"ADI 13","t":"code=0 · label=Stopped, code=1 · label=Runing, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":3},{"n":"Sys 2 System State","s":"SYS 2 SYSTEM STATE","b":"MSV14","m":133,"d":"ADI 14","t":"code=0 · label=Stopped, code=1 · label=Runing, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":3},{"n":"Sys 1 System State AV","s":"SYS 1 SYSTEM STATE AV","b":"AV415","m":134,"d":"ADI 15","t":"code=0 · label=Stopped, code=1 · label=Runing, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":3},{"n":"Sys 2 System State AV","s":"SYS 2 SYSTEM STATE AV","b":"AV416","m":135,"d":"ADI 16","t":"code=0 · label=Stopped, code=1 · label=Runing, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":3},{"n":"Sys 1 Warning Code","s":"SYS 1 WARNING CODE","b":"MSV15","t":"See Status Codes Tab","p":3},{"n":"Sys 2 Warning Code","s":"SYS 2 WARNING CODE","b":"MSV16","t":"See Status Codes Tab","p":3},{"n":"Sys 1 Warning Code AV","s":"SYS 1 WARNING CODE AV","b":"AV417","m":136,"d":"ADI 17","t":"See Status Codes Tab","p":3},{"n":"Sys 2 Warning Code AV","s":"SYS 2 WARNING CODE AV","b":"AV418","m":137,"d":"ADI 18","t":"See Status Codes Tab","p":3},{"n":"Sys 1 Fan Kw","s":"SYS 1 FAN KW","b":"AV74","m":141,"d":"ADF 74","u":"kW","p":3},{"n":"Sys 1 Compressor Kw","s":"SYS 1 COMPRESSOR KW","b":"AV75","m":142,"d":"ADF 75","u":"kW","p":3},{"n":"Sys 2 Fan Kw","s":"SYS 2 FAN KW","b":"AV76","m":143,"d":"ADF 76","u":"kW","p":3},{"n":"Sys 2 Compressor Kw","s":"SYS 2 COMPRESSOR KW","b":"AV77","m":144,"d":"ADF 77","u":"kW","p":3},{"n":"Total Run Hours","s":"TOTAL RUN HOURS","u":"Hr","o":"PV = (Sys 1 Total Run Hours + Sys 2 Total Run Hours)","p":3},{"n":"Sys 1 Operational Code AV","s":"SYS 1 OPERATIONAL CODE AV","b":"AV501","m":30,"d":"ADI 1","t":"See Status Codes Tab","p":3},{"n":"Sys 1 Fault Code AV","s":"SYS 1 FAULT CODE AV","b":"AV502","m":31,"d":"ADI 2","t":"See Status Codes Tab","p":3},{"n":"Sys 2 Operational Code AV","s":"SYS 2 OPERATIONAL CODE AV","b":"AV503","m":32,"d":"ADI 3","t":"See Status Codes Tab","p":3},{"n":"Sys 2 Fault Code AV","s":"SYS 2 FAULT CODE AV","b":"AV504","m":33,"d":"ADI 4","t":"See Status Codes Tab","p":3},{"n":"Free Cooling Mode AV [0=M,1=Fc,2=Hy]","s":"FREE COOLING MODE AV","b":"AV450","m":131,"d":"ADI 12","a":"If Free Cooling Enabled","t":"code=0 · label=Mechanical, code=1 · label=Free Cooling, code=2 · label=Hybrid","p":3}]},{"id":"yvaa-yvfa-yagk-bas-e-link2021-04-16","label":"YVAA, YVFA, YAGK BAS E-Link Non-OptiView Based Equipment","family":"E-Link/BACnet(Typ-Ins)","protocols":["bacnet","lon","modbus","n2","yorktalk"],"rev":{},"src":"JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf","pages":[1,4],"n":114,"excluded":{"reserved":50,"notes":10,"headerMislabeled":2},"appliesTo":["YVAA","YVFA","YAGK"],"gaps":null,"note":"블록 1·2 를 한 판으로 묶었다 — 주소 대역이 이어진다(1~135)","points":[{"n":"Remote Setpoint","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_count_f","y":"YT2 S01 P03","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Remote Current Limit Setpoint","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_count_f","y":"YT2 S01 P04","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Remote Sound Limit","b":"AV3","m":3,"d":"ADF 3","l":"SNVT_count_f","y":"YT2 S01 P05","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Remote Start/Stop Command","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"YT2 S01 P07","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"History Buffer 1 Request","b":"BV4","m":64,"d":"BD 4","l":"SNVT_switch","y":"YT2 S01 P10","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Live Data, code=1 · label=History 1 Data","p":1},{"n":"Leaving Chilled Liquid Temp","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_count_f","y":"YT2 S01 P11","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Entering Chilled Liquid Temp","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_count_f","y":"YT2 S01 P12","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"VSD Internal Ambient Temp","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_count_f","y":"YT2 S01 P13","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Condenser Temperature","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_count_f","y":"YT2 S01 P14","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Discharge Temperature","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_count_f","y":"YT2 S01 P15","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Outside Ambient Air Temperature","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_count_f","y":"YT2 S01 P16","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Eductor Temperature (Aggreko disabled)","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_count_f","y":"YT2 S01 P17","u":"degF","a":"1=S,2=S,3=S,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Sys 1 Oil Pressure","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_count_f","y":"YT2 S01 P18","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Suction Pressure","b":"AV13","m":13,"d":"ADF 13","l":"SNVT_count_f","y":"YT2 S01 P19","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Discharge Pressure","b":"AV14","m":14,"d":"ADF 14","l":"SNVT_count_f","y":"YT2 S01 P20","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Compressor % Full Load Amps","b":"AV15","m":15,"d":"ADF 15","l":"SNVT_count_f","y":"YT2 S01 P21","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Total Run Hours","b":"AV16","m":16,"d":"ADF 16","l":"SNVT_count_f","y":"YT2 S01 P22","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Total Number of Starts","b":"AV17","m":17,"d":"ADF 17","l":"SNVT_count_f","y":"YT2 S01 P23","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Highest Motor Temp","b":"AV18","m":18,"d":"ADF 18","l":"SNVT_count_f","y":"YT2 S01 P24","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 2 Highest Motor Temp","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_count_f","y":"YT2 S01 P25","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 2 Eductor Temperature (Aggreko disabled)","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_count_f","y":"YT2 S01 P26","u":"degF","a":"1=S,2=S,3=S,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Sys 2 Oil Pressure","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_count_f","y":"YT2 S01 P27","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 2 Suction Pressure","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_count_f","y":"YT2 S01 P28","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 2 Discharge Pressure","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_count_f","y":"YT2 S01 P29","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 2 Compressor % Full Load Amps","b":"AV24","m":24,"d":"ADF 24","l":"SNVT_count_f","y":"YT2 S01 P30","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 2 Total Run Hours","b":"AV25","m":25,"d":"ADF 25","l":"SNVT_count_f","y":"YT2 S01 P31","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 2 Total Number of Starts","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_count_f","y":"YT2 S01 P32","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"VSD Output Frequency","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count_f","y":"YT2 S01 P33","u":"Hz","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Condenser Drain Valve % Open","b":"AV28","m":28,"d":"ADF 28","l":"SNVT_count_f","y":"YT2 S01 P34","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 2 Condenser Drain Valve % Open","b":"AV29","m":29,"d":"ADF 29","l":"SNVT_count_f","y":"YT2 S01 P35","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Chiller Run","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"YT2 S01 P36","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Chiller Alarm","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"YT2 S01 P37","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=No Alarm, code=1 · label=Alarm","p":2},{"n":"Evaporator Heater Status","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"YT2 S01 P38","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Evaporator Pump Status","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"YT2 S01 P39","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 1 Compressor Run Status","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"YT2 S01 P40","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Compressor Run Status","b":"BV10","m":70,"d":"BD 10","l":"SNVT_switch","y":"YT2 S01 P41","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 1 VI Step Solenoid Valve 1 Status","b":"BV11","m":71,"d":"BD 11","l":"SNVT_switch","y":"YT2 S01 P42","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 VI Step Solenoid Valve 1 Status","b":"BV12","m":72,"d":"BD 12","l":"SNVT_switch","y":"YT2 S01 P43","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 1 VI Step Solenoid Valve 2 Status","b":"BV13","m":73,"d":"BD 13","l":"SNVT_switch","y":"YT2 S01 P44","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 VI Step Solenoid Valve 2 Status","b":"BV14","m":74,"d":"BD 14","l":"SNVT_switch","y":"YT2 S01 P45","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Cooling Type","b":"BV19","m":79,"d":"BD 19","l":"SNVT_switch","y":"YT2 S01 P50","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Water, code=1 · label=Glycol","p":2},{"n":"Local Remote Control Mode","b":"BV20","m":80,"d":"BD 20","l":"SNVT_switch","y":"YT2 S01 P51","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Local, code=1 · label=Remote","p":2},{"n":"Display Units","b":"BV21","m":81,"d":"BD 21","l":"SNVT_switch","y":"YT2 S01 P52","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Imperial, code=1 · label=SI","p":2},{"n":"Sys 1 Operational Code","b":"MSV1","m":30,"d":"ADI 1","l":"SNVT_count_f","y":"YT2 S01 P56","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 1 Fault Code","b":"MSV2","m":31,"d":"ADI 2","l":"SNVT_count_f","y":"YT2 S01 P57","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Operational Code","b":"MSV3","m":32,"d":"ADI 3","l":"SNVT_count_f","y":"YT2 S01 P58","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 1 Fault Code","b":"MSV4","m":33,"d":"ADI 4","l":"SNVT_count_f","y":"YT2 S01 P59","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 1 Condenser Fan Stage [0-14]","b":"MSV5","m":34,"d":"ADI 5","l":"SNVT_count_f","y":"YT2 S01 P60","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 1 Condenser Fan Speed [VSD]","b":"MSV6","m":35,"d":"ADI 6","l":"SNVT_count_f","y":"YT2 S01 P61","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":2},{"n":"Sys 2 Condenser Fan Stage [0-14]","b":"MSV7","m":36,"d":"ADI 7","l":"SNVT_count_f","y":"YT2 S01 P62","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Condenser Fan Speed [VSD]","b":"MSV8","m":37,"d":"ADI 8","l":"SNVT_count_f","y":"YT2 S01 P63","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":2},{"n":"Lead System Number","b":"MSV9","m":38,"d":"ADI 9","l":"SNVT_count_f","y":"YT2 S01 P64","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Local Leaving Chilled Liquid Setpoint","b":"AV30","m":40,"d":"ADI 11","l":"SNVT_count_f","y":"YT2 S01 P66","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Low Leaving Chilled Liquid Temp Cutout","b":"AV31","m":41,"d":"ADI 12","l":"SNVT_count_f","y":"YT2 S01 P67","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 1 Economizer Valve % Open","b":"AV32","m":42,"d":"ADI 13","l":"SNVT_count_f","y":"YT2 S01 P68","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Economizer Valve % Open","b":"AV33","m":43,"d":"ADI 14","l":"SNVT_count_f","y":"YT2 S01 P69","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Low Suction Pressure Cutout","b":"AV34","m":44,"d":"ADI 15","l":"SNVT_count_f","y":"YT2 S01 P70","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"VSD DC Bus Voltage","b":"AV35","m":45,"d":"ADI 16","l":"SNVT_count_f","y":"YT2 S01 P71","u":"V","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Remote Leaving Chilled Liquid Setpoint","b":"AV36","m":46,"d":"ADI 17","l":"SNVT_count_f","y":"YT2 S01 P72","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 1 Subcooling (Microchannel) Sys 1 Condenser Level (Round Tube)","b":"AV37","m":47,"d":"ADI 18","l":"SNVT_count_f","y":"YT2 S01 P73","u":"°F (diff) %","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Cooling Range","b":"AV38","m":48,"d":"ADI 19","l":"SNVT_count_f","y":"YT2 S01 P74","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 1 Discharge Superheat","b":"AV39","m":49,"d":"ADI 20","l":"SNVT_count_f","y":"YT2 S01 P75","u":"°F (diff)","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Condenser Temperature","b":"AV40","m":50,"d":"ADI 21","l":"SNVT_count_f","y":"YT2 S01 P76","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Discharge Temperature","b":"AV41","m":51,"d":"ADI 22","l":"SNVT_count_f","y":"YT2 S01 P77","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Subcooling (Microchannel) Sys 2 Condenser Level (Round Tube)","b":"AV42","m":52,"d":"ADI 23","l":"SNVT_count_f","y":"YT2 S01 P78","u":"°F (diff) %","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Discharge Superheat","b":"AV43","m":53,"d":"ADI 24","l":"SNVT_count_f","y":"YT2 S01 P79","u":"°F (diff)","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 1 Lockout","b":"BV25","m":85,"d":"BD 25","l":"SNVT_switch","y":"YT2 S01 P80","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Lockout","b":"BV26","m":86,"d":"BD 26","l":"SNVT_switch","y":"YT2 S01 P81","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Flow Switch Status","b":"BV27","m":87,"d":"BD 27","l":"SNVT_switch","y":"YT2 S01 P82","u":"0/1","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=S,8=S,9=S","p":2},{"n":"SCC Auto Detect Available","b":"BV29","m":89,"d":"BD 29","l":"SNVT_switch","y":"YT2 S01 P84","u":"0/1","a":"1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Evaporator Entering Liquid Temp (Free Cooling)","b":"AV105","m":105,"d":"ADF 48","l":"SNVT_count_f","y":"YT2 S02 P11","u":"degF","a":"1=N,2=N,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Cooling Coil Temperature (Free Cooling Closed Loop) Unit Input Current","b":"AV106","m":106,"d":"ADF 49","l":"SNVT_count_f","y":"YT2 S02 P12","u":"°F None","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Heat Exchanger Leaving Temp (Free Cooling Closed Loop)","b":"AV107","m":107,"d":"ADF 50","l":"SNVT_count_f","y":"YT2 S02 P13","u":"degF","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Heat Exchanger Entering Temp (Free Cooling Closed Loop)","b":"AV108","m":108,"d":"ADF 51","l":"SNVT_count_f","y":"YT2 S02 P14","u":"degF","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Glycol Pump Speed (Free Cooling Closed Loop)","b":"AV109","m":109,"d":"ADF 52","l":"SNVT_count_f","y":"YT2 S02 P15","u":"percent","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Cooling Coil Valve (Free Cooling Closed Loop)","b":"AV110","m":110,"d":"ADF 53","l":"SNVT_count_f","y":"YT2 S02 P16","u":"percent","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Cooling Coil Bypass Valve (Free Cooling Closed Loop)","b":"AV111","m":111,"d":"ADF 54","l":"SNVT_count_f","y":"YT2 S02 P17","u":"percent","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Sys 1 Suction Temperature (Aggreko)","b":"AV112","m":112,"d":"ADF 55","l":"SNVT_count_f","y":"YT2 S02 P18","u":"degF","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Sys 1 Sat Suction Temperature (Aggreko)","b":"AV113","m":113,"d":"ADF 56","l":"SNVT_count_f","y":"YT2 S02 P19","u":"degF","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Sys 1 Suction Superheat (Aggreko)","b":"AV114","m":114,"d":"ADF 57","l":"SNVT_count_f","y":"YT2 S02 P20","u":"°F (diff)","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Sys 1 Flash Trank Drain Valve % (Aggreko)","b":"AV115","m":115,"d":"ADF 58","l":"SNVT_count_f","y":"YT2 S02 P21","u":"percent","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Sys 2 Suction Temperature (Aggreko)","b":"AV116","m":116,"d":"ADF 59","l":"SNVT_count_f","y":"YT2 S02 P22","u":"degF","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Sys 2 Sat Suction Temperature (Aggreko)","b":"AV117","m":117,"d":"ADF 60","l":"SNVT_count_f","y":"YT2 S02 P23","u":"degF","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Sys 2 Suction Superheat (Aggreko)","b":"AV118","m":118,"d":"ADF 61","l":"SNVT_count_f","y":"YT2 S02 P24","u":"°F (diff)","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Sys 2 Flash Trank Drain Valve % (Aggreko)","b":"AV119","m":119,"d":"ADF 62","l":"SNVT_count_f","y":"YT2 S02 P25","u":"percent","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"VSD Command Frequency","b":"AV127","m":127,"d":"ADF 70","l":"SNVT_count_f","y":"YT2 S02 P33","u":"Hz","a":"1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":3},{"n":"Option Indicator","b":"BV105","m":165,"d":"BD 34","l":"SNVT_switch","y":"YT2 S02 P36","u":"0/1","a":"1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":3},{"n":"Free Cooling Valve, if FC OL","b":"BV106","m":166,"d":"BD 35","l":"SNVT_switch","y":"YT2 S02 P37","u":"0/1","a":"1=N,2=N,3=O,4=O,5=O,6=O,7=O,8=O,9=O","t":"code=0 · label=Off, code=1 · label=On","p":3},{"n":"Soft Shutdown","b":"BV107","m":167,"d":"BD 36","l":"SNVT_switch","y":"YT2 S02 P38","u":"0/1","a":"1=N,2=N,3=O,4=O,5=O,6=O,7=O,8=O,9=O","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":3},{"n":"Remote Evaporator","b":"BV108","m":168,"d":"BD 37","l":"SNVT_switch","y":"YT2 S02 P39","u":"0/1","a":"1=N,2=N,3=O,4=O,5=O,6=O,7=O,8=O,9=O","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":3},{"n":"Quick Start","b":"BV109","m":169,"d":"BD 38","l":"SNVT_switch","y":"YT2 S02 P40","u":"0/1","a":"1=N,2=N,3=O,4=O,5=O,6=O,7=O,8=O,9=O","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":3},{"n":"Glycol Pump Run, if FC CL","b":"BV111","m":171,"d":"BD 40","l":"SNVT_switch","y":"YT2 S02 P42","u":"0/1","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","t":"code=0 · label=Off, code=1 · label=On","p":3},{"n":"Glycol Heater, if FC CL","b":"BV112","m":172,"d":"BD 41","l":"SNVT_switch","y":"YT2 S02 P43","u":"0/1","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","t":"code=0 · label=Off, code=1 · label=On","p":3},{"n":"Frame E/F","b":"BV117","m":177,"d":"BD 46","l":"SNVT_switch","y":"YT2 S02 P48","u":"0/1","a":"1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":3},{"n":"Sound Limit Option","b":"BV118","m":178,"d":"BD 47","l":"SNVT_switch","y":"YT2 S02 P49","u":"0/1","a":"1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":3},{"n":"SCC Auto Detect Digit 1","b":"BV119","m":179,"d":"BD 48","l":"SNVT_switch","y":"YT2 S02 P50","u":"0/1","a":"1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":3},{"n":"SCC Auto Detect Digit 2","b":"BV120","m":180,"d":"BD 49","l":"SNVT_switch","y":"YT2 S02 P51","u":"0/1","a":"1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":3},{"n":"SCC Auto Detect Digit 3","b":"BV121","m":181,"d":"BD 50","l":"SNVT_switch","y":"YT2 S02 P52","u":"0/1","a":"1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":3},{"n":"SCC Auto Detect Digit 4","b":"BV122","m":182,"d":"BD 51","l":"SNVT_switch","y":"YT2 S02 P53","u":"0/1","a":"1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":4},{"n":"SCC Auto Detect Digit 5","b":"BV123","m":183,"d":"BD 52","l":"SNVT_switch","y":"YT2 S02 P54","u":"0/1","a":"1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":4},{"n":"SCC Auto Detect Digit 6","b":"BV124","m":184,"d":"BD 53","l":"SNVT_switch","y":"YT2 S02 P55","u":"0/1","a":"1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":4},{"n":"Condenser Fan Control Type","b":"MSV101","m":130,"d":"ADI 11","l":"SNVT_count_f","y":"YT2 S02 P56","a":"1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=1 · label=Std. VSD, code=2 · label=Opt VSD, code=3 · label=Std. Staged, code=4 · label=Opt. Staged","p":4},{"n":"Free Cooling Mode, if FC CL or OL","b":"MSV102","m":131,"d":"ADI 12","l":"SNVT_count_f","y":"YT2 S02 P57","a":"1=N,2=N,3=O,4=O,5=O,6=O,7=O,8=O,9=O","t":"code=0 · label=M, code=1 · label=Fc, code=2 · label=Hy","p":4},{"n":"Free Cooling Control Programmed, if FC CL or OL","b":"MSV103","m":132,"d":"ADI 13","l":"SNVT_count_f","y":"YT2 S02 P58","a":"1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O","t":"code=0 · label=Disabled, code=1 · label=OL, code=2 · label=CL","p":4},{"n":"Sys 1 System State","b":"MSV104","m":133,"d":"ADI 14","l":"SNVT_count_f","y":"YT2 S02 P59","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=S,9=S","t":"code=0 · label=Stopped, code=1 · label=Running, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":4},{"n":"Sys 2 System State","b":"MSV105","m":134,"d":"ADI 15","l":"SNVT_count_f","y":"YT2 S02 P60","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=S,9=S","t":"code=0 · label=Stopped, code=1 · label=Running, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":4},{"n":"Sys 1 Warning Code","b":"MSV106","m":135,"d":"ADI 16","l":"SNVT_count_f","y":"YT2 S02 P61","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=S","p":4},{"n":"Sys 2 Warning Code","b":"MSV107","m":136,"d":"ADI 17","l":"SNVT_count_f","y":"YT2 S02 P62","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=S","p":4},{"n":"Sys 1 Fan Kw","b":"AV131","m":141,"d":"ADF 74","l":"SNVT_count_f","y":"YT2 S02 P67","a":"1=N,2=N,3=N,4=N,5=N,6=S,7=S,8=S,9=S","p":4},{"n":"Sys 1 Compressor Kw","b":"AV132","m":142,"d":"ADF 75","l":"SNVT_count_f","y":"YT2 S02 P68","a":"1=N,2=N,3=N,4=N,5=N,6=S,7=S,8=S,9=S","p":4},{"n":"Sys 2 Fan Kw","b":"AV133","m":143,"d":"ADF 76","l":"SNVT_count_f","y":"YT2 S02 P69","a":"1=N,2=N,3=N,4=N,5=N,6=S,7=S,8=S,9=S","p":4},{"n":"Sys 2 Compressor Kw","b":"AV134","m":144,"d":"ADF 77","l":"SNVT_count_f","y":"YT2 S02 P70","a":"1=N,2=N,3=N,4=N,5=N,6=S,7=S,8=S,9=S","p":4},{"n":"DC Bus Voltage 2 (Frame E/F)","b":"AV135","m":145,"d":"ADF 78","l":"SNVT_count_f","y":"YT2 S02 P71","u":"V","a":"1=N,2=N,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":4},{"n":"Units","b":"BV129","m":189,"d":"BD 58","l":"SNVT_switch","y":"YT2 S02 P84","u":"0/1","a":"1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Imperial, code=1 · label=Metric","p":4}]},{"id":"yvaa-yvfa-yagk-bas-sc-eq-rev2-16","label":"YVAA, YVFA, YAGK BAS SC-EQ (Rev 2.16)​​ Non-OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 2.16"},"src":"JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf","pages":[1,3],"n":111,"excluded":{"reserved":53},"appliesTo":["YVAA","YVFA","YAGK"],"gaps":null,"note":null,"points":[{"n":"Remote Setpoint","s":"REMOTE SETPOINT","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Remote Current Limit Setpoint","s":"REM CURRENT LIMIT SETP","b":"AV2","m":2,"d":"ADF 2","u":"%","p":1},{"n":"Remote Sound Limit","s":"REMOTE SOUND LIMIT","b":"AV3","m":3,"d":"ADF 3","u":"%","p":1},{"n":"Remote Start / Stop Command [0=Stop, 1=Run]","s":"REM START STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Remote FC Valve Open Inhibit","s":"REM FC VALVE OPEN INHIBIT","b":"BV2","m":62,"d":"BD 2","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":1},{"n":"Remote FC Valve Close Inhibit","s":"REM FC VALVE CLOSE INHIBIT","b":"BV3","m":63,"d":"BD 3","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":1},{"n":"History Buffer 1 Request [0=Live Data, 1=History 1 Data]","s":"HISTORY REQUEST","b":"BV4","m":64,"d":"BD 4","t":"code=0 · label=Live Data, code=1 · label=History 1 Data","p":1},{"n":"Units","s":"Units","b":"MSV65001","m":65001,"d":"ADI 201","t":"code=0 · label=IP (English), code=1 · label=SI (Metric)","p":1},{"n":"Leaving Chilled Liquid Temp","s":"LEAVING CHILLED LIQ TEMP","b":"AV5","m":5,"d":"ADF 5","u":"°F","p":1},{"n":"Entering Chilled Liquid Temp","s":"ENTERING CHILLED LIQ TEMP","b":"AV6","m":6,"d":"ADF 6","u":"°F","p":1},{"n":"VSD Internal Ambient Temp","s":"VSD INT AMBIENT TEMP","b":"AV7","m":7,"d":"ADF 7","u":"°F","p":1},{"n":"Sys 1 Condenser Temperature","s":"SYS 1 COND TEMP","b":"AV8","m":8,"d":"ADF 8","u":"°F","p":1},{"n":"Sys 1 Discharge Temperature","s":"SYS 1 DISCH TEMP","b":"AV9","m":9,"d":"ADF 9","u":"°F","p":1},{"n":"Outside Ambient Air Temperature","s":"OUTSIDE AMBIENT AIR TEMP","b":"AV10","m":10,"d":"ADF 10","u":"°F","p":1},{"n":"Sys 1 Eductor Temperature","s":"SYS 1 EDUCTOR TEMP","b":"AV11","m":11,"d":"ADF 11","u":"°F","p":1},{"n":"Sys 1 Oil Pressure","s":"SYS 1 OIL PRESS","b":"AV12","m":12,"d":"ADF 12","u":"PSIG","p":1},{"n":"Sys 1 Suction Pressure","s":"SYS 1 SUCT PRESS","b":"AV13","m":13,"d":"ADF 13","u":"PSIG","p":1},{"n":"Sys 1 Discharge Pressure","s":"SYS 1 DISCH PRESS","b":"AV14","m":14,"d":"ADF 14","u":"PSIG","p":1},{"n":"Sys 1 Compressor % Full Load Amps","s":"SYS 1 COMP PCT FLA","b":"AV15","m":15,"d":"ADF 15","u":"%","p":1},{"n":"Sys 1 Total Run Hours","s":"SYS 1 HOURS","b":"AV16","m":16,"d":"ADF 16","u":"Hr","p":1},{"n":"Sys 1 Total Number of Starts","s":"SYS 1 STARTS","b":"AV17","m":17,"d":"ADF 17","p":1},{"n":"Sys 1 Highest Motor Temp","s":"SYS 1 HIGHEST MOTOR TEMP","b":"AV18","m":18,"d":"ADF 18","u":"°F","p":1},{"n":"Sys 2 Highest Motor Temp","s":"SYS 2 HIGHEST MOTOR TEMP","b":"AV19","m":19,"d":"ADF 19","u":"°F","p":1},{"n":"Sys 2 Eductor Temperature","s":"SYS 2 EDUCTOR TEMP","b":"AV20","m":20,"d":"ADF 20","u":"°F","p":1},{"n":"Sys 2 Oil Pressure","s":"SYS 2 OIL PRESS","b":"AV21","m":21,"d":"ADF 21","u":"PSIG","p":1},{"n":"Sys 2 Suction Pressure","s":"SYS 2 SUCT PRESS","b":"AV22","m":22,"d":"ADF 22","u":"PSIG","p":1},{"n":"Sys 2 Discharge Pressure","s":"SYS 2 DISCH PRESS","b":"AV23","m":23,"d":"ADF 23","u":"PSIG","p":1},{"n":"Sys 2 Compressor % Full Load Amps","s":"SYS 2 COMP PCT FLA","b":"AV24","m":24,"d":"ADF 24","u":"%","p":1},{"n":"Sys 2 Total Run Hours","s":"SYS 2 HOURS","b":"AV25","m":25,"d":"ADF 25","u":"Hr","p":1},{"n":"Sys 2 Total Number of Starts","s":"SYS 2 STARTS","b":"AV26","m":26,"d":"ADF 26","p":1},{"n":"VSD Output Frequency","s":"VSD OUTPUT FREQUENCY","b":"AV27","m":27,"d":"ADF 27","u":"Hz","p":1},{"n":"Sys 1 Condenser Drain Valve % Open","s":"SYS 1 COND DRAIN VALVE PCT","b":"AV28","m":28,"d":"ADF 28","u":"%","p":1},{"n":"Sys 2 Condenser Drain Valve % Open","s":"SYS 2 COND DRAIN VALVE PCT","b":"AV29","m":29,"d":"ADF 29","u":"%","p":1},{"n":"Chiller Run","s":"CHILLER RUN","b":"BV5","m":65,"d":"BD 5","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chiller Alarm [0=No Alarm,1 = Alarm]","s":"CHILLER ALARM","b":"BV6","m":66,"d":"BD 6","t":"code=0 · label=No Alarm, code=1 · label=Alarm Active","p":1},{"n":"Evaporator Heater Status","s":"EVAPORATOR HEATER STATUS","b":"BV7","m":67,"d":"BD 7","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Evaporator Pump Status","s":"EVAPORATOR PUMP STATUS","b":"BV8","m":68,"d":"BD 8","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 Compressor Run Status","s":"SYS 1 COMP RUN STATUS","b":"BV9","m":69,"d":"BD 9","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 Compressor Run Status","s":"SYS 2 COMP RUN STATUS","b":"BV10","m":70,"d":"BD 10","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 VI Step Solenoid Valve 1 Status","s":"SYS 1 VI STEP SOL VALVE 1 STATUS","b":"BV11","m":71,"d":"BD 11","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 VI Step Solenoid Valve 1 Status","s":"SYS 2 VI STEP SOL VALVE 1 STATUS","b":"BV12","m":72,"d":"BD 12","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 VI Step Solenoid Valve 2 Status","s":"SYS 1 VI STEP SOL VALVE 2 STATUS","b":"BV13","m":73,"d":"BD 13","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 VI Step Solenoid Valve 2 Status","s":"SYS 2 VI STEP SOL VALVE 2 STATUS","b":"BV14","m":74,"d":"BD 14","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Evap Anti-Freeze Flow Switch","s":"EVAP ANTI-FREEZE FLOW SWITCH","b":"BV17","m":77,"d":"BD 17","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Evap Anti-Freeze Pump Run","s":"EVAP ANTI-FREEZE PUMP RUN","b":"BV18","m":78,"d":"BD 18","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Cooling Type [0=Water, 1=Glycol]","s":"COOLING TYPE","b":"BV19","m":79,"d":"BD 19","t":"code=0 · label=Water, code=1 · label=Glycol","p":1},{"n":"Local Remote Control Mode [0=Local,1=Remote]","s":"LOCAL REMOTE CONTROL MODE","b":"BV20","m":80,"d":"BD 20","t":"code=0 · label=Local, code=1 · label=Remote","p":1},{"n":"Display Units [0=Imperial,1=SI]","s":"DISPLAY UNITS","b":"BV21","m":81,"d":"BD 21","t":"code=0 · label=Imperial, code=1 · label=SI","p":1},{"n":"Ready To Start","s":"READY TO START","b":"BV22","m":82,"d":"BD 22","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 Operational Code","s":"SYS 1 OPERATIONAL CODE","b":"MSV1","t":"See Status Codes Tab","p":1},{"n":"Sys 1 Fault Code","s":"SYS 1 FAULT CODE","b":"MSV2","t":"See Status Codes Tab","p":1},{"n":"Sys 2 Operational Code","s":"SYS 2 OPERATIONAL CODE","b":"MSV3","t":"See Status Codes Tab","p":1},{"n":"Sys 2 Fault Code","s":"SYS 2 FAULT CODE","b":"MSV4","t":"See Status Codes Tab","p":1},{"n":"Sys 1 Condenser Fan Stage [0-14]","s":"SYS 1 COND FAN STAGES RUN","b":"AV405","m":34,"d":"ADI 5","a":"If (Standard or Optimized Staged Fans)","p":1},{"n":"Sys 1 Condenser Fan Speed [VSD]","s":"SYS 1 COND FAN SPEED PCT","b":"AV406","m":35,"d":"ADI 6","u":"%","a":"If (Standard or Optimized VSD Fans)","p":1},{"n":"Sys 2 Condenser Fan Stage [0-14]","s":"SYS 2 COND FAN STAGES RUN","b":"AV407","m":36,"d":"ADI 7","a":"If (Standard or Optimized Staged Fans)","p":1},{"n":"Sys 2 Condenser Fan Speed [VSD]","s":"SYS 2 COND FAN SPEED PCT","b":"AV408","m":37,"d":"ADI 8","u":"%","a":"If (Standard or Optimized VSD Fans)","p":1},{"n":"Lead System Number","s":"LEAD SYSTEM NUMBER","b":"AV409","m":38,"d":"ADI 9","p":2},{"n":"Local Leaving Chilled Liquid Setpoint","s":"LOCAL LEAVING CHILL LIQ SETP","b":"AV30","m":40,"d":"ADF 30","u":"°F","p":2},{"n":"Low Leaving Chilled Liquid Temp Cutout","s":"LOW LEAVING CHILL LIQ CUTOUT","b":"AV31","m":41,"d":"ADF 31","u":"°F","p":2},{"n":"Sys 1 Economizer Valve % Open","s":"SYS 1 ECON VALVE PCT","b":"AV32","m":42,"d":"ADF 32","u":"%","p":2},{"n":"Sys 2 Economizer Valve % Open","s":"SYS 2 ECON VALVE PCT","b":"AV33","m":43,"d":"ADF 33","u":"%","p":2},{"n":"Low Suction Pressure Cutout","s":"LOW SUCT PRESS CUTOUT","b":"AV34","m":44,"d":"ADF 34","u":"PSIG","p":2},{"n":"VSD DC Bus Voltage","s":"VSD DC BUS VOLT","b":"AV35","m":45,"d":"ADF 35","u":"Volts","p":2},{"n":"Remote Leaving Chilled Liquid Setpoint","s":"REM LEAVING CHILL LIQ SETP","b":"AV36","m":46,"d":"ADF 36","u":"°F","p":2},{"n":"Sys 1 Subcooling","s":"SYS 1 SUBCOOLING","b":"AV37","m":47,"d":"ADF 37","u":"°F (diff)","a":"If Cond Type = Microchannel","p":2},{"n":"Sys 1 Evaporator Level","s":"SYS 1 EVAPORATOR LEVEL","b":"AV37","m":47,"d":"ADF 37","u":"%","a":"If Cond Type = Round Tube","p":2},{"n":"Cooling Range","s":"COOLING RANGE","b":"AV38","m":48,"d":"ADF 38","u":"°F (diff)","p":2},{"n":"Sys 1 Discharge Superheat","s":"SYS 1 DISCH SUPERHEAT","b":"AV39","m":49,"d":"ADF 39","u":"°F (diff)","p":2},{"n":"Sys 2 Condenser Temperature","s":"SYS 2 COND TEMP","b":"AV40","m":50,"d":"ADF 40","u":"°F","p":2},{"n":"Sys 2 Discharge Temperature","s":"SYS 2 DISCH TEMP","b":"AV41","m":51,"d":"ADF 41","u":"°F","p":2},{"n":"Sys 2 Subcooling","s":"SYS 2 SUBCOOLING","b":"AV42","m":52,"d":"ADF 42","u":"°F (diff)","a":"If Cond Type = Microchannel","p":2},{"n":"Sys 2 Evaporator Level","s":"SYS 2 EVAPORATOR LEVEL","b":"AV42","m":52,"d":"ADF 42","u":"%","a":"If Cond Type = Round Tube","p":2},{"n":"Sys 2 Discharge Superheat","s":"SYS 2 DISCH SUPERHEAT","b":"AV43","m":53,"d":"ADF 43","u":"°F (diff)","p":2},{"n":"Sys 1 Lockout","s":"SYS 1 LOCKOUT","b":"BV25","m":85,"d":"BD 25","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Sys 2 Lockout","s":"SYS 2 LOCKOUT","b":"BV26","m":86,"d":"BD 26","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Flow Switch Status","s":"FLOW SWITCH STATUS","b":"BV27","m":87,"d":"BD 27","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Evaporator Entering Liquid Temp","s":"EVAP ENTER LIQ TEMP","b":"AV48","m":105,"d":"ADF 48","u":"°F","a":"If Free Cooling Enabled","p":2},{"n":"Cooling Coil Temperature","s":"COOLING COIL TEMP","b":"AV49","m":106,"d":"ADF 49","u":"°F","a":"If Free Cooling is Closed Loop","p":2},{"n":"Heat Exchanger Leaving Temperature","s":"HEAT EXCH LEAVE TEMP","b":"AV50","m":107,"d":"ADF 50","u":"°F","a":"If Free Cooling is Closed Loop","p":2},{"n":"Heat Exchanger Entering Temperature","s":"HEAT EXCH ENTER TEMP","b":"AV51","m":108,"d":"ADF 51","u":"°F","a":"If Free Cooling is Closed Loop","p":2},{"n":"Glycol Pump Speed","s":"GLY PMP SPD","b":"AV52","m":109,"d":"ADF 52","u":"%","a":"If Free Cooling is Closed Loop","p":2},{"n":"Cooling Coil Valve","s":"COOLING COIL VALVE","b":"AV53","m":110,"d":"ADF 53","u":"%","a":"If Free Cooling is Closed Loop","p":2},{"n":"Cooling Coil Bypass Valve","s":"COOLING COIL BYP VALVE","b":"AV54","m":111,"d":"ADF 54","u":"%","a":"If Free Cooling is Closed Loop","p":2},{"n":"Sys 1 XL Condenser Fan Speed Command","s":"SYS 1 XL COND FAN SPD CMD","b":"AV63","m":120,"d":"ADF 63","u":"%","a":"If Condenser Fan Control Type is Opt. Enh XL","p":2},{"n":"Sys 2 XL Condenser Fan Speed Command","s":"SYS 2 XL COND FAN SPD CMD","b":"AV64","m":121,"d":"ADF 64","u":"%","a":"If Condenser Fan Control Type is Opt. Enh XL","p":2},{"n":"VSD Command Frequency","s":"VSD COMMAND FREQUENCY","b":"AV70","m":127,"d":"ADF 70","u":"Hz","p":2},{"n":"Free Cooling Valve [0=Off, 1=On]","s":"FREE COOLING VALVE","b":"BV35","m":166,"d":"BD 35","a":"If Free Cooling Enabled","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Soft Shutdown [0=Disabled, 1=Enabled]","s":"SOFT SHUTDOWN","b":"BV36","m":167,"d":"BD 36","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":2},{"n":"Remote Evaporator [0=Disabled, 1=Enabled]","s":"REMOTE EVAPORATOR","b":"BV37","m":168,"d":"BD 37","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":2},{"n":"Quick Start [0=Disabled, 1=Enabled]","s":"QUICK START","b":"BV38","m":169,"d":"BD 38","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":2},{"n":"Glycol Pump Run: [0=Off, 1=On]","s":"GLYCOL PUMP RUN","b":"BV40","m":171,"d":"BD 40","a":"If Free Cooling is Closed Loop","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Glycol Heater: [0=Off, 1=On]","s":"GLYCOL HEATER","b":"BV41","m":172,"d":"BD 41","a":"If Free Cooling is Closed Loop","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Sys 1 Condenser Fan VSD Fault","s":"SYS 1 COND FAN VSD FLT","b":"BV44","m":175,"d":"BD 44","a":"If Condenser Fan Control Type is Opt. Enh OR Opt. Enh XL","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Sys 2 Condenser Fan VSD Fault","s":"SYS 2 COND FAN VSD FLT","b":"BV45","m":176,"d":"BD 45","a":"If Condenser Fan Control Type is Opt. Enh OR Opt. Enh XL","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Free Cooling Mode [0=M,1=Fc,2=Hy]","s":"FREE COOLING MODE","b":"MSV12","a":"If Free Cooling Enabled","t":"code=0 · label=Mechanical, code=1 · label=Free Cooling, code=2 · label=Hybrid","p":3},{"n":"Sys 1 System State","s":"SYS 1 SYSTEM STATE","b":"MSV13","m":132,"d":"ADI 13","t":"code=0 · label=Stopped, code=1 · label=Runing, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":3},{"n":"Sys 2 System State","s":"SYS 2 SYSTEM STATE","b":"MSV14","m":133,"d":"ADI 14","t":"code=0 · label=Stopped, code=1 · label=Runing, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":3},{"n":"Sys 1 System State AV","s":"SYS 1 SYSTEM STATE AV","b":"AV415","m":134,"d":"ADI 15","t":"code=0 · label=Stopped, code=1 · label=Runing, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":3},{"n":"Sys 2 System State AV","s":"SYS 2 SYSTEM STATE AV","b":"AV416","m":135,"d":"ADI 16","t":"code=0 · label=Stopped, code=1 · label=Runing, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":3},{"n":"Sys 1 Warning Code","s":"SYS 1 WARNING CODE","b":"AV417","m":136,"d":"ADI 17","t":"See Status Codes Tab","p":3},{"n":"Sys 2 Warning Code","s":"SYS 2 WARNING CODE","b":"AV418","m":137,"d":"ADI 18","t":"See Status Codes Tab","p":3},{"n":"Sys 1 Fan Kw","s":"SYS 1 FAN KW","b":"AV74","m":141,"d":"ADF 74","u":"kW","p":3},{"n":"Sys 1 Compressor Kw","s":"SYS 1 COMPRESSOR KW","b":"AV75","m":142,"d":"ADF 75","u":"kW","p":3},{"n":"Sys 2 Fan Kw","s":"SYS 2 FAN KW","b":"AV76","m":143,"d":"ADF 76","u":"kW","p":3},{"n":"Sys 2 Compressor Kw","s":"SYS 2 COMPRESSOR KW","b":"AV77","m":144,"d":"ADF 77","u":"kW","p":3},{"n":"Sys 1 Operational Code AV","s":"SYS 1 OPERATIONAL CODE AV","b":"AV501","m":30,"d":"ADI 1","t":"See Status Codes Tab","p":3},{"n":"Sys 1 Fault Code AV","s":"SYS 1 FAULT CODE AV","b":"AV502","m":31,"d":"ADI 2","t":"See Status Codes Tab","p":3},{"n":"Sys 2 Operational Code AV","s":"SYS 2 OPERATIONAL CODE AV","b":"AV503","m":32,"d":"ADI 3","t":"See Status Codes Tab","p":3},{"n":"Sys 2 Fault Code AV","s":"SYS 2 FAULT CODE AV","b":"AV504","m":33,"d":"ADI 4","t":"See Status Codes Tab","p":3},{"n":"Free Cooling Mode AV [0=M,1=Fc,2=Hy]","s":"FREE COOLING MODE AV","b":"AV450","m":131,"d":"ADI 12","a":"If Free Cooling Enabled","t":"code=0 · label=Mechanical, code=1 · label=Free Cooling, code=2 · label=Hybrid","p":3}]},{"id":"yvaa-yvfa-yagknative","label":"YVAA, YVFA, YAGK Native BACnet and Modbus N2 Data Map","family":"Native","protocols":["bacnet","modbus","n2"],"rev":{},"src":"JCI_YVAA-YVFA-YAGKNative.pdf","pages":[1,3],"n":120,"excluded":{"band":4},"appliesTo":["YVAA","YVFA","YAGK"],"gaps":null,"note":null,"points":[{"n":"Remote Setpoint (Start cmd must be active to take effect)","b":"AV1","m":1026,"d":"ADF 1","u":"°F","w":"W","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Remote Current Limit Setpoint (Start cmd must be active to take effect)","b":"AV2","m":1027,"d":"ADF 2","u":"% FLA","w":"W","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Remote Sound Limit (RSL option must be enabled or point ignored)","b":"AV3","m":1028,"d":"ADF 3","u":"%","w":"W","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Spare","b":"AV4","m":1029,"d":"ADF 4","w":"W","a":"1=N 2=N 3=N 4=N 5=N 6=N 7=N","p":1},{"n":"Remote Start / Stop Command","b":"BV1","m":1538,"d":"BD 1","w":"W","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Spare","b":"BV2","m":1539,"d":"BD 2","w":"W","a":"1=N 2=N 3=N 4=N 5=N 6=N 7=N","p":1},{"n":"Spare","b":"BV3","m":1540,"d":"BD 3","w":"W","a":"1=N 2=N 3=N 4=N 5=N 6=N 7=N","p":1},{"n":"Spare","b":"BV3","m":1541,"d":"BD 3","w":"W","a":"1=N 2=N 3=N 4=N 5=N 6=N 7=N","p":1},{"n":"Leaving Chilled Liquid Temperature","b":"AI1","m":514,"d":"ADF 5","u":"°F","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Entering Chilled Liquid Temperature","b":"AI2","m":515,"d":"ADF 6","u":"°F","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Evaporator Entering Liquid Temperature (Free Cooling)","b":"AI3","m":516,"d":"ADF 7","u":"°F","w":"R","a":"1=O 2=O 3=O 4=O 5=O 6=O 7=O","p":1},{"n":"VSD Internal Ambient Temperature","b":"AI4","m":517,"d":"ADF 8","u":"°F","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 1 Condenser Temperature","b":"AI5","m":518,"d":"ADF 9","u":"°F","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 2 Condenser Temperature","b":"AI6","m":519,"d":"ADF 10","u":"°F","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 1 Discharge Temperature","b":"AI7","m":520,"d":"ADF 11","u":"°F","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 2 Discharge Temperature","b":"AI8","m":521,"d":"ADF 12","u":"°F","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Ambient Air Temperature","b":"AI9","m":522,"d":"ADF 13","u":"°F","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 1 Eductor Temperature","b":"AI10","m":523,"d":"ADF 14","u":"°F","w":"R","a":"1=S 2=O 3=O 4=O 5=O 6=O 7=O","p":1},{"n":"Sys 2 Eductor Temperature","b":"AI11","m":524,"d":"ADF 15","u":"°F","w":"R","a":"1=S 2=O 3=O 4=O 5=O 6=O 7=O","p":1},{"n":"Sys 1 Oil Pressure","b":"AI12","m":525,"d":"ADF 16","u":"PSI","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 2 Oil Pressure","b":"AI13","m":526,"d":"ADF 17","u":"PSI","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 1 Suction Pressure","b":"AI14","m":527,"d":"ADF 18","u":"PSI","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 2 Suction Pressure","b":"AI15","m":528,"d":"ADF 19","u":"PSI","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 1 Discharge Pressure","b":"AI16","m":529,"d":"ADF 20","u":"PSI","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 2 Discharge Pressure","b":"AI17","m":530,"d":"ADF 21","u":"PSI","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 1 Motor Current FLA","b":"AI18","m":531,"d":"ADF 22","u":"%","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 2 Motor Current FLA","b":"AI19","m":532,"d":"ADF 23","u":"%","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 1 Operating Hours","b":"AI20","m":533,"d":"ADF 24","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 2 Operating Hours","b":"AI21","m":534,"d":"ADF 25","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 1 Compressor Starts","b":"AI22","m":535,"d":"ADF 26","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 2 Compressor Starts","b":"AI23","m":536,"d":"ADF 27","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 1 Highest Motor Temperature","b":"AI24","m":537,"d":"ADF 28","u":"°F","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":1},{"n":"Sys 2 Highest Motor Temperature","b":"AI25","m":538,"d":"ADF 29","u":"°F","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"VSD Output Frequency","b":"AI26","m":539,"d":"ADF 30","u":"Hz","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"VSD Command Frequency","b":"AI27","m":540,"d":"ADF 31","u":"Hz","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 1 Condenser Drain Valve % Open","b":"AI28","m":541,"d":"ADF 32","u":"%","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 2 Condenser Drain Valve % Open","b":"AI29","m":542,"d":"ADF 33","u":"%","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 1 Operational Code","b":"AI30","m":543,"d":"ADF 34","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 2 Operational Code","b":"AI31","m":544,"d":"ADF 35","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 1 Fault Code","b":"AI32","m":545,"d":"ADF 36","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 2 Fault Code","b":"AI33","m":546,"d":"ADF 37","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 1 Condenser Fan Stage [0-14]","b":"AI34","m":547,"d":"ADF 38","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 2 Condenser Fan Stage [0-14]","b":"AI35","m":548,"d":"ADF 39","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 1 Condenser Fan Speed (VSD)","b":"AI36","m":549,"d":"ADF 40","u":"%","w":"R","a":"1=O 2=O 3=O 4=O 5=O 6=O 7=O","p":2},{"n":"Sys 2 Condenser Fan Speed (VSD)","b":"AI37","m":550,"d":"ADF 41","u":"%","w":"R","a":"1=O 2=O 3=O 4=O 5=O 6=O 7=O","p":2},{"n":"Lead System","b":"AI38","m":551,"d":"ADF 42","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Leaving Chilled Liquid Setpoint","b":"AI39","m":552,"d":"ADF 43","u":"°F","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Leaving Chilled Liquid Cutout","b":"AI40","m":553,"d":"ADF 44","u":"°F","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 1 Economizer Valve % Open","b":"AI41","m":554,"d":"ADF 45","u":"%","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 2 Economizer Valve % Open","b":"AI42","m":555,"d":"ADF 46","u":"%","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Suction Pressure Cutout","b":"AI43","m":556,"d":"ADF 47","u":"PSI","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"VSD DC Bus Voltage (Unit) VSD DC Bus Voltage Sys 1 (Frame E/F)","b":"AI44","m":557,"d":"ADF 48","u":"Volts","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"VSD DC Bus Voltage Sys 2 (Frame E/F)","b":"AI45","m":558,"d":"ADF 49","u":"Volts","w":"R","a":"1=O 2=O 3=O 4=O 5=O 6=O 7=O","p":2},{"n":"Remote Leaving Chilled Liquid Setpoint","b":"AI46","m":559,"d":"ADF 50","u":"°F","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 1 Subcooling (Microchannel)","b":"AI47","m":560,"d":"ADF 51","u":"°F (diff)","w":"R","a":"1=O 2=O 3=O 4=O 5=O 6=O 7=O","p":2},{"n":"Sys 1 Evaporator Liquid Level (Round Tube)","b":"AI48","m":561,"d":"ADF 52","u":"%","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 2 Subcooling (Microchannel)","b":"AI49","m":562,"d":"ADF 53","u":"°F (diff)","w":"R","a":"1=O 2=O 3=O 4=O 5=O 6=O 7=O","p":2},{"n":"Sys 2 Evaporator Liquid Level (Round Tube)","b":"AI50","m":563,"d":"ADF 54","u":"%","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Cooling Range","b":"AI51","m":564,"d":"ADF 55","u":"°F","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 1 Discharge Superheat","b":"AI52","m":565,"d":"ADF 56","u":"°F (diff)","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 2 Discharge Superheat","b":"AI53","m":566,"d":"ADF 57","u":"°F (diff)","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 1 System State","b":"AI54","m":567,"d":"ADF 58","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","t":"code=0 · label=Stopped, code=1 · label=Running, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":2},{"n":"Sys 2 System State","b":"AI55","m":568,"d":"ADF 59","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","t":"code=0 · label=Stopped, code=1 · label=Running, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":2},{"n":"Sys 1 Motor Current Overload Setting","b":"AI56","m":569,"d":"ADF 60","u":"Amps","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Sys 2 Motor Current Overload Setting","b":"AI57","m":570,"d":"ADF 61","u":"Amps","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":2},{"n":"Condenser Fan Control Type","b":"AI58","m":571,"d":"ADF 62","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","t":"code=1 · label=Std. VSD, code=2 · label=Opt. VSD, code=3 · label=Std. Staged, code=4 · label=Opt. Staged, code=5 · label=Std. VSD with Interlock, code=6 · label=Opt. VSD with Interlock, code=7 · label=Opt. ENH, code=8 · label=Opt. ENH XL","p":2},{"n":"Free Cooling Mode (Free Cooling)","b":"AI59","m":572,"d":"ADF 63","w":"R","a":"1=O 2=O 3=O 4=O 5=O 6=O 7=O","t":"code=0 · label=Mech, code=1 · label=Free Cool, code=2 · label=Hybrid","p":2},{"n":"Free Cooling Control Programmed (Free Cooling)","b":"AI60","m":573,"d":"ADF 64","u":"%","w":"R","a":"1=N 2=O 3=O 4=O 5=O 6=O 7=O","t":"code=0 · label=Disabled, code=1 · label=Open Loop, code=2 · label=Closed Loop","p":2},{"n":"Cooling Coil Bypass Valve (Free Cooling Closed Loop)","b":"AI61","m":574,"d":"ADF 65","u":"%","w":"R","a":"1=N 2=O 3=O 4=O 5=O 6=O 7=O","p":2},{"n":"Cooling Coil Valve (Free Cooling Closed Loop)","b":"AI62","m":575,"d":"ADF 66","u":"%","w":"R","a":"1=N 2=O 3=O 4=O 5=O 6=O 7=O","p":2},{"n":"Cooling Coil Temperature (Free Cooling Closed Loop)","b":"AI63","m":576,"d":"ADF 67","u":"°F","w":"R","a":"1=N 2=O 3=O 4=O 5=O 6=O 7=O","p":2},{"n":"Heat Exchanger Leaving Temperature (Free Cooling Closed Loop)","b":"AI64","m":577,"d":"ADF 68","u":"°F","w":"R","a":"1=N 2=O 3=O 4=O 5=O 6=O 7=O","p":2},{"n":"Heat Exchanger Entering Temperature (Free Cooling Closed Loop)","b":"AI65","m":578,"d":"ADF 69","u":"°F","w":"R","a":"1=N 2=O 3=O 4=O 5=O 6=O 7=O","p":2},{"n":"Glycol Pump Speed (Free Cooling Closed Loop)","b":"AI66","m":579,"d":"ADF 70","u":"%","w":"R","a":"1=N 2=O 3=O 4=O 5=O 6=O 7=O","p":3},{"n":"Sys 1 Suction Temperature (YAGK)","b":"AI67","m":580,"d":"ADF 71","u":"°F","w":"R","a":"1=N 2=O 3=O 4=O 5=O 6=O 7=O","p":3},{"n":"Sys 1 Sat Suction Temperature (YAGK)","b":"AI68","m":581,"d":"ADF 72","u":"°F","w":"R","a":"1=N 2=O 3=O 4=O 5=O 6=O 7=O","p":3},{"n":"Sys 1 Suction Superheat (YAGK)","b":"AI69","m":582,"d":"ADF 73","u":"°F (diff)","w":"R","a":"1=N 2=O 3=O 4=O 5=O 6=O 7=O","p":3},{"n":"Sys 1 Flash Tank Drain Valve % (YAGK)","b":"AI70","m":583,"d":"ADF 74","u":"%","w":"R","a":"1=N 2=O 3=O 4=O 5=O 6=O 7=O","p":3},{"n":"Sys 2 Suction Temperature (YAGK)","b":"AI71","m":584,"d":"ADF 75","u":"°F","w":"R","a":"1=N 2=O 3=O 4=O 5=O 6=O 7=O","p":3},{"n":"Sys 2 Sat Suction Temperature (YAGK)","b":"AI72","m":585,"d":"ADF 76","u":"°F","w":"R","a":"1=N 2=O 3=O 4=O 5=O 6=O 7=O","p":3},{"n":"Sys 2 Suction Superheat (YAGK)","b":"AI73","m":586,"d":"ADF 77","u":"°F (diff)","w":"R","a":"1=N 2=O 3=O 4=O 5=O 6=O 7=O","p":3},{"n":"Sys 2 Flash Tank Drain Valve % (YAGK)","b":"AI74","m":587,"d":"ADF 78","u":"%","w":"R","a":"1=N 2=O 3=O 4=O 5=O 6=O 7=O","p":3},{"n":"Unit Input Current Amps","b":"AI75","m":588,"d":"ADF 79","u":"Amps","w":"R","a":"1=N 2=S 3=S 4=S 5=S 6=S 7=S","p":3},{"n":"Sys 1 Fan Kw","b":"AI76","m":589,"d":"ADF 80","w":"R","a":"1=N 2=N 3=S 4=S 5=S 6=S 7=S","p":3},{"n":"Sys 1 Compressor Kw","b":"AI77","m":590,"d":"ADF 81","w":"R","a":"1=N 2=N 3=S 4=S 5=S 6=S 7=S","p":3},{"n":"Sys 2 Fan Kw","b":"AI78","m":591,"d":"ADF 82","w":"R","a":"1=N 2=N 3=S 4=S 5=S 6=S 7=S","p":3},{"n":"Sys 2 Compressor Kw","b":"AI79","m":592,"d":"ADF 83","w":"R","a":"1=N 2=N 3=S 4=S 5=S 6=S 7=S","p":3},{"n":"Sys 1 XL Condenser Fan Speed Command","b":"AI80","m":593,"d":"ADF 84","u":"%","w":"R","a":"1=N 2=N 3=N 4=N 5=O 6=O 7=O","p":3},{"n":"Sys 2 XL Condenser Fan Speed Command","b":"AI81","m":594,"d":"ADF 85","u":"%","w":"R","a":"1=N 2=N 3=N 4=N 5=O 6=O 7=O","p":3},{"n":"Sys 1 Warning Code","b":"AI82","m":595,"d":"ADF 86","w":"R","a":"1=N 2=N 3=N 4=N 5=N 6=S 7=S","p":3},{"n":"Sys 2 Warning Code","b":"AI83","m":596,"d":"ADF 87","w":"R","a":"1=N 2=N 3=N 4=N 5=N 6=S 7=S","p":3},{"n":"Chiller Alarm","b":"BI1","m":1282,"d":"BD 5","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","t":"code=0 · label=No Alarm, code=1 · label=Alarm","p":3},{"n":"Chiller Run","b":"BI2","m":1283,"d":"BD 6","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","t":"code=0 · label=No Run, code=1 · label=Run","p":3},{"n":"Evaporator Heater Status","b":"BI3","m":1284,"d":"BD 7","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":3},{"n":"Evaporator Pump Status","b":"BI4","m":1285,"d":"BD 8","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":3},{"n":"Sys 1 Compressor Run Status","b":"BI5","m":1286,"d":"BD 9","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":3},{"n":"Sys 2 Compressor Run Status","b":"BI6","m":1287,"d":"BD 10","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":3},{"n":"Sys 1 VI Step Solenoid Valve 1 Status","b":"BI7","m":1288,"d":"BD 11","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":3},{"n":"Sys 2 VI Step Solenoid Valve 1 Status","b":"BI8","m":1289,"d":"BD 12","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":3},{"n":"Sys 1 VI Step Solenoid Valve 2 Status","b":"BI9","m":1290,"d":"BD 13","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":3},{"n":"Sys 2 VI Step Solenoid Valve 2 Status","b":"BI10","m":1291,"d":"BD 14","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":3},{"n":"Cooling Type","b":"BI11","m":1292,"d":"BD 15","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","t":"code=0 · label=Water, code=1 · label=Glycol","p":3},{"n":"Local Remote Control Mode","b":"BI12","m":1293,"d":"BD 16","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","t":"code=0 · label=Local, code=1 · label=Remote","p":3},{"n":"Display Units","b":"BI13","m":1294,"d":"BD 17","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","t":"code=0 · label=Imperial, code=1 · label=SI","p":3},{"n":"Sys 1 Lockout","b":"BI14","m":1295,"d":"BD 18","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":3},{"n":"Sys 2 Lockout","b":"BI15","m":1296,"d":"BD 19","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","p":3},{"n":"Free Cooling Valve (Free Cooling)","b":"BI16","m":1297,"d":"BD 20","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","t":"code=0 · label=Off, code=1 · label=On","p":3},{"n":"Soft Shutdown","b":"BI17","m":1298,"d":"BD 21","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":3},{"n":"Remote Evaporator","b":"BI18","m":1299,"d":"BD 22","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":3},{"n":"Quick Start","b":"BI19","m":1300,"d":"BD 23","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":3},{"n":"Frame E/F","b":"BI20","m":1301,"d":"BD 24","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":3},{"n":"Sound Limit Option","b":"BI21","m":1302,"d":"BD 25","w":"R","a":"1=S 2=S 3=S 4=S 5=S 6=S 7=S","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":3},{"n":"Glycol Pump Run (Free Cooling Closed Loop)","b":"BI22","m":1303,"d":"BD 26","w":"R","a":"1=O 2=O 3=O 4=O 5=O 6=O 7=O","t":"code=0 · label=Off, code=1 · label=On","p":3},{"n":"Glycol Heater (Free Cooling Closed Loop)","b":"BI23","m":1304,"d":"BD 27","w":"R","a":"1=O 2=O 3=O 4=O 5=O 6=O 7=O","t":"code=0 · label=Off, code=1 · label=On","p":3},{"n":"Flow Switch Status","b":"BI24","m":1305,"d":"BD 28","w":"R","a":"1=N 2=N 3=N 4=S 5=S 6=S 7=S","t":"code=0 · label=Off, code=1 · label=On","p":3},{"n":"Sys 1 XL Condenser Fan Speed Command","b":"BI25","m":1306,"d":"BD 29","w":"R","a":"1=N 2=N 3=N 4=N 5=O 6=O 7=O","p":3},{"n":"Sys 2 XL Condenser Fan Speed Command","b":"BI26","m":1307,"d":"BD 30","w":"R","a":"1=N 2=N 3=N 4=N 5=O 6=O 7=O","p":3},{"n":"Evap Anti-Freeze Flow Switch","b":"BI27","m":1308,"d":"BD 31","w":"R","a":"1=N 2=N 3=N 4=N 5=N 6=N 7=O","p":3},{"n":"Evap Anti-Freeze Pump Run","b":"BI28","m":1309,"d":"BD 32","w":"R","a":"1=N 2=N 3=N 4=N 5=N 6=N 7=O","p":3},{"n":"Ready To Start","b":"BI29","m":1310,"d":"BD 33","w":"R","a":"1=N 2=N 3=N 4=N 5=N 6=N 7=S","p":3}]}],"crosscheck":""},{"id":"johnson-controls-york-yb-centrifugal-chiller","model":"YB Centrifugal Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.CENTRIFUGAL","tags":["chiller","chiller-centrifugal"],"ifs":[{"id":"yged-yb-micropanel-ii-revj-01","label":"YG and YB Micropanel with 1065 Boards E-Link (Rev_J_01) Non-OptiView Based Equipment","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01"},"src":"JCI_YGED-YB-MicroPanel-II-(RevJ-01).pdf","pages":[1,2],"n":44,"excluded":{"reserved":38,"revision":2,"codeTable":2},"appliesTo":["YG","YB"],"gaps":null,"note":null,"points":[{"n":"Leaving Chilled Water Setpoint","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S","p":1},{"n":"Remote Engine Load Setpoint","s":"%ENG LOAD.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S","p":1},{"n":"Start / Stop","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S","p":1},{"n":"Display History Service Buffer #1","s":"HISTORY","d":"BD 2","y":"P08","k":"D. Control","a":"1=S","t":"code=0 · label=No, code=1 · label=Yes","p":1},{"n":"Leaving Chilled Water Temperature","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S","p":1},{"n":"Entering Chilled Water Temperature","s":"ECHW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S","p":1},{"n":"Evaporator Pressure","s":"EVAP.PRESS","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S","p":1},{"n":"Condenser Pressure","s":"COND.PRESS","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S","p":1},{"n":"Oil Pressure","s":"OIL.DP","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S","p":1},{"n":"Entering Condenser Water Temperature","s":"ECDW.TEMP","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=S","p":1},{"n":"Leaving Condenser Water Temperature","s":"LCDW.TEMP","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=S","p":1},{"n":"Percent Engine Load","s":"%ENG LOAD","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S","p":1},{"n":"Percent Vanes Open","s":"%PRV","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S","p":1},{"n":"Engine Jacket Water Temperature","s":"ENG WJK.TEMP","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=S","p":1},{"n":"Engine Speed","s":"ENG SPD","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S","p":1},{"n":"Engine Oil Pressure","s":"ENG OIL.PR","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S","p":1},{"n":"Engine Manifold Pressure","s":"ENG MAN.PR","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S","p":1},{"n":"Leaving Chilled Water Temperature - Actual Setpoint","s":"LCHW ACT.SP","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S","p":1},{"n":"Remote/Local Actual Engine Load Setpoint","s":"%CURR ACT.SP","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S","p":1},{"n":"Evaporator Saturation Temperature","s":"EVAPSAT.TEMP","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S","p":1},{"n":"Condenser Saturation Temperature","s":"CONDSAT.TEMP","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S","p":1},{"n":"Discharge Temperature","s":"DISCH.TEMP","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S","p":1},{"n":"Oil Temperature","s":"OIL.TEMP","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S","p":1},{"n":"Accumulated Operating Hours","s":"RUN.HOURS","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S","p":1},{"n":"Accumulated System Starts","s":"START.COUNT","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S","p":1},{"n":"Low Oil Transducer Pressure","s":"LO OIL.PRESS","d":"ADF 28","y":"P34","k":"A. Monitor","a":"1=S","p":1},{"n":"High Oil Transducer Pressure","s":"HI OIL.PRESS","d":"ADF 29","y":"P35","k":"A. Monitor","a":"1=S","p":1},{"n":"Engine Panel Safety Shutdown Switch Status","s":"ENG SSS.STAT","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S","p":1},{"n":"Vent Valve Status","s":"VENTSOL.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S","p":1},{"n":"Chilled Water Pump Status","s":"CHWPUMP.STAT","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S","p":1},{"n":"Start Switch Status","s":"STARTSW.STAT","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S","p":1},{"n":"Chilled Water Flow Switch Status","s":"CHWFLSW.STAT","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S","p":1},{"n":"Anti-Recycle Time Left","s":"AR TIME.MIN","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=N","p":2},{"n":"Operating Mode","s":"OPR MOD.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S","p":2},{"n":"Operation Code","s":"OPER.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S","p":2},{"n":"Safety Shutdown Code","s":"SAFETY.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S","p":2},{"n":"Cycling Shutdown Code","s":"CYCLING.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S","p":2},{"n":"Engine Type","s":"ENG.TYPE","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=S","p":2},{"s":"[leave blank]","d":"ADI 10","y":"P65","k":"Code Monitor","p":2},{"n":"Proximity Sensor - Actual Position","s":"PROX SEN.POS","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S","p":2},{"n":"Proximity Sensor - Reference Position","s":"PROX SEN.REF","d":"ADF 31","y":"P67","k":"A. Monitor","a":"1=S","p":2},{"n":"Drain Line Thermocouple Temperature","s":"DRN LIN.TEMP","d":"ADF 32","y":"P68","k":"A. Monitor","a":"1=S","p":2},{"n":"Delta P over P","s":"DELTA P/P","d":"ADF 33","y":"P69","k":"A. Monitor","a":"1=S","p":2},{"n":"Surface Speed","s":"SURF.SPD","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=S","p":2}]}],"crosscheck":"BACnet 타입·인스턴스를 가진 포인트가 0/44 뿐이라 줄 읽기 경로가 짝을 만들 수 없다 (이 문서의 주소 축: n2, yorktalk)"},{"id":"johnson-controls-york-ycaj-air-cooled-reciprocating-hermetic-chiller","model":"YCAJ Air Cooled Reciprocating Hermetic Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.RECIP","tags":["chiller","chiller-reciprocal","airCooling"],"ifs":[{"id":"recipchillers-revj-02-p1","label":"YCAJ, YCAZ, YCWZ, YCWJ, YCRJ, YCWK, YCRR Reciprocating Chiller E-Link (Rev_J_02) Non-OptiView Based Equipment — 구간 1","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 02","block":"구간 1"},"src":"JCI_RecipChillers(RevJ-02).pdf","pages":[1,2],"n":71,"excluded":{"reserved":91,"revision":19,"codeTable":3},"appliesTo":["YCAJ","YCAZ","YCWZ","YCWJ","YCRJ","YCWK","YCRR"],"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~40)","points":[{"n":"Chilled Liquid Temperature Setpoint","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S,2=S,3=1,4=1,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"% Load Limit (10 - 100%)","s":"%LOAD.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Lead Unit Number Setpoint","s":"LEAD.SP","d":"ADF 3","y":"P05","k":"A. Control","a":"1=S,2=S,3=2,4=2,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Start / Stop Command","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Unit Load Permissive","s":"LOAD","d":"BD 2","y":"P08","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Unit Unload Command","s":"UNLOAD","d":"BD 3","y":"P09","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Send History Buffer #1","s":"HISTORY","d":"BD 4","y":"P10","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Leaving Chilled Liquid Temperature","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S,2=S,3=4,4=4,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Entering Chilled Liquid Temperature","s":"ECHW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S,2=S,3=N,4=N,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Mixed Chilled Liquid Temperature","s":"MIX CHW.TEMP","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=S,8=S,9=N,10=N","p":1},{"n":"Entering Condenser Water Temperature","s":"ECDW.TEMP","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=O,2=O,3=N,4=N,5=O,6=O,7=N,8=N,9=O,10=O","p":1},{"n":"Leaving Condenser Water Temperature","s":"LCDW.TEMP","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=O,2=O,3=N,4=N,5=O,6=O,7=N,8=N,9=O,10=O","p":1},{"n":"Ambient Air Temperature","s":"OA.TEMP","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=O,2=O,3=S,4=S,5=S,6=S,7=S,8=S,9=O,10=O","p":1},{"n":"Comp 1 Oil Temperature","s":"C1 OIL.TEMP","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=N,10=N","p":1},{"n":"Comp 1 Oil Pressure","s":"C1 OIL.PRESS","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Comp 1 Suction Pressure","s":"C1SUCT.PRESS","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Comp 1 Discharge Pressure","s":"C1DISC.PRESS","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O,10=O","p":1},{"n":"Comp 1 %Full Load Amps","s":"C1 %FL.AMPS","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Comp 1 Total Run Hours","s":"C1 RUN.HOURS","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Comp 1 Total Number of Starts","s":"C1 START.CNT","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Comp 1 Anti-Recycle Timer","s":"C1ARTIME.SEC","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Anti-Coincident Timer","s":"AC TIMER.SEC","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Comp 2 Oil Temperature","s":"C2 OIL.TEMP","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=N,10=N","p":1},{"n":"Comp 2 Oil Pressure","s":"C2 OIL.PRESS","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Comp 2 Suction Pressure","s":"C2SUCT.PRESS","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Comp 2 Discharge Pressure","s":"C2DISC.PRESS","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O,10=O","p":1},{"n":"Comp 2 %Full Load Amps","s":"C2 %FL.AMPS","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Comp 2 Total Run Hours","s":"C2 RUN.HOURS","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Comp 2 Total Number of Starts","s":"C2 START.CNT","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Comp 2 Anti-Recycle Timer","s":"C2ARTIME.SEC","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Unit Number of Load Steps Available","s":"LDSTEP.AVAIL","d":"ADF 29","y":"P35","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Chiller Run Status","s":"CHL RUN.STAT","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Chiller Alarm Status","s":"CHL ALM.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Evaporator Heater Status","s":"EVP HTR.STAT","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S,2=S,3=N,4=N,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Evaporator Pump Status","s":"EVP PMP.STAT","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S,2=S,3=N,4=N,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Condenser Pump Status","s":"CD PUMP.STAT","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Comp 1 Liquid Line Solenoid Valve Status","s":"C1 LLSV.STAT","d":"BD 11","y":"P42","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":1},{"n":"Comp 1 Hot Gas Bypass Valve Status","s":"C1HGBPV.STAT","d":"BD 12","y":"P43","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Comp 1 Reverse Condenser Fan Status","s":"C1 FREV.STAT","d":"BD 14","y":"P45","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Comp 2 Liquid Line Solenoid Valve Status","s":"C2 LLSV.STAT","d":"BD 15","y":"P46","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Comp 2 Hot Gas Bypass Valve Status","s":"C2HGBPV.STAT","d":"BD 16","y":"P47","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Comp 2 Reverse Condenser Fan Status","s":"C2 FREV.STAT","d":"BD 18","y":"P49","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Switch #1 -> 0=Comfort 1=Brine Cooling","s":"DIP1.STAT","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=S,2=S,3=5,4=5,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Switch #2 -> 0-=Std Amb 1=Low Ambient","s":"DIP2.STAT","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Switch #3 -> 0=Local 1=Remote","s":"DIP3.STAT","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Switch #4 -> 0=RWT 1=LWT Control","s":"DIP4.STAT","d":"BD 22","y":"P53","k":"D. Monitor","a":"1=S,2=S,3=6,4=6,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Switch #5 -> 0=English 1=Metric Units","s":"DIP5.STAT","d":"BD 23","y":"P54","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Switch #6 -> 0=Std Fan 1=Shared Fan","s":"DIP6.STAT","d":"BD 24","y":"P55","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Comp 1 Operational Code","s":"C1 OPER.CODE","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Comp 1 Fault Code","s":"C1FAULT.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Comp 2 Operational Code","s":"C2 OPER.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Comp 2 Fault Code","s":"C2FAULT.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Comp 1 Number of Stages of Loading","s":"C1STAGES.NUM","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Comp 1 Forward Condenser Fans Status (0,1,2)","s":"C1FANFWD.NUM","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Comp 2 Number of Stages of Loading","s":"C2STAGES.NUM","d":"ADI 7","y":"P62","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Comp 2 Forward Condenser Fans Status (0,1,2)","s":"C2FANFWD.NUM","d":"ADI 8","y":"P63","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Lead Compressor (1,2)","s":"LEAD COMP","d":"ADI 9","y":"P64","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Setpoint","s":"LCHW ACT.SP","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Low Chilled Liquid Temperature Cutout","s":"LWTCUTOUT.SP","d":"ADF 31","y":"P67","k":"A. Monitor","a":"1=S,2=S,3=N,4=N,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Low Ambient Temperature Cutout","s":"LOWAMBCO.SP","d":"ADF 32","y":"P68","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"High Ambient Temperature Cutout","s":"HIAMBCO.SP","d":"ADF 33","y":"P69","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Low Suction Pressure Cutout","s":"LPCUTOUT.SP","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"High Discharge Pressure Cutout","s":"HPCUTOUT.SP","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Remote Set Point","s":"RMT TEMP.SP","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Remote Cooling Range","s":"RMT RNG.TEMP","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Local Cooler Barrel Setpoint","s":"LOCAL CLR.SP","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=S,2=S,3=7,4=7,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Comp 1 Run Time (seconds)","s":"C1 RUN.SEC","d":"ADF 39","y":"P75","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Comp 2 Run Time (seconds)","s":"C2 RUN.SEC","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Switch #7 -> 0=Manual 1=Auto Lead/Lag","s":"DIP7.STAT","d":"BD 25","y":"P80","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Switch #8 -> 0=Ambient 1=Discharge Press Control","s":"DIP8.STAT","d":"BD 26","y":"P81","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2},{"n":"Load Permissive","s":"LD PERM.STAT","d":"BD 27","y":"P82","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S,10=S","p":2}]},{"id":"recipchillers-revj-02-p2","label":"YCAJ, YCAZ, YCWZ, YCWJ, YCRJ, YCWK, YCRR Reciprocating Chiller E-Link (Rev_J_02) Non-OptiView Based Equipment — 구간 2","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 02","block":"구간 2"},"src":"JCI_RecipChillers(RevJ-02).pdf","pages":[5,6],"n":56,"excluded":null,"appliesTo":["YCAJ","YCAZ","YCWZ","YCWJ","YCRJ","YCWK","YCRR"],"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(11~83)","points":[{"n":"Leaving Chilled Liquid Temperature","s":"LCHW.TEMP","d":"ADF 48","y":"P11","k":"A. Monitor","a":"5=N,6=N,7=S,8=S","p":5},{"n":"Entering Chilled Liquid Temperature","s":"ECHW.TEMP","d":"ADF 49","y":"P12","k":"A. Monitor","a":"5=N,6=N,7=S,8=S","p":5},{"n":"Mixed Chilled Liquid Temperature","s":"MIX CHW.TEMP","d":"ADF 50","y":"P13","k":"A. Monitor","a":"5=N,6=N,7=S,8=S","p":5},{"n":"Entering Condenser Water Temperature","s":"ECDW.TEMP","d":"ADF 51","y":"P14","k":"A. Monitor","a":"5=O,6=O,7=N,8=N","p":5},{"n":"Leaving Condenser Water Temperature","s":"LCDW.TEMP","d":"ADF 52","y":"P15","k":"A. Monitor","a":"5=O,6=O,7=N,8=N","p":5},{"n":"Ambient Air Temperature","s":"OA.TEMP","d":"ADF 53","y":"P16","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":5},{"n":"Comp 3 Oil Temperature","d":"ADF 54","y":"P17","k":"A. Monitor","a":"5=N,6=N,7=N,8=N","p":5},{"n":"Comp 3 Oil Pressure","s":"C3 OIL.PRESS","d":"ADF 55","y":"P18","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":5},{"n":"Comp 3 Suction Pressure","s":"C3SUCT.PRESS","d":"ADF 56","y":"P19","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":5},{"n":"Comp 3 Discharge Pressure","s":"C3DISC.PRESS","d":"ADF 57","y":"P20","k":"A. Monitor","a":"5=O,6=O,7=O,8=O","p":5},{"n":"Comp 3% Full Load Amps","s":"C3 %FL.AMPS","d":"ADF 58","y":"P21","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":5},{"n":"Comp 3 Total Run Hours","s":"C3 RUN.HOURS","d":"ADF 59","y":"P22","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":5},{"n":"Comp 3 Total Number of Starts","s":"C3 START.CNT","d":"ADF 60","y":"P23","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":5},{"n":"Comp 3 Anti-Recycle Timer","s":"C3ARTIME.SEC","d":"ADF 61","y":"P24","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":5},{"s":"AC TIMER.SEC","d":"ADF 62","y":"P25","k":"A. Monitor","p":5},{"n":"Comp 4 Oil Temperature","d":"ADF 63","y":"P26","k":"A. Monitor","a":"5=N,6=N,7=N,8=N","p":5},{"n":"Comp 4 Oil Pressure","s":"C4 OIL.PRESS","d":"ADF 64","y":"P27","k":"A. Monitor","a":"5=N,6=N,7=S,8=S","p":5},{"n":"Comp 4 Suction Pressure","s":"C4SUCT.PRESS","d":"ADF 65","y":"P28","k":"A. Monitor","a":"5=N,6=N,7=S,8=S","p":5},{"n":"Comp 4 Discharge Pressure","s":"C4DISC.PRESS","d":"ADF 66","y":"P29","k":"A. Monitor","a":"5=N,6=N,7=O,8=O","p":5},{"n":"Comp 4% Full Load Amps","s":"C4 %FL.AMPS","d":"ADF 67","y":"P30","k":"A. Monitor","a":"5=N,6=N,7=S,8=S","p":5},{"n":"Comp 4 Total Run Hours","s":"C4 RUN.HOURS","d":"ADF 68","y":"P31","k":"A. Monitor","a":"5=N,6=N,7=S,8=S","p":5},{"n":"Comp 4 Total # of Starts","s":"C4 START.CNT","d":"ADF 69","y":"P32","k":"A. Monitor","a":"5=N,6=N,7=S,8=S","p":5},{"n":"Comp 4 Anti-Recycle Timer","s":"C4ARTIME.SEC","d":"ADF 70","y":"P33","k":"A. Monitor","a":"5=N,6=N,7=S,8=S","p":5},{"n":"Unit Number of Load Steps Available","s":"LDSTEP.AVAIL","d":"ADF 72","y":"P35","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":5},{"n":"Chiller Run Status","s":"CHL RUN.STAT","d":"BD 34","y":"P36","k":"D. Monitor","a":"5=S,6=S,7=S,8=S","p":5},{"n":"Chiller Alarm Status","s":"CHL ALM.STAT","d":"BD 35","y":"P37","k":"D. Monitor","a":"5=S,6=S,7=S,8=S","p":5},{"n":"Evaporator Heater Status","s":"EVP HTR.STAT","d":"BD 36","y":"P38","k":"D. Monitor","a":"5=S,6=S,7=S,8=S","p":5},{"n":"Evaporator Pump Status","s":"EVP PMP.STAT","d":"BD 37","y":"P39","k":"D. Monitor","a":"5=S,6=S,7=S,8=S","p":5},{"n":"Condenser Pump Status","s":"CD PUMP.STAT","d":"BD 38","y":"P40","k":"D. Monitor","a":"5=S,6=S,7=S,8=S","p":5},{"n":"Comp 3 Liquid Line Solenoid Valve Status","s":"C3 LLSV.STAT","d":"BD 40","y":"P42","k":"D. Monitor","a":"5=S,6=S,7=S,8=S","p":5},{"n":"Comp 3 Hot Gas Bypass Valve Status","s":"C3 HGBPV.STAT","d":"BD 41","y":"P43","k":"D. Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"Comp 3 Reverse Condenser Fan Status","s":"C3 FREV.STAT","d":"BD 43","y":"P45","k":"D. Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"Comp 4 Liquid Line Solenoid Valve Status","s":"C4 LLSV.STAT","d":"BD 44","y":"P46","k":"D. Monitor","a":"5=N,6=N,7=S,8=S","p":6},{"n":"Comp 4 Hot Gas Bypass Valve Status","s":"C4 HGBPV.STAT","d":"BD 45","y":"P47","k":"D. Monitor","a":"5=N,6=N,7=S,8=S","p":6},{"n":"Comp 4 Reverse Condenser Fan Status","s":"C4 FREV.STAT","d":"BD 47","y":"P49","k":"D. Monitor","a":"5=N,6=N,7=S,8=S","p":6},{"n":"Comp 3 Operational Code","s":"C3 OPER.CODE","d":"ADI 11","y":"P56","k":"Code Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"Comp 3 Fault Code","s":"C3 FAULT.CODE","d":"ADI 12","y":"P57","k":"Code Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"Comp 4 Operational Code","s":"C4 OPER.CODE","d":"ADI 13","y":"P58","k":"Code Monitor","a":"5=N,6=N,7=S,8=S","p":6},{"n":"Comp 4 Fault Code","s":"C4 FAULT.CODE","d":"ADI 14","y":"P59","k":"Code Monitor","a":"5=N,6=N,7=S,8=S","p":6},{"n":"Comp 3 Number of Stages Operating","s":"C3 STAGES.NUM","d":"ADI 15","y":"P60","k":"Code Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"Comp 3 Forward Condenser Fans Status (0,1,2)","s":"C3 FANFWD.NUM","d":"ADI 16","y":"P61","k":"Code Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"Comp 4 Number of Stages Operating","s":"C4 STAGES.NUM","d":"ADI 17","y":"P62","k":"Code Monitor","a":"5=N,6=N,7=S,8=S","p":6},{"n":"Comp 4 Forward Condenser Fans Status (0,1,2)","s":"C4 FANFWD.NUM","d":"ADI 18","y":"P63","k":"Code Monitor","a":"5=N,6=N,7=S,8=S","p":6},{"n":"Lead Compressor Number","s":"LEAD COMP","d":"ADI 19","y":"P64","k":"Code Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"Leaving Chilled Liquid Setpoint","s":"LCHW ACT.SP","d":"ADF 73","y":"P66","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"Low Chilled Liquid Temperature Cutout","s":"LWTCUTOUT.SP","d":"ADF 74","y":"P67","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"Low Ambient Temperature Cutout","s":"LOWAMBCO.SP","d":"ADF 75","y":"P68","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"High Ambient Temperature Cutout","s":"HIAMBCO.SP","d":"ADF 76","y":"P69","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"Low Suction Pressure Cutout","s":"LPCUTOUT.SP","d":"ADF 77","y":"P70","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"High discharge Pressure Cutout","s":"HPCUTOUT.SP","d":"ADF 78","y":"P71","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"Remote Temperature Set Point","s":"RMT TEMP.SP","d":"ADF 79","y":"P72","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"Remote Cooling Range","s":"RMT RNG.TEMP","d":"ADF 80","y":"P73","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"Local Cooler Barrel Setpoint","s":"LOCAL CLR.SP","d":"ADF 81","y":"P74","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"Comp 3 Run Time (seconds)","s":"C3 RUN.SEC","d":"ADF 82","y":"P75","k":"A. Monitor","a":"5=S,6=S,7=S,8=S","p":6},{"n":"Comp 4 Run Time (seconds)","s":"C4 RUN.SEC","d":"ADF 83","y":"P76","k":"A. Monitor","a":"5=N,6=N,7=S,8=S","p":6},{"n":"Load Permissive","s":"LD PERM.STAT","d":"BD 56","y":"P82","k":"D. Monitor","a":"5=S,6=S,7=S,8=S","p":6}]},{"id":"recipchillers-revj-02-p3","label":"YCAJ, YCAZ, YCWZ, YCWJ, YCRJ, YCWK, YCRR Reciprocating Chiller E-Link (Rev_J_02) Non-OptiView Based Equipment — 구간 3","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 02","block":"구간 3"},"src":"JCI_RecipChillers(RevJ-02).pdf","pages":[9,10],"n":28,"excluded":null,"appliesTo":["YCAJ","YCAZ","YCWZ","YCWJ","YCRJ","YCWK","YCRR"],"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~21)","points":[{"n":"Entering Chilled Water Temp Setpoint","s":"ECHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S,2=S","p":9},{"n":"Current Limit Setpoint","s":"%CURRENT.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S,2=S","p":9},{"n":"Start/Stop","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S,2=S","p":9},{"n":"Leaving Chilled Water Temp","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Entering Chilled Water Temp","s":"ECHW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Comp.#1 Suction Pressure","s":"C1SUCT.PRESS","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Comp.#2 Suction Pressure","s":"C2SUCT.PRESS","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Low Pressure Cutout","s":"LPCUTOUT.SP","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Comp.#1 Oil Pressure","s":"C1-OIL.PRESS","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Comp.#2 Oil Pressure","s":"C2-OIL.PRESS","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Comp.#1 %Full Load Amps","s":"C1-%FL.AMPS","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Low Water Temperature Cutout","s":"LWTCUTOUT.SP","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Remote Chilled Water Temp Setpoint","s":"RMT-CHW.SP","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Comp.#1 Discharge Pressure","s":"C1DISC.PRESS","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Comp.#2 Discharge Pressure","s":"C2DISC.PRESS","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Low Ambient Temperature Cutout","s":"LOWAMBCO.SP","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Comp.#2 %Full Load Amps","s":"C2-%FL.AMPS","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Out Door Air Temperature","s":"OA.TEMP","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Comp#1-Liquid Line Solenoid Valve (ON = Open, OFF = Closed)","s":"C1-LLSV.STAT","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Comp#2-Liquid Line Solenoid Valve (ON = Open, OFF = Closed)","s":"C2-LLSV.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Comp#1-Unloader Status(ON = Unloaded, OFF = Loaded)","s":"C1-UNLD.STAT","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Comp#2-Unloader Status(ON = Unloaded, OFF = Loaded)","s":"C2-UNLD.STAT","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Comp#1-Hot Gas Bypass Valve (ON = Open, OFF = Closed)","s":"C1HGBPV.STAT","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Comp#2-Hot Gas Bypass Valve (ON = Open, OFF = Closed)","s":"C2HGBPV.STAT","d":"BD 10","y":"P41","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Chiller Run Permissive (ON = OK to RUN)","s":"RUN-PERM","d":"BD 11","y":"P42","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Local/Remote SWITCH 9 ( ON = REMOTE, OFF = LOCAL)","s":"LCL-RMT","d":"BD 12","y":"P43","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"Lead Compressor (1 or 2)","s":"LEAD-COMP","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"Fault Code (1 -11)","s":"FAULT","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S,2=S","p":10}]}],"crosscheck":"BACnet 타입·인스턴스를 가진 포인트가 0/155 뿐이라 줄 읽기 경로가 짝을 만들 수 없다 (이 문서의 주소 축: n2, yorktalk)"},{"id":"johnson-controls-york-ycar-air-cooled-reciprocating-liquid-chiller","model":"YCAR Air Cooled Reciprocating Liquid Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.RECIP","tags":["chiller","chiller-reciprocal","airCooling"],"ifs":[{"id":"ycaraircooledrecip-revj-01-p1","label":"YCAR Air Cooled Reciprocating E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 1","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 1"},"src":"JCI_YCARAirCooledRecip(RevJ-01).pdf","pages":[1,2],"n":59,"excluded":{"reserved":71,"revision":6,"headerGlitch":1,"codeTable":2},"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~42)","points":[{"n":"Setpoint","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S,2=S,3=S","p":1},{"n":"ISN Current Limit","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S,2=S,3=S","p":1},{"n":"Start / Stop Command","d":"BD 1","y":"P07","k":"D. Control","a":"1=S,2=S,3=S","p":1},{"n":"History Buffer Request","d":"BD 4","y":"P10","k":"D. Control","a":"1=S,2=S,3=S","p":1},{"n":"Leaving Chilled Liquid Temp","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Return Chilled Liquid Temp","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Mixed Chilled Liquid Temp","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=O,2=O,3=O","p":1},{"n":"Sys 1 Suction Temperature","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Ambient Air Temperature","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 1 Oil Temperature","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 1 Oil Pressure","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 1 Suction Pressure","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 1 Discharge Pressure","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 1 % Full Load Amps","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 1 Total Run Hours","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 1 Total Number of Starts","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 1 Anti-Recycle Timer","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Anti-Coincident Timer","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 2 Oil Temperature","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 2 Oil Pressure","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 2 Suction Pressure","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 2 Discharge Pressure","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 2% Full Load Amps","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 2 Total Run Hours","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 2 Total Number of Starts","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 2 Anti-Recycle Timer","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 1 Cooler Inlet Refrigerant Temp (R-407c Drop-in)","d":"ADF 28","y":"P34","k":"A. Monitor","a":"1=O,2=O,3=O","p":1},{"n":"Sys 2 Cooler Inlet Refrigerant Temp (R-407c Drop-in)","d":"ADF 29","y":"P35","k":"A. Monitor","a":"1=O,2=O,3=O","p":1},{"n":"Chiller Run","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Chiller Alarm","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Evaporator Heater Status","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Evaporator Pump Status","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 1 Liquid Line Solenoid Valve Status","d":"BD 11","y":"P42","k":"D. Monitor","a":"1=S,2=S,3=S","p":1},{"n":"Sys 1 Hot Gas Bypass Status","d":"BD 12","y":"P43","k":"D. Monitor","a":"1=S,2=S,3=S","p":2},{"n":"Sys 2 Liquid Line Solenoid Valve Status","d":"BD 15","y":"P46","k":"D. Monitor","a":"1=S,2=S,3=S","p":2},{"n":"Sys 2 Hot Gas Bypass Status","d":"BD 16","y":"P47","k":"D. Monitor","a":"1=S,2=S,3=S","p":2},{"n":"S1-1 Cooling Type: 0=Water, 1=Glycol","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=S,2=S,3=S","p":2},{"n":"S1-2 Ambient Ctrl: 0=Standard, 1=Low Ambient","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=S,2=S,3=S","p":2},{"n":"S1-3 Refrigerant Type: 0=R-407c, 1=R-22","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=S,2=S,3=S","p":2},{"n":"*Sys 1 Operational Code","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S,2=S,3=S","p":2},{"n":"*Sys 1 Fault Code","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S,2=S,3=S","p":2},{"n":"*Sys 2 Operational Code","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S,2=S,3=S","p":2},{"n":"*Sys 2 Fault Code","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S,2=S,3=S","p":2},{"n":"Sys 1 Compressor Load Stage","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S,2=S,3=S","p":2},{"n":"Sys 1 Condenser Fan Stages Running (0-6)","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=S,2=S,3=S","p":2},{"n":"Sys 2 Compressor Load Stage","d":"ADI 7","y":"P62","k":"Code Monitor","a":"1=S,2=S,3=S","p":2},{"n":"Sys 2 Condenser Fan Stages Running (0-6)","d":"ADI 8","y":"P63","k":"Code Monitor","a":"1=S,2=S,3=S","p":2},{"n":"Lead Compressor Number","d":"ADI 9","y":"P64","k":"Code Monitor","a":"1=S,2=S,3=S","p":2},{"n":"Leaving Chilled Liquid Setpoint","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S,2=S,3=S","p":2},{"n":"Low Leaving Chilled Liquid Temp Cutout","d":"ADF 31","y":"P67","k":"A. Monitor","a":"1=S,2=S,3=S","p":2},{"n":"Low Ambient Temperature Cutout","d":"ADF 32","y":"P68","k":"A. Monitor","a":"1=S,2=S,3=S","p":2},{"n":"High Ambient Temperature Cutout","d":"ADF 33","y":"P69","k":"A. Monitor","a":"1=S,2=S,3=S","p":2},{"n":"Low Suction Pressure Cutout","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=S,2=S,3=S","p":2},{"n":"High Discharge Pressure Cutout","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=S,2=S,3=S","p":2},{"n":"Remote Leaving Chilled Liquid Setpoint","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=S,2=S,3=S","p":2},{"n":"Sys 1 Saturated Suction Temperature","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=S,2=S,3=S","p":2},{"n":"Cooling Range","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=S,2=S,3=S","p":2},{"n":"Sys 2 Suction Temperature","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=S,2=S,3=S","p":2},{"n":"Sys 2 Saturated Suction Temperature","d":"ADF 42","y":"P78","k":"A. Monitor","a":"1=S,2=S,3=S","p":2}]},{"id":"ycaraircooledrecip-revj-01-p2","label":"YCAR Air Cooled Reciprocating E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 2","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 2"},"src":"JCI_YCARAirCooledRecip(RevJ-01).pdf","pages":[5,6],"n":34,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(11~85)","points":[{"n":"Sys 3 Suction Temperature","d":"ADF 51","y":"P14","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Oil Temperature","d":"ADF 54","y":"P17","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Oil Pressure","d":"ADF 55","y":"P18","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Suction Pressure","d":"ADF 56","y":"P19","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Discharge Pressure","d":"ADF 57","y":"P20","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3% Full Load Amps","d":"ADF 58","y":"P21","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Total Run Hours","d":"ADF 59","y":"P22","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Total # of Starts","d":"ADF 60","y":"P23","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Anti-Recycle Timer","d":"ADF 61","y":"P24","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 4 Oil Temperature","d":"ADF 63","y":"P26","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 4 Oil Pressure","d":"ADF 64","y":"P27","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 4 Suction Pressure","d":"ADF 65","y":"P28","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 4 Discharge Pressure","d":"ADF 66","y":"P29","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 4% Full Load Amps","d":"ADF 67","y":"P30","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 4 Total Run Hours","d":"ADF 68","y":"P31","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 4 Total # of Starts","d":"ADF 69","y":"P32","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 4 Anti-Recycle Timer","d":"ADF 70","y":"P33","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Cooler Inlet Refrigerant Temp (407c Drop-in)","d":"ADF 71","y":"P34","k":"A. Monitor","a":"1=O","p":5},{"n":"Sys 4 Cooler Inlet Refrigerant Temp (407c Drop-in)","d":"ADF 72","y":"P35","k":"A. Monitor","a":"1=O","p":5},{"n":"Sys 3 Liquid Line Solenoid Valve Status","d":"BD 40","y":"P42","a":"1=S","p":6},{"n":"Sys 3 Hot Gas Bypass Status","d":"BD 41","y":"P43","k":"D. Monitor","a":"1=S","p":6},{"n":"Sys 4 Liquid Line Solenoid Valve Status","d":"BD 44","y":"P46","k":"D. Monitor","a":"1=S","p":6},{"n":"Sys 4 Hot Gas Bypass Status","d":"BD 45","y":"P47","k":"D. Monitor","a":"1=S","p":6},{"n":"Sys 3 Operational Code","d":"ADI 11","y":"P56","k":"Code Monitor","a":"1=S","p":6},{"n":"Sys 3 Fault Code","d":"ADI 12","y":"P57","k":"Code Monitor","a":"1=S","p":6},{"n":"Sys 4 Operational Code","d":"ADI 13","y":"P58","k":"Code Monitor","a":"1=S","p":6},{"n":"Sys 4 Fault Code","d":"ADI 14","y":"P59","k":"Code Monitor","a":"1=S","p":6},{"n":"Sys 3 Compressor Load Stages","d":"ADI 15","y":"P60","k":"Code Monitor","a":"1=S","p":6},{"n":"Sys 3 Condenser Fan Stages Running (0 - 6)","d":"ADI 16","y":"P61","k":"Code Monitor","a":"1=S","p":6},{"n":"Sys 4 Compressor Load Stages","d":"ADI 17","y":"P62","k":"Code Monitor","a":"1=S","p":6},{"n":"Sys 4 Condenser Fan Stages Running (0 - 6)","d":"ADI 18","y":"P63","k":"Code Monitor","a":"1=S","p":6},{"n":"Sys 3 Saturated Suction Temp.","d":"ADF 80","y":"P73","k":"A. Monitor","a":"1=S","p":6},{"n":"Sys 4 Suction Temperature","d":"ADF 83","y":"P76","k":"A. Monitor","a":"1=S","p":6},{"n":"Sys 4 Saturated Suction Temp.","d":"ADF 85","y":"P78","k":"A. Monitor","a":"1=S","p":6}]}],"crosscheck":"BACnet 타입·인스턴스를 가진 포인트가 0/93 뿐이라 줄 읽기 경로가 짝을 만들 수 없다 (이 문서의 주소 축: n2, yorktalk)"},{"id":"johnson-controls-york-ycas-air-cooled-screw-chiller","model":"YCAS Air Cooled Screw Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.SCREW","tags":["chiller","chiller-rotaryScrew","airCooling"],"ifs":[{"id":"ycasair-cooledscrew-revj-03-p1","label":"YCAS Air Cooled Screw E-Link (Rev_J_03) Non-OptiView Based Equipment — 구간 1","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 03","block":"구간 1"},"src":"JCI_YCASAir-CooledScrew(RevJ-03).pdf","pages":[1,2],"n":69,"excluded":{"reserved":145,"revision":26,"codeTable":6},"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)","points":[{"n":"Setpoint","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"ISN Current Limit","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Hot Setpoint (Heat Recovery Unit)","d":"ADF 3","y":"P05","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Start / Stop Command","d":"BD 1","y":"P07","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"History Buffer Request","d":"BD 4","y":"P10","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Leaving Chilled Liquid Temp","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Return Chilled Liquid Temp","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Mixed Chilled Liquid Temp (Standard Unit) Hot Liquid Temp (Heat Recovery Unit)","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=O S,2=O S,3=O S,4=O S,5=O S,6=O S,7=O S,8=O S,9=O S","p":1},{"n":"Sys 1 Suction Temperature","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Discharge Temperature","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Ambient Air Temperature","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Oil Temperature","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Oil Pressure","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Suction Pressure","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Discharge Pressure","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1% Full Load Amps","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Total Run Hours","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Total Number of Starts","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Anti-Recycle Timer","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Anti-Coincident Timer","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 2 Oil Temperature","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 2 Oil Pressure","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 2 Suction Pressure","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 2 Discharge Pressure","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 2% Full Load Amps","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 2 Total Run Hours","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 2 Total Number of Starts","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 2 Anti-Recycle Timer","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Cooler Inlet Refrigerant Temp (R-407c Drop-in)","d":"ADF 28","y":"P34","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Sys 2 Cooler Inlet Refrigerant Temp (R-407c Drop-in)","d":"ADF 29","y":"P35","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Chiller Run","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Chiller Alarm","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Evaporator Heater Status","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Evaporator Pump Status","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Hot Liquid Flow Switch(Heat Recovery Unit)","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Liquid Line Solenoid Valve Status","d":"BD 11","y":"P42","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Sys 1 Economizer TXV Solenoid Status(Standard Unit) Sys 1 Heat Recovery Solenoid Status(Heat Recovery Unit)","d":"BD 12","y":"P43","k":"D. Monitor","a":"1=S S,2=S S,3=S S,4=S S,5=S S,6=S S,7=S S,8=S S,9=S S","p":2},{"n":"Sys 1 Wye-Delta Relay","d":"BD 13","y":"P44","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Liquid Line Solenoid Valve Status","d":"BD 15","y":"P46","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Economizer TXV Solenoid Status. Sys 2 Heat Recovery Solenoid","d":"BD 16","y":"P47","k":"D. Monitor","a":"1=SS,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Wye-Delta Relay","d":"BD 17","y":"P48","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"S1-1 Cooling Type: 0=Water, 1=Glycol","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"S1-2 Ambient Ctrl: 0=Standard, 1=Low Ambient","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"S1-3 Refrigerant Type: 0=R-407c, 1=R-22","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"S1-4 Unit Type = 1","d":"BD 22","y":"P53","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"S1-5 Motor Current Averaging: 0=Disabled, 1=Enabled","d":"BD 23","y":"P54","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"S1-6 Heat Recovery: 0=Disabled, 1=Enabled","d":"BD 24","y":"P55","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"*Sys 1 Operational Code","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"*Sys 1 Fault Code","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"*Sys 2 Operational Code","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"*Sys 2 Fault Code","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 1 Slide Valve Step","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 1 Condenser Fan Stages Running (0-6)","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Slide Valve Step","d":"ADI 7","y":"P62","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Condenser Fan Stages Running (0-6)","d":"ADI 8","y":"P63","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Lead Compressor Number","d":"ADI 9","y":"P64","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Leaving Chilled Liquid Setpoint","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Low Leaving Chilled Liquid Temp Cutout","d":"ADF 31","y":"P67","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Low Ambient Temperature Cutout","d":"ADF 32","y":"P68","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Low Suction Pressure Cutout","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"High Discharge Pressure Cutout","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Remote Leaving Chilled Liquid Setpoint","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 1 Saturated Suction Temperature","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Cooling Range","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 1 Saturated Discharge Temperature","d":"ADF 39","y":"P75","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Suction Temperature","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Discharge Temperature","d":"ADF 41","y":"P77","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Saturated Suction Temperature","d":"ADF 42","y":"P78","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Sys 2 Saturated Discharge Temperature","d":"ADF 43","y":"P79","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2}]},{"id":"ycasair-cooledscrew-revj-03-p2","label":"YCAS Air Cooled Screw E-Link (Rev_J_03) Non-OptiView Based Equipment — YCAS Air-Cooled Screw Chiller (Subordinate) Style F/G York Talk 2 M icroGateway / ELINK Micro Board: 031-01793/ 02050","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 03","block":"YCAS Air-Cooled Screw Chiller (Subordinate) Style F/G York Talk 2 M icroGateway / ELINK Micro Board: 031-01793/ 02050"},"src":"JCI_YCASAir-CooledScrew(RevJ-03).pdf","pages":[5,6],"n":40,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(11~86)","points":[{"n":"Sys 3 Suction Temperature","d":"ADF 51","y":"P14","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Discharge Temperature","d":"ADF 52","y":"P15","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Oil Temperature","d":"ADF 54","y":"P17","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Oil Pressure","d":"ADF 55","y":"P18","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Suction Pressure","d":"ADF 56","y":"P19","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Discharge Pressure","d":"ADF 57","y":"P20","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3% Full Load Amps","d":"ADF 58","y":"P21","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Total Run Hours","d":"ADF 59","y":"P22","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Total # of Starts","d":"ADF 60","y":"P23","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Anti-Recycle Timer","d":"ADF 61","y":"P24","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 4 Oil Temperature","d":"ADF 63","y":"P26","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 4 Oil Pressure","d":"ADF 64","y":"P27","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 4 Suction Pressure","d":"ADF 65","y":"P28","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 4 Discharge Pressure","d":"ADF 66","y":"P29","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 4% Full Load Amps","d":"ADF 67","y":"P30","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 4 Total Run Hours","d":"ADF 68","y":"P31","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 4 Total # of Starts","d":"ADF 69","y":"P32","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 4 Anti-Recycle Timer","d":"ADF 70","y":"P33","k":"A. Monitor","a":"1=S","p":5},{"n":"Sys 3 Cooler Inlet Refrigerant Temp (407c Drop-in)","d":"ADF 71","y":"P34","k":"A. Monitor","a":"1=O","p":5},{"n":"Sys 4 Cooler Inlet Refrigerant Temp (407c Drop-in)","d":"ADF 72","y":"P35","k":"A. Monitor","a":"1=O","p":5},{"n":"Sys 3 Liquid Line Solenoid Valve Status","d":"BD 40","y":"P42","k":"D. Monitor","a":"1=S","p":5},{"n":"Sys 3 Economizer TXV Solenoid Status","d":"BD 41","y":"P43","k":"D. Monitor","a":"1=S","p":6},{"n":"Sys 3 Wye-Delta Relay Status","d":"BD 42","y":"P44","k":"D. Monitor","a":"1=S","p":6},{"n":"Sys 4 Liquid Line Solenoid Valve Status","d":"BD 44","y":"P46","k":"D. Monitor","a":"1=S","p":6},{"n":"Sys 4 Economizer TXV Solenoid Status","d":"BD 45","y":"P47","k":"D. Monitor","a":"1=S","p":6},{"n":"Sys 4 Wye-Delta Relay Status","d":"BD 46","y":"P48","k":"D. Monitor","a":"1=S","p":6},{"n":"Sys 3 Operational Code","d":"ADI 11","y":"P56","k":"Code Monitor","a":"1=S","p":6},{"n":"Sys 3 Fault Code","d":"ADI 12","y":"P57","k":"Code Monitor","a":"1=S","p":6},{"n":"Sys 4 Operational Code","d":"ADI 13","y":"P58","k":"Code Monitor","a":"1=S","p":6},{"n":"Sys 4 Fault Code","d":"ADI 14","y":"P59","k":"Code Monitor","a":"1=S","p":6},{"n":"Sys 3 Slide Valve Step (0 - 75)","d":"ADI 15","y":"P60","k":"Code Monitor","a":"1=S","p":6},{"n":"Sys 3 Condenser Fan Stages Running (0 - 6)","d":"ADI 16","y":"P61","k":"Code Monitor","a":"1=S","p":6},{"n":"Sys 4 Slide Valve Step (0 - 75)","d":"ADI 17","y":"P62","k":"Code Monitor","a":"1=S","p":6},{"n":"Sys 4 Condenser Fan Stages Running (0 - 6)","d":"ADI 18","y":"P63","k":"Code Monitor","a":"1=S","p":6},{"n":"Sys 3 Saturated Suction Temp.","d":"ADF 80","y":"P73","k":"A. Monitor","a":"1=S","p":6},{"n":"Sys 3 Saturated Discharge Temp.","d":"ADF 82","y":"P75","k":"A. Monitor","a":"1=S","p":6},{"n":"Sys 4 Suction Temperature","d":"ADF 83","y":"P76","k":"A. Monitor","a":"1=S","p":6},{"n":"Sys 4 Discharge Temperature","d":"ADF 84","y":"P77","k":"A. Monitor","a":"1=S","p":6},{"n":"Sys 4 Saturated Suction Temp.","d":"ADF 85","y":"P78","k":"A. Monitor","a":"1=S","p":6},{"n":"Sys 4 Saturated Discharge Temp.","d":"ADF 86","y":"P79","k":"A. Monitor","a":"1=S","p":6}]},{"id":"ycasair-cooledscrew-revj-03-p3","label":"YCAS Air Cooled Screw E-Link (Rev_J_03) Non-OptiView Based Equipment — 구간 3","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 03","block":"구간 3"},"src":"JCI_YCASAir-CooledScrew(RevJ-03).pdf","pages":[9,10],"n":70,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)","points":[{"n":"Setpoint","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S,2=S","p":9},{"n":"ISN Current Limit","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S,2=S","p":9},{"n":"Hot Setpoint (Heat Recovery Unit)","d":"ADF 3","y":"P05","k":"A. Control","a":"1=S,2=S","p":9},{"n":"Start / Stop Command","d":"BD 1","y":"P07","k":"D. Control","a":"1=S,2=S","p":9},{"n":"History Buffer Request","d":"BD 4","y":"P10","k":"D. Control","a":"1=S,2=S","p":9},{"n":"Leaving Chilled Liquid Temp","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Return Chilled Liquid Temp","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Mixed Chilled Liquid Temp","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 1 Suction Temperature","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 1 Discharge Temperature","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Ambient Air Temperature","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 1 Oil Temperature","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 1 Oil Pressure","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 1 Suction Pressure","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 1 Discharge Pressure","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 1% Full Load Amps","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 1 Total Run Hours","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 1 Total Number of Starts","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 1 Anti-Recycle Timer","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Anti-Coincident Timer","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 2 Oil Temperature","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 2 Oil Pressure","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 2 Suction Pressure","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 2 Discharge Pressure","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 2% Full Load Amps","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 2 Total Run Hours","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 2 Total Number of Starts","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 2 Anti-Recycle Timer","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 1 Cooler Inlet Refrigerant Temp (R-407c Drop-in)","d":"ADF 28","y":"P34","k":"A. Monitor","a":"1=O,2=O","p":9},{"n":"Sys 2 Cooler Inlet Refrigerant Temp (R-407c Drop-in)","d":"ADF 29","y":"P35","k":"A. Monitor","a":"1=O,2=O","p":9},{"n":"Chiller Run","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Chiller Alarm","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Evaporator Heater Status","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Evaporator Pump Status","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 1 Discharge Cooling Solenoid Status","d":"BD 10","y":"P41","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 1 Liquid Line Solenoid Valve Status","d":"BD 11","y":"P42","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Sys 1 Economizer TXV Solenoid Status","d":"BD 12","y":"P43","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"Sys 1 Wye-Delta Relay","d":"BD 13","y":"P44","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"Sys 2 Discharge Cooling Solenoid Status","d":"BD 14","y":"P45","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"Sys 2 Liquid Line Solenoid Valve Status","d":"BD 15","y":"P46","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"Sys 2 Economizer TXV Solenoid Status","d":"BD 16","y":"P47","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"Sys 2 Wye-Delta Relay","d":"BD 17","y":"P48","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"S1-1 Cooling Type: 0=Water, 1=Glycol","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"S1-2 Ambient Ctrl: 0=Standard, 1=Low Ambient","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"S1-3 Refrigerant Type: 0=R-407c, 1=R-22","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"S1-4 Unit Type = 1","d":"BD 22","y":"P53","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"S1-5 Motor Current Averaging: 0=Disabled, 1=Enabled","d":"BD 23","y":"P54","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"S1-6 Heat Recovery: 0=Disabled, 1=Enabled","d":"BD 24","y":"P55","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"*Sys 1 Operational Code","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"*Sys 1 Fault Code","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"*Sys 2 Operational Code","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"*Sys 2 Fault Code","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"Sys 1 Slide Valve Step","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"Sys 1 Condenser Fan Stages Running (0-6)","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"Sys 2 Slide Valve Step","d":"ADI 7","y":"P62","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"Sys 2 Condenser Fan Stages Running (0-6)","d":"ADI 8","y":"P63","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"Lead Compressor Number","d":"ADI 9","y":"P64","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"Leaving Chilled Liquid Setpoint","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"Low Leaving Chilled Liquid Temp Cutout","d":"ADF 31","y":"P67","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"Low Ambient Temperature Cutout","d":"ADF 32","y":"P68","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"Low Suction Pressure Cutout","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"High Discharge Pressure Cutout","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"Remote Leaving Chilled Liquid Setpoint","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"Sys 1 Saturated Suction Temperature","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"Cooling Range","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"Sys 1 Saturated Discharge Temperature","d":"ADF 39","y":"P75","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"Sys 2 Suction Temperature","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"Sys 2 Discharge Temperature","d":"ADF 41","y":"P77","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"Sys 2 Saturated Suction Temperature","d":"ADF 42","y":"P78","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"Sys 2 Saturated Discharge Temperature","d":"ADF 43","y":"P79","k":"A. Monitor","a":"1=S,2=S","p":10}]},{"id":"ycasair-cooledscrew-revj-03-p4","label":"YCAS Air Cooled Screw E-Link (Rev_J_03) Non-OptiView Based Equipment — YCAS Air-Cooled Screw (Subordinate) Style F/G Low Temp York Talk 2 MicroGateway / ELINK Micro Board: 031-01793/ 02050","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 03","block":"YCAS Air-Cooled Screw (Subordinate) Style F/G Low Temp York Talk 2 MicroGateway / ELINK Micro Board: 031-01793/ 02050"},"src":"JCI_YCASAir-CooledScrew(RevJ-03).pdf","pages":[13,14],"n":42,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(11~86)","points":[{"n":"Sys 3 Suction Temperature","d":"ADF 51","y":"P14","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 3 Discharge Temperature","d":"ADF 52","y":"P15","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 3 Oil Temperature","d":"ADF 54","y":"P17","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 3 Oil Pressure","d":"ADF 55","y":"P18","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 3 Suction Pressure","d":"ADF 56","y":"P19","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 3 Discharge Pressure","d":"ADF 57","y":"P20","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 3% Full Load Amps","d":"ADF 58","y":"P21","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 3 Total Run Hours","d":"ADF 59","y":"P22","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 3 Total # of Starts","d":"ADF 60","y":"P23","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 3 Anti-Recycle Timer","d":"ADF 61","y":"P24","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 4 Oil Temperature","d":"ADF 63","y":"P26","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 4 Oil Pressure","d":"ADF 64","y":"P27","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 4 Suction Pressure","d":"ADF 65","y":"P28","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 4 Discharge Pressure","d":"ADF 66","y":"P29","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 4% Full Load Amps","d":"ADF 67","y":"P30","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 4 Total Run Hours","d":"ADF 68","y":"P31","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 4 Total # of Starts","d":"ADF 69","y":"P32","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 4 Anti-Recycle Timer","d":"ADF 70","y":"P33","k":"A. Monitor","a":"1=S","p":13},{"n":"Sys 3 Cooler Inlet Refrigerant Temp (407c Drop-in)","d":"ADF 71","y":"P34","k":"A. Monitor","a":"1=O","p":13},{"n":"Sys 4 Cooler Inlet Refrigerant Temp (407c Drop-in)","d":"ADF 72","y":"P35","k":"A. Monitor","a":"1=O","p":13},{"n":"Sys 3 Discharge Cooling Solenoid Valve Status","d":"BD 39","y":"P41","k":"D. Monitor","a":"1=S","p":13},{"n":"Sys 3 Liquid Line Solenoid Valve Status","d":"BD 40","y":"P42","k":"D. Monitor","a":"1=S","p":13},{"n":"Sys 3 Economizer TXV Solenoid Status","d":"BD 41","y":"P43","k":"D. Monitor","a":"1=S","p":14},{"n":"Sys 3 Wye-Delta Relay Status","d":"BD 42","y":"P44","k":"D. Monitor","a":"1=S","p":14},{"n":"Sys 4 Discharge Cooling Solenoid Valve Status","d":"BD 43","y":"P45","k":"D. Monitor","a":"1=S","p":14},{"n":"Sys 4 Liquid Line Solenoid Valve Status","d":"BD 44","y":"P46","k":"D. Monitor","a":"1=S","p":14},{"n":"Sys 4 Economizer TXV Solenoid Status","d":"BD 45","y":"P47","k":"D. Monitor","a":"1=S","p":14},{"n":"Sys 4 Wye-Delta Relay Status","d":"BD 46","y":"P48","k":"D. Monitor","a":"1=S","p":14},{"n":"Sys 3 Operational Code","d":"ADI 11","y":"P56","k":"Code Monitor","a":"1=S","p":14},{"n":"Sys 3 Fault Code","d":"ADI 12","y":"P57","k":"Code Monitor","a":"1=S","p":14},{"n":"Sys 4 Operational Code","d":"ADI 13","y":"P58","k":"Code Monitor","a":"1=S","p":14},{"n":"Sys 4 Fault Code","d":"ADI 14","y":"P59","k":"Code Monitor","a":"1=S","p":14},{"n":"Sys 3 Slide Valve Step (0 - 75)","d":"ADI 15","y":"P60","k":"Code Monitor","a":"1=S","p":14},{"n":"Sys 3 Condenser Fan Stages Running (0 - 6)","d":"ADI 16","y":"P61","k":"Code Monitor","a":"1=S","p":14},{"n":"Sys 4 Slide Valve Step (0 - 75)","d":"ADI 17","y":"P62","k":"Code Monitor","a":"1=S","p":14},{"n":"Sys 4 Condenser Fan Stages Running (0 - 6)","d":"ADI 18","y":"P63","k":"Code Monitor","a":"1=S","p":14},{"n":"Sys 3 Saturated Suction Temp.","d":"ADF 80","y":"P73","k":"A. Monitor","a":"1=S","p":14},{"n":"Sys 3 Saturated Discharge Temp.","d":"ADF 82","y":"P75","k":"A. Monitor","a":"1=S","p":14},{"n":"Sys 4 Suction Temperature","d":"ADF 83","y":"P76","k":"A. Monitor","a":"1=S","p":14},{"n":"Sys 4 Discharge Temperature","d":"ADF 84","y":"P77","k":"A. Monitor","a":"1=S","p":14},{"n":"Sys 4 Saturated Suction Temp.","d":"ADF 85","y":"P78","k":"A. Monitor","a":"1=S","p":14},{"n":"Sys 4 Saturated Discharge Temp.","d":"ADF 86","y":"P79","k":"A. Monitor","a":"1=S","p":14}]},{"id":"ycasair-cooledscrew-revj-03-p5","label":"YCAS Air Cooled Screw E-Link (Rev_J_03) Non-OptiView Based Equipment — 구간 5","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 03","block":"구간 5"},"src":"JCI_YCASAir-CooledScrew(RevJ-03).pdf","pages":[17,18],"n":71,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)","points":[{"n":"Chilled Liquid Temperature Setpoint","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S,2=S,3=S","p":17},{"n":"% Load Limit (10 - 100%)","s":"%LOAD.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S,2=S,3=S","p":17},{"n":"Lead Unit Number Setpoint","s":"LEAD.SP","d":"ADF 3","y":"P05","k":"A. Control","a":"1=S,2=S,3=S","p":17},{"n":"Lag Start Setpoint (40 - 99%)","s":"LAG START.SP","d":"ADF 4","y":"P06","k":"A. Control","a":"1=S,2=S,3=S","p":17},{"n":"Start / Stop Command","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S,2=S,3=S","p":17},{"n":"Load the Chiller","s":"LOAD","d":"BD 2","y":"P08","k":"D. Control","a":"1=S,2=S,3=S","p":17},{"n":"Unload the Chiller","s":"UNLOAD","d":"BD 3","y":"P09","k":"D. Control","a":"1=S,2=S,3=S","p":17},{"n":"Send History Buffer #1","s":"HISTORY","d":"BD 4","y":"P10","k":"D. Control","a":"1=S,2=S,3=S","p":17},{"n":"Leaving Chilled Liquid Temperature","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Entering Chilled Liquid Temperature","s":"ECHW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Mixed Chilled Liquid Temperature","s":"MIX CHW.TEMP","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=N,2=N,3=S","p":17},{"n":"Comp 1 Suction Temperature","s":"C1 SUCT.TEMP","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 1 Discharge Temperature","s":"C1DISCH.TEMP","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Ambient Air Temperature","s":"OA.TEMP","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 1 Oil Temperature","s":"C1 OIL.TEMP","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 1 Oil Pressure","s":"C1 OIL.PRESS","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 1 Suction Pressure","s":"C1SUCT.PRESS","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 1 Discharge Pressure","s":"C1DISC.PRESS","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 1 %Full Load Amps","s":"C1 %FL.AMPS","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 1 Total Run Hours","s":"C1 RUN.HOURS","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 1 Total Number of Starts","s":"C1 START.CNT","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 1 Anti-Recycle Timer","s":"C1ARTIME.SEC","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Anti-Coincident Timer","s":"AC TIMER.SEC","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 2 Oil Temperature","s":"C2 OIL.TEMP","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 2 Oil Pressure","s":"C2 OIL.PRESS","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 2 Suction Pressure","s":"C2SUCT.PRESS","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 2 Discharge Pressure","s":"C2DISC.PRESS","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 2 %Full Load Amps","s":"C2 %FL.AMPS","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 2 Total Run Hours","s":"C2 RUN.HOURS","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 2 Total Number of Starts","s":"C2 START.CNT","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 2 Anti-Recycle Timer","s":"C2ARTIME.SEC","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 1 Calculated Slide Valve %","s":"C1 SVCALC.%","d":"ADF 28","y":"P34","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 2 Calculated Slide Valve %","s":"C2 SVCALC.%","d":"ADF 29","y":"P35","k":"A. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Chiller Run","s":"CHL RUN.STAT","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Chiller Alarm","s":"CHL ALM.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Evaporator Heater Status","s":"EVP HTR.STAT","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Evaporator Pump Status","s":"EVP PMP.STAT","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 1 Liquid Line Solenoid Valve Status","s":"C1 LLSV.STAT","d":"BD 11","y":"P42","k":"D. Monitor","a":"1=S,2=S,3=S","p":17},{"n":"Comp 1 Reverse Condenser Fan Status","s":"C1 FREV.STAT","d":"BD 14","y":"P45","k":"D. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Comp 2 Liquid Line Solenoid Valve Status","s":"C2 LLSV.STAT","d":"BD 15","y":"P46","k":"D. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Comp 2 Reverse Condenser Fan Status","s":"C2 FREV.STAT","d":"BD 18","y":"P49","k":"D. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Switch #1 -> 0=Comfort 1=Brine Cooling","s":"DIP1.STAT","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Switch #2 -> 0-=Std Amb 1=Low Ambient","s":"DIP2.STAT","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Switch #3 -> 0=Local 1=Remote","s":"DIP3.STAT","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Switch #4 -> 0=EEV 1= Thermal Expansion Valves","s":"DIP4.STAT","d":"BD 22","y":"P53","k":"D. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Switch #5 -> 0=English 1=Metric Units","s":"DIP5.STAT","d":"BD 23","y":"P54","k":"D. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Switch #6 -> 0=X-Line 1=Wye Delta Start","s":"DIP6.STAT","d":"BD 24","y":"P55","k":"D. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Comp 1 Operational Code","s":"C1 OPER.CODE","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Comp 1 Fault Code","s":"C1FAULT.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Comp 2 Operational Code","s":"C2 OPER.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Comp 2 Fault Code","s":"C2FAULT.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Comp 1 Forward Condenser Fans Status (0, 1, 2)","s":"C1FANFWD.NUM","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Comp 2 Forward Condenser Fans Status (0, 1,2)","s":"C2FANFWD.NUM","d":"ADI 8","y":"P63","k":"Code Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Lead Compressor Number","s":"LEAD COMP","d":"ADI 9","y":"P64","k":"Code Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Leaving Chilled Liquid Setpoint","s":"LCHW ACT.SP","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Low Chilled Liquid Temperature Cutout","s":"LWTCUTOUT.SP","d":"ADF 31","y":"P67","k":"A. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Low Ambient Temperature Cutout","s":"LOWAMBCO.SP","d":"ADF 32","y":"P68","k":"A. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"High Ambient Temperature Cutout","s":"HIAMBCO.SP","d":"ADF 33","y":"P69","k":"A. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Low Suction Pressure Cutout","s":"LPCUTOUT.SP","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"High Discharge Pressure Cutout","s":"HPCUTOUT.SP","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Remote Temperature Set Point","s":"RMT TEMP.SP","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Comp 1 Saturated Suction Temperature","s":"C1SSUCT.TEMP","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Local Cooler Barrel Setpoint","s":"LOCAL CLR.SP","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Comp 1 Saturated Discharge Temperature","s":"C1SDISC.TEMP","d":"ADF 39","y":"P75","k":"A. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Comp 1 Suction Temperature","s":"C1 SUCT.TEMP","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Comp 2 Discharge Temperature","s":"C2 DISC.TEMP","d":"ADF 41","y":"P77","k":"A. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Comp 2 Saturated Suction Temperature","s":"C2SSUCT.TEMP","d":"ADF 42","y":"P78","k":"A. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Comp 2 Saturated Discharge Temperature","s":"C2SDISC.TEMP","d":"ADF 43","y":"P79","k":"A. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Switch #7 -> 0=Manual 1=Auto Lead/Lag","s":"DIP7.STAT","d":"BD 25","y":"P80","k":"D. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Switch #8 -> 0=R134a 1=R22","s":"DIP8.STAT","d":"BD 26","y":"P81","k":"D. Monitor","a":"1=S,2=S,3=S","p":18},{"n":"Load Permissive","s":"LD PERM.STAT","d":"BD 27","y":"P82","k":"D. Monitor","a":"1=S,2=S,3=S","p":18}]},{"id":"ycasair-cooledscrew-revj-03-p6","label":"YCAS Air Cooled Screw E-Link (Rev_J_03) Non-OptiView Based Equipment — 구간 6","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 03","block":"구간 6"},"src":"JCI_YCASAir-CooledScrew(RevJ-03).pdf","pages":[21,22],"n":55,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(11~86)","points":[{"n":"Leaving Chiller Water Temperature","s":"LCHW.TEMP","d":"ADF 48","y":"P11","k":"A. Monitor","a":"1=S,2=S","p":21},{"n":"Entering Chilled Water Temperature","s":"ECHW.TEMP","d":"ADF 49","y":"P12","k":"A. Monitor","a":"1=N,2=N","p":21},{"n":"Mixed Chilled Water Temperature","s":"MIX CHW.TEMP","d":"ADF 50","y":"P13","k":"A. Monitor","a":"1=N,2=N","p":21},{"n":"Comp#3 Suction Temperature","s":"C3 SUCT.TEMP","d":"ADF 51","y":"P14","k":"A. Monitor","a":"1=S,2=S","p":21},{"n":"Comp#3 Discharge Temperature","s":"C3DISC.TEMP","d":"ADF 52","y":"P15","k":"A. Monitor","a":"1=S,2=S","p":21},{"n":"Outside Air Temperature","s":"OA.TEMP","d":"ADF 53","y":"P16","k":"A. Monitor","a":"1=S,2=S","p":21},{"n":"Comp#3 Oil Temperature","s":"C3 OIL.TEMP","d":"ADF 54","y":"P17","k":"A. Monitor","a":"1=S,2=S","p":21},{"n":"Comp#3 Oil Pressure","s":"C3 OIL.PRESS","d":"ADF 55","y":"P18","k":"A. Monitor","a":"1=S,2=S","p":21},{"n":"Comp#3 Suction Pressure","s":"C3SUCT.PRESS","d":"ADF 56","y":"P19","k":"A. Monitor","a":"1=S,2=S","p":21},{"n":"Comp#3 Discharge Pressure","s":"C3DISC.PRESS","d":"ADF 57","y":"P20","k":"A. Monitor","a":"1=S,2=S","p":21},{"n":"Comp#3 %Full Load Amps","s":"C3 %FL.AMPS","d":"ADF 58","y":"P21","k":"A. Monitor","a":"1=S,2=S","p":21},{"n":"Comp#3 Total Run Hours","s":"C3 RUN.HOURS","d":"ADF 59","y":"P22","k":"A. Monitor","a":"1=S,2=S","p":21},{"n":"Comp#3 Total # of Starts","s":"C3 START.CNT","d":"ADF 60","y":"P23","k":"A. Monitor","a":"1=S,2=S","p":21},{"n":"Comp#3 Anti-Recycle Timer","s":"C3ARTIME.SEC","d":"ADF 61","y":"P24","k":"A. Monitor","a":"1=S,2=S","p":21},{"n":"Anti-Coincident Timer (Subordinate Panel)","s":"AC TIMER.SEC","d":"ADF 62","y":"P25","k":"A. Monitor","a":"1=N,2=N","p":21},{"n":"Comp#4 Oil Temperature","s":"C4 OIL.TEMP","d":"ADF 63","y":"P26","k":"A. Monitor","a":"1=N,2=S","p":21},{"n":"Comp#4 Oil Pressure","s":"C4 OIL.PRESS","d":"ADF 64","y":"P27","k":"A. Monitor","a":"1=N,2=S","p":21},{"n":"Comp#4 Suction Pressure","s":"C4SUCT.PRESS","d":"ADF 65","y":"P28","k":"A. Monitor","a":"1=N,2=S","p":21},{"n":"Comp#4 Discharge Pressure","s":"C4DISC.PRESS","d":"ADF 66","y":"P29","k":"A. Monitor","a":"1=N,2=S","p":21},{"n":"Comp#4 %Full Load Amps","s":"C4 %FL.AMPS","d":"ADF 67","y":"P30","k":"A. Monitor","a":"1=N,2=S","p":21},{"n":"Comp#4 Total Run Hours","s":"C4 RUN.HOURS","d":"ADF 68","y":"P31","k":"A. Monitor","a":"1=N,2=S","p":21},{"n":"Comp#4 Total # of Starts","s":"C4 START.CNT","d":"ADF 69","y":"P32","k":"A. Monitor","a":"1=N,2=S","p":21},{"n":"Comp#4 Anti-Recycle Timer","s":"C4ARTIME.SEC","d":"ADF 70","y":"P33","k":"A. Monitor","a":"1=N,2=S","p":21},{"n":"Comp#3 Calculated Slide Valve %","s":"C3 SVCALC.%","d":"ADF 71","y":"P34","k":"A. Monitor","a":"1=S,2=S","p":21},{"n":"Comp#4 Calculated Slide Valve %","s":"C4 SVCALC.%","d":"ADF 72","y":"P35","k":"A. Monitor","a":"1=N,2=S","p":21},{"n":"Chiller Run","s":"CHL RUN.STAT","d":"BD 34","y":"P36","k":"D. Monitor","a":"1=S,2=S","p":21},{"n":"Chiller Alarm","s":"CHL ALM.STAT","d":"BD 35","y":"P37","k":"D. Monitor","a":"1=S,2=S","p":21},{"n":"Evaporator Heater","s":"EVP HTR.STAT","d":"BD 36","y":"P38","k":"D. Monitor","a":"1=S,2=S","p":21},{"n":"Evaporator Pump Starter","s":"EVP PMP.STAT","d":"BD 37","y":"P39","k":"D. Monitor","a":"1=S,2=S","p":21},{"n":"Comp#3 Liquid Line Solenoid Valve","s":"C3 LLSV.STAT","d":"BD 40","y":"P42","k":"D. Monitor","a":"1=S,2=S","p":21},{"n":"Comp#3 Condenser Fan Reverse","s":"C3 FREV.STAT","d":"BD 43","y":"P45","k":"D. Monitor","a":"1=S,2=S","p":22},{"n":"Comp#4 Liquid Line Solenoid Valve","s":"C4 LLSV.STAT","d":"BD 44","y":"P46","k":"D. Monitor","a":"1=N,2=S","p":22},{"n":"Comp#4 Condenser Fan Reverse","s":"C4 FREV.STAT","d":"BD 47","y":"P49","k":"D. Monitor","a":"1=N,2=S","p":22},{"n":"Comp#3 Operational Code","s":"C3 OPER.CODE","d":"ADI 11","y":"P56","k":"Code Monitor","a":"1=S,2=S","p":22},{"n":"Comp#3 Fault Code","s":"C3FAULT.CODE","d":"ADI 12","y":"P57","k":"Code Monitor","a":"1=S,2=S","p":22},{"n":"Comp#4 Operational Code","s":"C4 OPER.CODE","d":"ADI 13","y":"P58","k":"Code Monitor","a":"1=N,2=S","p":22},{"n":"Comp#4 Fault Code","s":"C4FAULT.CODE","d":"ADI 14","y":"P59","k":"Code Monitor","a":"1=N,2=S","p":22},{"n":"Comp#3 Condenser Fan Forward (0, 1, 2)","s":"C3FANFWD.NUM","d":"ADI 16","y":"P61","k":"Code Monitor","a":"1=S,2=S","p":22},{"n":"Comp#4 Condenser Fan Forward (0, 1,2)","s":"C4FANFWD.NUM","d":"ADI 18","y":"P63","k":"Code Monitor","a":"1=N,2=S","p":22},{"n":"Lead Compressor Number","s":"LEAD COMP","d":"ADI 19","y":"P64","k":"Code Monitor","a":"1=N,2=S","p":22},{"n":"Leaving Chilled Water Setpoint","s":"LCHW ACT.SP","d":"ADF 73","y":"P66","k":"A. Monitor","a":"1=N,2=N","p":22},{"n":"Low Water Temperature Cutout","s":"LWTCUTOUT.SP","d":"ADF 74","y":"P67","k":"A. Monitor","a":"1=N,2=N","p":22},{"n":"Low Ambient Temperature Cutout","s":"LOWAMBCO.SP","d":"ADF 75","y":"P68","k":"A. Monitor","a":"1=N,2=N","p":22},{"n":"High Ambient Temperature Cutout","s":"HIAMBCO.SP","d":"ADF 76","y":"P69","k":"A. Monitor","a":"1=N,2=N","p":22},{"n":"Low Pressure Cutout","s":"LPCUTOUT.SP","d":"ADF 77","y":"P70","k":"A. Monitor","a":"1=N,2=N","p":22},{"n":"High Pressure Cutout","s":"HPCUTOUT.SP","d":"ADF 78","y":"P71","k":"A. Monitor","a":"1=N,2=N","p":22},{"n":"Remote Temperature Set Point","s":"RMT TEMP.SP","d":"ADF 79","y":"P72","k":"A. Monitor","a":"1=N,2=N","p":22},{"n":"Comp#3 Saturated Suction Temp.","s":"C3SSUCT.TEMP","d":"ADF 80","y":"P73","k":"A. Monitor","a":"1=S,2=S","p":22},{"n":"Local Cooler Barrel Setpoint","s":"LOCAL CLR.SP","d":"ADF 81","y":"P74","k":"A. Monitor","a":"1=N,2=N","p":22},{"n":"Comp#3 Saturated Discharge Temp.","s":"C3SDISC.TEMP","d":"ADF 82","y":"P75","k":"A. Monitor","a":"1=S,2=S","p":22},{"n":"Comp#4 Suction Temperature","s":"C3 SUCT.TEMP","d":"ADF 83","y":"P76","k":"A. Monitor","a":"1=N,2=S","p":22},{"n":"Comp#4 Discharge Temperature","s":"C4 DISC.TEMP","d":"ADF 84","y":"P77","k":"A. Monitor","a":"1=N,2=S","p":22},{"n":"Comp#4 Saturated Suction Temp.","s":"C4SSUCT.TEMP","d":"ADF 85","y":"P78","k":"A. Monitor","a":"1=N,2=S","p":22},{"n":"Comp#4 Saturated Discharge Temp.","s":"C4SDISC.TEMP","d":"ADF 86","y":"P79","k":"A. Monitor","a":"1=N,2=S","p":22},{"n":"Load Permissive","s":"LD PERM.STAT","d":"BD 56","y":"P82","k":"D. Monitor","a":"1=N,2=N","p":22}]}],"crosscheck":"BACnet 타입·인스턴스를 가진 포인트가 0/347 뿐이라 줄 읽기 경로가 짝을 만들 수 없다 (이 문서의 주소 축: n2, yorktalk)"},{"id":"johnson-controls-york-ycav-variable-speed-drive-screw-chiller","model":"YCAV Variable Speed Drive Screw Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.SCREW","tags":["chiller","chiller-rotaryScrew"],"ifs":[{"id":"ycav-yciv-bas-revk-03g","label":"YCAV and YCIV 1/2 and 3/4 Compressor Models E-Link (Rev K _03g) Non-OptiView Based Equipment","family":"E-Link/BACnet(Typ-Ins)","protocols":["bacnet","lon","modbus","n2","yorktalk"],"rev":{},"src":"JCI_YCAV-YCIV-BAS-(RevK-03g).pdf","pages":[1,4],"n":116,"excluded":{"reserved":48,"notes":20,"revision":9,"codeTable":1},"appliesTo":["YCAV","YCIV"],"gaps":null,"note":null,"points":[{"n":"Setpoint ( Start command must be active to take effect)","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_count_f","y":"YT2 S01 P03","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"ISN Current Limit Start command must be active to take effect","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_count_f","y":"YT2 S01 P04","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"ISN Sound Limit ( RSL Option must be enabled or this point ignored)","b":"AV3","m":3,"d":"ADF 3","l":"SNVT_count_f","y":"YT2 S01 P05","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Start / Stop Command","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"YT2 S01 P07","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"History Buffer 1 Request","b":"BV4","m":64,"d":"BD 4","l":"SNVT_switch","y":"YT2 S01 P10","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Leaving Chilled Liquid Temp","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_count_f","y":"YT2 S01 P11","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Return Chilled Liquid Temp","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_count_f","y":"YT2 S01 P12","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"VSD Internal Ambient Temp","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_count_f","y":"YT2 S01 P13","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 1 Suction Temperature","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_count_f","y":"YT2 S01 P14","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 1 Discharge Temperature","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_count_f","y":"YT2 S01 P15","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Outside Ambient Air Temperature","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_count_f","y":"YT2 S01 P16","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 1 Oil Temperature","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_count_f","y":"YT2 S01 P17","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 1 Oil Pressure (gauge)","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_count_f","y":"YT2 S01 P18","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 1 Suction Pressure (gauge)","b":"AV13","m":13,"d":"ADF 13","l":"SNVT_count_f","y":"YT2 S01 P19","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 1 Discharge Pressure (gauge)","b":"AV14","m":14,"d":"ADF 14","l":"SNVT_count_f","y":"YT2 S01 P20","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 1 Compressor % Full Load Amps","b":"AV15","m":15,"d":"ADF 15","l":"SNVT_count_f","y":"YT2 S01 P21","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 1 Total Run Hours","b":"AV16","m":16,"d":"ADF 16","l":"SNVT_count_f","y":"YT2 S01 P22","u":"h","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 1 Total Number of Starts","b":"AV17","m":17,"d":"ADF 17","l":"SNVT_count_f","y":"YT2 S01 P23","u":"count","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 1 Highest Motor Temp","b":"AV18","m":18,"d":"ADF 18","l":"SNVT_count_f","y":"YT2 S01 P24","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 2 Highest Motor Temp","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_count_f","y":"YT2 S01 P25","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 2 Oil Temperature","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_count_f","y":"YT2 S01 P26","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 2 Oil Pressure (gauge)","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_count_f","y":"YT2 S01 P27","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 2 Suction Pressure (gauge)","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_count_f","y":"YT2 S01 P28","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 2 Discharge Pressure (gauge)","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_count_f","y":"YT2 S01 P29","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 2 Compressor % Full Load Amps","b":"AV24","m":24,"d":"ADF 24","l":"SNVT_count_f","y":"YT2 S01 P30","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 2 Total Run Hours","b":"AV25","m":25,"d":"ADF 25","l":"SNVT_count_f","y":"YT2 S01 P31","u":"h","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 2 Total Number of Starts","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_count_f","y":"YT2 S01 P32","u":"count","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"VSD Output Frequency","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count_f","y":"YT2 S01 P33","u":"Hz","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 1 Flash Tank Feed Valve % Open","b":"AV28","m":28,"d":"ADF 28","l":"SNVT_count_f","y":"YT2 S01 P34","u":"percent","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O","p":1},{"n":"Sys 2 Flash Tank Feed Valve % Open","b":"AV29","m":29,"d":"ADF 29","l":"SNVT_count_f","y":"YT2 S01 P35","u":"percent","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O","p":1},{"n":"Chiller Run","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"YT2 S01 P36","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Chiller Alarm","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"YT2 S01 P37","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","t":"code=0 · label=no alarm, code=1 · label=alarm","p":1},{"n":"Evaporator Heater Status","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"YT2 S01 P38","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Evaporator Pump Status","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"YT2 S01 P39","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 1 Compressor Run Status","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"YT2 S01 P40","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 2 Compressor Run Status","b":"BV10","m":70,"d":"BD 10","l":"SNVT_switch","y":"YT2 S01 P41","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 1 Economizer Solenoid Valve Status","b":"BV11","m":71,"d":"BD 11","l":"SNVT_switch","y":"YT2 S01 P42","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":1},{"n":"Sys 2 Economizer Solenoid Valve Status","b":"BV12","m":72,"d":"BD 12","l":"SNVT_switch","y":"YT2 S01 P43","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"S1-1 Cooling Type: 0=Water, 1=Glycol","b":"BV19","m":79,"d":"BD 19","l":"SNVT_switch","y":"YT2 S01 P50","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Local/Remote Control Mode: 0 = Local, 1 = Remote","b":"BV20","m":80,"d":"BD 20","l":"SNVT_switch","y":"YT2 S01 P51","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Display Units Mode: 0 = Imperial, 1 = SI","b":"BV21","m":81,"d":"BD 21","l":"SNVT_switch","y":"YT2 S01 P52","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"*Sys 1 Operational Code","b":"MSV1","m":30,"d":"ADI 1","l":"SNVT_count_f","y":"YT2 S01 P56","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"*Sys 1 Fault Code","b":"MSV2","m":31,"d":"ADI 2","l":"SNVT_count_f","y":"YT2 S01 P57","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"*Sys 2 Operational Code","b":"MSV3","m":32,"d":"ADI 3","l":"SNVT_count_f","y":"YT2 S01 P58","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"*Sys 2 Fault Code","b":"MSV4","m":33,"d":"ADI 4","l":"SNVT_count_f","y":"YT2 S01 P59","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Sys 1 Flash Tank Level (%)","b":"MSV5","m":34,"d":"ADI 5","l":"SNVT_count_f","y":"YT2 S01 P60","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Sys 1 Condenser Fan Stages Running (0-7)","b":"MSV6","m":35,"d":"ADI 6","l":"SNVT_count_f","y":"YT2 S01 P61","u":"count","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Sys 2 Flash Tank Level (%)","b":"MSV7","m":36,"d":"ADI 7","l":"SNVT_count_f","y":"YT2 S01 P62","u":"count","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Sys 2 Condenser Fan Stages Running (0-7)","b":"MSV8","m":37,"d":"ADI 8","l":"SNVT_count_f","y":"YT2 S01 P63","u":"count","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Lead System Number","b":"MSV9","m":38,"d":"ADI 9","l":"SNVT_count_f","y":"YT2 S01 P64","u":"count","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Sys 1 & 2 Debug Code ( internal use only)","b":"MSV10","m":39,"d":"ADI 10","l":"SNVT_count_f","y":"YT2 S01 P65","u":"enum","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N","p":2},{"n":"Local Leaving Chilled Liquid Setpoint","b":"AV30","m":40,"d":"ADF 30","l":"SNVT_count_f","y":"YT2 S01 P66","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Low Leaving Chilled Liquid Temp Cutout","b":"AV31","m":41,"d":"ADF 31","l":"SNVT_count_f","y":"YT2 S01 P67","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Sys 1 Flash Tank Drain Valve % Open","b":"AV32","m":42,"d":"ADF 32","l":"SNVT_count_f","y":"YT2 S01 P68","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Sys 2 Flash Tank Drain Valve % Open","b":"AV33","m":43,"d":"ADF 33","l":"SNVT_count_f","y":"YT2 S01 P69","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Low Suction Pressure Cutout","b":"AV34","m":44,"d":"ADF 34","l":"SNVT_count_f","y":"YT2 S01 P70","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"VSD DC Bus Voltage","b":"AV35","m":45,"d":"ADF 35","l":"SNVT_count_f","y":"YT2 S01 P71","u":"V","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Remote Leaving Chilled Liquid Setpoint","b":"AV36","m":46,"d":"ADF 36","l":"SNVT_count_f","y":"YT2 S01 P72","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=S,8=S","p":2},{"n":"Sys 1 Suction Superheat","b":"AV37","m":47,"d":"ADF 37","l":"SNVT_count_f","y":"YT2 S01 P73","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Cooling Range","b":"AV38","m":48,"d":"ADF 38","l":"SNVT_count_f","y":"YT2 S01 P74","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Sys 1 Discharge Superheat","b":"AV39","m":49,"d":"ADF 39","l":"SNVT_count_f","y":"YT2 S01 P75","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Sys 2 Suction Temperature","b":"AV40","m":50,"d":"ADF 40","l":"SNVT_count_f","y":"YT2 S01 P76","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Sys 2 Discharge Temperature","b":"AV41","m":51,"d":"ADF 41","l":"SNVT_count_f","y":"YT2 S01 P77","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Sys 2 Suction Superheat","b":"AV42","m":52,"d":"ADF 42","l":"SNVT_count_f","y":"YT2 S01 P78","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Sys 2 Discharge Superheat","b":"AV43","m":53,"d":"ADF 43","l":"SNVT_count_f","y":"YT2 S01 P79","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Sys 1 Lockout","b":"BV25","m":85,"d":"BD 25","l":"SNVT_switch","y":"YT2 S01 P80","u":"0/1","a":"1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Sys 2 Lockout","b":"BV26","m":86,"d":"BD 26","l":"SNVT_switch","y":"YT2 S01 P81","u":"0/1","a":"1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S","p":2},{"n":"Leaving Chilled Liquid Temp","b":"AV105","m":105,"d":"ADF 48","l":"SNVT_count_f","y":"YT2 S02 P11","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Return Chilled Liquid Temp","b":"AV106","m":106,"d":"ADF 49","l":"SNVT_count_f","y":"YT2 S02 P12","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"VSD Internal Ambient Temp 2","b":"AV107","m":107,"d":"ADF 50","l":"SNVT_count_f","y":"YT2 S02 P13","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 3 Suction Temperature","b":"AV108","m":108,"d":"ADF 51","l":"SNVT_count_f","y":"YT2 S02 P14","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 3 Discharge Temperature","b":"AV109","m":109,"d":"ADF 52","l":"SNVT_count_f","y":"YT2 S02 P15","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 3 Oil Temperature","b":"AV111","m":111,"d":"ADF 54","l":"SNVT_count_f","y":"YT2 S02 P17","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 3 Oil Pressure","b":"AV112","m":112,"d":"ADF 55","l":"SNVT_count_f","y":"YT2 S02 P18","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 3 Suction Pressure","b":"AV113","m":113,"d":"ADF 56","l":"SNVT_count_f","y":"YT2 S02 P19","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 3 Discharge Pressure","b":"AV114","m":114,"d":"ADF 57","l":"SNVT_count_f","y":"YT2 S02 P20","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 3 Compressor % Full Load Amps","b":"AV115","m":115,"d":"ADF 58","l":"SNVT_count_f","y":"YT2 S02 P21","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 3 Total Run Hours","b":"AV116","m":116,"d":"ADF 59","l":"SNVT_count_f","y":"YT2 S02 P22","u":"h","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 3 Total # of Starts","b":"AV117","m":117,"d":"ADF 60","l":"SNVT_count_f","y":"YT2 S02 P23","u":"count","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 3 Highest Motor Temp","b":"AV118","m":118,"d":"ADF 61","l":"SNVT_count_f","y":"YT2 S02 P24","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 4 Highest Motor Temp","b":"AV119","m":119,"d":"ADF 62","l":"SNVT_count_f","y":"YT2 S02 P25","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 4 Oil Temperature","b":"AV120","m":120,"d":"ADF 63","l":"SNVT_count_f","y":"YT2 S02 P26","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 4 Oil Pressure","b":"AV121","m":121,"d":"ADF 64","l":"SNVT_count_f","y":"YT2 S02 P27","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 4 Suction Pressure","b":"AV122","m":122,"d":"ADF 65","l":"SNVT_count_f","y":"YT2 S02 P28","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 4 Discharge Pressure","b":"AV123","m":123,"d":"ADF 66","l":"SNVT_count_f","y":"YT2 S02 P29","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 4 Compressor % Full Load Amps","b":"AV124","m":124,"d":"ADF 67","l":"SNVT_count_f","y":"YT2 S02 P30","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 4 Total Run Hours","b":"AV125","m":125,"d":"ADF 68","l":"SNVT_count_f","y":"YT2 S02 P31","u":"h","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 4 Total # of Starts","b":"AV126","m":126,"d":"ADF 69","l":"SNVT_count_f","y":"YT2 S02 P32","u":"count","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"VSD Output Frequency 2","b":"AV127","m":127,"d":"ADF 70","l":"SNVT_count_f","y":"YT2 S02 P33","u":"Hz","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 3 Flask Tank Feed Valve % Open","b":"AV128","m":128,"d":"ADF 71","l":"SNVT_count_f","y":"YT2 S02 P34","u":"percent","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O","p":3},{"n":"Sys 4 Flask Tank Feed Valve % Open","b":"AV129","m":129,"d":"ADF 72","l":"SNVT_count_f","y":"YT2 S02 P35","u":"percent","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O","p":3},{"n":"Chiller Alarm","b":"BV106","m":166,"d":"BD 35","l":"SNVT_switch","y":"YT2 S02 P37","t":"code=0 · label=no alarm, code=1 · label=alarm","p":3},{"n":"Sys 3 Compressor Run Status","b":"BV109","m":169,"d":"BD 38","l":"SNVT_switch","y":"YT2 S02 P40","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 4 Compressor Run Status","b":"BV110","m":170,"d":"BD 39","l":"SNVT_switch","y":"YT2 S02 P41","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 3 Economizer Solenoid Valve Status","b":"BV111","m":171,"d":"BD 40","l":"SNVT_switch","y":"YT2 S02 P42","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":3},{"n":"Sys 4 Economizer Solenoid Valve Status","b":"BV112","m":172,"d":"BD 41","l":"SNVT_switch","y":"YT2 S02 P43","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 3 Operational Code","b":"MSV101","m":130,"d":"ADI 11","l":"SNVT_count_f","y":"YT2 S02 P56","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 3 Fault Code","b":"MSV102","m":131,"d":"ADI 12","l":"SNVT_count_f","y":"YT2 S02 P57","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 4 Operational Code","b":"MSV103","m":132,"d":"ADI 13","l":"SNVT_count_f","y":"YT2 S02 P58","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 4 Fault Code","b":"MSV104","m":133,"d":"ADI 14","l":"SNVT_count_f","y":"YT2 S02 P59","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 3 Flash Tank Level %","b":"MSV105","m":134,"d":"ADI 15","l":"SNVT_count_f","y":"YT2 S02 P60","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 3 Condenser Fan Stage ( 0-7 )","b":"MSV106","m":135,"d":"ADI 16","l":"SNVT_count_f","y":"YT2 S02 P61","u":"count","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 4 Flash Tank Level %","b":"MSV107","m":136,"d":"ADI 17","l":"SNVT_count_f","y":"YT2 S02 P62","u":"count","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 4 Condenser Fan Stage ( 0-7)","b":"MSV108","m":137,"d":"ADI 18","l":"SNVT_count_f","y":"YT2 S02 P63","u":"count","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 3 & 4 Debug Code","b":"MSV110","m":139,"d":"ADI 20","l":"SNVT_count_f","y":"YT2 S02 P65","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 3 Flash Tank Drain Valve % Open","b":"AV132","m":142,"d":"ADF 75","l":"SNVT_count_f","y":"YT2 S02 P68","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 4 Flash Tank Drain Valve % Open","b":"AV133","m":143,"d":"ADF 76","l":"SNVT_count_f","y":"YT2 S02 P69","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"VSD DC Bus Voltage 2","b":"AV135","m":145,"d":"ADF 78","l":"SNVT_count_f","y":"YT2 S02 P71","u":"V","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 3 Suction Superheat","b":"AV137","m":147,"d":"ADF 80","l":"SNVT_count_f","y":"YT2 S02 P73","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 3 Discharge Superheat","b":"AV139","m":149,"d":"ADF 82","l":"SNVT_count_f","y":"YT2 S02 P75","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 4 Suction Temperature","b":"AV140","m":150,"d":"ADF 83","l":"SNVT_count_f","y":"YT2 S02 P76","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 4 Discharge Temperature","b":"AV141","m":151,"d":"ADF 84","l":"SNVT_count_f","y":"YT2 S02 P77","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 4 Suction Superheat","b":"AV142","m":152,"d":"ADF 85","l":"SNVT_count_f","y":"YT2 S02 P78","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 4 Discharge Superheat","b":"AV143","m":153,"d":"ADF 86","l":"SNVT_count_f","y":"YT2 S02 P79","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S","p":4},{"n":"Sys 3 Lockout","b":"BV125","m":185,"d":"BD 54","l":"SNVT_switch","y":"YT2 S02 P80","u":"0/1","a":"1=N,2=N,3=S,4=S,5=N,6=N,7=S,8=S","p":4},{"n":"Sys 4 Lockout","b":"BV126","m":186,"d":"BD 55","l":"SNVT_switch","y":"YT2 S02 P81","u":"0/1","a":"1=N,2=N,3=S,4=S,5=N,6=N,7=S,8=S","p":4}]},{"id":"ycav-ycivnative","label":"YCAV, YCIV Native BACnet, Modbus, N2 Data Map","family":"Native","protocols":["bacnet","modbus","n2"],"rev":{},"src":"JCI_YCAV-YCIVNative.pdf","pages":[1,3],"n":116,"excluded":{"band":4},"appliesTo":["YCAV","YCIV"],"gaps":null,"note":null,"points":[{"n":"Remote Setpoint","b":"AV1","m":1026,"d":"ADF 1","u":"°F","w":"W","a":"1=S","p":1},{"n":"Remote Current Limit Setpoint","b":"AV2","m":1027,"d":"ADF 2","u":"% FLA","w":"W","a":"1=S","p":1},{"n":"Remote Sound Limit","b":"AV3","m":1028,"d":"ADF 3","u":"%","w":"W","a":"1=S","p":1},{"n":"Spare","b":"AV4","m":1029,"d":"ADF 4","w":"W","a":"1=N","p":1},{"n":"Remote Start / Stop Command","b":"BV1","m":1538,"d":"BD 1","w":"W","a":"1=S","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Spare","b":"BV2","m":1539,"d":"BD 2","w":"W","a":"1=N","p":1},{"n":"Spare","b":"BV3","m":1540,"d":"BD 3","w":"W","a":"1=N","p":1},{"n":"Spare","b":"BV3","m":1541,"d":"BD 3","w":"W","a":"1=N","p":1},{"n":"Leaving Chilled Liquid Temperature","b":"AI1","m":514,"d":"ADF 5","u":"°F","w":"R","a":"1=S","p":1},{"n":"Entering Chilled Liquid Temperature","b":"AI2","m":515,"d":"ADF 6","u":"°F","w":"R","a":"1=S","p":1},{"n":"VSD Internal Ambient Temperature","b":"AI3","m":516,"d":"ADF 7","u":"°F","w":"R","a":"1=S","p":1},{"n":"Sys 1 Suction Temperature","b":"AI4","m":517,"d":"ADF 8","u":"°F","w":"R","a":"1=S","p":1},{"n":"Sys 2 Suction Temperature","b":"AI5","m":518,"d":"ADF 9","u":"°F","w":"R","a":"1=S","p":1},{"n":"Sys 3 Suction Temperature","b":"AI6","m":519,"d":"ADF 10","u":"°F","w":"R","a":"1=S","p":1},{"n":"Sys 4 Suction Temperature","b":"AI7","m":520,"d":"ADF 11","u":"°F","w":"R","a":"1=S","p":1},{"n":"Sys 1 Discharge Temperature","b":"AI8","m":521,"d":"ADF 12","u":"°F","w":"R","a":"1=S","p":1},{"n":"Sys 2 Discharge Temperature","b":"AI9","m":522,"d":"ADF 13","u":"°F","w":"R","a":"1=S","p":1},{"n":"Sys 3 Discharge Temperature","b":"AI10","m":523,"d":"ADF 14","u":"°F","w":"R","a":"1=S","p":1},{"n":"Sys 4 Discharge Temperature","b":"AI11","m":524,"d":"ADF 15","u":"°F","w":"R","a":"1=S","p":1},{"n":"Ambient Air Temperature","b":"AI12","m":525,"d":"ADF 16","u":"°F","w":"R","a":"1=S","p":1},{"n":"Sys 1 Oil Temperature","b":"AI13","m":526,"d":"ADF 17","u":"°F","w":"R","a":"1=S","p":1},{"n":"Sys 2 Oil Temperature","b":"AI14","m":527,"d":"ADF 18","u":"°F","w":"R","a":"1=S","p":1},{"n":"Sys 3 Oil Temperature","b":"AI15","m":528,"d":"ADF 19","u":"°F","w":"R","a":"1=S","p":1},{"n":"Sys 4 Oil Temperature","b":"AI16","m":529,"d":"ADF 20","u":"°F","w":"R","a":"1=S","p":1},{"n":"Sys 1 Oil Pressure","b":"AI17","m":530,"d":"ADF 21","u":"PSI","w":"R","a":"1=S","p":1},{"n":"Sys 2 Oil Pressure","b":"AI18","m":531,"d":"ADF 22","u":"PSI","w":"R","a":"1=S","p":1},{"n":"Sys 3 Oil Pressure","b":"AI19","m":532,"d":"ADF 23","u":"PSI","w":"R","a":"1=S","p":1},{"n":"Sys 4 Oil Pressure","b":"AI20","m":533,"d":"ADF 24","u":"PSI","w":"R","a":"1=S","p":1},{"n":"Sys 1 Suction Pressure","b":"AI21","m":534,"d":"ADF 25","u":"PSI","w":"R","a":"1=S","p":1},{"n":"Sys 2 Suction Pressure","b":"AI22","m":535,"d":"ADF 26","u":"PSI","w":"R","a":"1=S","p":1},{"n":"Sys 3 Suction Pressure","b":"AI23","m":536,"d":"ADF 27","u":"PSI","w":"R","a":"1=S","p":1},{"n":"Sys 4 Suction Pressure","b":"AI24","m":537,"d":"ADF 28","u":"PSI","w":"R","a":"1=S","p":2},{"n":"Sys 1 Discharge Pressure","b":"AI25","m":538,"d":"ADF 29","u":"PSI","w":"R","a":"1=S","p":2},{"n":"Sys 2 Discharge Pressure","b":"AI26","m":539,"d":"ADF 30","u":"PSI","w":"R","a":"1=S","p":2},{"n":"Sys 3 Discharge Pressure","b":"AI27","m":540,"d":"ADF 31","u":"PSI","w":"R","a":"1=S","p":2},{"n":"Sys 4 Discharge Pressure","b":"AI28","m":541,"d":"ADF 32","u":"PSI","w":"R","a":"1=S","p":2},{"n":"Sys 1 Motor Current FLA","b":"AI29","m":542,"d":"ADF 33","u":"%","w":"R","a":"1=S","p":2},{"n":"Sys 2 Motor Current FLA","b":"AI30","m":543,"d":"ADF 34","u":"%","w":"R","a":"1=S","p":2},{"n":"Sys 3 Motor Current FLA","b":"AI31","m":544,"d":"ADF 35","u":"%","w":"R","a":"1=S","p":2},{"n":"Sys 4 Motor Current FLA","b":"AI32","m":545,"d":"ADF 36","u":"%","w":"R","a":"1=S","p":2},{"n":"Sys 1 Operating Hours","b":"AI33","m":546,"d":"ADF 37","w":"R","a":"1=S","p":2},{"n":"Sys 2 Operating Hours","b":"AI34","m":547,"d":"ADF 38","w":"R","a":"1=S","p":2},{"n":"Sys 3 Operating Hours","b":"AI35","m":548,"d":"ADF 39","w":"R","a":"1=S","p":2},{"n":"Sys 4 Operating Hours","b":"AI36","m":549,"d":"ADF 40","w":"R","a":"1=S","p":2},{"n":"Sys 1 Compressor Starts","b":"AI37","m":550,"d":"ADF 41","w":"R","a":"1=S","p":2},{"n":"Sys 2 Compressor Starts","b":"AI38","m":551,"d":"ADF 42","w":"R","a":"1=S","p":2},{"n":"Sys 3 Compressor Starts","b":"AI39","m":552,"d":"ADF 43","w":"R","a":"1=S","p":2},{"n":"Sys 4 Compressor Starts","b":"AI40","m":553,"d":"ADF 44","w":"R","a":"1=S","p":2},{"n":"Sys 1 Highest Motor Temperature","b":"AI41","m":554,"d":"ADF 45","u":"°F","w":"R","a":"1=S","p":2},{"n":"Sys 2 Highest Motor Temperature","b":"AI42","m":555,"d":"ADF 46","u":"°F","w":"R","a":"1=S","p":2},{"n":"Sys 3 Highest Motor Temperature","b":"AI43","m":556,"d":"ADF 47","u":"°F","w":"R","a":"1=S","p":2},{"n":"Sys 4 Highest Motor Temperature","b":"AI44","m":557,"d":"ADF 48","u":"°F","w":"R","a":"1=S","p":2},{"n":"VSD Output Frequency","b":"AI45","m":558,"d":"ADF 49","u":"Hz","w":"R","a":"1=S","p":2},{"n":"Sys 1 Flash Tank Feed Valve %","b":"AI46","m":559,"d":"ADF 50","u":"%","w":"R","a":"1=S","p":2},{"n":"Sys 2 Flash Tank Feed Valve %","b":"AI47","m":560,"d":"ADF 51","u":"%","w":"R","a":"1=S","p":2},{"n":"Sys 3 Flash Tank Feed Valve %","b":"AI48","m":561,"d":"ADF 52","u":"%","w":"R","a":"1=S","p":2},{"n":"Sys 4 Flash Tank Feed Valve %","b":"AI49","m":562,"d":"ADF 53","u":"%","w":"R","a":"1=S","p":2},{"n":"Sys 1 Operational Code","b":"AI50","m":563,"d":"ADF 54","w":"R","a":"1=S","p":2},{"n":"Sys 2 Operational Code","b":"AI51","m":564,"d":"ADF 55","w":"R","a":"1=S","p":2},{"n":"Sys 3 Operational Code","b":"AI52","m":565,"d":"ADF 56","w":"R","a":"1=S","p":2},{"n":"Sys 4 Operational Code","b":"AI53","m":566,"d":"ADF 57","w":"R","a":"1=S","p":2},{"n":"Sys 1 Fault Code","b":"AI54","m":567,"d":"ADF 58","w":"R","a":"1=S","p":2},{"n":"Sys 2 Fault Code","b":"AI55","m":568,"d":"ADF 59","w":"R","a":"1=S","p":2},{"n":"Sys 3 Fault Code","b":"AI56","m":569,"d":"ADF 60","w":"R","a":"1=S","p":2},{"n":"Sys 4 Fault Code","b":"AI57","m":570,"d":"ADF 61","w":"R","a":"1=S","p":2},{"n":"Sys 1 Flash Tank Level %","b":"AI58","m":571,"d":"ADF 62","u":"%","w":"R","a":"1=S","p":2},{"n":"Sys 2 Flash Tank Level %","b":"AI59","m":572,"d":"ADF 63","u":"%","w":"R","a":"1=S","p":2},{"n":"Sys 3 Flash Tank Level %","b":"AI60","m":573,"d":"ADF 64","u":"%","w":"R","a":"1=S","p":2},{"n":"Sys 4 Flash Tank Level %","b":"AI61","m":574,"d":"ADF 65","u":"%","w":"R","a":"1=S","p":2},{"n":"Sys 1 Condenser Fan Stage","b":"AI62","m":575,"d":"ADF 66","w":"R","a":"1=S","p":2},{"n":"Sys 2 Condenser Fan Stage","b":"AI63","m":576,"d":"ADF 67","w":"R","a":"1=S","p":2},{"n":"Sys 3 Condenser Fan Stage","b":"AI64","m":577,"d":"ADF 68","w":"R","a":"1=S","p":2},{"n":"Sys 4 Condenser Fan Stage","b":"AI65","m":578,"d":"ADF 69","w":"R","a":"1=S","p":2},{"n":"Lead System","b":"AI66","m":579,"d":"ADF 70","w":"R","a":"1=S","p":2},{"n":"Leaving Chilled Liquid Setpoint","b":"AI67","m":580,"d":"ADF 71","u":"°F","w":"R","a":"1=S","p":2},{"n":"Leaving Chilled Liquid Cutout","b":"AI68","m":581,"d":"ADF 72","u":"°F","w":"R","a":"1=S","p":2},{"n":"Sys 1 Flash Tank Drain Valve %","b":"AI69","m":582,"d":"ADF 73","u":"%","w":"R","a":"1=S","p":2},{"n":"Sys 2 Flash Tank Drain Valve %","b":"AI70","m":583,"d":"ADF 74","u":"%","w":"R","a":"1=S","p":2},{"n":"Sys 3 Flash Tank Drain Valve %","b":"AI71","m":584,"d":"ADF 75","u":"%","w":"R","a":"1=S","p":2},{"n":"Sys 4 Flash Tank Drain Valve %","b":"AI72","m":585,"d":"ADF 76","u":"%","w":"R","a":"1=S","p":2},{"n":"Suction Pressure Cutout","b":"AI73","m":586,"d":"ADF 77","u":"PSI","w":"R","a":"1=S","p":2},{"n":"VSD DC Bus Voltage Sys 1/3","b":"AI74","m":587,"d":"ADF 78","u":"Volts","w":"R","a":"1=S","p":2},{"n":"VSD DC Bus Voltage Sys 2/4","b":"AI75","m":588,"d":"ADF 79","u":"Volts","w":"R","a":"1=S","p":3},{"n":"Remote Leaving Chilled Liquid Setpoint","b":"AI76","m":589,"d":"ADF 80","u":"°F","w":"R","a":"1=S","p":3},{"n":"Sys 1 Suction Superheat","b":"AI77","m":590,"d":"ADF 81","u":"°F (diff)","w":"R","a":"1=S","p":3},{"n":"Sys 2 Suction Superheat","b":"AI78","m":591,"d":"ADF 82","u":"°F (diff)","w":"R","a":"1=S","p":3},{"n":"Sys 3 Suction Superheat","b":"AI79","m":592,"d":"ADF 83","u":"°F (diff)","w":"R","a":"1=S","p":3},{"n":"Sys 4 Suction Superheat","b":"AI80","m":593,"d":"ADF 84","u":"°F (diff)","w":"R","a":"1=S","p":3},{"n":"Cooling Range","b":"AI81","m":594,"d":"ADF 85","u":"°F","w":"R","a":"1=S","p":3},{"n":"Sys 1 Discharge Superheat","b":"AI82","m":595,"d":"ADF 86","u":"°F (diff)","w":"R","a":"1=S","p":3},{"n":"Sys 2 Discharge Superheat","b":"AI83","m":596,"d":"ADF 87","u":"°F (diff)","w":"R","a":"1=S","p":3},{"n":"Sys 3 Discharge Superheat","b":"AI84","m":597,"d":"ADF 88","u":"°F (diff)","w":"R","a":"1=S","p":3},{"n":"Sys 4 Discharge Superheat","b":"AI85","m":598,"d":"ADF 89","u":"°F (diff)","w":"R","a":"1=S","p":3},{"n":"Sys 1 System State","b":"AI86","m":599,"d":"ADF 90","w":"R","a":"1=S","t":"code=0 · label=Stopped, code=1 · label=Running, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":3},{"n":"Sys 2 System State","b":"AI87","m":600,"d":"ADF 91","w":"R","a":"1=S","t":"code=0 · label=Stopped, code=1 · label=Running, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":3},{"n":"Sys 3 System State","b":"AI88","m":601,"d":"ADF 92","w":"R","a":"1=S","t":"code=0 · label=Stopped, code=1 · label=Running, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":3},{"n":"Sys 4 System State","b":"AI89","m":602,"d":"ADF 93","w":"R","a":"1=S","t":"code=0 · label=Stopped, code=1 · label=Running, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":3},{"n":"Sys 1 Motor Current Overload Setting","b":"AI90","m":603,"d":"ADF 94","u":"Amps","w":"R","a":"1=S","p":3},{"n":"Sys 2 Motor Current Overload Setting","b":"AI91","m":604,"d":"ADF 95","u":"Amps","w":"R","a":"1=S","p":3},{"n":"Sys 3 Motor Current Overload Setting","b":"AI92","m":605,"d":"ADF 96","u":"Amps","w":"R","a":"1=S","p":3},{"n":"Sys 4 Motor Current Overload Setting","b":"AI93","m":606,"d":"ADF 97","u":"Amps","w":"R","a":"1=S","p":3},{"n":"Sys 1/3 Alarm","b":"BI1","m":1282,"d":"BD 5","w":"R","a":"1=S","t":"code=0 · label=No Alarm, code=1 · label=Alarm","p":3},{"n":"Sys 2/4 Alarm","b":"BI2","m":1283,"d":"BD 6","w":"R","a":"1=S","t":"code=0 · label=No Alarm, code=1 · label=Alarm","p":3},{"n":"Evaporator Heater Status","b":"BI3","m":1284,"d":"BD 7","w":"R","a":"1=S","p":3},{"n":"Evaporator Pump Status","b":"BI4","m":1285,"d":"BD 8","w":"R","a":"1=S","p":3},{"n":"Sys 1 Compressor Run Status","b":"BI5","m":1286,"d":"BD 9","w":"R","a":"1=S","p":3},{"n":"Sys 2 Compressor Run Status","b":"BI6","m":1287,"d":"BD 10","w":"R","a":"1=S","p":3},{"n":"Sys 3 Compressor Run Status","b":"BI7","m":1288,"d":"BD 11","w":"R","a":"1=S","p":3},{"n":"Sys 4 Compressor Run Status","b":"BI8","m":1289,"d":"BD 12","w":"R","a":"1=S","p":3},{"n":"Sys 1 Economizer Solenoid Valve Status","b":"BI9","m":1290,"d":"BD 13","w":"R","a":"1=S","p":3},{"n":"Sys 2 Economizer Solenoid Valve Status","b":"BI10","m":1291,"d":"BD 14","w":"R","a":"1=S","p":3},{"n":"Sys 3 Economizer Solenoid Valve Status","b":"BI11","m":1292,"d":"BD 15","w":"R","a":"1=S","p":3},{"n":"Sys 4 Economizer Solenoid Valve Status","b":"BI12","m":1293,"d":"BD 16","w":"R","a":"1=S","p":3},{"n":"Cooling Type","b":"BI13","m":1294,"d":"BD 17","w":"R","a":"1=S","t":"code=0 · label=Water, code=1 · label=Glycol","p":3},{"n":"Local Remote Control Mode","b":"BI14","m":1295,"d":"BD 18","w":"R","a":"1=S","t":"code=0 · label=Local, code=1 · label=Remote","p":3},{"n":"Display Units","b":"BI15","m":1296,"d":"BD 19","w":"R","a":"1=S","t":"code=0 · label=Imperial, code=1 · label=SI","p":3}]}],"crosscheck":""},{"id":"johnson-controls-york-ycrs-water-cooled-screw-chiller","model":"YCRS Water Cooled Screw Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.SCREW","tags":["chiller","chiller-rotaryScrew","waterCooling"],"ifs":[{"id":"ycws-ycrs-water-cooledscrew-f-revj-01-p1","label":"YCWS and YCRS Water Cooled Screw E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 1","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 1"},"src":"JCI_YCWS-YCRS-Water-CooledScrew-F(RevJ-01).pdf","pages":[1,2],"n":68,"excluded":{"reserved":28,"revision":14,"codeTable":2},"appliesTo":["YCWS","YCRS"],"gaps":["판 2개와 덮는 제품 2개 수가 같다 — 어느 판이 어느 제품인지 문서가 밝히지 않아 짝짓지 않았다"],"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)","points":[{"n":"Setpoint","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"ISN Current Limit","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Start / Stop Command","d":"BD 1","y":"P07","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"History Buffer Request","d":"BD 4","y":"P10","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Leaving Chilled Liquid Temp","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Return Chilled Liquid Temp","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Leaving Hot Liquid Temp","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 1 Suction Temperature","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 1 Discharge Temperature","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Ambient Air Temperature","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 1 Oil Temperature","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 1 Oil Pressure","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 1 Suction Pressure","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 1 Discharge Pressure","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 1 % Full Load Amps","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 1 Total Run Hours","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 1 Total Number of Starts","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 1 Anti-Recycle Timer","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Anti-Coincident Timer","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 2 Oil Temperature","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 2 Oil Pressure","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 2 Suction Pressure","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 2 Discharge Pressure","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 2 % Full Load Amps","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 2 Total Run Hours","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 2 Total Number of Starts","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 2 Anti-Recycle Timer","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 1 Cooler Inlet Refrigerant Temp (R-407c Drop-in)","d":"ADF 28","y":"P34","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O","p":1},{"n":"Sys 2 Cooler Inlet Refrigerant Temp (R-407c Drop-in)","d":"ADF 29","y":"P35","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O","p":1},{"n":"Chiller Run","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Chiller Alarm","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Evaporator Pump Status","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 1 Liquid Line Solenoid Valve Status","d":"BD 11","y":"P42","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Sys 1 Oil Cooling Solenoid Status","d":"BD 12","y":"P43","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Sys 1 Wye-Delta Relay","d":"BD 13","y":"P44","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Sys 2 Liquid Line Solenoid Valve Status","d":"BD 15","y":"P46","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Sys 2 Oil Cooling Solenoid Status","d":"BD 16","y":"P47","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Sys 2 Wye-Delta Relay","d":"BD 17","y":"P48","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"S1-1 Cooling Type: 0=Water, 1=Glycol","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"S1-2 Ambient Ctrl: 0=Standard, 1=Low Ambient","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"S1-3 Refrigerant Type: 0=R-407c, 1=R-22","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"S1-4 Unit Type = 0","d":"BD 22","y":"P53","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"S1-5 Motor Current Averaging: 0=Disabled, 1=Enabled","d":"BD 23","y":"P54","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"S1-6 Heat Recovery: 0=Disabled, 1=Enabled","d":"BD 24","y":"P55","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"*Sys 1 Operational Code","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"*Sys 1 Fault Code","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"*Sys 2 Operational Code","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"*Sys 2 Fault Code","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Sys 1 Slide Valve Step","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Sys 1 Condenser Fan Stages Running (0-6)","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Sys 2 Slide Valve Step","d":"ADI 7","y":"P62","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Sys 2 Condenser Fan Stages Running (0-6)","d":"ADI 8","y":"P63","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Lead Compressor Number","d":"ADI 9","y":"P64","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Debug Code","d":"ADI 10","y":"P65","k":"Code Monitor","a":"1=N,2=N,3=N,4=N,5=N,6=S","p":2},{"n":"Leaving Chilled Liquid Setpoint","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Low Leaving Chilled Liquid Temp Cutout","d":"ADF 31","y":"P67","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Low Ambient Temperature Cutout","d":"ADF 32","y":"P68","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=N","p":2},{"n":"Low Suction Pressure Cutout","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"High Discharge Pressure Cutout","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Remote Leaving Chilled Liquid Setpoint","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Sys 1 Saturated Suction Temperature","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Cooling Range","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Sys 1 Saturated Discharge Temperature","d":"ADF 39","y":"P75","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Sys 2 Suction Temperature","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Sys 2 Discharge Temperature","d":"ADF 41","y":"P77","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Sys 2 Saturated Suction Temperature","d":"ADF 42","y":"P78","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Sys 2 Saturated Discharge Temperature","d":"ADF 43","y":"P79","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"S 1-7 Expansion Valve Type 0 = TXV, 1 = EEV","d":"BD 25","y":"P80","k":"D. Monitor","a":"1=N,2=N,3=N,4=N,5=N,6=S","p":2}]},{"id":"ycws-ycrs-water-cooledscrew-f-revj-01-p2","label":"YCWS and YCRS Water Cooled Screw E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 2","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 2"},"src":"JCI_YCWS-YCRS-Water-CooledScrew-F(RevJ-01).pdf","pages":[5,6],"n":68,"excluded":null,"appliesTo":["YCWS","YCRS"],"gaps":["판 2개와 덮는 제품 2개 수가 같다 — 어느 판이 어느 제품인지 문서가 밝히지 않아 짝짓지 않았다"],"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)","points":[{"n":"Setpoint","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"ISN Current Limit","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Start / Stop Command","d":"BD 1","y":"P07","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"History Buffer Request","d":"BD 4","y":"P10","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Leaving Chilled Liquid Temp","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Return Chilled Liquid Temp","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Leaving Hot Liquid Temp","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 1 Suction Temperature","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 1 Discharge Temperature","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Ambient Air Temperature","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 1 Oil Temperature","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 1 Oil Pressure","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 1 Suction Pressure","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 1 Discharge Pressure","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 1 % Full Load Amps","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 1 Total Run Hours","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 1 Total Number of Starts","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 1 Anti-Recycle Timer","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Anti-Coincident Timer","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 2 Oil Temperature","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 2 Oil Pressure","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 2 Suction Pressure","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 2 Discharge Pressure","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 2 % Full Load Amps","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 2 Total Run Hours","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 2 Total Number of Starts","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 2 Anti-Recycle Timer","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 1 Cooler Inlet Refrigerant Temp (R-407c Drop-in)","d":"ADF 28","y":"P34","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O","p":5},{"n":"Sys 2 Cooler Inlet Refrigerant Temp (R-407c Drop-in)","d":"ADF 29","y":"P35","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O","p":5},{"n":"Chiller Run","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Chiller Alarm","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Evaporator Pump Status","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 1 Liquid Line Solenoid Valve Status","d":"BD 11","y":"P42","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":5},{"n":"Sys 1 Oil Cooling Solenoid Status","d":"BD 12","y":"P43","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Sys 1 Wye-Delta Relay","d":"BD 13","y":"P44","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Sys 2 Liquid Line Solenoid Valve Status","d":"BD 15","y":"P46","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Sys 2 Oil Cooling Solenoid Status","d":"BD 16","y":"P47","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Sys 2 Wye-Delta Relay","d":"BD 17","y":"P48","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"S1-1 Cooling Type: 0=Water, 1=Glycol","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"S1-2 Ambient Ctrl: 0=Standard, 1=Low Ambient","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"S1-3 Refrigerant Type: 0=R-407c, 1=R-22","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"S1-4 Unit Type = 0","d":"BD 22","y":"P53","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"S1-5 Motor Current Averaging: 0=Disabled, 1=Enabled","d":"BD 23","y":"P54","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"S1-6 Heat Recovery: 0=Disabled, 1=Enabled","d":"BD 24","y":"P55","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"*Sys 1 Operational Code","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"*Sys 1 Fault Code","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"*Sys 2 Operational Code","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"*Sys 2 Fault Code","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Sys 1 Slide Valve Step","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Sys 1 Condenser Fan Stages Running (0-6)","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Sys 2 Slide Valve Step","d":"ADI 7","y":"P62","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Sys 2 Condenser Fan Stages Running (0-6)","d":"ADI 8","y":"P63","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Lead Compressor Number","d":"ADI 9","y":"P64","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Debug Code","d":"ADI 10","y":"P65","k":"Code Monitor","a":"1=N,2=N,3=N,4=N,5=N,6=S","p":6},{"n":"Leaving Chilled Liquid Setpoint","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Low Leaving Chilled Liquid Temp Cutout","d":"ADF 31","y":"P67","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Low Ambient Temperature Cutout","d":"ADF 32","y":"P68","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=N","p":6},{"n":"Low Suction Pressure Cutout","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"High Discharge Pressure Cutout","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Remote Leaving Chilled Liquid Setpoint","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Sys 1 Saturated Suction Temperature","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Cooling Range","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Sys 1 Saturated Discharge Temperature","d":"ADF 39","y":"P75","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Sys 2 Suction Temperature","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Sys 2 Discharge Temperature","d":"ADF 41","y":"P77","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Sys 2 Saturated Suction Temperature","d":"ADF 42","y":"P78","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"Sys 2 Saturated Discharge Temperature","d":"ADF 43","y":"P79","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":6},{"n":"S 1-7 Expansion Valve Type 0 = TXV, 1 = EEV","d":"BD 25","y":"P80","k":"D. Monitor","a":"1=N,2=N,3=N,4=N,5=N,6=S","p":6}]}],"crosscheck":"BACnet 타입·인스턴스를 가진 포인트가 0/136 뿐이라 줄 읽기 경로가 짝을 만들 수 없다 (이 문서의 주소 축: n2, yorktalk)"},{"id":"johnson-controls-york-yd-dual-centrifugal-chiller","model":"YD Dual Centrifugal Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.CENTRIFUGAL","tags":["chiller","chiller-centrifugal"],"ifs":[{"id":"yd-bas-sc-eq-rev2-4","label":"YD Points List SC-EQ (Rev 2.4)​ OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 2.4"},"src":"JCI_YD-BAS-SC-EQ-Rev2.4.pdf","pages":[1,4],"n":150,"excluded":{"reserved":53},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Remote Leaving Chilled Liquid Setpoint","s":"REM LEAVING CHL TEMP SP","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Remote Unit Current Limit Setpoint","s":"REMOTE CURRENT SP","b":"AV2","m":2,"d":"ADF 2","u":"%","p":1},{"n":"Remote Compressor Operation Mode","s":"REM COMP OPERATION MODE","b":"AV3","m":3,"d":"ADF 3","t":"code=0 · label=Staged, code=1 · label=Single, code=2 · label=Dual","p":1},{"n":"Remote Compressor Remote Lockout","s":"REM COMP LOCKOUT","b":"AV4","m":4,"d":"ADF 4","t":"0=None 1=Comp #1 2=Comp #2","p":1},{"n":"Remote Run/Stop","s":"REM RUN STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Units","s":"Units","b":"MSV65001","m":65001,"d":"ADI 201","t":"code=0 · label=IP (English), code=1 · label=SI (Metric)","p":1},{"n":"Leaving Chilled Liquid Temperature","s":"LEAVING CH LIQ TEMP","b":"AV5","m":5,"d":"ADF 5","u":"°F","p":1},{"n":"Entering Chilled Liquid Temperature","s":"ENTERING CH LIQ TEMP","b":"AV6","m":6,"d":"ADF 6","u":"°F","p":1},{"n":"Evaporator Pressure","s":"EVAPORATOR PRESSURE","b":"AV7","m":7,"d":"ADF 7","u":"PSIG","p":1},{"n":"Condenser Pressure","s":"CONDENSER PRESSURE","b":"AV8","m":8,"d":"ADF 8","u":"PSIG","p":1},{"n":"Oil Pressure Differential #1","s":"OIL DIFERENTL PRESSURE 1","b":"AV9","m":9,"d":"ADF 9","u":"PSID","p":1},{"n":"Oil Pressure Differential #2","s":"OIL DIFERENTL PRESSURE 2","b":"AV10","m":10,"d":"ADF 10","u":"PSID","p":1},{"n":"Entering Condenser Liquid Temperature","s":"ENTERING COND WATER TEMP","b":"AV11","m":11,"d":"ADF 11","u":"°F","p":1},{"n":"Leaving Condenser Liquid Temperature","s":"LEAVING COND WATER TEMP","b":"AV12","m":12,"d":"ADF 12","u":"°F","p":1},{"n":"Motor Current Percent FLA #1","s":"MOTOR CURRENT FLA 1","b":"AV13","m":13,"d":"ADF 13","u":"%","p":1},{"n":"Motor Current Percent FLA #2","s":"MOTOR CURRENT FLA 2","b":"AV14","m":14,"d":"ADF 14","u":"%","p":1},{"n":"Evaporator Refrigerant Temperature","s":"EVAP REFRIGERANT TEMP","b":"AV15","m":15,"d":"ADF 15","u":"°F","p":1},{"n":"Drop Leg Refrigerant Temperature","s":"DROP LEG REFRIG TEMP","b":"AV16","m":16,"d":"ADF 16","u":"°F","o":"Drop Leg Temp Enabled only","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","s":"LEAVING CH LIQ TEMP ACT SP","b":"AV17","m":17,"d":"ADF 17","u":"°F","p":1},{"n":"Unit Current Limit Setpoint - Selected","s":"MOTOR CURRENT ACTUAL SP","b":"AV18","m":18,"d":"ADF 18","u":"%","p":1},{"n":"Evaporator Saturation Temperature","s":"EVAP SATURATION TEMP","b":"AV19","m":19,"d":"ADF 19","u":"°F","p":1},{"n":"Condenser Saturation Temperature","s":"COND SATURATION TEMP","b":"AV20","m":20,"d":"ADF 20","u":"°F","p":1},{"n":"Discharge Temperature #1","s":"DISCHARGE TEMP 1","b":"AV21","m":21,"d":"ADF 21","u":"°F","p":1},{"n":"Discharge Temperature #2","s":"DISCHARGE TEMP 2","b":"AV22","m":22,"d":"ADF 22","u":"°F","p":1},{"n":"Oil Sump Temperature","s":"OIL SUMP TEMPERATURE","b":"AV23","m":23,"d":"ADF 23","u":"°F","p":1},{"n":"Condenser Refrigerant Level","s":"COND REFRIGERANT LEVEL","b":"AV24","m":24,"d":"ADF 24","u":"%","p":1},{"n":"Unit Operating Hours","s":"ACCUM OPERATING HOURS","b":"AV25","m":25,"d":"ADF 25","u":"Hr","p":1},{"n":"Unit System Starts","s":"ACCUM SYSTEM STARTS","b":"AV26","m":26,"d":"ADF 26","p":1},{"n":"Oil Sump Pressure PSIG","s":"OIL SUMP PRESSURE","b":"AV27","m":27,"d":"ADF 27","u":"PSIG","p":1},{"n":"Oil Pump Pressure #1 PSIG","s":"OIL PUMP PRESSURE 1","b":"AV28","m":28,"d":"ADF 28","u":"PSIG","p":1},{"n":"Oil Pump Pressure #2 PSIG","s":"OIL PUMP PRESSURE 2","b":"AV29","m":29,"d":"ADF 29","u":"PSIG","p":1},{"n":"Motor Run #1 [0=Off, 1=On]","s":"COMPR MOTOR STATUS 1","b":"BV5","m":65,"d":"BD 5","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Motor Run #2 [0=Off, 1=On]","s":"COMPR MOTOR STATUS 2","b":"BV6","m":66,"d":"BD 6","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Condenser Liquid Pump [0=Off, 1=On]","s":"CND LIQ PUMP STAT","b":"BV7","m":67,"d":"BD 7","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump [0=Off, 1=On]","s":"CH LIQ PUMP STAT","b":"BV8","m":68,"d":"BD 8","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Panel Stop Switch [0=Off, 1=On]","s":"START STOP SWITCH STATUS","b":"BV9","m":69,"d":"BD 9","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Flow Switch [0=Open, 1=Closed]","s":"CH LIQ FLOW SWITCH STAT","b":"BV10","m":70,"d":"BD 10","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Condenser Liquid Flow Switch [0=Open, 1=Closed]","s":"CND FLOW SWITCH STAT","b":"BV11","m":71,"d":"BD 11","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Discharge High Pressure Switch #1","s":"DISCH HI PRESS SW 1","b":"BV12","m":72,"d":"BD 12","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Discharge High Pressure Switch #2","s":"DISCH HI PRESS SW 2","b":"BV13","m":73,"d":"BD 13","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Vane Motor Switch #1","s":"VANE MOTOR SW 1","b":"BV14","m":74,"d":"BD 14","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Vane Motor Switch #2","s":"VANE MOTOR SW 2","b":"BV15","m":75,"d":"BD 15","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Refrigerant Level Lower [0 = Off, 1 = On]","s":"REFRIGERANT LEVEL LOWER","b":"BV16","m":76,"d":"BD 16","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Refrigerant Level Raise [0 = Off, 1 = On]","s":"REFRIGERANT LEVEL RAISE","b":"BV17","m":77,"d":"BD 17","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Oil Return Solenoid","s":"OIL RETURN SOLENOID","b":"BV18","m":78,"d":"BD 18","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Pre-Rotation Vane Opening #1","s":"PRV OPENING 1","b":"BV19","m":79,"d":"BD 19","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Pre Rotation Vane Opening #2","s":"PRV OPENING 2","b":"BV20","m":80,"d":"BD 20","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Pre-Rotation Vane Closing #1","s":"PRV CLOSING 1","b":"BV21","m":81,"d":"BD 21","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Pre-Rotation Vane Closing #2","s":"PRV CLOSING 2","b":"BV22","m":82,"d":"BD 22","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Unit Operation Code","s":"UNIT OPERATION CODE","b":"MSV1","t":"See SC.1 on Status Codes","p":1},{"n":"Unit Operation Code AV","s":"UNIT OPERATION CODE AV","b":"AV401","m":30,"d":"ADI 1","t":"See SC.1 on Status Codes","p":1},{"n":"Unit Safety Fault Code","s":"UNIT SAFETY FAULT CODE","b":"MSV2","t":"See SC.2 on Status Codes","p":1},{"n":"Unit Safety Fault Code AV","s":"UNIT SAFETY FAULT CODE AV","b":"AV402","m":31,"d":"ADI 2","t":"See SC.2 on Status Codes","p":1},{"n":"Unit Cycling Fault Code","s":"UNIT CYCLING FAULT CODE","b":"MSV3","t":"See SC.3 on Status Codes","p":1},{"n":"Unit Cycling Fault Code AV","s":"UNIT CYCLING FAULT CODE AV","b":"AV403","m":32,"d":"ADI 3","t":"See SC.3 on Status Codes","p":1},{"n":"Unit Warning Code","s":"UNIT WARNING CODE","b":"MSV4","t":"See SC.4 on Status Codes","p":1},{"n":"Unit Warning Code AV","s":"UNIT WARNING CODE AV","b":"AV404","m":33,"d":"ADI 4","t":"See SC.4 on Status Codes","p":2},{"n":"Unit Modified Run Code","s":"UNIT MODIFIED RUN CODE","b":"MSV5","t":"See SC.5 on Status Codes","p":2},{"n":"Unit Modified Run Code AV","s":"UNIT MODIFIED RUN CODE AV","b":"AV405","m":34,"d":"ADI 5","t":"See SC.5 on Status Codes","p":2},{"n":"Unit Start Inhibit Code","s":"UNIT START INHIBIT CODE","b":"MSV6","t":"See SC.6 on Status Codes","p":2},{"n":"Unit Start Inhibit Code AV","s":"UNIT START INHIBIT CODE AV","b":"AV406","m":35,"d":"ADI 6","t":"See SC.6 on Status Codes","p":2},{"n":"Unit Internal Fault Code","s":"UNIT INTERNAL FAULT CODE","b":"MSV7","t":"See SC.7 on Status Codes","p":2},{"n":"Unit Internal Fault Code AV","s":"UNIT INTERNAL FAULT CODE AV","b":"AV407","m":36,"d":"ADI 7","t":"See SC.7 on Status Codes","p":2},{"n":"Unit Control Source","s":"UNIT CONTROL SOURCE","b":"MSV8","t":"0=Local 1=ISN (BAS) 2=Analog 3=Digital 4=Modem 5=Remote","p":2},{"n":"Unit Control Source AV","s":"UNIT CONTROL SOURCE AV","b":"AV408","m":37,"d":"ADI 8","t":"0=Local 1=ISN (BAS) 2=Analog 3=Digital 4=Modem 5=Remote","p":2},{"n":"High Speed Thrust Bearing Proximity Position #1","s":"PROX SENSOR ACT POS 1","b":"AV30","m":40,"d":"ADF 30","u":"Mils","p":2},{"n":"High Speed Thrust Bearing Proximity Position #2","s":"PROX SENSOR ACT POS 2","b":"AV31","m":41,"d":"ADF 31","u":"Mils","p":2},{"n":"Refrigerant Level Setpoint","s":"REFRIGERANT LEVEL SP","b":"AV32","m":42,"d":"ADF 32","u":"%","p":2},{"n":"Motor Anti-Recycle Time Remaining #1","s":"ANTI RECYC TIME REMAIN 1","b":"AV33","m":43,"d":"ADF 33","u":"Sec","p":2},{"n":"Motor Anti-Recycle Time Remaining #2","s":"ANTI RECYC TIME REMAIN 2","b":"AV34","m":44,"d":"ADF 34","u":"Sec","p":2},{"n":"Pre Rotation Vanes Position #1","s":"PRV POSITION 1","b":"AV35","m":45,"d":"ADF 35","u":"%","p":2},{"n":"Pre Rotation Vanes Position #2","s":"PRV POSITION 2","b":"AV36","m":46,"d":"ADF 36","u":"%","p":2},{"n":"VGD Position #1","s":"VGD POSITION 1","b":"AV37","m":47,"d":"ADF 37","u":"%","p":2},{"n":"VGD Position #2","s":"VGD POSITION 2","b":"AV38","m":48,"d":"ADF 38","u":"%","p":2},{"n":"Oil Level (Sump)","s":"OIL LEVEL SUMP","b":"AV39","m":49,"d":"ADF 39","u":"%","p":2},{"n":"Compressor Op Mode","s":"COMP OP MODE","b":"AV40","m":50,"d":"ADF 40","t":"code=0 · label=Staged, code=1 · label=Single, code=2 · label=Dual","p":2},{"n":"Compressor Remote Lockout","s":"COMP REM LOCKOUT MODE","b":"AV41","m":51,"d":"ADF 41","t":"0=None 1=Comp #1 2=Comp #2","p":2},{"n":"Discharge Valve Opening #1","s":"DISCH VLV OPENING 1","b":"BV25","m":85,"d":"BD 25","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Discharge Valve Opening #2","s":"DISCH VLV OPENING 2","b":"BV26","m":86,"d":"BD 26","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Discharge Valve Closing #1","s":"DISCH VLV CLOSING 1","b":"BV27","m":87,"d":"BD 27","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Discharge Valve Closing #2","s":"DISCH VLV CLOSING 2","b":"BV28","m":88,"d":"BD 28","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Hot Gas Bypass Command","s":"HOT GAS BYPASS COMMAND","b":"AV44","m":101,"d":"ADF 44","u":"%","o":"Enable point when Hot Gas Bypass is Enabled","p":2},{"n":"Input Power #1","s":"MC 1 INPUT POWER","b":"AV105","m":105,"d":"ADF 48","u":"kW","o":"VSD only","p":2},{"n":"Input Power #2","s":"MC 2 INPUT POWER","b":"AV106","m":106,"d":"ADF 49","u":"kW","o":"VSD only","p":2},{"n":"Input Kilowatt Hours #1","s":"MC 1 INPUT KWH","b":"AV107","m":107,"d":"ADF 50","u":"kWh","o":"VSD only","p":2},{"n":"Input Kilowatt Hours #2","s":"MC 2 INPUT KWH","b":"AV108","m":108,"d":"ADF 51","u":"kWh","o":"VSD only","p":2},{"n":"VSD #1 Output Voltage","s":"VSD 1 OUTPUT VOLTAGE","b":"AV109","m":109,"d":"ADF 52","u":"volts","o":"VSD only","p":2},{"n":"VSD #2 Output Voltage","s":"VSD 2 OUTPUT VOLTAGE","b":"AV110","m":110,"d":"ADF 53","u":"volts","o":"VSD only","p":2},{"n":"VSD #1 Output Frequency","s":"VSD 1 OUTPUT FREQUENCY","b":"AV111","m":111,"d":"ADF 54","u":"Hz","o":"VSD only","p":2},{"n":"VSD #2 Output Frequency","s":"VSD 2 OUTPUT FREQUENCY","b":"AV112","m":112,"d":"ADF 55","u":"Hz","o":"VSD only","p":2},{"n":"Motor #1 Phase A Current","s":"MOTOR 1 PHASE A CURRENT","b":"AV113","m":113,"d":"ADF 56","u":"Amps","o":"VSD only","p":2},{"n":"Motor #2 Phase A Current","s":"MOTOR 2 PHASE A CURRENT","b":"AV114","m":114,"d":"ADF 57","u":"Amps","o":"VSD only","p":2},{"n":"Motor #1 Phase B Current","s":"MOTOR 1 PHASE B CURRENT","b":"AV115","m":115,"d":"ADF 58","u":"Amps","o":"VSD only","p":2},{"n":"Motor #2 Phase B Current","s":"MOTOR 2 PHASE B CURRENT","b":"AV116","m":116,"d":"ADF 59","u":"Amps","o":"VSD only","p":2},{"n":"Motor #1 Phase C Current","s":"MOTOR 1 PHASE C CURRENT","b":"AV117","m":117,"d":"ADF 60","u":"Amps","o":"VSD only","p":2},{"n":"Motor #2 Phase C Current","s":"MOTOR 2 PHASE C CURRENT","b":"AV118","m":118,"d":"ADF 61","u":"Amps","o":"VSD only","p":2},{"n":"VSD #1 DC Bus Voltage","s":"VSD 1 DC BUS VOLTAGE","b":"AV119","m":119,"d":"ADF 62","u":"Volts","o":"VSD only","p":2},{"n":"VSD #2 DC Bus Voltage","s":"VSD 2 DC BUS VOLTAGE","b":"AV120","m":120,"d":"ADF 63","u":"Volts","o":"VSD only","p":2},{"n":"VSD #1 DC Bus Current","s":"VSD 1 DC BUS CURRENT","b":"AV121","m":121,"d":"ADF 64","u":"Amps","o":"LVVSD only","p":3},{"n":"VSD #2 DC Bus Current","s":"VSD 2 DC BUS CURRENT","b":"AV122","m":122,"d":"ADF 65","u":"Amps","o":"LVVSD only","p":3},{"n":"VSD #1 Internal Ambient Temperature","s":"VSD 1 INTERNAL AMBIENT TEMP","b":"AV123","m":123,"d":"ADF 66","u":"°F","o":"LVVSD only","p":3},{"n":"VSD #2 Internal Ambient Temperature","s":"VSD 2 INTERNAL AMBIENT TEMP","b":"AV124","m":124,"d":"ADF 67","u":"°F","o":"LVVSD only","p":3},{"n":"VSD #1 Converter Heatsink Temp","s":"VSD 1 CONVERTER HSINK TEMP","b":"AV125","m":125,"d":"ADF 68","u":"°F","o":"LVVSD only","p":3},{"n":"VSD #2 Converter Heatsink Temp","s":"VSD 2 CONVERTER HSINK TEMP","b":"AV126","m":126,"d":"ADF 69","u":"°F","o":"LVVSD only","p":3},{"n":"Harmonic Filter #1 Total Supply KVA","s":"FILTER 1 SUPPLY KVA","b":"AV127","m":127,"d":"ADF 70","u":"kVA","o":"LVVSD/HF only","p":3},{"n":"Harmonic Filter #2 Total Supply KVA","s":"FILTER 2 SUPPLY KVA","b":"AV128","m":128,"d":"ADF 71","u":"kVA","o":"LVVSD/HF only","p":3},{"n":"VSD #1 Cooling System Run [0=Not Running, 1=Running]","s":"VSD 1 COOLING SYS RUN","b":"BV105","m":165,"d":"BD 34","t":"code=0 · label=Not Running, code=1 · label=Running","o":"VSD only","p":3},{"n":"VSD #2 Cooling System Run [0=Not Running, 1=Running]","s":"VSD 2 COOLING SYS RUN","b":"BV106","m":166,"d":"BD 35","t":"code=0 · label=Not Running, code=1 · label=Running","o":"VSD only","p":3},{"n":"Harmonic Filter #1 Installed [0=False, 1=True]","s":"VSD 1 HARMONIC FILTER INST","b":"BV107","m":167,"d":"BD 36","t":"code=0 · label=False, code=1 · label=True","o":"LVVSD only","p":3},{"n":"Harmonic Filter #2 Installed [0=False, 1=True]","s":"VSD 2 HARMONIC FILTER INST","b":"BV108","m":168,"d":"BD 37","t":"code=0 · label=False, code=1 · label=True","o":"LVVSD only","p":3},{"n":"Harmonic Filter #1 Max Voltage Total Harmonic Distortion","s":"FILTER 1 MAX VOLTAGE THD","b":"AV130","m":140,"d":"ADF 73","u":"%","o":"LVVSD/HF only","p":3},{"n":"Harmonic Filter #2 Max Voltage Total Harmonic Distortion","s":"FILTER 2 MAX VOLTAGE THD","b":"AV131","m":141,"d":"ADF 74","u":"%","o":"LVVSD/HF only","p":3},{"n":"Harmonic Filter #1 Max Current Total Demand Distortion","s":"FILTER 1 MAX CURRENT TDD","b":"AV132","m":142,"d":"ADF 75","u":"%","o":"LVVSD/HF only","p":3},{"n":"Harmonic Filter #2 Max Current Total Demand Distortion","s":"FILTER 2 MAX CURRENT TDD","b":"AV133","m":143,"d":"ADF 76","u":"%","o":"LVVSD/HF only","p":3},{"n":"Input Kilowatt Hours Low #1","s":"MC 1 INPUT KWH LO","b":"AV138","m":148,"d":"ADF 81","o":"VSD only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)","p":3},{"n":"Input Kilowatt Hours Offset #1","s":"MC 1 INPUT KWH OFFSET","b":"AV139","m":149,"d":"ADF 82","o":"VSD only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)","p":3},{"n":"Input Kilowatt Hours Low #2","s":"MC 2 INPUT KWH LO","b":"AV140","m":150,"d":"ADF 83","o":"VSD only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)","p":3},{"n":"Input Kilowatt Hours Offset #2","s":"MC 2 INPUT KWH OFFSET","b":"AV141","m":151,"d":"ADF 84","o":"VSD only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)","p":3},{"n":"Operating Hours Low","s":"OPERATING HOURS LO","b":"AV142","m":152,"d":"ADF 85","o":"Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Lo = Hours % 10000 (integer modulus)","p":3},{"n":"Operating Hours Offset","s":"OPERATING HOURS OFFSET","b":"AV143","m":153,"d":"ADF 86","o":"Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Offset = Hours / 10000 (integer divide)","p":4},{"n":"Evaporator Small Temp Difference","s":"EVAP SMALL TEMP DIFF","b":"AV144","m":190,"d":"ADF 144","u":"°F (diff)","p":4},{"n":"Condenser Small Temp Difference","s":"COND SMALL TEMP DIFF","b":"AV145","m":191,"d":"ADF 145","u":"°F (diff)","p":4},{"n":"Discharge Superheat #1","s":"DISCHARGE SUPERHEAT 1","b":"AV146","m":192,"d":"ADF 146","u":"°F (diff)","p":4},{"n":"Discharge Superheat #2","s":"DISCHARGE SUPERHEAT 2","b":"AV147","m":193,"d":"ADF 147","u":"°F (diff)","p":4},{"n":"Subcooler Effectiveness","s":"SUBCOOLLER EFFECTIVENESS","b":"AV148","m":194,"d":"ADF 148","p":4},{"n":"Subcooling Temperature","s":"SUBCOOLING TEMP","b":"AV149","m":195,"d":"ADF 149","u":"°F (diff)","o":"Drop Leg Temp Enabled only","p":4},{"n":"Delta P / P","s":"DELTA P DIV P","b":"AV150","m":196,"d":"ADF 150","p":4},{"n":"Head Pressure","s":"HEAD PRESSURE","b":"AV151","m":197,"d":"ADF 151","u":"PSID","p":4},{"n":"Stall Voltage #1","s":"STALL VOLTAGE 1","b":"AV152","m":198,"d":"ADF 152","u":"Volts","p":4},{"n":"Stall Voltage #1","s":"STALL VOLTAGE 2","b":"AV153","m":199,"d":"ADF 153","u":"Volts","p":4},{"n":"Motor #1 Bearing Shaft End Vibration","s":"MTR 1 SHAFT END VIBR","b":"AV154","m":200,"d":"ADF 154","o":"Motor Monitoring and Motor Vibration Protection","p":4},{"n":"Motor #2 Bearing Shaft End Vibration","s":"MTR 2 SHAFT END VIBR","b":"AV155","m":201,"d":"ADF 155","o":"Motor Monitoring and Motor Vibration Protection","p":4},{"n":"Motor #1 Bearing Opposite Shaft End Vibration","s":"MTR 1 OP SHAFT END VIBR","b":"AV156","m":202,"d":"ADF 156","o":"Motor Monitoring and Motor Vibration Protection","p":4},{"n":"Motor #2 Bearing Opposite Shaft End Vibration","s":"MTR 2 OP SHAFT END VIBR","b":"AV157","m":203,"d":"ADF 157","o":"Motor Monitoring and Motor Vibration Protection","p":4},{"n":"Motor #1 Bearing Shaft End Temperature","s":"MTR 1 SHAFT END TEMP","b":"AV158","m":204,"d":"ADF 158","u":"°F","o":"Motor Monitoring and Bearing Temp Protection","p":4},{"n":"Motor #2 Bearing Shaft End Temperature","s":"MTR 2 SHAFT END TEMP","b":"AV159","m":205,"d":"ADF 159","u":"°F","o":"Motor Monitoring and Bearing Temp Protection","p":4},{"n":"Motor #1 Bearing Opposite Shaft End Temperature","s":"MTR 1 OP SHAFT END TEMP","b":"AV160","m":206,"d":"ADF 160","u":"°F","o":"Motor Monitoring and Bearing Temp Protection","p":4},{"n":"Motor #2 Bearing Opposite Shaft End Temperature","s":"MTR 2 OP SHAFT END TEMP","b":"AV161","m":207,"d":"ADF 161","u":"°F","o":"Motor Monitoring and Bearing Temp Protection","p":4},{"n":"Motor #1 Winding Phase A Temperature","s":"MTR 1 WINDING PH A TEMP","b":"AV162","m":208,"d":"ADF 162","u":"°F","o":"Motor Monitoring and Winding Temp Protection","p":4},{"n":"Motor #2 Winding Phase A Temperature","s":"MTR 2 WINDING PH A TEMP","b":"AV163","m":209,"d":"ADF 163","u":"°F","o":"Motor Monitoring and Winding Temp Protection","p":4},{"n":"Motor #1 Winding Phase B Temperature","s":"MTR 1 WINDING PH B TEMP","b":"AV164","m":210,"d":"ADF 164","u":"°F","o":"Motor Monitoring and Winding Temp Protection","p":4},{"n":"Motor #2 Winding Phase B Temperature","s":"MTR 2 WINDING PH B TEMP","b":"AV165","m":211,"d":"ADF 165","u":"°F","o":"Motor Monitoring and Winding Temp Protection","p":4},{"n":"Motor #1 Winding Phase C Temperature","s":"MTR 1 WINDING PH C TEMP","b":"AV166","m":212,"d":"ADF 166","u":"°F","o":"Motor Monitoring and Winding Temp Protection","p":4},{"n":"Motor #2 Winding Phase C Temperature","s":"MTR 2 WINDING PH C TEMP","b":"AV167","m":213,"d":"ADF 167","u":"°F","o":"Motor Monitoring and Winding Temp Protection","p":4},{"n":"Motor #1 Winding Phase A2 Temperature","s":"MTR 1 WINDING PH A2 TEMP","b":"AV168","m":214,"d":"ADF 168","u":"°F","o":"Motor Monitoring and Winding Temp Protection RTD","p":4},{"n":"Motor #2 Winding Phase A2 Temperature","s":"MTR 2 WINDING PH A2 TEMP","b":"AV169","m":215,"d":"ADF 169","u":"°F","o":"Motor Monitoring and Winding Temp Protection RTD","p":4},{"n":"Motor #1 Winding Phase B2 Temperature","s":"MTR 1 WINDING PH B2 TEMP","b":"AV170","m":216,"d":"ADF 170","u":"°F","o":"Motor Monitoring and Winding Temp Protection RTD","p":4},{"n":"Motor #2 Winding Phase B2 Temperature","s":"MTR 2 WINDING PH B2 TEMP","b":"AV171","m":217,"d":"ADF 171","u":"°F","o":"Motor Monitoring and Winding Temp Protection RTD","p":4},{"n":"Motor #1 Winding Phase C2 Temperature","s":"MTR 1 WINDING PH C2 TEMP","b":"AV172","m":218,"d":"ADF 172","u":"°F","o":"Motor Monitoring and Winding Temp Protection RTD","p":4},{"n":"Motor #2 Winding Phase C2 Temperature","s":"MTR 2 WINDING PH C2 TEMP","b":"AV173","m":219,"d":"ADF 173","u":"°F","o":"Motor Monitoring and Winding Temp Protection RTD","p":4}]},{"id":"yd-optiviewbas-revk-06f","label":"YD OptiView E-Link (Rev K_06f) OptiView Based Equipment","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","lon","modbus","n2","yorktalk"],"rev":{"doc":"Rev K 06f"},"src":"JCI_YD-OptiviewBAS(RevK-06f).pdf","pages":[1,4],"n":109,"excluded":{"reserved":55,"notes":30,"revision":8,"codeTable":14},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Remote Leaving Chilled Liquid Setpoint","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_temp_p","y":"P03","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Remote Unit Current Limit Setpoint","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_lev_percent","y":"P04","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Remote Comp Operation Mode","b":"AV3","m":3,"d":"ADF 3","l":"SNVT_count","y":"P05","u":"count*","a":"1=N,2=S,3=S,4=S,5=S,6=S","t":"code=0 · label=Staged, code=1 · label=Single, code=2 · label=Dual","p":1},{"n":"Remote Comp Lockout","b":"AV4","m":4,"d":"ADF 4","l":"SNVT_count","y":"P06","u":"count*","a":"1=N,2=N,3=N,4=S,5=S,6=S","t":"code=0 · label=None 1=Comp #1, code=2 · label=Comp #2","p":1},{"n":"Remote Run/Stop","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"P07","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_temp_p","y":"P11","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Entering Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_temp_p","y":"P12","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Evaporator Pressure","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_press","y":"P13","u":"PSIG","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Condenser Pressure","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_press","y":"P14","u":"PSIG","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Oil Pressure Differential #1","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_press","y":"P15","u":"PSID","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Oil Pressure Differential #2","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_press","y":"P16","u":"PSID","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Entering Condenser Liquid Temperature","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_temp_p","y":"P17","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Leaving Condenser Liquid Temperature","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_temp_p","y":"P18","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Motor Current Percent FLA #1","b":"AV13","m":13,"d":"ADF 13","l":"SNVT_lev_percent","y":"P19","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Motor Current Percent FLA #2","b":"AV14","m":14,"d":"ADF 14","l":"SNVT_lev_percent","y":"P20","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Evaporator Refrigerant Temperature","b":"AV15","m":15,"d":"ADF 15","l":"SNVT_temp_p","y":"P21","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Drop Leg Refrigerant Temperature","b":"AV16","m":16,"d":"ADF 16","l":"SNVT_temp_p","y":"P22","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Leaving Chilled Liquid Setpoint-Selected","b":"AV17","m":17,"d":"ADF 17","l":"SNVT_temp_p","y":"P23","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Unit Current Limit Setpoint-Selected","b":"AV18","m":18,"d":"ADF 18","l":"SNVT_temp_p","y":"P24","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Evaporator Saturation Temp","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_temp_p","y":"P25","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Condenser Saturation Temp","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_temp_p","y":"P26","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Discharge Temperature #1","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_temp_p","y":"P27","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Discharge Temperature #2","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_temp_p","y":"P28","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Oil Sump Temperature","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_temp_p","y":"P29","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Condenser Refrigerant Level","b":"AV24","m":24,"d":"ADF 24","l":"SNVT_lev_percent","y":"P30","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Unit Operating Hours","b":"AV25","m":25,"d":"ADF 25","l":"SNVT_time_hour","y":"P31","u":"h","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Unit System Starts","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_count","y":"P32","u":"count*","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Oil Sump Pressure PSIG","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_press","y":"P33","u":"PSIG","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Oil Pump Pressure #1 PSIG","b":"AV28","m":28,"d":"ADF 28","l":"SNVT_press","y":"P34","u":"PSIG","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Oil Pump Pressure #2 PSIG","b":"AV29","m":29,"d":"ADF 29","l":"SNVT_press","y":"P35","u":"PSIG","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":1},{"n":"Motor Run #1","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"P36","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Motor Run #2","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"P37","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"P39","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Panel Stop Switch","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"P40","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Flow Switch","b":"BV10","m":70,"d":"BD 10","l":"SNVT_switch","y":"P41","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Condenser Liquid Flow Switch","b":"BV11","m":71,"d":"BD 11","l":"SNVT_switch","y":"P42","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Discharge High Pressure Switch #1","b":"BV12","m":72,"d":"BD 12","l":"SNVT_switch","y":"P43","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Discharge High Pressure Switch #2","b":"BV13","m":73,"d":"BD 13","l":"SNVT_switch","y":"P44","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Vane Motor Switch #1","b":"BV14","m":74,"d":"BD 14","l":"SNVT_switch","y":"P45","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Vane Motor Switch #2","b":"BV15","m":75,"d":"BD 15","l":"SNVT_switch","y":"P46","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Refrigerant Level Lower","b":"BV16","m":76,"d":"BD 16","l":"SNVT_switch","y":"P47","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Refrigerant Level Raise","b":"BV17","m":77,"d":"BD 17","l":"SNVT_switch","y":"P48","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Oil Return Solenoid","b":"BV18","m":78,"d":"BD 18","l":"SNVT_switch","y":"P49","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Pre-Rotation Vane Opening #1","b":"BV19","m":79,"d":"BD 19","l":"SNVT_switch","y":"P50","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Pre Rotation Vane Opening #2","b":"BV20","m":80,"d":"BD 20","l":"SNVT_switch","y":"P51","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Pre-Rotation Vane Closing #1","b":"BV21","m":81,"d":"BD 21","l":"SNVT_switch","y":"P52","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Pre-Rotation Vane Closing #2","b":"BV22","m":82,"d":"BD 22","l":"SNVT_switch","y":"P53","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Unit Operation Code","b":"MSV1 /AV401","m":30,"d":"ADI 1","l":"SNVT_count","y":"P56","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Unit Safety Fault Code","b":"MSV2 /AV402","m":31,"d":"ADI 2","l":"SNVT_count","y":"P57","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Unit Cycling Fault Code","b":"MSV3 /AV403","m":32,"d":"ADI 3","l":"SNVT_count","y":"P58","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Unit Warning Code","b":"MSV4 /AV404","m":33,"d":"ADI 4","l":"SNVT_count","y":"P59","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Unit Modified Run Code","b":"MSV5 /AV405","m":34,"d":"ADI 5","l":"SNVT_count","y":"P60","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Unit Start Inhibit Code","b":"MSV6 /AV406","m":35,"d":"ADI 6","l":"SNVT_count","y":"P61","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Unit Internal Fault Code","b":"MSV7 /AV407","m":36,"d":"ADI 7","l":"SNVT_count","y":"P62","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Unit Control Source [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem]","b":"MSV8 /AV408","m":37,"d":"ADI 8","l":"SNVT_count","y":"P63","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"High Speed Thrust Bearing Proximity Position #1 (mils )","b":"AV30","m":40,"d":"ADF 30","l":"SNVT_length_mil","y":"P66","u":"no units*","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"High Speed Thrust Bearing Proximity Position #2 (mils )","b":"AV31","m":41,"d":"ADF 31","l":"SNVT_length_mil","y":"P67","u":"no units*","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Refrigerant Level Setpoint","b":"AV32","m":42,"d":"ADF 32","l":"SNVT_lev_percent","y":"P68","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Motor Anti-Recycle Time Remaining #1","b":"AV33","m":43,"d":"ADF 33","l":"SNVT_time_sec","y":"P69","u":"s","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Motor Anti-Recycle Time Remaining #2","b":"AV34","m":44,"d":"ADF 34","l":"SNVT_time_sec","y":"P70","u":"s","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Pre Rotation Vanes Position #1","b":"AV35","m":45,"d":"ADF 35","l":"SNVT_lev_percent","y":"P71","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Pre Rotation Vanes Position #2","b":"AV36","m":46,"d":"ADF 36","l":"SNVT_lev_percent","y":"P72","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"VGD Position #1","b":"AV37","m":47,"d":"ADF 37","l":"SNVT_lev_percent","y":"P73","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"VGD Position #2","b":"AV38","m":48,"d":"ADF 38","l":"SNVT_lev_percent","y":"P74","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Oil Level (Sump)","b":"AV39","m":49,"d":"ADF 39","l":"SNVT_lev_percent","y":"P75","u":"percent","a":"1=O,2=O,3=O,4=O,5=O,6=O","p":2},{"n":"Compressor Operation Mode","b":"AV40","m":50,"d":"ADF 40","l":"SNVT_count","y":"P76","u":"index*","a":"1=N,2=S,3=S,4=S,5=S,6=S","t":"code=0 · label=Staged, code=1 · label=Single, code=2 · label=Dual","p":2},{"n":"Compressor Lockout Mode","b":"AV41","m":51,"d":"ADF 41","l":"SNVT_count","y":"P77","u":"index*","a":"1=N,2=N,3=N,4=S,5=S,6=S","t":"code=0 · label=None 1=Comp #1, code=2 · label=Comp #2","p":2},{"n":"Discharge Valve Opening #1","b":"BV25","m":85,"d":"BD 25","l":"SNVT_switch","y":"P80","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Discharge Valve Opening #2","b":"BV26","m":86,"d":"BD 26","l":"SNVT_switch","y":"P81","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Discharge Valve Closing #1","b":"BV27","m":87,"d":"BD 27","l":"SNVT_switch","y":"P82","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Discharge Valve Closing #2","b":"BV28","m":88,"d":"BD 28","l":"SNVT_switch","y":"P83","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":2},{"n":"Input Power #1 (VSD only)","b":"AV105","m":105,"d":"ADF 48","l":"SNVT_power_kilo","y":"P11","u":"kW","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"Input Power #2 (VSD only)","b":"AV106","m":106,"d":"ADF 49","l":"SNVT_power_kilo","y":"P12","u":"kW","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"Input Kilowatt Hours #1 (VSD only)","b":"AV107","m":107,"d":"ADF 50","l":"SNVT_elec_kwh_l","y":"P13","u":"kWh","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"Input Kilowatt Hours #2 (VSD only)","b":"AV108","m":108,"d":"ADF 51","l":"SNVT_elec_kwh_l","y":"P14","u":"kWh","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"VSD #1 Output Voltage (VSD only)","b":"AV109","m":109,"d":"ADF 52","l":"SNVT_volt_ac","y":"P15","u":"V","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"VSD #2 Output Voltage (VSD only)","b":"AV110","m":110,"d":"ADF 53","l":"SNVT_volt_ac","y":"P16","u":"V","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"VSD #1 Output Frequency (VSD only)","b":"AV111","m":111,"d":"ADF 54","l":"SNVT_freq_hz","y":"P17","u":"Hz","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"VSD #2 Output Frequency (VSD only)","b":"AV112","m":112,"d":"ADF 55","l":"SNVT_freq_hz","y":"P18","u":"Hz","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"Motor #1 Phase A Current (VSD only)","b":"AV113","m":113,"d":"ADF 56","l":"SNVT_amp","y":"P19","u":"A","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"Motor #2 Phase A Current (VSD only)","b":"AV114","m":114,"d":"ADF 57","l":"SNVT_amp","y":"P20","u":"A","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"Motor #1 Phase B Current (VSD only)","b":"AV115","m":115,"d":"ADF 58","l":"SNVT_amp","y":"P21","u":"A","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"Motor #2 Phase B Current (VSD only)","b":"AV116","m":116,"d":"ADF 59","l":"SNVT_amp","y":"P22","u":"A","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"Motor #1 Phase C Current (VSD only)","b":"AV117","m":117,"d":"ADF 60","l":"SNVT_amp","y":"P23","u":"A","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"Motor #2 Phase C Current (VSD only)","b":"AV118","m":118,"d":"ADF 61","l":"SNVT_amp","y":"P24","u":"A","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"VSD #1 DC Bus Voltage (VSD only)","b":"AV119","m":119,"d":"ADF 62","l":"SNVT_volt","y":"P25","u":"V","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"VSD #2 DC Bus Voltage (VSD only)","b":"AV120","m":120,"d":"ADF 63","l":"SNVT_volt","y":"P26","u":"V","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"VSD #1 DC Bus Current (LVVSD only)","b":"AV121","m":121,"d":"ADF 64","l":"SNVT_amp","y":"P27","u":"A","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"VSD #2 DC Bus Current (LVVSD only)","b":"AV122","m":122,"d":"ADF 65","l":"SNVT_amp","y":"P28","u":"A","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"VSD #1 Internal Ambient Temperature (LVVSD only)","b":"AV123","m":123,"d":"ADF 66","l":"SNVT_temp_p","y":"P29","u":"degF","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"VSD #2 Internal Ambient Temperature (LVVSD only)","b":"AV124","m":124,"d":"ADF 67","l":"SNVT_temp_p","y":"P30","u":"degF","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"VSD #1 Converter Heatsink Temp (LVVSD only)","b":"AV125","m":125,"d":"ADF 68","l":"SNVT_temp_p","y":"P31","u":"degF","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"VSD #2 Converter Heatsink Temp (LVVSD only)","b":"AV126","m":126,"d":"ADF 69","l":"SNVT_temp_p","y":"P32","u":"degF","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"Harmonic Filter #1 Total Supply KVA (LVVSD/HF only)","b":"AV127","m":127,"d":"ADF 70","l":"SNVT_count","y":"P33","u":"kVA","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"Harmonic Filter #2 Total Supply KVA (LVVSD/HF only)","b":"AV128","m":128,"d":"ADF 71","l":"SNVT_count","y":"P34","u":"kVA","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"VSD #1 Cooling System Run [0=Not Running, 1=Running] (VSD only)","b":"BV105","m":165,"d":"BD 34","l":"SNVT_switch","y":"P36","u":"0 / 1","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"VSD #2 Cooling System Run [0=Not Running, 1=Running] (VSD only)","b":"BV106","m":166,"d":"BD 35","l":"SNVT_switch","y":"P37","u":"0 / 1","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"Harmonic Filter #1 Installed [0=False, 1=True] (LVVSD only)","b":"BV107","m":167,"d":"BD 36","l":"SNVT_switch","y":"P38","u":"0 / 1","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"Harmonic Filter #2 Installed [0=False, 1=True] (LVVSD only)","b":"BV108","m":168,"d":"BD 37","l":"SNVT_switch","y":"P39","u":"0 / 1","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":3},{"n":"Harmonic Filter #1 Max Voltage Total Harmonic Distortion (LVVSD/HF only)","b":"AV130","m":140,"d":"ADF 73","l":"SNVT_lev_percent","y":"P66","u":"percent","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":4},{"n":"Harmonic Filter #2 Max Voltage Total Harmonic Distortion (LVVSD/HF only)","b":"AV131","m":141,"d":"ADF 74","l":"SNVT_lev_percent","y":"P67","u":"percent","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":4},{"n":"Harmonic Filter #1 Max Current Total Demand Distortion (LVVSD/HF only)","b":"AV132","m":142,"d":"ADF 75","l":"SNVT_lev_percent","y":"P68","u":"percent","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":4},{"n":"Harmonic Filter #2 Max Current Total Demand Distortion (LVVSD/HF only)","b":"AV133","m":143,"d":"ADF 76","l":"SNVT_lev_percent","y":"P69","u":"percent","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":4},{"n":"Input Kilowatt Hours Low #1 (see note 21) (VSD only)","b":"AV138","m":148,"d":"ADF 81","l":"SNVT_elec_kwh","y":"P74","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":4},{"n":"Input Kilowatt Hours Offset #1 (see note 21) (VSD only)","b":"AV139","m":149,"d":"ADF 82","l":"SNVT_elec_kwh","y":"P75","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":4},{"n":"Input Kilowatt Hours Low #2 (see note 21) (VSD only)","b":"AV140","m":150,"d":"ADF 83","l":"SNVT_elec_kwh","y":"P76","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":4},{"n":"Input Kilowatt Hours Offset #2 (see note 21) (VSD only)","b":"AV141","m":151,"d":"ADF 84","l":"SNVT_elec_kwh","y":"P77","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":4},{"n":"Operating Hours Low (see note 22)","b":"AV142","m":152,"d":"ADF 85","l":"SNVT_time_hour","y":"P78","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":4},{"n":"Operating Hours Offset (see note 22)","b":"AV143","m":153,"d":"ADF 86","l":"SNVT_time_hour","y":"P79","a":"1=N,2=N,3=N,4=N,5=O,6=O","p":4}]}],"crosscheck":""},{"id":"johnson-controls-york-yia-paraflow-absorption","model":"YIA ParaFlow Absorption","equipId":"e9","cat":"HVAC.PLANT.CHILLER.ABSORPTION","tags":["chiller","chiller-absorption"],"ifs":[{"id":"yia-bas-sc-eq-rev1-1","label":"YIA Points List SC-EQ (Rev 1.1) OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 1.1"},"src":"JCI_YIA-BAS-SC-EQ-Rev1.1.pdf","pages":[1,1],"n":34,"excluded":{"reserved":27},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Remote Leaving Chilled Liquid Setpoint","s":"REM LEAVING CHW TEMP SP","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Remote Load Limit Setpoint","s":"REM LOAD LIMIT SP","b":"AV2","m":2,"d":"ADF 2","u":"%","p":1},{"n":"Remote Run/Stop [0=Stop, 1=Run]","s":"REM RUN STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Leaving Chilled Water Temperature","s":"LEAVING CHW TEMP","b":"AV5","m":5,"d":"ADF 5","u":"°F","p":1},{"n":"Return Chilled Water Temperature","s":"ENTERING CHW TEMP","b":"AV6","m":6,"d":"ADF 6","u":"°F","p":1},{"n":"Generator Shell Pressure","s":"GENERATOR PRESSURE","b":"AV7","m":7,"d":"ADF 7","u":"mmHg","p":1},{"n":"Leaving Condenser Water Temperature","s":"LEAVING COND WATER TEMP","b":"AV10","m":10,"d":"ADF 10","u":"°F","p":1},{"n":"Return Condenser Water Temperature","s":"ENTERING COND WATER TEMP","b":"AV11","m":11,"d":"ADF 11","u":"°F","p":1},{"n":"Automatic Decrystallization Temperature","s":"AUTO DECRYSTLZATION TEMP","b":"AV12","m":12,"d":"ADF 12","u":"°F","p":1},{"n":"Refrigerant Temperature Leaving the Condenser","s":"REFRIG TEMP LEAVING COND","b":"AV13","m":13,"d":"ADF 13","u":"°F","p":1},{"n":"Steam / Hot Water Supply Temperature","s":"STEAM HOT WATER SUP TEMP","b":"AV14","m":14,"d":"ADF 14","u":"°F","p":1},{"n":"Steam Supply Pressure (steam units only)","s":"STEAM SUPPLY PRESSURE","b":"AV15","m":15,"d":"ADF 15","u":"PSIA","p":1},{"n":"Steam / Hot Water Actuator Valve Position","s":"STEAM HT WTR ACT VLV POS","b":"AV16","m":16,"d":"ADF 16","u":"%","p":1},{"n":"Purge Pump Service Interval Setpoint - Hours","s":"PURGE PMP SERV INTRVL SP","b":"AV18","m":18,"d":"ADF 18","u":"Hr","p":1},{"n":"Active Leaving Chilled Water Setpoint","s":"LEAVING CHW TEMP ACT SP","b":"AV19","m":19,"d":"ADF 19","u":"°F","p":1},{"n":"Refrigerant Temperature","s":"REFRIGERANT TEMP","b":"AV21","m":21,"d":"ADF 21","u":"°F","p":1},{"n":"Strong Solution Temperature","s":"STRONG SOLUTION TEMP","b":"AV22","m":22,"d":"ADF 22","u":"°F","p":1},{"n":"Strong Solution Concentation %","s":"STRONG SOLUTION CONC","b":"AV23","m":23,"d":"ADF 23","u":"%","p":1},{"n":"Total Operating Hours","s":"ACCUM OPERATING HOURS","b":"AV26","m":26,"d":"ADF 26","u":"Hr","p":1},{"n":"Refrigerant Pump Motor Status [0=Off, 1=On]","s":"REFRIG MOTOR STATUS","b":"BV5","m":65,"d":"BD 5","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Condenser Water Pump Status [0=Off, 1=On]","s":"COND MOTOR STATUS","b":"BV6","m":66,"d":"BD 6","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Water Pump Status [0=Off, 1=On]","s":"CHW PUMP STAT","b":"BV7","m":67,"d":"BD 7","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Solution / Absorber Pump Motor Status [0=Off, 1=On]","s":"SOLU ABSORB PMP MTR STAT","b":"BV10","m":70,"d":"BD 10","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Purge Pump Motor Status [0=Off, 1=On]","s":"PURGE PMP MTR STAT","b":"BV12","m":72,"d":"BD 12","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Refrigerant Stabilizer Solenoid Valve Status [0=Off, 1=On]","s":"REFRIG STAB SOL VLV STAT","b":"BV14","m":74,"d":"BD 14","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Refrigerant Level Float Switch Status [0=Open, 1=Closed]","s":"REFRIG LVL FLO SW STAT","b":"BV17","m":77,"d":"BD 17","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Operational Code","s":"OPERATIONAL CODE","b":"MSV1","m":30,"d":"ADI 1","t":"See SC.1 on Status Codes Tab","p":1},{"n":"Safety Shutdown Code","s":"SAFETY SHUTDOWN CODE","b":"MSV2","m":31,"d":"ADI 2","t":"See SC.2 on Status Codes Tab","p":1},{"n":"Cycling Shutdown Code","s":"CYCLING SHUTDOWN CODE","b":"MSV3","m":32,"d":"ADI 3","t":"See SC.3 on Status Codes Tab","p":1},{"n":"Warning Message Code","s":"WARNING MESSAGE CODE","b":"MSV4","m":33,"d":"ADI 4","t":"See SC.4 on Status Codes Tab","p":1},{"n":"Unit Control Source [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital","s":"UNIT CONTROL SOURCE","b":"MSV5","m":34,"d":"ADI 5","t":"code=0 · label=Local, code=1 · label=ISN, code=2 · label=Analog, code=3 · label=Digital","p":1},{"n":"Unit Control Status Code","s":"UNIT CONTROL STATUS CODE","b":"MSV6","m":35,"d":"ADI 6","t":"See SC.12 on Status Codes Tab","p":1},{"n":"Unit Inhibit Fault Code","s":"UNIT INHIBIT FAULT CODE","b":"MSV7","m":36,"d":"ADI 7","t":"See SC.13 on Status Codes Tab","p":1},{"n":"Unit Internal Fault Code","s":"UNIT INTERNAL FAULT CODE","b":"MSV8","m":37,"d":"ADI 8","t":"See SC.14 on Status Codes Tab","p":1}]}],"crosscheck":""},{"id":"johnson-controls-york-yk-centrifugal-chiller","model":"YK Centrifugal Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.CENTRIFUGAL","tags":["chiller","chiller-centrifugal"],"ifs":[{"id":"yk-bas-sc-eq-rev2-9","label":"YK Points List SC-EQ (Rev 2.9) OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 2.9"},"src":"JCI_YK-BAS-SC-EQ-Rev2.9.pdf","pages":[1,4],"n":135,"excluded":{"reserved":66},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Remote Leaving Chilled Liquid Setpoint","s":"REM LEAVING CHL TEMP SP","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Remote Current Limit Setpoint","s":"REMOTE CURRENT SP","b":"AV2","m":2,"d":"ADF 2","u":"%","p":1},{"n":"Remote Heating Setpoint","s":"REM HEATING SP","b":"AV3","m":3,"d":"ADF 3","u":"°F","p":1},{"n":"Remote Run/Stop [0=Stop, 1=Run]","s":"REM RUN STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Units","s":"Units","b":"MSV65001","m":65001,"d":"ADI 201","t":"code=0 · label=IP (English), code=1 · label=SI (Metric)","p":1},{"n":"Leaving Chilled Liquid Temperature","s":"LEAVING CH LIQ TEMP","b":"AV5","m":5,"d":"ADF 5","u":"°F","p":1},{"n":"Entering Chilled Liquid Temperature","s":"ENTERING CH LIQ TEMP","b":"AV6","m":6,"d":"ADF 6","u":"°F","p":1},{"n":"Evaporator Pressure","s":"EVAPORATOR PRESSURE","b":"AV7","m":7,"d":"ADF 7","u":"PSIG","p":1},{"n":"Condenser Pressure","s":"CONDENSER PRESSURE","b":"AV8","m":8,"d":"ADF 8","u":"PSIG","p":1},{"n":"Oil Pressure Differential","s":"OIL PRESSURE DIFERENTIAL","b":"AV9","m":9,"d":"ADF 9","u":"PSID","p":1},{"n":"Entering Condenser Liquid Temperature","s":"ENTERING COND WATER TEMP","b":"AV10","m":10,"d":"ADF 10","u":"°F","p":1},{"n":"Leaving Condenser Liquid Temperature","s":"LEAVING COND WATER TEMP","b":"AV11","m":11,"d":"ADF 11","u":"°F","p":1},{"n":"Motor % Full Load Amps","s":"MOTOR CURRENT PCT FLA","b":"AV12","m":12,"d":"ADF 12","u":"%","p":1},{"n":"VSD Phase A Output Current (RMS)","s":"VSD PHASE A OUTPUT CURRENT","b":"AV13","m":13,"d":"ADF 13","u":"Amps","o":"VSD only","p":1},{"n":"Motor Phase A Current","s":"MOTOR PHASE A CURRENT","b":"AV13","m":13,"d":"ADF 13","u":"Amps","o":"SSS only","p":1},{"n":"VSD Phase B Output Current (RMS)","s":"VSD PHASE B OUTPUT CURRENT","b":"AV14","m":14,"d":"ADF 14","u":"Amps","o":"VSD only","p":1},{"n":"Motor Phase B Current","s":"MOTOR PHASE B CURRENT","b":"AV14","m":14,"d":"ADF 14","u":"Amps","o":"SSS only","p":1},{"n":"VSD Phase C Output Current (RMS)","s":"VSD PHASE C OUTPUT CURRENT","b":"AV15","m":15,"d":"ADF 15","u":"Amps","o":"VSD only","p":1},{"n":"Motor Phase C Current","s":"MOTOR PHASE C CURRENT","b":"AV15","m":15,"d":"ADF 15","u":"Amps","o":"SSS only","p":1},{"n":"VSD L1 Input Current (RMS)","s":"VSD RMS INPUT CURRENT L1","b":"AV16","m":16,"d":"ADF 16","u":"Amps","o":"Raptyr VSD only","p":1},{"n":"Motor Phase A Voltage","s":"MOTOR PHASE A VOLTAGE","b":"AV16","m":16,"d":"ADF 16","u":"Volts","o":"SSS only","p":1},{"n":"VSD L2 Input Current (RMS)","s":"VSD RMS INPUT CURRENT L2","b":"AV17","m":17,"d":"ADF 17","u":"Amps","o":"Raptyr VSD only","p":1},{"n":"Motor Phase B Voltage","s":"MOTOR PHASE B VOLTAGE","b":"AV17","m":17,"d":"ADF 17","u":"Volts","o":"SSS only","p":1},{"n":"VSD L3 Input Current (RMS)","s":"VSD RMS INPUT CURRENT L3","b":"AV18","m":18,"d":"ADF 18","u":"Amps","o":"Raptyr VSD only","p":1},{"n":"Motor Phase C Voltage","s":"MOTOR PHASE C VOLTAGE","b":"AV18","m":18,"d":"ADF 18","u":"Volts","o":"SSS only","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","s":"LEAVING CH LIQ TEMP ACT SP","b":"AV19","m":19,"d":"ADF 19","u":"°F","p":1},{"n":"Active Current Limit","s":"CURRENT LIMIT ACTIVE SP","b":"AV20","m":20,"d":"ADF 20","u":"%","p":1},{"n":"Evaporator Saturation Temperature","s":"EVAP SATURATION TEMP","b":"AV21","m":21,"d":"ADF 21","u":"°F","p":1},{"n":"Condenser Saturation Temperature","s":"COND SATURATION TEMP","b":"AV22","m":22,"d":"ADF 22","u":"°F","p":1},{"n":"Discharge Temperature","s":"DISCHARGE TEMP","b":"AV23","m":23,"d":"ADF 23","u":"°F","p":1},{"n":"Oil Sump Temperature","s":"OIL SUMP TEMPERATURE","b":"AV24","m":24,"d":"ADF 24","u":"°F","p":1},{"n":"Condenser Refrigerant Level","s":"COND REFRIGERANT LEVEL","b":"AV25","m":25,"d":"ADF 25","u":"%","p":1},{"n":"Operating Hours","s":"OPERATING HOURS","b":"AV26","m":26,"d":"ADF 26","u":"Hr","p":1},{"n":"Number Of Starts","s":"NUMBER OF STARTS","b":"AV27","m":27,"d":"ADF 27","p":1},{"n":"Oil Sump Pressure","s":"OIL SUMP PRESSURE","b":"AV28","m":28,"d":"ADF 28","u":"PSIG","p":1},{"n":"Oil Pump Pressure","s":"OIL PUMP PRESSURE","b":"AV29","m":29,"d":"ADF 29","u":"PSIG","p":1},{"n":"Motor Run [0=Off, 1=On]","s":"COMPR MOTOR STATUS","b":"BV5","m":65,"d":"BD 5","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Liquid Line Solenoid [0=Off, 1=On]","s":"LIQUID LINE SOLENOID","b":"BV6","m":66,"d":"BD 6","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump [0=Off, 1=On]","s":"CH LIQ PUMP STAT","b":"BV7","m":67,"d":"BD 7","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Panel Stop Switch [0=Off, 1=On]","s":"START STOP SWITCH STATUS","b":"BV8","m":68,"d":"BD 8","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Flow Switch [0=Open, 1=Closed]","s":"CH LIQ FLOW SWITCH STAT","b":"BV9","m":69,"d":"BD 9","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Condenser Liquid Flow Switch [0=Open, 1=Closed]","s":"CND FLOW SWITCH STAT","b":"BV10","m":70,"d":"BD 10","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Condenser Liquid Pump [0=Off, 1=On]","s":"CND LIQ PUMP STAT","b":"BV11","m":71,"d":"BD 11","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"VSD Cooling System [0=Off, 1=On]","s":"VSD COOLING SYS STAT","b":"BV19","m":79,"d":"BD 19","t":"code=0 · label=Off, code=1 · label=On","o":"VSD only","p":1},{"n":"Harmonic Filter Installed [0=False, 1=True]","s":"VSD HARMONIC FILTER INST","b":"BV20","m":80,"d":"BD 20","t":"code=0 · label=False, code=1 · label=True","o":"VSD only","p":1},{"n":"Unit Operation Code","s":"UNIT OPERATION CODE","b":"MSV1","t":"See SC.1 on Status Codes","p":1},{"n":"Unit Operation Code AV","s":"UNIT OPERATION CODE AV","b":"AV401","m":30,"d":"ADI 1","t":"See SC.1 on Status Codes","p":1},{"n":"Unit Safety Fault Code","s":"UNIT SAFETY FAULT CODE","b":"MSV2","t":"See SC.2 on Status Codes","p":1},{"n":"Unit Safety Fault Code AV","s":"UNIT SAFETY FAULT CODE AV","b":"AV402","m":31,"d":"ADI 2","t":"See SC.2 on Status Codes","p":2},{"n":"Unit Cycling Fault Code","s":"UNIT CYCLING FAULT CODE","b":"MSV3","t":"See SC.3 on Status Codes","p":2},{"n":"Unit Cycling Fault Code AV","s":"UNIT CYCLING FAULT CODE AV","b":"AV403","m":32,"d":"ADI 3","t":"See SC.3 on Status Codes","p":2},{"n":"Unit Warning Code","s":"UNIT WARNING CODE","b":"MSV4","t":"See SC.4 on Status Codes","p":2},{"n":"Unit Warning Code AV","s":"UNIT WARNING CODE AV","b":"AV404","m":33,"d":"ADI 4","t":"See SC.4 on Status Codes","p":2},{"n":"Unit Control Source","s":"UNIT CONTROL SOURCE","b":"MSV5","t":"0=Local 1=ISN (BAS) 2=Analog 3=Digital 4=Modem 5=Remote","p":2},{"n":"Unit Control Source AV","s":"UNIT CONTROL SOURCE AV","b":"AV405","m":34,"d":"ADI 5","t":"0=Local 1=ISN (BAS) 2=Analog 3=Digital 4=Modem 5=Remote","p":2},{"n":"Unit Modified Run Code","s":"UNIT MODIFIED RUN CODE","b":"MSV6","t":"See SC.12 on Status Codes","p":2},{"n":"Unit Modified Run Code AV","s":"UNIT MODIFIED RUN CODE AV","b":"AV406","m":35,"d":"ADI 6","t":"See SC.12 on Status Codes","p":2},{"n":"Unit Start Inhibit Code","s":"UNIT START INHIBIT CODE","b":"MSV7","t":"See SC.13 on Status Codes","p":2},{"n":"Unit Start Inhibit Code AV","s":"UNIT START INHIBIT CODE AV","b":"AV407","m":36,"d":"ADI 7","t":"See SC.13 on Status Codes","p":2},{"n":"Unit Internal Fault Code","s":"UNIT INTERNAL FAULT CODE","b":"MSV8","t":"See SC.14 on Status Codes","p":2},{"n":"Unit Internal Fault Code AV","s":"UNIT INTERNAL FAULT CODE AV","b":"AV408","m":37,"d":"ADI 8","t":"See SC.14 on Status Codes","p":2},{"n":"High Speed Thrust Bearing Proximity Position","s":"PROX SENSOR ACT POS","b":"AV30","m":40,"d":"ADF 30","u":"Mils","o":"J, K and U Compressors Only","p":2},{"n":"High Speed Thrust Bearing Proximity Reference","s":"PROX SENSOR REF POS","b":"AV31","m":41,"d":"ADF 31","u":"Mils","o":"J, K and U Compressors Only","p":2},{"n":"Anti-Recycle Time Remaining","s":"ANTI RECYCLE TIME REMAIN","b":"AV32","m":42,"d":"ADF 32","u":"Min","p":2},{"n":"Input % Full Load Amps","s":"INPUT CURRENT PCT FLA","b":"AV33","m":43,"d":"ADF 33","u":"%","o":"Raptyr VSD only","p":2},{"n":"VSD Output Voltage","s":"VSD OUTPUT VOLTAGE","b":"AV34","m":44,"d":"ADF 34","u":"Volts","o":"VSD only","p":2},{"n":"VSD Input Power","s":"VSD INPUT POWER","b":"AV35","m":45,"d":"ADF 35","u":"kW","o":"VSD only","p":2},{"n":"VSD Input Kilowatt Hours","s":"VSD INPUT KWH","b":"AV36","m":46,"d":"ADF 36","u":"kWh","o":"VSD only","p":2},{"n":"VSD DC Bus Voltage","s":"VSD DC BUS VOLTAGE","b":"AV37","m":47,"d":"ADF 37","u":"Volts","o":"VSD only","p":2},{"n":"VSD DC Bus Current","s":"VSD DC BUS CURRENT","b":"AV38","m":48,"d":"ADF 38","u":"Amps","o":"Non-Raptyr LVVSD VSD only","p":2},{"n":"ACC Surge Count","s":"ACC SURGE COUNT","b":"AV39","m":49,"d":"ADF 39","o":"VSD only","p":2},{"n":"VSD Output Frequency","s":"VSD OUTPUT FREQUENCY","b":"AV40","m":50,"d":"ADF 40","u":"Hz","o":"VSD only","p":2},{"n":"Harmonic Filter Max Voltage Total Harmonic Distortion","s":"FILTER MAX VOLTAGE THD","b":"AV41","m":51,"d":"ADF 41","u":"%","o":"LVVSD with Harminc Filter or Raptyr VSD","p":2},{"n":"Harmonic Filter Max Current Total Demand Distortion","s":"FILTER MAX CURRENT TDD","b":"AV42","m":52,"d":"ADF 42","u":"%","o":"LVVSD with Harminc Filter or Raptyr VSD","p":2},{"n":"Harmonic Filter Total Supply KVA","s":"FILTER SUPPLY KVA","b":"AV43","m":53,"d":"ADF 43","u":"kVA","o":"LVVSD with Harminc Filter or Raptyr VSD","p":2},{"n":"Motor Bearing Shaft End Vibration","s":"MTR SHAFT END VIBR","b":"AV105","m":105,"d":"ADF 48","o":"Motor Monitoring and Motor Vibration Protection","p":2},{"n":"Motor Bearing Opposite Shaft End Vibration","s":"MTR OP SHAFT END VIBR","b":"AV106","m":106,"d":"ADF 49","o":"Motor Monitoring and Motor Vibration Protection","p":2},{"n":"Motor Bearing Shaft End Temperature","s":"MTR SHAFT END TEMP","b":"AV107","m":107,"d":"ADF 50","u":"°F","o":"Motor Monitoring and Bearing Temp Protection","p":2},{"n":"Motor Bearing Opposite Shaft End Temperature","s":"MTR OP SHAFT END TEMP","b":"AV108","m":108,"d":"ADF 51","u":"°F","o":"Motor Monitoring and Bearing Temp Protection","p":2},{"n":"Average Winding Temperature","s":"MTR WINDING AVG TEMP","b":"AV109","m":109,"d":"ADF 52","u":"°F","o":"Motor Monitoring and Winding Temp Protection","p":2},{"n":"VSD Internal Ambient Temp","s":"VSD INTERNAL AMBIENT TEMP","b":"AV110","m":110,"d":"ADF 53","u":"°F","o":"LVVSD only","p":2},{"n":"VSD Converter Heatsink Temp","s":"VSD CONVERTER HSINK TEMP","b":"AV111","m":111,"d":"ADF 54","u":"°F","o":"LVVSD only","p":2},{"n":"Pre Rotation Vanes (PRV) Position","s":"PRE ROTATION VANES POS","b":"AV112","m":112,"d":"ADF 55","u":"%","o":"VSD, VGD or HGBP only","p":2},{"n":"ACC Map Output Frequency","s":"ACC MAP OUTPUT FREQ","b":"AV113","m":113,"d":"ADF 56","u":"Hz","o":"VSD only","p":2},{"n":"Condenser Refrigerant Level Setpoint","s":"COND REFRIGERANT LEVEL SP","b":"AV114","m":114,"d":"ADF 57","u":"%","p":2},{"n":"Drop Leg Refrigerant Temperature","s":"DROP LEG REFRIG TEMP","b":"AV115","m":115,"d":"ADF 58","u":"°F","o":"Drop Leg Temp Enabled only","p":2},{"n":"Leaving Heating Condenser Liquid Temperature","s":"LEAVING HEAT COND LIQ TEMP","b":"AV116","m":116,"d":"ADF 59","u":"°F","o":"Heat Recovery only","p":3},{"n":"Active Heating Setpoint","s":"HEATING ACTIVE SP","b":"AV117","m":117,"d":"ADF 60","u":"°F","o":"Heat Pump or (Heat Recovery and Hot Water Control)","p":3},{"n":"Heat Recovery/Head Pressure Control Valve Cmd","s":"HEAT REC HEAD PRESS VLV CMD","b":"AV118","m":118,"d":"ADF 61","u":"%","o":"Head Pressure Control or (Heat Recovery and Hot Water Control)","p":3},{"n":"Input Power","s":"INPUT POWER","b":"AV119","m":119,"d":"ADF 62","u":"kW","o":"SSS only","p":3},{"n":"Input Kilowatt Hours","s":"INPUT KWH","b":"AV120","m":120,"d":"ADF 63","u":"kWh","o":"SSS only","p":3},{"n":"Input Kilowatt Hours Low (SSS)","s":"INPUT KWH LO SSS","b":"AV121","m":121,"d":"ADF 64","o":"SSS only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)","p":3},{"n":"Input Kilowatt Hours Low","s":"INPUT KWH LO","b":"AV121","m":121,"d":"ADF 64","o":"VSD Only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)","p":3},{"n":"Input Kilowatt Hours Offset (SSS)","s":"INPUT KWH OFFSET SSS","b":"AV122","m":122,"d":"ADF 65","o":"SSS only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)","p":3},{"n":"Input Kilowatt Hours Offset","s":"INPUT KWH OFFSET","b":"AV122","m":122,"d":"ADF 65","o":"VSD only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)","p":3},{"n":"Operating Hours Low","s":"OPERATING HOURS LO","b":"AV123","m":123,"d":"ADF 66","o":"Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Lo = Hours % 10000 (integer modulus)","p":3},{"n":"Operating Hours Offset","s":"OPERATING HOURS OFFSET","b":"AV124","m":124,"d":"ADF 67","o":"Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Offset = Hours / 10000 (integer divide)","p":3},{"n":"Local Leaving Condenser Liquid Setpoint","s":"HP LEAVING COND LIQ SP LOCAL","b":"AV126","m":126,"d":"ADF 69","u":"°F","o":"Heat Pump or (Heat Recovery and Hot Water Control)","p":3},{"n":"Hot Gas Bypass Command","s":"HOT GAS BYPASS COMMAND","b":"AV127","m":127,"d":"ADF 70","u":"%","o":"Enable point when Hot Gas Bypass is Enabled","p":3},{"n":"Evaporator Refrigerant Temperature","s":"EVAP REFRIGERANT TEMP","b":"AV128","m":128,"d":"ADF 71","u":"°F","o":"Enable point when Evaporator Refrigerant Temperature Sensor is Enabled","p":3},{"n":"Condenser Level Control Valve Mode","s":"COND REF LEVEL CNTRL MODE","b":"BV105","m":165,"d":"BD 34","t":"code=0 · label=Auto, code=1 · label=Manual","p":3},{"n":"Motor Winding Phase A Temperature","s":"MTR WINDING PH A TEMP","b":"AV130","m":140,"d":"ADF 73","u":"°F","o":"Motor Monitoring and Winding Temp Protection","p":3},{"n":"Motor Winding Phase B Temperature","s":"MTR WINDING PH B TEMP","b":"AV131","m":141,"d":"ADF 74","u":"°F","o":"Motor Monitoring and Winding Temp Protection","p":4},{"n":"Motor Winding Phase C Temperature","s":"MTR WINDING PH C TEMP","b":"AV132","m":142,"d":"ADF 75","u":"°F","o":"Motor Monitoring and Winding Temp Protection","p":4},{"n":"Motor Winding Phase A2 Temperature","s":"MTR WINDING PH A2 TEMP","b":"AV133","m":143,"d":"ADF 76","u":"°F","o":"Motor Monitoring and Winding Temp Protection RTD","p":4},{"n":"Motor Winding Phase B2 Temperature","s":"MTR WINDING PH B2 TEMP","b":"AV134","m":144,"d":"ADF 77","u":"°F","o":"Motor Monitoring and Winding Temp Protection RTD","p":4},{"n":"Motor Winding Phase C2 Temperature","s":"MTR WINDING PH C2 TEMP","b":"AV135","m":145,"d":"ADF 78","u":"°F","o":"Motor Monitoring and Winding Temp Protection RTD","p":4},{"n":"VSD Oil Pump Command Frequency","s":"VSD OIL PUMP CMD FREQUENCY","b":"AV136","m":146,"d":"ADF 79","u":"Hz","p":4},{"n":"Entering Heating Condenser Liquid Temperature","s":"ENTERING HEAT COND LIQ TEMP","b":"AV137","m":147,"d":"ADF 80","u":"°F","o":"Heat Recovery only","p":4},{"n":"VSD Phase A Rectifier Baseplate Temperature","s":"VSD PH A REC BASEPLATE TEMP","b":"AV138","m":148,"d":"ADF 81","u":"°F","o":"Raptyr VSD only","p":4},{"n":"VSD Phase B Rectifier Baseplate Temperature","s":"VSD PH B REC BASEPLATE TEMP","b":"AV139","m":149,"d":"ADF 82","u":"°F","o":"Raptyr VSD only","p":4},{"n":"VSD Phase C Rectifier Baseplate Temperature","s":"VSD PH C REC BASEPLATE TEMP","b":"AV140","m":150,"d":"ADF 83","u":"°F","o":"Raptyr VSD only","p":4},{"n":"VSD Phase A Heatsink Temperature / Baseplate Temperature","s":"VSD PH A HEATSINK TEMP","b":"AV141","m":151,"d":"ADF 84","u":"°F","o":"Non-Raptyr LVVSD VSD only","p":4},{"n":"VSD Phase B Heatsink Temperature","s":"VSD PH B HEATSINK TEMP","b":"AV142","m":152,"d":"ADF 85","u":"°F","o":"Non-Raptyr LVVSD VSD only","p":4},{"n":"VSD Phase C Heatsink Temperature","s":"VSD PH C HEATSINK TEMP","b":"AV143","m":153,"d":"ADF 86","u":"°F","o":"Non-Raptyr LVVSD VSD only","p":4},{"n":"Evaporator Small Temp Difference","s":"EVAP SMALL TEMP DIFF","b":"AV144","m":190,"d":"ADF 87","u":"°F (diff)","p":4},{"n":"Condenser Small Temp Difference","s":"COND SMALL TEMP DIFF","b":"AV145","m":191,"d":"ADF 88","u":"°F (diff)","p":4},{"n":"Discharge Superheat","s":"DISCHARGE SUPERHEAT","b":"AV146","m":192,"d":"ADF 89","u":"°F (diff)","p":4},{"n":"Subcooler Effectiveness","s":"SUBCOOLER EFFECTIVENESS","b":"AV147","m":193,"d":"ADF 90","o":"Drop Leg Temp Enabled only","p":4},{"n":"Subcooling Temperature","s":"SUBCOOLING TEMP","b":"AV148","m":194,"d":"ADF 91","u":"°F (diff)","o":"Drop Leg Temp Enabled only","p":4},{"n":"Delta P / P","s":"DELTA P DIV P","b":"AV149","m":195,"d":"ADF 92","p":4},{"n":"Head Pressure","s":"HEAD PRESSURE","b":"AV150","m":196,"d":"ADF 93","u":"PSID","p":4},{"n":"Stall Voltage","s":"STALL VOLTAGE","b":"AV151","m":197,"d":"ADF 94","u":"Volts","p":4},{"n":"Run/Stop Control Source","s":"RUN STOP CTRL SOURCE","b":"MSV10","t":"code=0 · label=Local, code=1 · label=BAS, code=2 · label=Hardwire","p":4},{"n":"Run/Stop Control Source AV","s":"RUN STOP CTRL SOURCE AV","b":"AV421","m":198,"d":"ADI 21","t":"code=0 · label=Local, code=1 · label=BAS, code=2 · label=Hardwire","p":4},{"n":"Cooling Setp Control Source","s":"COOL SETP CTRL SOURCE","b":"MSV11","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Cooling Setp Control Source AV","s":"COOL SETP CTRL SOURCE AV","b":"AV422","m":199,"d":"ADI 22","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Heating Setp Control Source","s":"HEAT SETP CTRL SOURCE","b":"MSV12","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Heating Setp Control Source AV","s":"HEAT SETP CTRL SOURCE AV","b":"AV423","m":200,"d":"ADI 23","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Current Limit Control Source","s":"CURR LIM CTRL SOURCE","b":"MSV13","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Current Limit Control Source AV","s":"CURR LIM CTRL SOURCE AV","b":"AV424","m":201,"d":"ADI 24","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Surge Avoidance Surge Count","s":"SURGE AVOIDANCE SURGE COUNT","b":"AV152","m":202,"d":"ADF 95","p":4},{"n":"SSS Phase A Temperature","s":"SSS PHASE A TEMP","b":"AV153","m":203,"d":"ADF 96","u":"°F","o":"LCSSS only","p":4},{"n":"SSS Phase B Temperature","s":"SSS PHASE B TEMP","b":"AV154","m":204,"d":"ADF 97","u":"°F","o":"LCSSS only","p":4},{"n":"SSS Phase C Temperature","s":"SSS PHASE C TEMP","b":"AV155","m":205,"d":"ADF 98","u":"°F","o":"LCSSS only","p":4}]},{"id":"yk-micropanel-ii-revj-01-p1","label":"YK Micropanel II with 1065 Boards NOT OptiView E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 1","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 1"},"src":"JCI_YK-MicroPanel-II-(RevJ-01).pdf","pages":[1,2],"n":64,"excluded":{"reserved":54,"revision":11,"codeTable":5},"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)","points":[{"n":"Leaving Chilled Water Temp Setpoint","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S","p":1},{"n":"Remote Current Setpoint","s":"%CURRENT.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S","p":1},{"n":"Start/Stop","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S","p":1},{"n":"Frozen/Live Data Source","s":"HISTORY","d":"BD 2","y":"P08","k":"D. Control","a":"1=S","p":1},{"n":"Fixed Variable Speed Selector (0= VariableSpd)","s":"VSD FX/VR SP","d":"BD 3","y":"P09","k":"D. Control","a":"1=N","p":1},{"n":"Leaving Chilled Water Temp","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S","p":1},{"n":"Entering Chilled Water Temp","s":"ECHW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S","p":1},{"n":"Evaporator Pressure","s":"EVAP.PRESS","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S","p":1},{"n":"Condenser Pressure","s":"COND.PRESS","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S","p":1},{"n":"Oil Pressure","s":"OIL.DP","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S","p":1},{"n":"Entering Condenser Water Temp","s":"ECDW.TEMP","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=O","p":1},{"n":"Leaving Condenser Water Temp","s":"LCDW.TEMP","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=O","p":1},{"n":"Percent Motor Current","s":"%CURRENT","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S","p":1},{"n":"Phase A Motor Current","s":"PHASE A.AMPS","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=O","p":1},{"n":"Phase B Motor Current","s":"PHASE B.AMPS","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=O","p":1},{"n":"Phase C Motor Current","s":"PHASE C.AMPS","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=O","p":1},{"n":"Phase A-B Line Voltage","s":"A-B.VOLTS","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=O","p":1},{"n":"Phase B-C Line Voltage","s":"B-C.VOLTS","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=O","p":1},{"n":"Phase C-A Line Voltage","s":"C-A.VOLTS","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=O","p":1},{"n":"Leaving Chilled Water Temp Actual Setpoint","s":"LCHW ACT.SP","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S","p":1},{"n":"Remote/Local Actual Current Setpoint","s":"%CURR ACT.SP","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S","p":1},{"n":"Evaporator Saturation Temp","s":"EVAPSAT.TEMP","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S","p":1},{"n":"Condenser Saturation Temp","s":"CONDSAT.TEMP","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S","p":1},{"n":"Discharge Temp","s":"DISCH.TEMP","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S","p":1},{"n":"Oil Temperature","s":"OIL.TEMP","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S","p":1},{"n":"Refrigerant Level","s":"REFRIG LEVEL","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S","p":1},{"n":"Accumulated Operating Hours","s":"RUN.HOURS","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S","p":1},{"n":"Accumulated System Starts","s":"START.COUNT","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S","p":1},{"n":"Low Oil Transducer Pressure","s":"LO OIL.PRESS","d":"ADF 28","y":"P34","k":"A. Monitor","a":"1=S","p":1},{"n":"High Oil Transducer Pressure","s":"HI OIL.PRESS","d":"ADF 29","y":"P35","k":"A. Monitor","a":"1=S","p":1},{"n":"Compressor Motor Status","s":"COMPR.STAT","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S","p":1},{"n":"Vent ValveStatus","s":"VENTSOL.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S","p":1},{"n":"Chilled Water Pump Status","s":"CHWPUMP.STAT","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S","p":1},{"n":"Start Switch Status","s":"STARTSW.STAT","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S","p":1},{"n":"Chilled Water Flow Switch Status","s":"CHWFLSW.STAT","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S","p":1},{"n":"Adaptive Capacity Control Valid Surge Map","s":"ACC VALD MAP","d":"BD 17","y":"P48","k":"D. Monitor","a":"1=N","p":2},{"n":"Adaptive Capacity Control New Surge Point","s":"ACC SURGE","d":"BD 18","y":"P49","k":"D. Monitor","a":"1=N","p":2},{"n":"VSD Cooling Pump Running (Open=Stopped, Made=Running)","s":"VSD CLGPMP","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=N","p":2},{"n":"VSD IEEE 519 Filter Present (Open=Not Installed, Made=Installed)","s":"VSD FLT519","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=N","p":2},{"n":"Surge Detection Type (Open = Delta P/P, Made=Current)","s":"SURGE TYPE","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=N","p":2},{"n":"Anti-Recycle Time Left","s":"AR TIME.MIN","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S","p":2},{"n":"Operating Mode","s":"OPR MOD.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S","t":"code=1 · label=Service, code=2 · label=Local, code=3 · label=Remote, code=4 · label=VSD","p":2},{"n":"Operation Code","s":"OPER.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S","p":2},{"n":"Safety Shutdown Code","s":"SAFETY.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S","p":2},{"n":"Cycling Shutdown Code","s":"CYCLING.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S","p":2},{"n":"VSD Internal Temp","s":"VSD INT.TEMP","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=N","p":2},{"n":"VSD Converter Heatsink Temp","s":"VSD CHSKTEMP","d":"ADI 7","y":"P62","k":"Code Monitor","a":"1=N","p":2},{"n":"ACC PRV Position","s":"ACC PRV POS","d":"ADI 8","y":"P63","k":"Code Monitor","a":"1=N","p":2},{"n":"Adaptive Capacity Cntrl Frozen Output Frequency","s":"ACC FRZ.HZ","d":"ADI 9","y":"P64","k":"Code Monitor","a":"1=N","p":2},{"n":"Refrigerant Level Setpoint","s":"REF LVL STPT","d":"ADI 10","y":"P65","k":"Code Monitor","a":"1=S","p":2},{"n":"Proximity Sensor Actual Position","s":"PROX SEN.POS","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S","p":2},{"n":"Proximity Sensor Reference Position","s":"PROX SEN.REF","d":"ADF 31","y":"P67","k":"A. Monitor","a":"1=S","p":2},{"n":"Drain Line Thermocouple Temperature","s":"DRN LIN.TEMP","d":"ADF 32","y":"P68","k":"A. Monitor","a":"1=N","p":2},{"n":"Adaptive Capacity Control Frozen Delta P/P","s":"ACC DLTA P/P","d":"ADF 33","y":"P69","k":"A. Monitor","a":"1=N","p":2},{"n":"VSD OutputVoltage","s":"VSD O/P.VOLT","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=N","p":2},{"n":"VSD Input KW","s":"VSD I/P.KW","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=N","p":2},{"n":"VSD I/P MWH","s":"VSD I/P.MWHR","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=N","p":2},{"n":"VSD DC Link Voltage","s":"VSD DCLK.VLT","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=N","p":2},{"n":"VSD DC Link Current","s":"VSD DCLK.CUR","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=N","p":2},{"n":"VSD Surge Count","s":"VSD SRG CONT","d":"ADF 39","y":"P75","k":"A. Monitor","a":"1=N","p":2},{"n":"VSD Output Frequency","s":"VSD O/P.HZ","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=N","p":2},{"n":"VSD Maximum Voltage THD","s":"VSD AVGV.THD","d":"ADF 41","y":"P77","k":"A. Monitor","a":"1=N","p":2},{"n":"VSD Maximum Current TDD","s":"VSD AVGI.TDD","d":"ADF 42","y":"P78","k":"A. Monitor","a":"1=N","p":2},{"n":"VSD Input KVA","s":"VSD I/P.KVA","d":"ADF 43","y":"P79","k":"A. Monitor","a":"1=N","p":2}]},{"id":"yk-micropanel-ii-revj-01-p2","label":"YK Micropanel II with 1065 Boards NOT OptiView E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 2","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 2"},"src":"JCI_YK-MicroPanel-II-(RevJ-01).pdf","pages":[5,6],"n":64,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)","points":[{"n":"Leaving Chilled Water Temp Setpoint","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S","p":5},{"n":"Remote Current Setpoint","s":"%CURRENT.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S","p":5},{"n":"Start/Stop","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S","p":5},{"n":"Frozen/Live Data Source","s":"HISTORY","d":"BD 2","y":"P08","k":"D. Control","a":"1=S","p":5},{"n":"Fixed Variable Speed Selector (0= VariableSpd)","s":"VSD FX/VR SP","d":"BD 3","y":"P09","k":"D. Control","a":"1=S","p":5},{"n":"Leaving Chilled Water Temp","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S","p":5},{"n":"Entering Chilled Water Temp","s":"ECHW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S","p":5},{"n":"Evaporator Pressure","s":"EVAP.PRESS","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S","p":5},{"n":"Condenser Pressure","s":"COND.PRESS","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S","p":5},{"n":"Oil Pressure","s":"OIL.DP","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S","p":5},{"n":"Entering Condenser Water Temp","s":"ECDW.TEMP","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=S","p":5},{"n":"Leaving Condenser Water Temp","s":"LCDW.TEMP","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=S","p":5},{"n":"Percent Motor Current","s":"%CURRENT","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S","p":5},{"n":"Phase A Motor Current","s":"PHASE A.AMPS","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=O","p":5},{"n":"Phase B Motor Current","s":"PHASE B.AMPS","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=O","p":5},{"n":"Phase C Motor Current","s":"PHASE C.AMPS","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=O","p":5},{"n":"Phase A-B Line Voltage","s":"A-B.VOLTS","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=O","p":5},{"n":"Phase B-C Line Voltage","s":"B-C.VOLTS","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=O","p":5},{"n":"Phase C-A Line Voltage","s":"C-A.VOLTS","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=O","p":5},{"n":"Leaving Chilled Water Temp Actual Setpoint","s":"LCHW ACT.SP","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S","p":5},{"n":"Remote / Local Actual Current Setpoint","s":"%CURR ACT.SP","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S","p":5},{"n":"Evaporator Saturation Temp","s":"EVAPSAT.TEMP","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S","p":5},{"n":"Start Switch Status","s":"CONDSAT.TEMP","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S","p":5},{"n":"Discharge Temp","s":"DISCH.TEMP","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S","p":5},{"n":"Oil Temperature","s":"OIL.TEMP","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S","p":5},{"n":"Refrigerant Level","s":"REFRIG LEVEL","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=N","p":5},{"n":"Accumulated Operating Hours","s":"RUN.HOURS","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S","p":5},{"n":"Accumulated System Starts","s":"START.COUNT","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S","p":5},{"n":"Low Oil Transducer Pressure","s":"LO OIL.PRESS","d":"ADF 28","y":"P34","k":"A. Monitor","a":"1=S","p":5},{"n":"High Oil Transducer Pressure","s":"HI OIL.PRESS","d":"ADF 29","y":"P35","k":"A. Monitor","a":"1=S","p":5},{"n":"Compressor Motor Status","s":"COMPR.STAT","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S","p":5},{"n":"Vent ValveStatus","s":"VENTSOL.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S","p":5},{"n":"Chilled Water Pump Status","s":"CHWPUMP.STAT","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S","p":5},{"n":"Start Switch Status","s":"STARTSW.STAT","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S","p":5},{"n":"Chilled Water Flow Switch Status","s":"CHWFLSW.STAT","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S","p":5},{"n":"Adaptive Capacity Control Valid Surge Map","s":"ACC VALD MAP","d":"BD 17","y":"P48","k":"D. Monitor","a":"1=S","p":6},{"n":"Adaptive Capacity Control New Surge Point","s":"ACC SURGE","d":"BD 18","y":"P49","k":"D. Monitor","a":"1=S","p":6},{"n":"VSD Cooling Pump Running (Open=Stopped, Made=Running)","s":"VSD CLGPMP","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=S","p":6},{"n":"VSD IEEE 519 Filter Present (Open=Not Installed, Made=Installed)","s":"VSD FLT519","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=S","p":6},{"n":"Surge Detection Type (Open = Delta P/P, Made=Current)","s":"SURGE TYPE","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=S","p":6},{"n":"Anti-Recycle Time Left","s":"AR TIME.MIN","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S","p":6},{"n":"Operating Mode","s":"OPR MOD.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S","t":"code=1 · label=Service, code=2 · label=Local, code=3 · label=Remote, code=4 · label=VSD","p":6},{"n":"Operation Code","s":"OPER.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S","p":6},{"n":"Safety Shutdown Code","s":"SAFETY.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S","p":6},{"n":"Cycling Shutdown Code","s":"CYCLING.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S","p":6},{"n":"VSD Internal Temp","s":"VSD INT.TEMP","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=S","p":6},{"n":"VSD Converter Heatsink Temp","s":"VSD CHSKTEMP","d":"ADI 7","y":"P62","k":"Code Monitor","a":"1=S","p":6},{"n":"ACC PRV Position","s":"ACC PRV POS","d":"ADI 8","y":"P63","k":"Code Monitor","a":"1=S","p":6},{"n":"Adaptive Capacity Cntrl Frozen Output Frequency","s":"ACC FRZ.HZ","d":"ADI 9","y":"P64","k":"Code Monitor","a":"1=S","p":6},{"n":"Refrigerant Level Setpoint","s":"REF LVL STPT","d":"ADI 10","y":"P65","k":"Code Monitor","a":"1=N","p":6},{"n":"Proximity Sensor Actual Position","s":"PROX SEN.POS","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S","p":6},{"n":"Proximity Sensor Reference Position","s":"PROX SEN.REF","d":"ADF 31","y":"P67","k":"A. Monitor","a":"1=S","p":6},{"n":"Drain Line Thermocouple Temperature","s":"DRN LIN.TEMP","d":"ADF 32","y":"P68","k":"A. Monitor","a":"1=S","p":6},{"n":"Adaptive Capacity Control Frozen Delta P/P","s":"ACC DLTA P/P","d":"ADF 33","y":"P69","k":"A. Monitor","a":"1=S","p":6},{"n":"VSD OutputVoltage","s":"VSD O/P.VOLT","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=S","p":6},{"n":"VSD Input KW","s":"VSD I/P.KW","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=S","p":6},{"n":"VSD I/P MWH","s":"VSD I/P.MWHR","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=S","p":6},{"n":"VSD DC Link Voltage","s":"VSD DCLK.VLT","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=S","p":6},{"n":"VSD DC Link Current","s":"VSD DCLK.CUR","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=S","p":6},{"n":"VSD Surge Count","s":"VSD SRG CONT","d":"ADF 39","y":"P75","k":"A. Monitor","a":"1=S","p":6},{"n":"VSD Output Frequency","s":"VSD O/P.HZ","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=S","p":6},{"n":"VSD Maximum Voltage THD","s":"VSD AVGV.THD","d":"ADF 41","y":"P77","k":"A. Monitor","a":"1=S","p":6},{"n":"VSD Maximum Current TDD","s":"VSD AVGI.TDD","d":"ADF 42","y":"P78","k":"A. Monitor","a":"1=S","p":6},{"n":"VSD Input KVA","s":"VSD I/P.KVA","d":"ADF 43","y":"P79","k":"A. Monitor","a":"1=S","p":6}]},{"id":"yk-micropanel-ii-revj-01-p3","label":"YK Micropanel II with 1065 Boards NOT OptiView E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 3","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 3"},"src":"JCI_YK-MicroPanel-II-(RevJ-01).pdf","pages":[9,10],"n":64,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)","points":[{"n":"Leaving Chilled Water Temp Setpoint","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S,2=S","p":9},{"n":"Remote Current Setpoint","s":"%CURRENT.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S,2=S","p":9},{"n":"Start/Stop","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S,2=S","p":9},{"n":"Frozen/Live Data Source","s":"HISTORY","d":"BD 2","y":"P08","k":"D. Control","a":"1=S,2=S","p":9},{"n":"Fixed Variable Speed Selector (0= VariableSpd)","s":"VSD FX/VR SP","d":"BD 3","y":"P09","k":"D. Control","a":"1=S,2=S","p":9},{"n":"Leaving Chilled Water Temp","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Entering Chilled Water Temp","s":"ECHW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Evaporator Pressure","s":"EVAP.PRESS","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Condenser Pressure","s":"COND.PRESS","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Oil Pressure","s":"OIL.DP","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Entering Condenser Water Temp","s":"ECDW.TEMP","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Leaving Condenser Water Temp","s":"LCDW.TEMP","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Percent Motor Current","s":"%CURRENT","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Phase A Motor Current","s":"PHASE A.AMPS","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=O,2=O","p":9},{"n":"Phase B Motor Current","s":"PHASE B.AMPS","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=O,2=O","p":9},{"n":"Phase C Motor Current","s":"PHASE C.AMPS","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=O,2=O","p":9},{"n":"Phase A-B Line Voltage","s":"A-B.VOLTS","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=O,2=O","p":9},{"n":"Phase B-C Line Voltage","s":"B-C.VOLTS","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=O,2=O","p":9},{"n":"Phase C-A Line Voltage","s":"C-A.VOLTS","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=O,2=O","p":9},{"n":"Leaving Chilled Water Temp Actual Setpoint","s":"LCHW ACT.SP","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Remote / Local Actual Current Setpoint","s":"%CURR ACT.SP","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Evaporator Saturation Temp","s":"EVAPSAT.TEMP","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Condenser Saturation Temp","s":"CONDSAT.TEMP","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Discharge Temp","s":"DISCH.TEMP","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Oil Temperature","s":"OIL.TEMP","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Refrigerant Level","s":"REFRIG LEVEL","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Accumulated Operating Hours","s":"RUN.HOURS","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Accumulated System Starts","s":"START.COUNT","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Low Oil Transducer Pressure","s":"LO OIL.PRESS","d":"ADF 28","y":"P34","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"High Oil Transducer Pressure","s":"HI OIL.PRESS","d":"ADF 29","y":"P35","k":"A. Monitor","a":"1=S,2=S","p":9},{"n":"Compressor Motor Status","s":"COMPR.STAT","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Vent ValveStatus","s":"VENTSOL.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Chilled Water Pump Status","s":"CHWPUMP.STAT","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Start Switch Status","s":"STARTSW.STAT","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S,2=S","t":"code=0 · label=STOP, code=1 · label=Not stop","p":9},{"n":"Chilled Water Flow Switch Status","s":"CHWFLSW.STAT","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S,2=S","p":9},{"n":"Adaptive Capacity Control Valid Surge Map","s":"ACC VALD MAP","d":"BD 17","y":"P48","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"Adaptive Capacity Control New Surge Point","s":"ACC SURGE","d":"BD 18","y":"P49","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"VSD Cooling Pump Running (Open=Stopped, Made=Running)","s":"VSD CLGPMP","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"VSD IEEE 519 Filter Present (Open=Not Installed, Made=Installed)","s":"VSD FLT519","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"Surge Detection Type (Open = Delta P/P, Made=Current)","s":"SURGE TYPE","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=S,2=S","p":10},{"n":"Anti-Recycle Time Left","s":"AR TIME.MIN","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"Operating Mode","s":"OPR MOD.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S,2=S","t":"code=1 · label=Service, code=2 · label=Local, code=3 · label=Remote, code=4 · label=VSD","p":10},{"n":"Operation Code","s":"OPER.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"Safety Shutdown Code","s":"SAFETY.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"Cycling Shutdown Code","s":"CYCLING.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"VSD Internal Temp","s":"VSD INT.TEMP","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"VSD Converter Heatsink Temp","s":"VSD CHSKTEMP","d":"ADI 7","y":"P62","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"ACC PRV Position","s":"ACC PRV POS","d":"ADI 8","y":"P63","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"Adaptive Capacity Cntrl Frozen Output Frequency","s":"ACC FRZ.HZ","d":"ADI 9","y":"P64","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"Refrigerant Level Setpoint","s":"REF LVL STPT","d":"ADI 10","y":"P65","k":"Code Monitor","a":"1=S,2=S","p":10},{"n":"Proximity Sensor Actual Position","s":"PROX SEN.POS","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"Proximity Sensor Reference Position","s":"PROX SEN.REF","d":"ADF 31","y":"P67","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"Drain Line Thermocouple Temperature","s":"DRN LIN.TEMP","d":"ADF 32","y":"P68","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"Adaptive Capacity Control Frozen Delta P/P","s":"ACC DLTA P/P","d":"ADF 33","y":"P69","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"VSD OutputVoltage","s":"VSD O/P.VOLT","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"VSD Input KW","s":"VSD I/P.KW","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"VSD I/P MWH","s":"VSD I/P.MWHR","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"VSD DC Link Voltage","s":"VSD DCLK.VLT","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"VSD DC Link Current","s":"VSD DCLK.CUR","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"VSD Surge Count","s":"VSD SRG CONT","d":"ADF 39","y":"P75","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"VSD Output Frequency","s":"VSD O/P.HZ","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"VSD Maximum Voltage THD","s":"VSD AVGV.THD","d":"ADF 41","y":"P77","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"VSD Maximum Current TDD","s":"VSD AVGI.TDD","d":"ADF 42","y":"P78","k":"A. Monitor","a":"1=S,2=S","p":10},{"n":"VSD Input KVA","s":"VSD I/P.KVA","d":"ADF 43","y":"P79","k":"A. Monitor","a":"1=S,2=S","p":10}]},{"id":"yk-optiviewbas-revk-04d-em-sss","label":"YK OptiView BAS E-Link (Rev K_04d) EM and SSS Data Maps OptiView Based Equipment","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","lon","modbus","n2","yorktalk"],"rev":{"doc":"Rev K 04d"},"src":"JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf","pages":[1,4],"n":73,"excluded":{"reserved":91,"notes":30,"revision":11,"codeTable":14},"appliesTo":null,"gaps":null,"note":"블록 1·2 를 한 판으로 묶었다 — 주소 대역이 이어진다(1~137)","points":[{"n":"Remote Leaving Chilled Liquid Setpoint","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_temp_p","y":"P03","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Remote Motor Current Limit Setpoint","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_lev_percent","y":"P04","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Remote Leaving Cond Liquid Setpoint (Heat Recovery & Heat Pump)","b":"AV3","m":3,"d":"ADF 3","l":"SNVT_temp_p","y":"P05","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":1},{"n":"Remote Run/Stop","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"P07","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_temp_p","y":"P11","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Entering Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_temp_p","y":"P12","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Evaporator Pressure","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_press","y":"P13","u":"PSIG","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Condenser Pressure","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_press","y":"P14","u":"PSIG","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Oil Pressure Differential","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_press","y":"P15","u":"PSID","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Entering Condenser Liquid Temperature","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_temp_p","y":"P16","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Leaving Condenser Liquid Temperature","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_temp_p","y":"P17","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Motor Current Percent FLA","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_lev_percent","y":"P18","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Motor Phase A Current (LV and MV SSS only)","b":"AV13","m":13,"d":"ADF 13","l":"SNVT_amp","y":"P19","u":"A","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Motor Phase B Current (LV and MV SSS only)","b":"AV14","m":14,"d":"ADF 14","l":"SNVT_amp","y":"P20","u":"A","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Motor Phase C Current (LV and MV SSS only)","b":"AV15","m":15,"d":"ADF 15","l":"SNVT_amp","y":"P21","u":"A","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Motor Phase A Voltage (LV and MV SSS only)","b":"AV16","m":16,"d":"ADF 16","l":"SNVT_volt","y":"P22","u":"V","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Motor Phase B Voltage (LV and MV SSS only)","b":"AV17","m":17,"d":"ADF 17","l":"SNVT_volt","y":"P23","u":"V","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Motor Phase C Voltage (LV and MV SSS only)","b":"AV18","m":18,"d":"ADF 18","l":"SNVT_volt","y":"P24","u":"V","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_temp_p","y":"P25","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Motor Current Limit Setpoint - Selected","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_lev_percent","y":"P26","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Evaporator Saturation Temp","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_temp_p","y":"P27","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Condenser Saturation Temp","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_temp_p","y":"P28","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Discharge Temperature","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_temp_p","y":"P29","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Oil Sump Temperature","b":"AV24","m":24,"d":"ADF 24","l":"SNVT_temp_p","y":"P30","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Condenser Refrigerant Level","b":"AV25","m":25,"d":"ADF 25","l":"SNVT_lev_percent","y":"P31","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Operating Hours","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_time_hour","y":"P32","u":"h","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Number of Starts","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count","y":"P33","u":"count*","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Oil Sump Pressure","b":"AV28","m":28,"d":"ADF 28","l":"SNVT_press","y":"P34","u":"PSIG","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Oil Pump Pressure","b":"AV29","m":29,"d":"ADF 29","l":"SNVT_press","y":"P35","u":"PSIG","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Motor Run","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"P36","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Liquid Line Solenoid","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"P37","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"P38","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Panel Stop Switch","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"P39","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Flow Switch","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"P40","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Condenser Liquid Flow Switch","b":"BV10","m":70,"d":"BD 10","l":"SNVT_switch","y":"P41","u":"0 / 1","a":"1=N,2=N,3=N,4=N,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Unit Operation Code","b":"MSV1 /AV401","m":30,"d":"ADI 1","l":"SNVT_count","y":"P56","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Unit Safety Fault Code","b":"MSV2 /AV402","m":31,"d":"ADI 2","l":"SNVT_count","y":"P57","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Unit Cycling Fault Code","b":"MSV3 /AV403","m":32,"d":"ADI 3","l":"SNVT_count","y":"P58","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Unit Warning Code","b":"MSV4 /AV404","m":33,"d":"ADI 4","l":"SNVT_count","y":"P59","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Unit Control Source [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem, 5=Remote]","b":"MSV5 /AV405","m":34,"d":"ADI 5","l":"SNVT_count","y":"P60","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Unit Modified Run Code","b":"MSV6 /AV406","m":35,"d":"ADI 6","l":"SNVT_count","y":"P61","u":"enum*","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=S,9=S","p":2},{"n":"Unit Start Inhibit Code","b":"MSV7 /AV407","m":36,"d":"ADI 7","l":"SNVT_count","y":"P62","u":"enum*","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=S,9=S","p":2},{"n":"Unit Internal Fault Code","b":"MSV8 /AV408","m":37,"d":"ADI 8","l":"SNVT_count","y":"P63","u":"enum*","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=S,9=S","p":2},{"n":"High Speed Thrust Bearing Proximity Position (K comps only)","b":"AV30","m":40,"d":"ADF 30","l":"SNVT_length_mil","y":"P66","u":"Mils","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":2},{"n":"High Speed Thrust Bearing Proximity Reference (K comps only)","b":"AV31","m":41,"d":"ADF 31","l":"SNVT_length_mil","y":"P67","u":"Mils","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":2},{"n":"Heat Recovery/Head Pressure Control Valve Cmd (HR & HPC only)","b":"AV34","m":44,"d":"ADF 34","l":"SNVT_lev_percent","y":"P70","u":"percent","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":2},{"n":"Anti-Recycle Time Remaining","b":"AV35","m":45,"d":"ADF 35","l":"SNVT_time_min","y":"P71","u":"min","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Motor Bearing Shaft End Vibration (MM & Motor Vib Mon)","b":"AV105","m":105,"d":"ADF 48","l":"SNVT_count","y":"P11","u":"count*","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":3},{"n":"Motor Bearing Opposite Shaft End Vibration (MM & Motor Vib Mon)","b":"AV106","m":106,"d":"ADF 49","l":"SNVT_count","y":"P12","u":"count*","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":3},{"n":"Motor Bearing Shaft End Temperature (MM & Motor Temp Mon)","b":"AV107","m":107,"d":"ADF 50","l":"SNVT_temp_p","y":"P13","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":3},{"n":"Motor Bearing Opposite Shaft End Temperature (MM & Motor Temp)","b":"AV108","m":108,"d":"ADF 51","l":"SNVT_temp_p","y":"P14","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":3},{"n":"Average Winding Temperature (MM & Motor Temp Mon)","b":"AV109","m":109,"d":"ADF 52","l":"SNVT_temp_p","y":"P15","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":3},{"n":"Pre Rotation Vanes (PRV) Position (HGBP or VGD enabled only)","b":"AV112","m":112,"d":"ADF 55","l":"SNVT_lev_percent","y":"P18","u":"percent","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Condenser Refrigerant Level Setpoint","b":"AV114","m":114,"d":"ADF 57","l":"SNVT_lev_percent","y":"P20","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":3},{"n":"Drop Leg Refrigerant Temperature (Drop Leg Temp enabled only)","b":"AV115","m":115,"d":"ADF 58","l":"SNVT_temp_p","y":"P21","u":"degF","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Leaving Heating Condenser Liquid Temperature (HR only)","b":"AV116","m":116,"d":"ADF 59","l":"SNVT_temp_p","y":"P22","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":3},{"n":"Active Heating Setpoint (HR/Hot Water Ctrl or Heat Pump only)","b":"AV117","m":117,"d":"ADF 60","l":"SNVT_temp_p","y":"P23","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":3},{"n":"Heat Recovery/Head Pressure Control Valve Cmd (HR & HPC only)","b":"AV118","m":118,"d":"ADF 61","l":"SNVT_lev_percent","y":"P24","u":"percent","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":3},{"n":"Input Power (LV and MV SSS only)","b":"AV119","m":119,"d":"ADF 62","l":"SNVT_power_kilo","y":"P25","u":"kW","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":3},{"n":"Input Kilowatt Hours (LV and MV SSS only)","b":"AV120","m":120,"d":"ADF 63","l":"SNVT_elec_kwh_l","y":"P26","u":"kWh","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":3},{"n":"Input Kilowatt Hours Low (LV and MV SSS only) (see note 11)","b":"AV121","m":121,"d":"ADF 64","l":"SNVT_elec_kwh","y":"P27","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":3},{"n":"Input Kilowatt Hours Offset (LV and MV SSS only) (see note 11)","b":"AV122","m":122,"d":"ADF 65","l":"SNVT_elec_kwh","y":"P28","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":3},{"n":"Operating Hours Low (see note 12)","b":"AV123","m":123,"d":"ADF 66","l":"SNVT_time_hour","y":"P29","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":3},{"n":"Operating Hours Offset (see note 12)","b":"AV124","m":124,"d":"ADF 67","l":"SNVT_time_hour","y":"P30","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":3},{"n":"Local Leaving Condenser Liquid Setpoint (Heat Pump only)","b":"AV126","m":126,"d":"ADF 69","l":"SNVT_temp_p","y":"P32","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":3},{"n":"Motor Winding Phase A Temperature (Motor Temp Protection only)","b":"AV130","m":140,"d":"ADF 73","l":"SNVT_temp_p","y":"P66","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":4},{"n":"Motor Winding Phase B Temperature (Motor Temp Protection only)","b":"AV131","m":141,"d":"ADF 74","l":"SNVT_temp_p","y":"P67","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":4},{"n":"Motor Winding Phase C Temperature (Motor Temp Protection only)","b":"AV132","m":142,"d":"ADF 75","l":"SNVT_temp_p","y":"P68","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":4},{"n":"Motor Winding Phase A2 Temperature (Motor Temp Protection only)","b":"AV133","m":143,"d":"ADF 76","l":"SNVT_temp_p","y":"P69","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":4},{"n":"Motor Winding Phase B2 Temperature (Motor Temp Protection only)","b":"AV134","m":144,"d":"ADF 77","l":"SNVT_temp_p","y":"P70","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":4},{"n":"Motor Winding Phase C2 Temperature (Motor Temp Protection only)","b":"AV135","m":145,"d":"ADF 78","l":"SNVT_temp_p","y":"P71","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":4},{"n":"VSD Oil Pump Command Frequency","b":"AV136","m":146,"d":"ADF 79","l":"SNVT_freq_hz","y":"P72","u":"Hz","a":"1=N,2=N,3=N,4=N,5=S,6=S,7=S,8=S,9=S","p":4},{"n":"Entering Heating Condenser Liquid Temperature (HR only)","b":"AV137","m":147,"d":"ADF 80","l":"SNVT_temp_p","y":"P73","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":4}]},{"id":"yk-optiviewbas-revk-04d-vsd","label":"YK OptiView BAS E-Link (Rev K_04d) VSD Data Maps​ OptiView Based Equipment","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","lon","modbus","n2","yorktalk"],"rev":{"doc":"Rev K 04d"},"src":"JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf","pages":[1,4],"n":83,"excluded":{"reserved":81,"notes":30,"revision":10,"codeTable":14},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Remote Leaving Chilled Liquid Setpoint","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_temp_p","y":"P03","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Remote Motor Current Limit Setpoint","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_lev_percent","y":"P04","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Remote Heating Setpoint (Heat Recovery & Heat Pump)","b":"AV3","m":3,"d":"ADF 3","l":"SNVT_temp_p","y":"P05","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":1},{"n":"Remote Run/Stop","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"P07","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_temp_p","y":"P11","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Entering Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_temp_p","y":"P12","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Evaporator Pressure","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_press","y":"P13","u":"PSIG","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Condenser Pressure","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_press","y":"P14","u":"PSIG","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Oil Pressure Differential","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_press","y":"P15","u":"PSID","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Entering Condenser Liquid Temperature","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_temp_p","y":"P16","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Leaving Condenser Liquid Temperature","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_temp_p","y":"P17","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Motor Current % Full Load Amps","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_lev_percent","y":"P18","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Motor Phase A Current","b":"AV13","m":13,"d":"ADF 13","l":"SNVT_amp","y":"P19","u":"A","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Motor Phase B Current","b":"AV14","m":14,"d":"ADF 14","l":"SNVT_amp","y":"P20","u":"A","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Motor Phase C Current","b":"AV15","m":15,"d":"ADF 15","l":"SNVT_amp","y":"P21","u":"A","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_temp_p","y":"P25","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Active Current Limit","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_lev_percent","y":"P26","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Evaporator Saturation Temp","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_temp_p","y":"P27","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Condenser Saturation Temp","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_temp_p","y":"P28","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Discharge Temperature","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_temp_p","y":"P29","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Oil Sump Temperature","b":"AV24","m":24,"d":"ADF 24","l":"SNVT_temp_p","y":"P30","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Condenser Refrigerant Level","b":"AV25","m":25,"d":"ADF 25","l":"SNVT_lev_percent","y":"P31","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Operating Hours","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_time_hour","y":"P32","u":"h","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Number of Starts","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count","y":"P33","u":"count*","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Oil Sump Pressure","b":"AV28","m":28,"d":"ADF 28","l":"SNVT_press","y":"P34","u":"PSIG","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Oil Pump Pressure","b":"AV29","m":29,"d":"ADF 29","l":"SNVT_press","y":"P35","u":"PSIG","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":1},{"n":"Motor Run","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"P36","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Liquid Line Solenoid","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"P37","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"P38","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Panel Stop Switch","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"P39","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Flow Switch","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"P40","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Condenser Liquid Flow Switch","b":"BV10","m":70,"d":"BD 10","l":"SNVT_switch","y":"P41","u":"0 / 1","a":"1=N,2=N,3=N,4=N,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"VSD Cooling System","b":"BV19","m":79,"d":"BD 19","l":"SNVT_switch","y":"P50","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","t":"code=0 · label=Not Running, code=1 · label=Running","p":2},{"n":"Harmonic Filter Installed [0=False, 1=True] (LVVSD only)","b":"BV20","m":80,"d":"BD 20","l":"SNVT_switch","y":"P51","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=O,6=O,7=O,8=O,9=O","p":2},{"n":"Unit Operation Code","b":"MSV1 /AV401","m":30,"d":"ADI 1","l":"SNVT_count","y":"P56","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Unit Safety Fault Code","b":"MSV2 /AV402","m":31,"d":"ADI 2","l":"SNVT_count","y":"P57","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Unit Cycling Fault Code","b":"MSV3 /AV403","m":32,"d":"ADI 3","l":"SNVT_count","y":"P58","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Unit Warning Code","b":"MSV4 /AV404","m":33,"d":"ADI 4","l":"SNVT_count","y":"P59","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Unit Control Source [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem, 5=Remote]","b":"MSV5 /AV405","m":34,"d":"ADI 5","l":"SNVT_count","y":"P60","u":"enum*","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Unit Modified Run Code","b":"MSV6 /AV406","m":35,"d":"ADI 6","l":"SNVT_count","y":"P61","u":"enum*","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=S,9=S","p":2},{"n":"Unit Start Inhibit Code","b":"MSV7 /AV407","m":36,"d":"ADI 7","l":"SNVT_count","y":"P62","u":"enum*","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=S,9=S","p":2},{"n":"Unit Internal Fault Code","b":"MSV8 /AV408","m":37,"d":"ADI 8","l":"SNVT_count","y":"P63","u":"enum*","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=S,9=S","p":2},{"n":"High Speed Thrust Bearing Proximity Position (K comps only)","b":"AV30","m":40,"d":"ADF 30","l":"SNVT_length_mil","y":"P66","u":"Mils","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":2},{"n":"High Speed Thrust Bearing Proximity Reference (K comps only)","b":"AV31","m":41,"d":"ADF 31","l":"SNVT_length_mil","y":"P67","u":"Mils","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":2},{"n":"Anti-Recycle Time Remaining","b":"AV32","m":42,"d":"ADF 32","l":"SNVT_time_min","y":"P68","u":"min","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"INPUT CURRENT PCT FLA","b":"AV33","m":43,"d":"ADF 33","l":"SNVT_lev_percent","y":"P69","p":2},{"n":"VSD Output Voltage","b":"AV34","m":44,"d":"ADF 34","l":"SNVT_volt","y":"P70","u":"V","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Input Power","b":"AV35","m":45,"d":"ADF 35","l":"SNVT_power_kilo","y":"P71","u":"kW","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Input Kilowatt Hours","b":"AV36","m":46,"d":"ADF 36","l":"SNVT_elec_kwh_l","y":"P72","u":"kWh","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"VSD DC Bus Voltage","b":"AV37","m":47,"d":"ADF 37","l":"SNVT_volt","y":"P73","u":"V","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"VSD DC Bus Current (LVVSD only)","b":"AV38","m":48,"d":"ADF 38","l":"SNVT_amp","y":"P74","u":"A","a":"1=S,2=S,3=S,4=S,5=O,6=O,7=O,8=O,9=O","p":2},{"n":"ACC Surge Count","b":"AV39","m":49,"d":"ADF 39","l":"SNVT_count","y":"P75","u":"count*","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"VSD Output Frequency","b":"AV40","m":50,"d":"ADF 40","l":"SNVT_freq_hz","y":"P76","u":"Hz","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":2},{"n":"Harmonic Filter Max Voltage Total Harmonic Distortion (LVVSD/HF only)","b":"AV41","m":51,"d":"ADF 41","l":"SNVT_lev_percent","y":"P77","u":"percent","a":"1=S,2=S,3=S,4=S,5=O,6=O,7=O,8=O,9=O","p":2},{"n":"Harmonic Filter Max Current Total Demand Distortion (LVVSD/HF only)","b":"AV42","m":52,"d":"ADF 42","l":"SNVT_lev_percent","y":"P78","u":"percent","a":"1=S,2=S,3=S,4=S,5=O,6=O,7=O,8=O,9=O","p":2},{"n":"Harmonic Filter Total Supply KVA (LVVSD/Harm Filt only)","b":"AV43","m":53,"d":"ADF 43","l":"SNVT_count","y":"P79","u":"kVA","a":"1=S,2=S,3=S,4=S,5=O,6=O,7=O,8=O,9=O","p":2},{"n":"Motor Bearing Shaft End Vibration (MM & Motor Vib Mon)","b":"AV105","m":105,"d":"ADF 48","l":"SNVT_count","y":"P11","u":"count*","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":3},{"n":"Motor Bearing Opposite Shaft End Vibration (MM & Motor Vib Mon)","b":"AV106","m":106,"d":"ADF 49","l":"SNVT_count","y":"P12","u":"count*","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":3},{"n":"Motor Bearing Shaft End Temperature (MM & Motor Temp Mon)","b":"AV107","m":107,"d":"ADF 50","l":"SNVT_temp_p","y":"P13","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":3},{"n":"Motor Bearing Opposite Shaft End Temperature (MM & Motor Temp)","b":"AV108","m":108,"d":"ADF 51","l":"SNVT_temp_p","y":"P14","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":3},{"n":"Average Winding Temperature (MM & Motor Temp Mon)","b":"AV109","m":109,"d":"ADF 52","l":"SNVT_temp_p","y":"P15","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":3},{"n":"VSD Internal Ambient Temp (LVVSD only)","b":"AV110","m":110,"d":"ADF 53","l":"SNVT_temp_p","y":"P16","u":"degF","a":"1=S,2=S,3=S,4=S,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"VSD Converter Heatsink Temp (LVVSD only)","b":"AV111","m":111,"d":"ADF 54","l":"SNVT_temp_p","y":"P17","u":"degF","a":"1=S,2=S,3=S,4=S,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Pre Rotation Vanes (PRV) Position","b":"AV112","m":112,"d":"ADF 55","l":"SNVT_lev_percent","y":"P18","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":3},{"n":"ACC Map Output Frequency","b":"AV113","m":113,"d":"ADF 56","l":"SNVT_freq_hz","y":"P19","u":"Hz","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":3},{"n":"Condenser Refrigerant Level Setpoint","b":"AV114","m":114,"d":"ADF 57","l":"SNVT_lev_percent","y":"P20","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":3},{"n":"Drop Leg Refrigerant Temperature (Drop Leg Temp enabled only)","b":"AV115","m":115,"d":"ADF 58","l":"SNVT_temp_p","y":"P21","u":"degF","a":"1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O","p":3},{"n":"Leaving Heating Condenser Liquid Temperature (HR only)","b":"AV116","m":116,"d":"ADF 59","l":"SNVT_temp_p","y":"P22","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":3},{"n":"Active Heating Setpoint (HR/Hot Water Ctrl or Heat Pump only)","b":"AV117","m":117,"d":"ADF 60","l":"SNVT_temp_p","y":"P23","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":3},{"n":"Heat Recovery/Head Pressure Control Valve Cmd (HR & HPC only)","b":"AV118","m":118,"d":"ADF 61","l":"SNVT_lev_percent","y":"P24","u":"percent","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":3},{"n":"Input Kilowatt Hours Low (see note 11)","b":"AV121","m":121,"d":"ADF 64","l":"SNVT_elec_kwh","y":"P27","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":3},{"n":"Input Kilowatt Hours Offset (see note 11)","b":"AV122","m":122,"d":"ADF 65","l":"SNVT_elec_kwh","y":"P28","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":3},{"n":"Operating Hours Low (see note 12)","b":"AV123","m":123,"d":"ADF 66","l":"SNVT_time_hour","y":"P29","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":3},{"n":"Operating Hours Offset (see note 12)","b":"AV124","m":124,"d":"ADF 67","l":"SNVT_time_hour","y":"P30","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S","p":3},{"n":"Local Leaving Condenser Liquid Setpoint (Heat Pump only)","b":"AV126","m":126,"d":"ADF 69","l":"SNVT_temp_p","y":"P32","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":3},{"n":"Motor Winding Phase A Temperature (Motor Temp Protection only)","b":"AV130","m":140,"d":"ADF 73","l":"SNVT_temp_p","y":"P66","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":4},{"n":"Motor Winding Phase B Temperature (Motor Temp Protection only)","b":"AV131","m":141,"d":"ADF 74","l":"SNVT_temp_p","y":"P67","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":4},{"n":"Motor Winding Phase C Temperature (Motor Temp Protection only)","b":"AV132","m":142,"d":"ADF 75","l":"SNVT_temp_p","y":"P68","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":4},{"n":"Motor Winding Phase A2 Temperature (Motor Temp Protection only)","b":"AV133","m":143,"d":"ADF 76","l":"SNVT_temp_p","y":"P69","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":4},{"n":"Motor Winding Phase B2 Temperature (Motor Temp Protection only)","b":"AV134","m":144,"d":"ADF 77","l":"SNVT_temp_p","y":"P70","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":4},{"n":"Motor Winding Phase C2 Temperature (Motor Temp Protection only)","b":"AV135","m":145,"d":"ADF 78","l":"SNVT_temp_p","y":"P71","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O","p":4},{"n":"VSD Oil Pump Command Frequency","b":"AV136","m":146,"d":"ADF 79","l":"SNVT_freq_hz","y":"P72","u":"Hz","a":"1=N,2=N,3=N,4=N,5=S,6=S,7=S,8=S,9=S","p":4},{"n":"Entering Heating Condenser Liquid Temperature (HR only)","b":"AV137","m":147,"d":"ADF 80","l":"SNVT_temp_p","y":"P73","u":"degF","a":"1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O","p":4}]}],"crosscheck":""},{"id":"johnson-controls-york-ykep-centrifugal-chiller-with-economizer","model":"YKEP Centrifugal Chiller With Economizer","equipId":"e9","cat":"HVAC.PLANT.CHILLER.CENTRIFUGAL","tags":["chiller","chiller-centrifugal"],"ifs":[{"id":"ykep-bas-sc-eq-rev2-9","label":"YKEP Points List SC-EQ (Rev 2.9​) OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 2.9"},"src":"JCI_YKEP-BAS-SC-EQ-Rev2.9.pdf","pages":[1,6],"n":178,"excluded":{"reserved":92},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Remote Leaving Chilled Liquid Setpoint","s":"REM LEAVING CHL TEMP SP","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Remote Current Limit Setpoint","s":"REMOTE CURRENT SP","b":"AV2","m":2,"d":"ADF 2","u":"%","p":1},{"n":"Remote Heating Setpoint","s":"REM HEATING SP","b":"AV3","m":3,"d":"ADF 3","u":"°F","p":1},{"n":"Remote Run/Stop [0=Stop, 1=Run]","s":"REM RUN STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Units","s":"Units","b":"MSV65001","m":65001,"d":"ADI 201","t":"code=0 · label=IP (English), code=1 · label=SI (Metric)","p":1},{"n":"Leaving Chilled Liquid Temperature","s":"LEAVING CH LIQ TEMP","b":"AV5","m":5,"d":"ADF 5","u":"°F","p":1},{"n":"Entering Chilled Liquid Temperature","s":"ENTERING CH LIQ TEMP","b":"AV6","m":6,"d":"ADF 6","u":"°F","p":1},{"n":"Evaporator Pressure","s":"EVAPORATOR PRESSURE","b":"AV7","m":7,"d":"ADF 7","u":"PSIG","p":1},{"n":"Condenser Pressure","s":"CONDENSER PRESSURE","b":"AV8","m":8,"d":"ADF 8","u":"PSIG","p":1},{"n":"Oil Pressure Differential","s":"OIL PRESSURE DIFERENTIAL","b":"AV9","m":9,"d":"ADF 9","u":"PSID","p":1},{"n":"Entering Condenser Liquid Temperature","s":"ENTERING COND WATER TEMP","b":"AV10","m":10,"d":"ADF 10","u":"°F","p":1},{"n":"Leaving Condenser Liquid Temperature","s":"LEAVING COND WATER TEMP","b":"AV11","m":11,"d":"ADF 11","u":"°F","p":1},{"n":"Motor % Full Load Amps","s":"MOTOR CURRENT PCT FLA","b":"AV12","m":12,"d":"ADF 12","u":"%","p":1},{"n":"VSD Phase A Output Current (RMS)","s":"VSD PHASE A OUTPUT CURRENT","b":"AV13","m":13,"d":"ADF 13","u":"Amps","o":"VSD only","p":1},{"n":"Motor Phase A Current","s":"MOTOR PHASE A CURRENT","b":"AV13","m":13,"d":"ADF 13","u":"Amps","o":"SSS only","p":1},{"n":"VSD Phase B Output Current (RMS)","s":"VSD PHASE B OUTPUT CURRENT","b":"AV14","m":14,"d":"ADF 14","u":"Amps","o":"VSD only","p":1},{"n":"Motor Phase B Current","s":"MOTOR PHASE B CURRENT","b":"AV14","m":14,"d":"ADF 14","u":"Amps","o":"SSS only","p":1},{"n":"VSD Phase C Output Current (RMS)","s":"VSD PHASE C OUTPUT CURRENT","b":"AV15","m":15,"d":"ADF 15","u":"Amps","o":"VSD only","p":1},{"n":"Motor Phase C Current","s":"MOTOR PHASE C CURRENT","b":"AV15","m":15,"d":"ADF 15","u":"Amps","o":"SSS only","p":1},{"n":"VSD L1 Input Current (RMS)","s":"VSD RMS INPUT CURRENT L1","b":"AV16","m":16,"d":"ADF 16","u":"Amps","o":"Raptyr VSD only","p":1},{"n":"Motor Phase A Voltage","s":"MOTOR PHASE A VOLTAGE","b":"AV16","m":16,"d":"ADF 16","u":"Volts","o":"SSS only","p":1},{"n":"VSD L2 Input Current (RMS)","s":"VSD RMS INPUT CURRENT L2","b":"AV17","m":17,"d":"ADF 17","u":"Amps","o":"Raptyr VSD only","p":1},{"n":"Motor Phase B Voltage","s":"MOTOR PHASE B VOLTAGE","b":"AV17","m":17,"d":"ADF 17","u":"Volts","o":"SSS only","p":1},{"n":"VSD L3 Input Current (RMS)","s":"VSD RMS INPUT CURRENT L3","b":"AV18","m":18,"d":"ADF 18","u":"Amps","o":"Raptyr VSD only","p":1},{"n":"Motor Phase C Voltage","s":"MOTOR PHASE C VOLTAGE","b":"AV18","m":18,"d":"ADF 18","u":"Volts","o":"SSS only","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","s":"LEAVING CH LIQ TEMP ACT SP","b":"AV19","m":19,"d":"ADF 19","u":"°F","p":1},{"n":"Active Current Limit","s":"CURRENT LIMIT ACTIVE SP","b":"AV20","m":20,"d":"ADF 20","u":"%","p":1},{"n":"Evaporator Saturation Temperature","s":"EVAP SATURATION TEMP","b":"AV21","m":21,"d":"ADF 21","u":"°F","p":1},{"n":"Condenser Saturation Temperature","s":"COND SATURATION TEMP","b":"AV22","m":22,"d":"ADF 22","u":"°F","p":1},{"n":"Discharge Temperature","s":"DISCHARGE TEMP","b":"AV23","m":23,"d":"ADF 23","u":"°F","p":1},{"n":"Oil Sump Temperature","s":"OIL SUMP TEMPERATURE","b":"AV24","m":24,"d":"ADF 24","u":"°F","p":1},{"n":"Condenser Refrigerant Level","s":"COND REFRIGERANT LEVEL","b":"AV25","m":25,"d":"ADF 25","u":"%","p":1},{"n":"Operating Hours","s":"OPERATING HOURS","b":"AV26","m":26,"d":"ADF 26","u":"Hr","p":1},{"n":"Number Of Starts","s":"NUMBER OF STARTS","b":"AV27","m":27,"d":"ADF 27","p":1},{"n":"Oil Sump Pressure","s":"OIL SUMP PRESSURE","b":"AV28","m":28,"d":"ADF 28","u":"PSIG","p":1},{"n":"Oil Pump Pressure","s":"OIL PUMP PRESSURE","b":"AV29","m":29,"d":"ADF 29","u":"PSIG","p":1},{"n":"Motor Run [0=Off, 1=On]","s":"COMPR MOTOR STATUS","b":"BV5","m":65,"d":"BD 5","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Liquid Line Solenoid [0=Off, 1=On]","s":"LIQUID LINE SOLENOID","b":"BV6","m":66,"d":"BD 6","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump [0=Off, 1=On]","s":"CH LIQ PUMP STAT","b":"BV7","m":67,"d":"BD 7","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Panel Stop Switch [0=Off, 1=On]","s":"START STOP SWITCH STATUS","b":"BV8","m":68,"d":"BD 8","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Flow Switch [0=Open, 1=Closed]","s":"CH LIQ FLOW SWITCH STAT","b":"BV9","m":69,"d":"BD 9","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Condenser Liquid Flow Switch [0=Open, 1=Closed]","s":"CND FLOW SWITCH STAT","b":"BV10","m":70,"d":"BD 10","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Condenser Liquid Pump [0=Off, 1=On]","s":"CND LIQ PUMP STAT","b":"BV11","m":71,"d":"BD 11","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"VSD Cooling System [0=Off, 1=On]","s":"VSD COOLING SYS STAT","b":"BV19","m":79,"d":"BD 19","t":"code=0 · label=Off, code=1 · label=On","o":"VSD only","p":1},{"n":"Harmonic Filter Installed [0=False, 1=True]","s":"VSD HARMONIC FILTER INST","b":"BV20","m":80,"d":"BD 20","t":"code=0 · label=False, code=1 · label=True","o":"VSD only","p":1},{"n":"Unit Operation Code","s":"UNIT OPERATION CODE","b":"MSV1","t":"See SC.1 on Status Codes","p":1},{"n":"Unit Operation Code AV","s":"UNIT OPERATION CODE AV","b":"AV401","m":30,"d":"ADI 1","t":"See SC.1 on Status Codes","p":1},{"n":"Unit Safety Fault Code","s":"UNIT SAFETY FAULT CODE","b":"MSV2","t":"See SC.2 on Status Codes","p":1},{"n":"Unit Safety Fault Code AV","s":"UNIT SAFETY FAULT CODE AV","b":"AV402","m":31,"d":"ADI 2","t":"See SC.2 on Status Codes","p":2},{"n":"Unit Cycling Fault Code","s":"UNIT CYCLING FAULT CODE","b":"MSV3","t":"See SC.3 on Status Codes","p":2},{"n":"Unit Cycling Fault Code AV","s":"UNIT CYCLING FAULT CODE AV","b":"AV403","m":32,"d":"ADI 3","t":"See SC.3 on Status Codes","p":2},{"n":"Unit Warning Code","s":"UNIT WARNING CODE","b":"MSV4","t":"See SC.4 on Status Codes","p":2},{"n":"Unit Warning Code AV","s":"UNIT WARNING CODE AV","b":"AV404","m":33,"d":"ADI 4","t":"See SC.4 on Status Codes","p":2},{"n":"Unit Control Source","s":"UNIT CONTROL SOURCE","b":"MSV5","t":"0=Local 1=ISN (BAS) 2=Analog 3=Digital 4=Modem 5=Remote","p":2},{"n":"Unit Control Source AV","s":"UNIT CONTROL SOURCE AV","b":"AV405","m":34,"d":"ADI 5","t":"0=Local 1=ISN (BAS) 2=Analog 3=Digital 4=Modem 5=Remote","p":2},{"n":"Unit Modified Run Code","s":"UNIT MODIFIED RUN CODE","b":"MSV6","t":"See SC.12 on Status Codes","p":2},{"n":"Unit Modified Run Code AV","s":"UNIT MODIFIED RUN CODE AV","b":"AV406","m":35,"d":"ADI 6","t":"See SC.12 on Status Codes","p":2},{"n":"Unit Start Inhibit Code","s":"UNIT START INHIBIT CODE","b":"MSV7","t":"See SC.13 on Status Codes","p":2},{"n":"Unit Start Inhibit Code AV","s":"UNIT START INHIBIT CODE AV","b":"AV407","m":36,"d":"ADI 7","t":"See SC.13 on Status Codes","p":2},{"n":"Unit Internal Fault Code","s":"UNIT INTERNAL FAULT CODE","b":"MSV8","t":"See SC.14 on Status Codes","p":2},{"n":"Unit Internal Fault Code AV","s":"UNIT INTERNAL FAULT CODE AV","b":"AV408","m":37,"d":"ADI 8","t":"See SC.14 on Status Codes","p":2},{"n":"High Speed Thrust Bearing Proximity Position","s":"PROX SENSOR ACT POS","b":"AV30","m":40,"d":"ADF 30","u":"Mils","o":"J, K and U Compressors Only","p":2},{"n":"High Speed Thrust Bearing Proximity Reference","s":"PROX SENSOR REF POS","b":"AV31","m":41,"d":"ADF 31","u":"Mils","o":"J, K and U Compressors Only","p":2},{"n":"Anti-Recycle Time Remaining","s":"ANTI RECYCLE TIME REMAIN","b":"AV32","m":42,"d":"ADF 32","u":"Min","p":2},{"n":"Input % Full Load Amps","s":"INPUT CURRENT PCT FLA","b":"AV33","m":43,"d":"ADF 33","u":"%","o":"Raptyr VSD only","p":2},{"n":"VSD Output Voltage","s":"VSD OUTPUT VOLTAGE","b":"AV34","m":44,"d":"ADF 34","u":"Volts","o":"VSD only","p":2},{"n":"VSD Input Power","s":"VSD INPUT POWER","b":"AV35","m":45,"d":"ADF 35","u":"kW","o":"VSD only","p":2},{"n":"VSD Input Kilowatt Hours","s":"VSD INPUT KWH","b":"AV36","m":46,"d":"ADF 36","u":"kWh","o":"VSD only","p":2},{"n":"VSD DC Bus Voltage","s":"VSD DC BUS VOLTAGE","b":"AV37","m":47,"d":"ADF 37","u":"Volts","o":"VSD only","p":2},{"n":"VSD DC Bus Current","s":"VSD DC BUS CURRENT","b":"AV38","m":48,"d":"ADF 38","u":"Amps","o":"Non-Raptyr LVVSD VSD only","p":2},{"n":"ACC Surge Count","s":"ACC SURGE COUNT","b":"AV39","m":49,"d":"ADF 39","o":"VSD only","p":2},{"n":"VSD Output Frequency","s":"VSD OUTPUT FREQUENCY","b":"AV40","m":50,"d":"ADF 40","u":"Hz","o":"VSD only","p":2},{"n":"Harmonic Filter Max Voltage Total Harmonic Distortion","s":"FILTER MAX VOLTAGE THD","b":"AV41","m":51,"d":"ADF 41","u":"%","o":"LVVSD with Harminc Filter or Raptyr VSD","p":2},{"n":"Harmonic Filter Max Current Total Demand Distortion","s":"FILTER MAX CURRENT TDD","b":"AV42","m":52,"d":"ADF 42","u":"%","o":"LVVSD with Harminc Filter or Raptyr VSD","p":2},{"n":"Harmonic Filter Total Supply KVA","s":"FILTER SUPPLY KVA","b":"AV43","m":53,"d":"ADF 43","u":"kVA","o":"LVVSD with Harminc Filter or Raptyr VSD","p":2},{"n":"Motor Bearing Shaft End Vibration","s":"MTR SHAFT END VIBR","b":"AV105","m":105,"d":"ADF 48","o":"Motor Monitoring and Motor Vibration Protection","p":2},{"n":"Motor Bearing Opposite Shaft End Vibration","s":"MTR OP SHAFT END VIBR","b":"AV106","m":106,"d":"ADF 49","o":"Motor Monitoring and Motor Vibration Protection","p":2},{"n":"Motor Bearing Shaft End Temperature","s":"MTR SHAFT END TEMP","b":"AV107","m":107,"d":"ADF 50","u":"°F","o":"Motor Monitoring and Bearing Temp Protection","p":2},{"n":"Motor Bearing Opposite Shaft End Temperature","s":"MTR OP SHAFT END TEMP","b":"AV108","m":108,"d":"ADF 51","u":"°F","o":"Motor Monitoring and Bearing Temp Protection","p":2},{"n":"Average Winding Temperature","s":"MTR WINDING AVG TEMP","b":"AV109","m":109,"d":"ADF 52","u":"°F","o":"Motor Monitoring and Winding Temp Protection","p":2},{"n":"VSD Internal Ambient Temp","s":"VSD INTERNAL AMBIENT TEMP","b":"AV110","m":110,"d":"ADF 53","u":"°F","o":"LVVSD only","p":2},{"n":"VSD Converter Heatsink Temp","s":"VSD CONVERTER HSINK TEMP","b":"AV111","m":111,"d":"ADF 54","u":"°F","o":"LVVSD only","p":2},{"n":"Pre Rotation Vanes (PRV) Position","s":"PRE ROTATION VANES POS","b":"AV112","m":112,"d":"ADF 55","u":"%","o":"VSD, VGD or HGBP only","p":2},{"n":"ACC Map Output Frequency","s":"ACC MAP OUTPUT FREQ","b":"AV113","m":113,"d":"ADF 56","u":"Hz","o":"VSD only","p":2},{"n":"Condenser Refrigerant Level Setpoint","s":"COND REFRIGERANT LEVEL SP","b":"AV114","m":114,"d":"ADF 57","u":"%","p":2},{"n":"Drop Leg Refrigerant Temperature","s":"DROP LEG REFRIG TEMP","b":"AV115","m":115,"d":"ADF 58","u":"°F","o":"Drop Leg Temp Enabled only","p":2},{"n":"Leaving Heating Condenser Liquid Temperature","s":"LEAVING HEAT COND LIQ TEMP","b":"AV116","m":116,"d":"ADF 59","u":"°F","o":"Heat Recovery only","p":3},{"n":"Active Heating Setpoint","s":"HEATING ACTIVE SP","b":"AV117","m":117,"d":"ADF 60","u":"°F","o":"Heat Pump or (Heat Recovery and Hot Water Control)","p":3},{"n":"Heat Recovery/Head Pressure Control Valve Cmd","s":"HEAT REC HEAD PRESS VLV CMD","b":"AV118","m":118,"d":"ADF 61","u":"%","o":"Head Pressure Control or (Heat Recovery and Hot Water Control)","p":3},{"n":"Input Power","s":"INPUT POWER","b":"AV119","m":119,"d":"ADF 62","u":"kW","o":"SSS only","p":3},{"n":"Input Kilowatt Hours","s":"INPUT KWH","b":"AV120","m":120,"d":"ADF 63","u":"kWh","o":"SSS only","p":3},{"n":"Input Kilowatt Hours Low (SSS)","s":"INPUT KWH LO SSS","b":"AV121","m":121,"d":"ADF 64","o":"SSS only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)","p":3},{"n":"Input Kilowatt Hours Low","s":"INPUT KWH LO","b":"AV121","m":121,"d":"ADF 64","o":"VSD Only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)","p":3},{"n":"Input Kilowatt Hours Offset (SSS)","s":"INPUT KWH OFFSET SSS","b":"AV122","m":122,"d":"ADF 65","o":"SSS only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)","p":3},{"n":"Input Kilowatt Hours Offset","s":"INPUT KWH OFFSET","b":"AV122","m":122,"d":"ADF 65","o":"VSD only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)","p":3},{"n":"Operating Hours Low","s":"OPERATING HOURS LO","b":"AV123","m":123,"d":"ADF 66","o":"Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Lo = Hours % 10000 (integer modulus)","p":3},{"n":"Operating Hours Offset","s":"OPERATING HOURS OFFSET","b":"AV124","m":124,"d":"ADF 67","o":"Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Offset = Hours / 10000 (integer divide)","p":3},{"n":"Local Leaving Condenser Liquid Setpoint","s":"HP LEAVING COND LIQ SP LOCAL","b":"AV126","m":126,"d":"ADF 69","u":"°F","o":"Heat Pump or (Heat Recovery and Hot Water Control)","p":3},{"n":"Hot Gas Bypass Command","s":"HOT GAS BYPASS COMMAND","b":"AV127","m":127,"d":"ADF 70","u":"%","o":"Enable point when Hot Gas Bypass is Enabled","p":3},{"n":"Evaporator Refrigerant Temperature","s":"EVAP REFRIGERANT TEMP","b":"AV128","m":128,"d":"ADF 71","u":"°F","o":"Enable point when Evaporator Refrigerant Temperature Sensor is Enabled","p":3},{"n":"Condenser Level Control Valve Mode","s":"COND REF LEVEL CNTRL MODE","b":"BV105","m":165,"d":"BD 34","t":"code=0 · label=Auto, code=1 · label=Manual","p":3},{"n":"Motor Winding Phase A Temperature","s":"MTR WINDING PH A TEMP","b":"AV130","m":140,"d":"ADF 73","u":"°F","o":"Motor Monitoring and Winding Temp Protection","p":3},{"n":"Motor Winding Phase B Temperature","s":"MTR WINDING PH B TEMP","b":"AV131","m":141,"d":"ADF 74","u":"°F","o":"Motor Monitoring and Winding Temp Protection","p":4},{"n":"Motor Winding Phase C Temperature","s":"MTR WINDING PH C TEMP","b":"AV132","m":142,"d":"ADF 75","u":"°F","o":"Motor Monitoring and Winding Temp Protection","p":4},{"n":"Motor Winding Phase A2 Temperature","s":"MTR WINDING PH A2 TEMP","b":"AV133","m":143,"d":"ADF 76","u":"°F","o":"Motor Monitoring and Winding Temp Protection RTD","p":4},{"n":"Motor Winding Phase B2 Temperature","s":"MTR WINDING PH B2 TEMP","b":"AV134","m":144,"d":"ADF 77","u":"°F","o":"Motor Monitoring and Winding Temp Protection RTD","p":4},{"n":"Motor Winding Phase C2 Temperature","s":"MTR WINDING PH C2 TEMP","b":"AV135","m":145,"d":"ADF 78","u":"°F","o":"Motor Monitoring and Winding Temp Protection RTD","p":4},{"n":"VSD Oil Pump Command Frequency","s":"VSD OIL PUMP CMD FREQUENCY","b":"AV136","m":146,"d":"ADF 79","u":"Hz","p":4},{"n":"Entering Heating Condenser Liquid Temperature","s":"ENTERING HEAT COND LIQ TEMP","b":"AV137","m":147,"d":"ADF 80","u":"°F","o":"Heat Recovery only","p":4},{"n":"VSD Phase A Rectifier Baseplate Temperature","s":"VSD PH A REC BASEPLATE TEMP","b":"AV138","m":148,"d":"ADF 81","u":"°F","o":"Raptyr VSD only","p":4},{"n":"VSD Phase B Rectifier Baseplate Temperature","s":"VSD PH B REC BASEPLATE 