TEMP","b":"AV139","m":149,"d":"ADF 82","u":"°F","o":"Raptyr VSD only","p":4},{"n":"VSD Phase C Rectifier Baseplate Temperature","s":"VSD PH C REC BASEPLATE TEMP","b":"AV140","m":150,"d":"ADF 83","u":"°F","o":"Raptyr VSD only","p":4},{"n":"VSD Phase A Heatsink Temperature / Baseplate Temperature","s":"VSD PH A HEATSINK TEMP","b":"AV141","m":151,"d":"ADF 84","u":"°F","o":"Non-Raptyr LVVSD VSD only","p":4},{"n":"VSD Phase B Heatsink Temperature","s":"VSD PH B HEATSINK TEMP","b":"AV142","m":152,"d":"ADF 85","u":"°F","o":"Non-Raptyr LVVSD VSD only","p":4},{"n":"VSD Phase C Heatsink Temperature","s":"VSD PH C HEATSINK TEMP","b":"AV143","m":153,"d":"ADF 86","u":"°F","o":"Non-Raptyr LVVSD VSD only","p":4},{"n":"Evaporator Small Temp Difference","s":"EVAP SMALL TEMP DIFF","b":"AV144","m":190,"d":"ADF 87","u":"°F (diff)","p":4},{"n":"Condenser Small Temp Difference","s":"COND SMALL TEMP DIFF","b":"AV145","m":191,"d":"ADF 88","u":"°F (diff)","p":4},{"n":"Discharge Superheat","s":"DISCHARGE SUPERHEAT","b":"AV146","m":192,"d":"ADF 89","u":"°F (diff)","p":4},{"n":"Subcooler Effectiveness","s":"SUBCOOLER EFFECTIVENESS","b":"AV147","m":193,"d":"ADF 90","o":"Drop Leg Temp Enabled only","p":4},{"n":"Subcooling Temperature","s":"SUBCOOLING TEMP","b":"AV148","m":194,"d":"ADF 91","u":"°F (diff)","o":"Drop Leg Temp Enabled only","p":4},{"n":"Delta P / P","s":"DELTA P DIV P","b":"AV149","m":195,"d":"ADF 92","p":4},{"n":"Head Pressure","s":"HEAD PRESSURE","b":"AV150","m":196,"d":"ADF 93","u":"PSID","p":4},{"n":"Stall Voltage","s":"STALL VOLTAGE","b":"AV151","m":197,"d":"ADF 94","u":"Volts","p":4},{"n":"Run/Stop Control Source","s":"RUN STOP CTRL SOURCE","b":"MSV10","t":"code=0 · label=Local, code=1 · label=BAS, code=2 · label=Hardwire","p":4},{"n":"Run/Stop Control Source AV","s":"RUN STOP CTRL SOURCE AV","b":"AV421","m":198,"d":"ADI 21","t":"code=0 · label=Local, code=1 · label=BAS, code=2 · label=Hardwire","p":4},{"n":"Cooling Setp Control Source","s":"COOL SETP CTRL SOURCE","b":"MSV11","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Cooling Setp Control Source AV","s":"COOL SETP CTRL SOURCE AV","b":"AV422","m":199,"d":"ADI 22","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Heating Setp Control Source","s":"HEAT SETP CTRL SOURCE","b":"MSV12","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Heating Setp Control Source AV","s":"HEAT SETP CTRL SOURCE AV","b":"AV423","m":200,"d":"ADI 23","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Current Limit Control Source","s":"CURR LIM CTRL SOURCE","b":"MSV13","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Current Limit Control Source AV","s":"CURR LIM CTRL SOURCE AV","b":"AV424","m":201,"d":"ADI 24","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Surge Avoidance Surge Count","s":"SURGE AVOIDANCE SURGE COUNT","b":"AV152","m":202,"d":"ADF 95","p":4},{"n":"SSS Phase A Temperature","s":"SSS PHASE A TEMP","b":"AV153","m":203,"d":"ADF 96","u":"°F","o":"LCSSS only","p":4},{"n":"SSS Phase B Temperature","s":"SSS PHASE B TEMP","b":"AV154","m":204,"d":"ADF 97","u":"°F","o":"LCSSS only","p":4},{"n":"SSS Phase C Temperature","s":"SSS PHASE C TEMP","b":"AV155","m":205,"d":"ADF 98","u":"°F","o":"LCSSS only","p":4},{"n":"Economizer Pressure","s":"ECONOMIZER PRESSURE","b":"AV205","m":205,"d":"ADF 91","u":"PSIG","p":4},{"n":"Economizer Compressor Oil Pressure Differential","s":"ECON COMP OIL PRESSURE DIFERENTIAL","b":"AV206","m":206,"d":"ADF 92","u":"PSID","p":4},{"n":"Economizer Motor Current Percent FLA","s":"ECON MOTOR CURRENT PCT FLA","b":"AV207","m":207,"d":"ADF 93","u":"%","p":4},{"n":"Economizer Motor Phase A Current","s":"ECON MOTOR PHASE A CURRENT","b":"AV208","m":208,"d":"ADF 94","u":"Amps","p":5},{"n":"Economizer Motor Phase B Current","s":"ECON MOTOR PHASE B CURRENT","b":"AV209","m":209,"d":"ADF 95","u":"Amps","p":5},{"n":"Economizer Motor Phase C Current","s":"ECON MOTOR PHASE C CURRENT","b":"AV210","m":210,"d":"ADF 96","u":"Amps","p":5},{"n":"Economizer Motor Phase A Voltage","s":"ECON MOTOR PHASE A VOLTAGE","b":"AV211","m":211,"d":"ADF 97","u":"Volts","p":5},{"n":"Economizer Motor Phase B Voltage","s":"ECON MOTOR PHASE B VOLTAGE","b":"AV212","m":212,"d":"ADF 98","u":"Volts","p":5},{"n":"Economizer Motor Phase C Voltage","s":"ECON MOTOR PHASE C VOLTAGE","b":"AV213","m":213,"d":"ADF 99","u":"Volts","p":5},{"n":"Economizer Active Current Limit","s":"ECON CURRENT LIMIT ACTIVE SP","b":"AV214","m":214,"d":"ADF 100","u":"%","p":5},{"n":"Economizer Compressor Discharge Temperature","s":"ECON COMP DISCHARGE TEMP","b":"AV215","m":215,"d":"ADF 101","u":"°F","p":5},{"n":"Economizer Active Saturation Temperature Setpoint","s":"ECON SATURATION TEMP ACT SP","b":"AV216","m":216,"d":"ADF 102","u":"°F","p":5},{"n":"Economizer Saturation Temperature","s":"ECON SATURATION TEMP","b":"AV217","m":217,"d":"ADF 103","u":"°F","p":5},{"n":"Economizer Active Level Setpoint","s":"ECON REFRIGERANT LEVEL SP","b":"AV218","m":218,"d":"ADF 104","u":"%","p":5},{"n":"Economizer Refrigerant Level","s":"ECON REFRIGERANT LEVEL","b":"AV219","m":219,"d":"ADF 105","u":"%","p":5},{"n":"Economizer Compressor Operating Hours","s":"ECON COMP OPERATING HOURS","b":"AV220","m":220,"d":"ADF 106","u":"Hr","p":5},{"n":"Economizer Compressor Number of Starts","s":"ECON COMP NUMBER OF STARTS","b":"AV221","m":221,"d":"ADF 107","p":5},{"n":"Economizer Compressor Oil Pump Pressure","s":"ECON COMP OIL PUMP PRESSURE","b":"AV222","m":222,"d":"ADF 108","u":"PSIG","p":5},{"n":"Economizer Compressor Anti-Recycle Time Remaining","s":"ECON COMP ANTI RECYCLE TIME REMAIN","b":"AV223","m":223,"d":"ADF 109","u":"Min","p":5},{"n":"Economizer Active Anti-Surge Minimum Temperature","s":"ECON ANTI-SURGE MIN TEMP","b":"AV224","m":224,"d":"ADF 110","u":"°F","p":5},{"n":"Economizer Motor Bearing Shaft End Vibration","s":"ECON MTR SHAFT END VIBR","b":"AV225","m":225,"d":"ADF 111","o":"Econ Motor Monitoring and Econ Motor Vibration Protection only","p":5},{"n":"Economizer Motor Bearing Opposite Shaft End Vibration","s":"ECON MTR OP SHAFT END VIBR","b":"AV226","m":226,"d":"ADF 112","o":"Econ Motor Monitoring and Econ Motor Vibration Protection only","p":5},{"n":"Economizer Motor Bearing Shaft End Temperature","s":"ECON MTR SHAFT END TEMP","b":"AV227","m":227,"d":"ADF 113","u":"°F","o":"Econ Motor Monitoring and Econ Bearing Temp Protection only","p":5},{"n":"Economizer Motor Bearing Opposite Shaft End Temperature","s":"ECON MTR OP SHAFT END TEMP","b":"AV228","m":228,"d":"ADF 114","u":"°F","o":"Econ Motor Monitoring and Econ Bearing Temp Protection only","p":5},{"n":"Economizer Motor Average Winding Temperature","s":"ECON MTR WINDING AVG TEMP","b":"AV229","m":229,"d":"ADF 115","u":"°F","o":"Econ Motor Monitoring and Econ Winding Temp Protection only","p":5},{"n":"Economizer Compressor Motor Run [0=Off, 1=On]","s":"ECON COMPR MOTOR STATUS","b":"BV205","m":265,"d":"BD 63","t":"code=0 · label=Off, code=1 · label=On","p":5},{"n":"Motor Space Heater [0=Off, 1=On]","s":"MOTOR SPACE HEATER STATUS","b":"BV207","m":267,"d":"BD 65","t":"code=0 · label=Off, code=1 · label=On","o":"Motor Space Heater Enabled only","p":5},{"n":"Economizer Motor Space Heater [0=Off, 1=On]","s":"ECON MOTOR SPACE HEATER STAT","b":"BV208","m":268,"d":"BD 66","t":"code=0 · label=Off, code=1 · label=On","o":"Econ Motor Space Heater Enabled only","p":5},{"n":"YKEP Control [0=Disabled (YK), 1=Enabled (YKEP)]","s":"YKEP CONTROL ENABLE","b":"BV209","m":269,"d":"BD 67","t":"code=0 · label=Off, code=1 · label=On","p":5},{"n":"Economizer Compressor Input Power","s":"ECON COMP INPUT POWER","b":"AV230","m":240,"d":"ADF 116","u":"kW","p":5},{"n":"Economizer Compressor Input Kilowatt Hours","s":"ECON COMP INPUT KWH","b":"AV231","m":241,"d":"ADF 117","u":"kWh","p":5},{"n":"Economizer Compressor Input Kilowatt Hours Low","s":"ECON COMP INPUT KWH LO","b":"AV232","m":242,"d":"ADF 118","o":"Econ Comp Input Kilowatt Hours = (Econ Comp Input Kilowatt Hours Offset x 10,000) + Econ Comp Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)","p":5},{"n":"Economizer Compressor Input Kilowatt Hours Offset","s":"ECON COMP INPUT KWH OFFSET","b":"AV233","m":243,"d":"ADF 119","o":"Econ Comp Input Kilowatt Hours = (Econ Comp Input Kilowatt Hours Offset x 10,000) + Econ Comp Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)","p":5},{"n":"Economizer Compressor Operating Hours Low","s":"ECON COMP OPERATING HOURS L","b":"AV234","m":244,"d":"ADF 120","o":"Econ Comp Operating Hours = (Econ Comp Operating Hours Offset x 10,000) + Econ Comp Operating Hours Low OHours Lo = Hours % 10000 (integer modulus)","p":6},{"n":"Economizer Compressor Operating Hours Offset","s":"ECON COMP OPERATING HOURS O","b":"AV235","m":245,"d":"ADF 121","o":"Econ Comp Operating Hours = (Econ Comp Operating Hours Offset x 10,000) + Econ Comp Operating Hours Low Hours Offset = Hours / 10000 (integer divide)","p":6},{"n":"Economizer Motor Winding Phase A Temperature","s":"ECON MTR WINDING PH A TEMP","b":"AV236","m":246,"d":"ADF 122","u":"°F","o":"Econ Motor Monitoring and Econ Winding Temp Protection only","p":6},{"n":"Economizer Motor Winding Phase B Temperature","s":"ECON MTR WINDING PH B TEMP","b":"AV237","m":247,"d":"ADF 123","u":"°F","o":"Econ Motor Monitoring and Econ Winding Temp Protection only","p":6},{"n":"Economizer Motor Winding Phase C Temperature","s":"ECON MTR WINDING PH C TEMP","b":"AV238","m":248,"d":"ADF 124","u":"°F","o":"Econ Motor Monitoring and Econ Winding Temp Protection only","p":6},{"n":"Economizer Motor Winding Phase A2 Temperature","s":"ECON MTR WINDING PH A2 TEMP","b":"AV239","m":249,"d":"ADF 125","u":"°F","o":"Econ Motor Monitoring and Winding Temp Protection RTD only","p":6},{"n":"Economizer Motor Winding Phase B2 Temperature","s":"ECON MTR WINDING PH B2 TEMP","b":"AV240","m":250,"d":"ADF 126","u":"°F","o":"Econ Motor Monitoring and Winding Temp Protection RTD only","p":6},{"n":"Economizer Motor Winding Phase C2 Temperature","s":"ECON MTR WINDING PH C2 TEMP","b":"AV241","m":251,"d":"ADF 127","u":"°F","o":"Econ Motor Monitoring and Winding Temp Protection RTD only","p":6},{"n":"Economizer Compressor Pre Rotation Vanes (PRV) Position","s":"ECON COMP PRE ROTATION VANES POS","b":"AV242","m":252,"d":"ADF 128","u":"%","p":6},{"n":"Economizer Compressor VSD Oil Pump Command Frequency","s":"ECON COMP VSD OIL PUMP CMD FREQ","b":"AV243","m":253,"d":"ADF 129","u":"Hz","p":6}]},{"id":"ykep-optiviewbasem-sss","label":"YKEP OptiView BAS EM and SSS E-Link (Rev K_01) OptiView Based Equipment","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","lon","modbus","n2","yorktalk"],"rev":{"doc":"Rev K 01"},"src":"JCI_YKEP-OptiviewBASEM-SSS.pdf","pages":[1,6],"n":116,"excluded":{"reserved":130,"notes":50,"revision":4,"codeTable":15},"appliesTo":null,"gaps":null,"note":"블록 1·2·3 를 한 판으로 묶었다 — 주소 대역이 이어진다(1~243)","points":[{"n":"Remote Leaving Chilled Liquid Setpoint","b":"AV1","m":1,"d":"ADF 1","y":"P03","u":"degF","a":"1=S","p":1},{"n":"Remote Motor Current Limit Setpoint","b":"AV2","m":2,"d":"ADF 2","y":"P04","u":"percent","a":"1=S","p":1},{"n":"Remote Leaving Cond Liquid Setpoint (Heat Recovery & Heat Pump)","b":"AV3","m":3,"d":"ADF 3","y":"P05","u":"degF","a":"1=O","p":1},{"n":"Remote Run/Stop","b":"BV1","m":61,"d":"BD 1","y":"P07","u":"0 / 1","a":"1=S","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","y":"P11","u":"degF","a":"1=S","p":1},{"n":"Entering Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","y":"P12","u":"degF","a":"1=S","p":1},{"n":"Evaporator Pressure","b":"AV7","m":7,"d":"ADF 7","y":"P13","u":"PSIG","a":"1=S","p":1},{"n":"Condenser Pressure","b":"AV8","m":8,"d":"ADF 8","y":"P14","u":"PSIG","a":"1=S","p":1},{"n":"Oil Pressure Differential","b":"AV9","m":9,"d":"ADF 9","y":"P15","u":"PSID","a":"1=S","p":1},{"n":"Entering Condenser Liquid Temperature","b":"AV10","m":10,"d":"ADF 10","y":"P16","u":"degF","a":"1=S","p":1},{"n":"Leaving Condenser Liquid Temperature","b":"AV11","m":11,"d":"ADF 11","y":"P17","u":"degF","a":"1=S","p":1},{"n":"Motor Current Percent FLA","b":"AV12","m":12,"d":"ADF 12","y":"P18","u":"percent","a":"1=S","p":1},{"n":"Motor Phase A Current (LV and MV SSS only)","b":"AV13","m":13,"d":"ADF 13","y":"P19","u":"A","a":"1=O","p":1},{"n":"Motor Phase B Current (LV and MV SSS only)","b":"AV14","m":14,"d":"ADF 14","y":"P20","u":"A","a":"1=O","p":1},{"n":"Motor Phase C Current (LV and MV SSS only)","b":"AV15","m":15,"d":"ADF 15","y":"P21","u":"A","a":"1=O","p":1},{"n":"Motor Phase A Voltage (LV and MV SSS only)","b":"AV16","m":16,"d":"ADF 16","y":"P22","u":"V","a":"1=O","p":1},{"n":"Motor Phase B Voltage (LV and MV SSS only)","b":"AV17","m":17,"d":"ADF 17","y":"P23","u":"V","a":"1=O","p":1},{"n":"Motor Phase C Voltage (LV and MV SSS only)","b":"AV18","m":18,"d":"ADF 18","y":"P24","u":"V","a":"1=O","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","b":"AV19","m":19,"d":"ADF 19","y":"P25","u":"degF","a":"1=S","p":1},{"n":"Motor Current Limit Setpoint - Selected","b":"AV20","m":20,"d":"ADF 20","y":"P26","u":"percent","a":"1=S","p":1},{"n":"Evaporator Saturation Temp","b":"AV21","m":21,"d":"ADF 21","y":"P27","u":"degF","a":"1=S","p":1},{"n":"Condenser Saturation Temp","b":"AV22","m":22,"d":"ADF 22","y":"P28","u":"degF","a":"1=S","p":1},{"n":"Discharge Temperature","b":"AV23","m":23,"d":"ADF 23","y":"P29","u":"degF","a":"1=S","p":1},{"n":"Oil Sump Temperature","b":"AV24","m":24,"d":"ADF 24","y":"P30","u":"degF","a":"1=S","p":1},{"n":"Condenser Refrigerant Level","b":"AV25","m":25,"d":"ADF 25","y":"P31","u":"percent","a":"1=S","p":1},{"n":"Operating Hours","b":"AV26","m":26,"d":"ADF 26","y":"P32","u":"h","a":"1=S","p":1},{"n":"Number of Starts","b":"AV27","m":27,"d":"ADF 27","y":"P33","u":"count*","a":"1=S","p":1},{"n":"Oil Sump Pressure","b":"AV28","m":28,"d":"ADF 28","y":"P34","u":"PSIG","a":"1=S","p":1},{"n":"Oil Pump Pressure","b":"AV29","m":29,"d":"ADF 29","y":"P35","u":"PSIG","a":"1=S","p":1},{"n":"Motor Run","b":"BV5","m":65,"d":"BD 5","y":"P36","u":"0 / 1","a":"1=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Liquid Line Solenoid","b":"BV6","m":66,"d":"BD 6","y":"P37","u":"0 / 1","a":"1=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump","b":"BV7","m":67,"d":"BD 7","y":"P38","u":"0 / 1","a":"1=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Panel Stop Switch","b":"BV8","m":68,"d":"BD 8","y":"P39","u":"0 / 1","a":"1=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Flow Switch","b":"BV9","m":69,"d":"BD 9","y":"P40","u":"0 / 1","a":"1=S","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Condenser Liquid Flow Switch","b":"BV10","m":70,"d":"BD 10","y":"P41","u":"0 / 1","a":"1=S","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Unit Operation Code","b":"MSV1 /AV401","m":30,"d":"ADI 1","y":"P56","u":"enum*","a":"1=S","p":2},{"n":"Unit Safety Fault Code","b":"MSV2 /AV402","m":31,"d":"ADI 2","y":"P57","u":"enum*","a":"1=S","p":2},{"n":"Unit Cycling Fault Code","b":"MSV3 /AV403","m":32,"d":"ADI 3","y":"P58","u":"enum*","a":"1=S","p":2},{"n":"Unit Warning Code","b":"MSV4 /AV404","m":33,"d":"ADI 4","y":"P59","u":"enum*","a":"1=S","p":2},{"n":"Unit Control Source [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem]","b":"MSV5 /AV405","m":34,"d":"ADI 5","y":"P60","u":"enum*","a":"1=S","p":2},{"n":"Unit Modified Run Code","b":"MSV6 /AV406","m":35,"d":"ADI 6","y":"P61","u":"enum*","a":"1=S","p":2},{"n":"Unit Start Inhibit Code","b":"MSV7 /AV407","m":36,"d":"ADI 7","y":"P62","u":"enum*","a":"1=S","p":2},{"n":"Unit Internal Fault Code","b":"MSV8 /AV408","m":37,"d":"ADI 8","y":"P63","u":"enum*","a":"1=S","p":2},{"n":"High Speed Thrust Bearing Proximity Position (K comps only)","b":"AV30","m":40,"d":"ADF 30","y":"P66","u":"Mils","a":"1=O","p":2},{"n":"High Speed Thrust Bearing Proximity Reference (K comps only)","b":"AV31","m":41,"d":"ADF 31","y":"P67","u":"Mils","a":"1=O","p":2},{"n":"Heat Recovery/Head Pressure Control Valve Cmd (HR & HPC only)","b":"AV34","m":44,"d":"ADF 34","y":"P70","u":"percent","a":"1=O","p":2},{"n":"Anti-Recycle Time Remaining","b":"AV35","m":45,"d":"ADF 35","y":"P71","u":"min","a":"1=S","p":2},{"n":"Motor Bearing Shaft End Vibration (MM & Motor Vib Mon)","b":"AV105","m":105,"d":"ADF 48","y":"P11","u":"count*","a":"1=O","p":3},{"n":"Motor Bearing Opposite Shaft End Vibration (MM & Motor Vib Mon)","b":"AV106","m":106,"d":"ADF 49","y":"P12","u":"count*","a":"1=O","p":3},{"n":"Motor Bearing Shaft End Temperature (MM & Motor Temp Mon)","b":"AV107","m":107,"d":"ADF 50","y":"P13","u":"degF","a":"1=O","p":3},{"n":"Motor Bearing Opposite Shaft End Temperature (MM & Motor Temp)","b":"AV108","m":108,"d":"ADF 51","y":"P14","u":"degF","a":"1=O","p":3},{"n":"Average Winding Temperature (MM & Motor Temp Mon)","b":"AV109","m":109,"d":"ADF 52","y":"P15","u":"degF","a":"1=O","p":3},{"n":"Pre Rotation Vanes (PRV) Position (HGBP or VGD enabled only)","b":"AV112","m":112,"d":"ADF 55","y":"P18","u":"percent","a":"1=O","p":3},{"n":"Condenser Refrigerant Level Setpoint","b":"AV114","m":114,"d":"ADF 57","y":"P20","u":"percent","a":"1=S","p":3},{"n":"Drop Leg Refrigerant Temperature (Drop Leg Temp enabled only)","b":"AV115","m":115,"d":"ADF 58","y":"P21","u":"degF","a":"1=O","p":3},{"n":"Leaving Heating Condenser Liquid Temperature (HR only)","b":"AV116","m":116,"d":"ADF 59","y":"P22","u":"degF","a":"1=O","p":3},{"n":"Active Heating Setpoint (HR/Hot Water Ctrl or Heat Pump only)","b":"AV117","m":117,"d":"ADF 60","y":"P23","u":"degF","a":"1=O","p":3},{"n":"Heat Recovery/Head Pressure Control Valve Cmd (HR & HPC only)","b":"AV118","m":118,"d":"ADF 61","y":"P24","u":"percent","a":"1=O","p":3},{"n":"Input Power (LV and MV SSS only)","b":"AV119","m":119,"d":"ADF 62","y":"P25","u":"kW","a":"1=O","p":3},{"n":"Input Kilowatt Hours (LV and MV SSS only)","b":"AV120","m":120,"d":"ADF 63","y":"P26","u":"kWh","a":"1=O","p":3},{"n":"Input Kilowatt Hours Low (LV and MV SSS only) (see note 11)","b":"AV121","m":121,"d":"ADF 64","y":"P27","a":"1=O","p":3},{"n":"Input Kilowatt Hours Offset (LV and MV SSS only) (see note 11)","b":"AV122","m":122,"d":"ADF 65","y":"P28","a":"1=O","p":3},{"n":"Operating Hours Low (see note 12)","b":"AV123","m":123,"d":"ADF 66","y":"P29","a":"1=O","p":3},{"n":"Operating Hours Offset (see note 12)","b":"AV124","m":124,"d":"ADF 67","y":"P30","a":"1=O","p":3},{"n":"Local Leaving Condenser Liquid Setpoint (Heat Pump only)","b":"AV126","m":126,"d":"ADF 69","y":"P32","u":"degF","a":"1=O","p":3},{"n":"Motor Winding Phase A Temperature (Motor Temp Protection only)","b":"AV130","m":140,"d":"ADF 73","y":"P66","u":"degF","a":"1=O","p":4},{"n":"Motor Winding Phase B Temperature (Motor Temp Protection only)","b":"AV131","m":141,"d":"ADF 74","y":"P67","u":"degF","a":"1=O","p":4},{"n":"Motor Winding Phase C Temperature (Motor Temp Protection only)","b":"AV132","m":142,"d":"ADF 75","y":"P68","u":"degF","a":"1=O","p":4},{"n":"Motor Winding Phase A2 Temperature (Motor Temp Protection only)","b":"AV133","m":143,"d":"ADF 76","y":"P69","u":"degF","a":"1=O","p":4},{"n":"Motor Winding Phase B2 Temperature (Motor Temp Protection only)","b":"AV134","m":144,"d":"ADF 77","y":"P70","u":"degF","a":"1=O","p":4},{"n":"Motor Winding Phase C2 Temperature (Motor Temp Protection only)","b":"AV135","m":145,"d":"ADF 78","y":"P71","u":"degF","a":"1=O","p":4},{"n":"VSD Oil Pump Command Frequency (Motor Temp Protection only)","b":"AV136","m":146,"d":"ADF 79","y":"P72","u":"Hz","a":"1=S","p":4},{"n":"Entering Heating Condenser Liquid Temperature (HR only)","b":"AV137","m":147,"d":"ADF 80","y":"P73","u":"degF","a":"1=O","p":4},{"n":"Economizer Pressure","b":"AV205","m":205,"d":"ADF 91","y":"P11","u":"PSIG","a":"1=S","p":5},{"n":"Economizer Compressor Oil Pressure Differential","b":"AV206","m":206,"d":"ADF 92","y":"P12","u":"PSID","a":"1=S","p":5},{"n":"Economizer Motor Current Percent FLA","b":"AV207","m":207,"d":"ADF 93","y":"P13","u":"percent","a":"1=S","p":5},{"n":"Economizer Motor Phase A Current","b":"AV208","m":208,"d":"ADF 94","y":"P14","u":"A","a":"1=S","p":5},{"n":"Economizer Motor Phase B Current","b":"AV209","m":209,"d":"ADF 95","y":"P15","u":"A","a":"1=S","p":5},{"n":"Economizer Motor Phase C Current","b":"AV210","m":210,"d":"ADF 96","y":"P16","u":"A","a":"1=S","p":5},{"n":"Economizer Motor Phase A Voltage","b":"AV211","m":211,"d":"ADF 97","y":"P17","u":"V","a":"1=S","p":5},{"n":"Economizer Motor Phase B Voltage","b":"AV212","m":212,"d":"ADF 98","y":"P18","u":"V","a":"1=S","p":5},{"n":"Economizer Motor Phase C Voltage","b":"AV213","m":213,"d":"ADF 99","y":"P19","u":"V","a":"1=S","p":5},{"n":"Economizer Motor Active Current Limit","b":"AV214","m":214,"d":"ADF 100","y":"P20","u":"percent","a":"1=S","p":5},{"n":"Economizer Compressor Discharge Temperature","b":"AV215","m":215,"d":"ADF 101","y":"P21","u":"degF","a":"1=S","p":5},{"n":"Economizer Active Saturation Temperature Setpoint","b":"AV216","m":216,"d":"ADF 102","y":"P22","u":"degF","a":"1=S","p":5},{"n":"Economizer Saturation Temperature","b":"AV217","m":217,"d":"ADF 103","y":"P23","u":"degF","a":"1=S","p":5},{"n":"Economizer Active Level Setpoint","b":"AV218","m":218,"d":"ADF 104","y":"P24","u":"percent","a":"1=S","p":5},{"n":"Economizer Refrigerant Level","b":"AV219","m":219,"d":"ADF 105","y":"P25","u":"percent","a":"1=S","p":5},{"n":"Economizer Compressor Operating Hours","b":"AV220","m":220,"d":"ADF 106","y":"P26","u":"h","a":"1=S","p":5},{"n":"Economizer Compressor Number of Starts","b":"AV221","m":221,"d":"ADF 107","y":"P27","u":"count*","a":"1=S","p":5},{"n":"Economizer Compressor Oil Pump Pressure","b":"AV222","m":222,"d":"ADF 108","y":"P28","u":"PSIG","a":"1=S","p":5},{"n":"Economizer Compressor Anti-Recycle Time Remaining","b":"AV223","m":223,"d":"ADF 109","y":"P29","u":"min","a":"1=S","p":5},{"n":"Economizer Compressor Active Anti-Surge Minimum Temperature","b":"AV224","m":224,"d":"ADF 110","y":"P30","u":"degF","a":"1=S","p":5},{"n":"Economizer Motor Bearing Shaft End Vibration (Economizer MM & Mot","b":"AV225","m":225,"d":"ADF 111","y":"P31","u":"count*","a":"1=oO","p":5},{"n":"Economizer Motor Bearing Opposite Shaft End Vibration (Economizer","b":"AV226","m":226,"d":"ADF 112","y":"P32","u":"count*","a":"1=MO","p":5},{"n":"Economizer Motor Bearing Shaft End Temperature (Economizer MM &","b":"AV227","m":227,"d":"ADF 113","y":"P33","u":"degF","a":"1=O","p":5},{"n":"Economizer Motor Bearing Opposite Shaft End Temperature (Economiz","b":"AV228","m":228,"d":"ADF 114","y":"P34","u":"degF","a":"1=O","p":5},{"n":"Economizer Motor Average Winding Temperature (Economizer MM & M","b":"AV229","m":229,"d":"ADF 115","y":"P35","u":"degF","a":"1=O","p":5},{"n":"Economizer Compressor Motor Run","b":"BV205","m":265,"d":"BD 63","y":"P36","u":"0/1","a":"1=S","t":"code=0 · label=Off, code=1 · label=On","p":5},{"n":"Motor Space Heater [0=Off, 1=On] (Motor Heater Enabled Only)","b":"BV206","m":267,"d":"BD 64","y":"P37","u":"0/1","a":"1=O","p":5},{"n":"Economizer Motor Space Heater [0=Off, 1=On](Economizer Motor Heat","b":"BV207","m":268,"d":"BD 65","y":"P38","u":"0/1","a":"1=O","p":5},{"n":"YKEP Control","b":"BV208","m":269,"d":"BD 66","y":"P39","u":"0/1","a":"1=S","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":5},{"n":"Economizer Compressor Input Power","b":"AV230","m":240,"d":"ADF 116","y":"P66","u":"kW","a":"1=S","p":6},{"n":"Economizer Compressor Input Kilowatt Hours","b":"AV231","m":241,"d":"ADF 117","y":"P67","u":"kWh","a":"1=S","p":6},{"n":"Economizer Compressor Input Kilowatt Hours Low (see note 11)","b":"AV232","m":242,"d":"ADF 118","y":"P68","a":"1=S","p":6},{"n":"Economizer Compressor Input Kilowatt Hours Offset (see note 11)","b":"AV233","m":243,"d":"ADF 119","y":"P69","a":"1=S","p":6},{"n":"Economizer Compressor Operating Hours Low (see note 12)","b":"AV234","m":244,"d":"ADF 120","y":"P70","a":"1=S","p":6},{"n":"Economizer Compressor Operating Hours Offset (see note 12)","b":"AV235","m":245,"d":"ADF 121","y":"P71","a":"1=S","p":6},{"n":"Economizer Motor Winding Phase A Temperature (Economizer Motor T","b":"AV236","m":246,"d":"ADF 122","y":"P72","u":"degF","a":"1=O","p":6},{"n":"Economizer Motor Winding Phase B Temperature (Economizer Motor T","b":"AV237","m":247,"d":"ADF 123","y":"P73","u":"degF","a":"1=O","p":6},{"n":"Economizer Motor Winding Phase C Temperature (Economizer Motor T","b":"AV238","m":248,"d":"ADF 124","y":"P74","u":"degF","a":"1=O","p":6},{"n":"Economizer Motor Winding Phase A2 Temperature (Economizer Motor","b":"AV239","m":249,"d":"ADF 125","y":"P75","u":"degF","a":"1=O","p":6},{"n":"Economizer Motor Winding Phase B2 Temperature (Economizer Motor","b":"AV240","m":250,"d":"ADF 126","y":"P76","u":"degF","a":"1=O","p":6},{"n":"Economizer Motor Winding Phase C2 Temperature (Economizer Motor","b":"AV241","m":251,"d":"ADF 127","y":"P77","u":"degF","a":"1=O","p":6},{"n":"Economizer Compressor Pre Rotation Vanes (PRV) Position","b":"AV242","m":252,"d":"ADF 128","y":"P78","u":"percent","a":"1=S","p":6},{"n":"Economizer Compressor VSD Oil Pump Command Frequency","b":"AV243","m":253,"d":"ADF 129","y":"P79","u":"Hz","a":"1=S","p":6}]},{"id":"ykep-optiviewbasvsd-revk-01","label":"YKEP OptiView BAS VSD E-Link (Rev K_01) OptiView Based Equipment","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","lon","modbus","n2","yorktalk"],"rev":{"doc":"Rev K 01"},"src":"JCI_YKEP-OptiviewBASVSD(RevK-01).pdf","pages":[1,6],"n":126,"excluded":{"reserved":120,"notes":50,"revision":3,"codeTable":15},"appliesTo":null,"gaps":null,"note":"블록 1·2 를 한 판으로 묶었다 — 주소 대역이 이어진다(1~243)","points":[{"n":"Remote Leaving Chilled Liquid Setpoint","b":"AV1","m":1,"d":"ADF 1","y":"P03","u":"degF","a":"1=S","p":1},{"n":"Remote Motor Current Limit Setpoint","b":"AV2","m":2,"d":"ADF 2","y":"P04","u":"percent","a":"1=S","p":1},{"n":"Remote Heating Setpoint (Heat Recovery & Heat Pump)","b":"AV3","m":3,"d":"ADF 3","y":"P05","u":"degF","a":"1=O","p":1},{"n":"Remote Run/Stop","b":"BV1","m":61,"d":"BD 1","y":"P07","u":"0 / 1","a":"1=S","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","y":"P11","u":"degF","a":"1=S","p":1},{"n":"Entering Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","y":"P12","u":"degF","a":"1=S","p":1},{"n":"Evaporator Pressure","b":"AV7","m":7,"d":"ADF 7","y":"P13","u":"PSIG","a":"1=S","p":1},{"n":"Condenser Pressure","b":"AV8","m":8,"d":"ADF 8","y":"P14","u":"PSIG","a":"1=S","p":1},{"n":"Oil Pressure Differential","b":"AV9","m":9,"d":"ADF 9","y":"P15","u":"PSID","a":"1=S","p":1},{"n":"Entering Condenser Liquid Temperature","b":"AV10","m":10,"d":"ADF 10","y":"P16","u":"degF","a":"1=S","p":1},{"n":"Leaving Condenser Liquid Temperature","b":"AV11","m":11,"d":"ADF 11","y":"P17","u":"degF","a":"1=S","p":1},{"n":"Motor Current % Full Load Amps","b":"AV12","m":12,"d":"ADF 12","y":"P18","u":"percent","a":"1=S","p":1},{"n":"Motor Phase A Current","b":"AV13","m":13,"d":"ADF 13","y":"P19","u":"A","a":"1=S","p":1},{"n":"Motor Phase B Current","b":"AV14","m":14,"d":"ADF 14","y":"P20","u":"A","a":"1=S","p":1},{"n":"Motor Phase C Current","b":"AV15","m":15,"d":"ADF 15","y":"P21","u":"A","a":"1=S","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","b":"AV19","m":19,"d":"ADF 19","y":"P25","u":"degF","a":"1=S","p":1},{"n":"Active Current Limit","b":"AV20","m":20,"d":"ADF 20","y":"P26","u":"percent","a":"1=S","p":1},{"n":"Evaporator Saturation Temp","b":"AV21","m":21,"d":"ADF 21","y":"P27","u":"degF","a":"1=S","p":1},{"n":"Condenser Saturation Temp","b":"AV22","m":22,"d":"ADF 22","y":"P28","u":"degF","a":"1=S","p":1},{"n":"Discharge Temperature","b":"AV23","m":23,"d":"ADF 23","y":"P29","u":"degF","a":"1=S","p":1},{"n":"Oil Sump Temperature","b":"AV24","m":24,"d":"ADF 24","y":"P30","u":"degF","a":"1=S","p":1},{"n":"Condenser Refrigerant Level","b":"AV25","m":25,"d":"ADF 25","y":"P31","u":"percent","a":"1=S","p":1},{"n":"Operating Hours","b":"AV26","m":26,"d":"ADF 26","y":"P32","u":"h","a":"1=S","p":1},{"n":"Number of Starts","b":"AV27","m":27,"d":"ADF 27","y":"P33","u":"count*","a":"1=S","p":1},{"n":"Oil Sump Pressure","b":"AV28","m":28,"d":"ADF 28","y":"P34","u":"PSIG","a":"1=S","p":1},{"n":"Oil Pump Pressure","b":"AV29","m":29,"d":"ADF 29","y":"P35","u":"PSIG","a":"1=S","p":1},{"n":"Motor Run","b":"BV5","m":65,"d":"BD 5","y":"P36","u":"0 / 1","a":"1=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Liquid Line Solenoid","b":"BV6","m":66,"d":"BD 6","y":"P37","u":"0 / 1","a":"1=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump","b":"BV7","m":67,"d":"BD 7","y":"P38","u":"0 / 1","a":"1=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Panel Stop Switch","b":"BV8","m":68,"d":"BD 8","y":"P39","u":"0 / 1","a":"1=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Flow Switch","b":"BV9","m":69,"d":"BD 9","y":"P40","u":"0 / 1","a":"1=S","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Condenser Liquid Flow Switch","b":"BV10","m":70,"d":"BD 10","y":"P41","u":"0 / 1","a":"1=S","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"VSD Cooling System","b":"BV19","m":79,"d":"BD 19","y":"P50","u":"0 / 1","a":"1=S","t":"code=0 · label=Not Running, code=1 · label=Running","p":2},{"n":"Harmonic Filter Installed [0=False, 1=True] (LVVSD only)","b":"BV20","m":80,"d":"BD 20","y":"P51","u":"0 / 1","a":"1=O","p":2},{"n":"Unit Operation Code","b":"MSV1 /AV401","m":30,"d":"ADI 1","y":"P56","u":"enum*","a":"1=S","p":2},{"n":"Unit Safety Fault Code","b":"MSV2 /AV402","m":31,"d":"ADI 2","y":"P57","u":"enum*","a":"1=S","p":2},{"n":"Unit Cycling Fault Code","b":"MSV3 /AV403","m":32,"d":"ADI 3","y":"P58","u":"enum*","a":"1=S","p":2},{"n":"Unit Warning Code","b":"MSV4 /AV404","m":33,"d":"ADI 4","y":"P59","u":"enum*","a":"1=S","p":2},{"n":"Unit Control Source [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem]","b":"MSV5 /AV405","m":34,"d":"ADI 5","y":"P60","u":"enum*","a":"1=S","p":2},{"n":"Unit Modified Run Code","b":"MSV6 /AV406","m":35,"d":"ADI 6","y":"P61","u":"enum*","a":"1=S","p":2},{"n":"Unit Start Inhibit Code","b":"MSV7 /AV407","m":36,"d":"ADI 7","y":"P62","u":"enum*","a":"1=S","p":2},{"n":"Unit Internal Fault Code","b":"MSV8 /AV408","m":37,"d":"ADI 8","y":"P63","u":"enum*","a":"1=S","p":2},{"n":"High Speed Thrust Bearing Proximity Position (K comps only)","b":"AV30","m":40,"d":"ADF 30","y":"P66","u":"Mils","a":"1=O","p":2},{"n":"High Speed Thrust Bearing Proximity Reference (K comps only)","b":"AV31","m":41,"d":"ADF 31","y":"P67","u":"Mils","a":"1=O","p":2},{"n":"Anti-Recycle Time Remaining","b":"AV32","m":42,"d":"ADF 32","y":"P68","u":"min","a":"1=S","p":2},{"n":"INPUT CURRENT PCT FLA","b":"AV33","m":43,"d":"ADF 33","y":"P69","p":2},{"n":"VSD Output Voltage","b":"AV34","m":44,"d":"ADF 34","y":"P70","u":"V","a":"1=S","p":2},{"n":"Input Power","b":"AV35","m":45,"d":"ADF 35","y":"P71","u":"kW","a":"1=S","p":2},{"n":"Input Kilowatt Hours","b":"AV36","m":46,"d":"ADF 36","y":"P72","u":"kWh","a":"1=S","p":2},{"n":"VSD DC Bus Voltage","b":"AV37","m":47,"d":"ADF 37","y":"P73","u":"V","a":"1=S","p":2},{"n":"VSD DC Bus Current (LVVSD only)","b":"AV38","m":48,"d":"ADF 38","y":"P74","u":"A","a":"1=O","p":2},{"n":"ACC Surge Count","b":"AV39","m":49,"d":"ADF 39","y":"P75","u":"count*","a":"1=S","p":2},{"n":"VSD Output Frequency","b":"AV40","m":50,"d":"ADF 40","y":"P76","u":"Hz","a":"1=S","p":2},{"n":"Harmonic Filter Max Voltage Total Harmonic Distortion (LVVSD/HF only)","b":"AV41","m":51,"d":"ADF 41","y":"P77","u":"percent","a":"1=O","p":2},{"n":"Harmonic Filter Max Current Total Demand Distortion (LVVSD/HF only)","b":"AV42","m":52,"d":"ADF 42","y":"P78","u":"percent","a":"1=O","p":2},{"n":"Harmonic Filter Total Supply KVA (LVVSD/Harm Filt only)","b":"AV43","m":53,"d":"ADF 43","y":"P79","u":"kVA","a":"1=O","p":2},{"n":"Motor Bearing Shaft End Vibration (MM & Motor Vib Mon)","b":"AV105","m":105,"d":"ADF 48","y":"P11","u":"count*","a":"1=O","p":3},{"n":"Motor Bearing Opposite Shaft End Vibration (MM & Motor Vib Mon)","b":"AV106","m":106,"d":"ADF 49","y":"P12","u":"count*","a":"1=O","p":3},{"n":"Motor Bearing Shaft End Temperature (MM & Motor Temp Mon)","b":"AV107","m":107,"d":"ADF 50","y":"P13","u":"degF","a":"1=O","p":3},{"n":"Motor Bearing Opposite Shaft End Temperature (MM & Motor Temp)","b":"AV108","m":108,"d":"ADF 51","y":"P14","u":"degF","a":"1=O","p":3},{"n":"Average Winding Temperature (MM & Motor Temp Mon)","b":"AV109","m":109,"d":"ADF 52","y":"P15","u":"degF","a":"1=O","p":3},{"n":"VSD Internal Ambient Temp (LVVSD only)","b":"AV110","m":110,"d":"ADF 53","y":"P16","u":"degF","a":"1=O","p":3},{"n":"VSD Converter Heatsink Temp (LVVSD only)","b":"AV111","m":111,"d":"ADF 54","y":"P17","u":"degF","a":"1=O","p":3},{"n":"Pre Rotation Vanes (PRV) Position","b":"AV112","m":112,"d":"ADF 55","y":"P18","u":"percent","a":"1=S","p":3},{"n":"ACC Map Output Frequency","b":"AV113","m":113,"d":"ADF 56","y":"P19","u":"Hz","a":"1=S","p":3},{"n":"Condenser Refrigerant Level Setpoint","b":"AV114","m":114,"d":"ADF 57","y":"P20","u":"percent","a":"1=S","p":3},{"n":"Drop Leg Refrigerant Temperature (Drop Leg Temp enabled only)","b":"AV115","m":115,"d":"ADF 58","y":"P21","u":"degF","a":"1=O","p":3},{"n":"Leaving Heating Condenser Liquid Temperature (HR only)","b":"AV116","m":116,"d":"ADF 59","y":"P22","u":"degF","a":"1=O","p":3},{"n":"Active Heating Setpoint (HR/Hot Water Ctrl or Heat Pump only)","b":"AV117","m":117,"d":"ADF 60","y":"P23","u":"degF","a":"1=O","p":3},{"n":"Heat Recovery/Head Pressure Control Valve Cmd (HR & HPC only)","b":"AV118","m":118,"d":"ADF 61","y":"P24","u":"percent","a":"1=O","p":3},{"n":"Input Kilowatt Hours Low (see note 11)","b":"AV121","m":121,"d":"ADF 64","y":"P27","a":"1=S","p":3},{"n":"Input Kilowatt Hours Offset (see note 11)","b":"AV122","m":122,"d":"ADF 65","y":"P28","a":"1=S","p":3},{"n":"Operating Hours Low (see note 12)","b":"AV123","m":123,"d":"ADF 66","y":"P29","a":"1=S","p":3},{"n":"Operating Hours Offset (see note 12)","b":"AV124","m":124,"d":"ADF 67","y":"P30","a":"1=S","p":3},{"n":"Local Leaving Condenser Liquid Setpoint (Heat Pump only)","b":"AV126","m":126,"d":"ADF 69","y":"P32","u":"degF","a":"1=O","p":3},{"n":"Motor Winding Phase A Temperature (Motor Temp Protection only)","b":"AV130","m":140,"d":"ADF 73","y":"P66","u":"degF","a":"1=O","p":4},{"n":"Motor Winding Phase B Temperature (Motor Temp Protection only)","b":"AV131","m":141,"d":"ADF 74","y":"P67","u":"degF","a":"1=O","p":4},{"n":"Motor Winding Phase C Temperature (Motor Temp Protection only)","b":"AV132","m":142,"d":"ADF 75","y":"P68","u":"degF","a":"1=O","p":4},{"n":"Motor Winding Phase A2 Temperature (Motor Temp Protection only)","b":"AV133","m":143,"d":"ADF 76","y":"P69","u":"degF","a":"1=O","p":4},{"n":"Motor Winding Phase B2 Temperature (Motor Temp Protection only)","b":"AV134","m":144,"d":"ADF 77","y":"P70","u":"degF","a":"1=O","p":4},{"n":"Motor Winding Phase C2 Temperature (Motor Temp Protection only)","b":"AV135","m":145,"d":"ADF 78","y":"P71","u":"degF","a":"1=O","p":4},{"n":"VSD Oil Pump Command Frequency","b":"AV136","m":146,"d":"ADF 79","y":"P72","u":"Hz","a":"1=S","p":4},{"n":"Entering Heating Condenser Liquid Temperature (HR only)","b":"AV137","m":147,"d":"ADF 80","y":"P73","u":"degF","a":"1=O","p":4},{"n":"Economizer Pressure","b":"AV205","m":205,"d":"ADF 91","y":"P11","u":"PSIG","a":"1=S","p":5},{"n":"Economizer Compressor Oil Pressure Differential","b":"AV206","m":206,"d":"ADF 92","y":"P12","u":"PSID","a":"1=S","p":5},{"n":"Economizer Motor Current Percent FLA","b":"AV207","m":207,"d":"ADF 93","y":"P13","u":"percent","a":"1=S","p":5},{"n":"Economizer Motor Phase A Current","b":"AV208","m":208,"d":"ADF 94","y":"P14","u":"A","a":"1=S","p":5},{"n":"Economizer Motor Phase B Current","b":"AV209","m":209,"d":"ADF 95","y":"P15","u":"A","a":"1=S","p":5},{"n":"Economizer Motor Phase C Current","b":"AV210","m":210,"d":"ADF 96","y":"P16","u":"A","a":"1=S","p":5},{"n":"Economizer Motor Phase A Voltage","b":"AV211","m":211,"d":"ADF 97","y":"P17","u":"V","a":"1=S","p":5},{"n":"Economizer Motor Phase B Voltage","b":"AV212","m":212,"d":"ADF 98","y":"P18","u":"V","a":"1=S","p":5},{"n":"Economizer Motor Phase C Voltage","b":"AV213","m":213,"d":"ADF 99","y":"P19","u":"V","a":"1=S","p":5},{"n":"Economizer Motor Active Current Limit","b":"AV214","m":214,"d":"ADF 100","y":"P20","u":"percent","a":"1=S","p":5},{"n":"Economizer Compressor Discharge Temperature","b":"AV215","m":215,"d":"ADF 101","y":"P21","u":"degF","a":"1=S","p":5},{"n":"Economizer Active Saturation Temperature Setpoint","b":"AV216","m":216,"d":"ADF 102","y":"P22","u":"degF","a":"1=S","p":5},{"n":"Economizer Saturation Temperature","b":"AV217","m":217,"d":"ADF 103","y":"P23","u":"degF","a":"1=S","p":5},{"n":"Economizer Active Level Setpoint","b":"AV218","m":218,"d":"ADF 104","y":"P24","u":"percent","a":"1=S","p":5},{"n":"Economizer Refrigerant Level","b":"AV219","m":219,"d":"ADF 105","y":"P25","u":"percent","a":"1=S","p":5},{"n":"Economizer Compressor Operating Hours","b":"AV220","m":220,"d":"ADF 106","y":"P26","u":"h","a":"1=S","p":5},{"n":"Economizer Compressor Number of Starts","b":"AV221","m":221,"d":"ADF 107","y":"P27","u":"count*","a":"1=S","p":5},{"n":"Economizer Compressor Oil Pump Pressure","b":"AV222","m":222,"d":"ADF 108","y":"P28","u":"PSIG","a":"1=S","p":5},{"n":"Economizer Compressor Anti-Recycle Time Remaining","b":"AV223","m":223,"d":"ADF 109","y":"P29","u":"min","a":"1=S","p":5},{"n":"Economizer Compressor Active Anti-Surge Minimum Temperature","b":"AV224","m":224,"d":"ADF 110","y":"P30","u":"degF","a":"1=S","p":5},{"n":"Economizer Motor Bearing Shaft End Vibration (Economizer MM & Mot","b":"AV225","m":225,"d":"ADF 111","y":"P31","u":"count*","a":"1=oO","p":5},{"n":"Economizer Motor Bearing Opposite Shaft End Vibration (Economizer M","b":"AV226","m":226,"d":"ADF 112","y":"P32","u":"count*","a":"1=O","p":5},{"n":"Economizer Motor Bearing Shaft End Temperature (Economizer MM &","b":"AV227","m":227,"d":"ADF 113","y":"P33","u":"degF","a":"1=O","p":5},{"n":"Economizer Motor Bearing Opposite Shaft End Temperature (Economiz","b":"AV228","m":228,"d":"ADF 114","y":"P34","u":"degF","a":"1=O","p":5},{"n":"Economizer Motor Average Winding Temperature (Economizer MM & M","b":"AV229","m":229,"d":"ADF 115","y":"P35","u":"degF","a":"1=O","p":5},{"n":"Economizer Compressor Motor Run","b":"BV205","m":265,"d":"BD 63","y":"P36","u":"0/1","a":"1=S","t":"code=0 · label=Off, code=1 · label=On","p":5},{"n":"Motor Space Heater [0=Off, 1=On] (Motor Heater Enabled Only)","b":"BV206","m":267,"d":"BD 64","y":"P37","u":"0/1","a":"1=O","p":5},{"n":"Economizer Motor Space Heater [0=Off, 1=On](Economizer Motor Heat","b":"BV207","m":268,"d":"BD 65","y":"P38","u":"0/1","a":"1=O","p":5},{"n":"YKEP Control","b":"BV208","m":269,"d":"BD 66","y":"P39","u":"0/1","a":"1=S","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":5},{"n":"Economizer Compressor Input Power","b":"AV230","m":240,"d":"ADF 116","y":"P66","u":"kW","a":"1=S","p":6},{"n":"Economizer Compressor Input Kilowatt Hours","b":"AV231","m":241,"d":"ADF 117","y":"P67","u":"kWh","a":"1=S","p":6},{"n":"Economizer Compressor Input Kilowatt Hours Low (see note 11)","b":"AV232","m":242,"d":"ADF 118","y":"P68","a":"1=S","p":6},{"n":"Economizer Compressor Input Kilowatt Hours Offset (see note 11)","b":"AV233","m":243,"d":"ADF 119","y":"P69","a":"1=S","p":6},{"n":"Economizer Compressor Operating Hours Low (see note 12)","b":"AV234","m":244,"d":"ADF 120","y":"P70","a":"1=S","p":6},{"n":"Economizer Compressor Operating Hours Offset (see note 12)","b":"AV235","m":245,"d":"ADF 121","y":"P71","a":"1=S","p":6},{"n":"Economizer Motor Winding Phase A Temperature (Economizer Motor T","b":"AV236","m":246,"d":"ADF 122","y":"P72","u":"degF","a":"1=O","p":6},{"n":"Economizer Motor Winding Phase B Temperature (Economizer Motor T","b":"AV237","m":247,"d":"ADF 123","y":"P73","u":"degF","a":"1=O","p":6},{"n":"Economizer Motor Winding Phase C Temperature (Economizer Motor T","b":"AV238","m":248,"d":"ADF 124","y":"P74","u":"degF","a":"1=O","p":6},{"n":"Economizer Motor Winding Phase A2 Temperature (Economizer Motor","b":"AV239","m":249,"d":"ADF 125","y":"P75","u":"degF","a":"1=O","p":6},{"n":"Economizer Motor Winding Phase B2 Temperature (Economizer Motor","b":"AV240","m":250,"d":"ADF 126","y":"P76","u":"degF","a":"1=O","p":6},{"n":"Economizer Motor Winding Phase C2 Temperature (Economizer Motor","b":"AV241","m":251,"d":"ADF 127","y":"P77","u":"degF","a":"1=O","p":6},{"n":"Economizer Compressor Pre Rotation Vanes (PRV) Position","b":"AV242","m":252,"d":"ADF 128","y":"P78","u":"percent","a":"1=S","p":6},{"n":"Economizer Compressor VSD Oil Pump Command Frequency","b":"AV243","m":253,"d":"ADF 129","y":"P79","u":"Hz","a":"1=S","p":6}]}],"crosscheck":""},{"id":"johnson-controls-york-ymae-chiller-and-heat-pump","model":"YMAE Chiller and Heat Pump","equipId":"e9","cat":"HVAC.PLANT.CHILLER","tags":["chiller","heatPump"],"ifs":[{"id":"ymae_2_pipe_equipment_modbus_bacnet_points_list_rev1-0","label":"YMAE Points List Two-Pipe Equipment","family":"YMAE-15","protocols":["bacnet","modbus","n2"],"rev":{},"src":"JCI_YMAE_2_Pipe_Equipment_Modbus_Bacnet_Points_list_Rev1.0.pdf","pages":[1,1],"n":69,"excluded":null,"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Chiller On|Off (Command)","s":"CHILLER ON|OFF (CMD)","b":"MSV1","m":0,"d":"ADI 1","t":"code=0 · label=Invalid, code=1 · label=On, code=2 · label=Off","p":1},{"n":"Running Mode","s":"RUNNING MODE","b":"MSV2","m":1,"d":"ADI 2","t":"code=0 · label=Cooling, code=1 · label=Heating, code=8 · label=Pump Only","p":1},{"n":"Cool Entering Water Temperature Setpoint","s":"COOL EWT SETPOINT","b":"AV1","m":2,"d":"ADF 1","u":"°F","p":1},{"n":"Heat Entering Water Temperature Setpoint","s":"HEAT EWT SETPOINT","b":"AV2","m":3,"d":"ADF 2","u":"°F","p":1},{"n":"Cool Leaving Water Temperature Setpoint","s":"COOL LWT SETPOINT","b":"AV3","m":4,"d":"ADF 3","u":"°F","p":1},{"n":"Heat Leaving Water Temperature Setpoint","s":"HEAT LWT SETPOINT","b":"AV4","m":5,"d":"ADF 4","u":"°F","p":1},{"n":"Noise Reduction","s":"NOISE REDUCTION","b":"BV1","m":7,"d":"BD 1","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Cooling Control Select","s":"COOLING CONTROL SELECT","b":"MSV3","m":9,"d":"ADI 3","t":"code=0 · label=EWT control, code=1 · label=LWT control","p":1},{"n":"Heating Control Select","s":"HEATING CONTROL SELECT","b":"MSV4","m":10,"d":"ADI 4","t":"code=0 · label=EWT control, code=1 · label=LWT control","p":1},{"n":"Temperature Control Cycle","s":"TEMP CONTROL CYCLE","b":"AV5","m":11,"d":"ADF 5","u":"Sec","p":1},{"n":"Water Temperature Control Differential","s":"WATER TEMP CONTROL DIFF","b":"AV6","m":12,"d":"ADF 6","u":"°F (diff)","p":1},{"n":"Entering Water Temp Pulldown Rate Select","s":"EWT PULLDOWN RATE SELECT","b":"AV7","m":14,"d":"ADF 7","p":1},{"n":"Module Number","s":"MODULE NUMBER","b":"AV8","m":15,"d":"ADF 8","p":1},{"n":"Chiller Mode Control Selection","s":"CHILLER MODE CONTROL SELECTION","b":"MSV5","m":17,"d":"ADI 5","t":"code=0 · label=HMI, code=1 · label=Remote, code=2 · label=HMI+ BAS, code=3 · label=BAS","p":1},{"n":"Chiller ON|OFF Control Selection","s":"CHILLER ON|OFF CONTROL SELECTION","b":"MSV6","m":18,"d":"ADI 6","t":"code=0 · label=HMI, code=1 · label=Remote, code=2 · label=HMI+ BAS","p":1},{"n":"Chiller On|Off (Status)","s":"CHILLER ON|OFF (STATUS)","b":"BV3","m":100,"d":"BD 3","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"System Status","s":"SYSTEM STATUS","b":"MSV101","m":101,"d":"ADI 7","t":"code=0 · label=Cooling, code=1 · label=Heating, code=8 · label=Pump Only","p":1},{"n":"Other Status","s":"OTHER STATUS","b":"AV102","m":102,"d":"ADF 9","p":1},{"n":"Human Machine Interface Comm. Status","s":"HMI COMMUNICATION STATUS","b":"BV4","m":103,"d":"BD 4","t":"code=0 · label=Offline, code=1 · label=Online","p":1},{"n":"Unit Network Status (1-16)","s":"UNIT NETWORK STATUS (1-16)","b":"AV104","m":104,"d":"ADF 10","p":1},{"n":"Unit Fault Status (1-16)","s":"UNIT FAULT STATUS (1-16)","b":"AV109","m":109,"d":"ADF 11","p":1},{"n":"Chiller Entering Water Temperature","s":"CHILLER EWT","b":"AV110","m":110,"d":"ADF 12","u":"°F","p":1},{"n":"Chiller Leaving Water Temperature","s":"CHILLER LWT","b":"AV111","m":111,"d":"ADF 13","u":"°F","p":1},{"n":"Ambient Temperature","s":"AMBIENT TEMP","b":"AV113","m":113,"d":"ADF 14","u":"°F","p":1},{"n":"Chiller Loading","s":"CHILLER LOADING","b":"AV114","m":114,"d":"ADF 15","u":"%","p":1},{"n":"Total Run Hours","s":"TOTAL RUN HOURS","b":"AV117","m":117,"d":"ADF 16","u":"Hours","p":1},{"n":"Unit Network Status (17-32)","s":"UNIT NETWORK STATUS (17-32)","b":"AV121","m":121,"d":"ADF 17","p":1},{"n":"Unit Fault Status (17-32)","s":"UNIT FAULT STATUS (17-32)","b":"AV122","m":122,"d":"ADF 18","p":1},{"n":"Unit Quantity","s":"UNIT QUANTITY","b":"AV123","m":123,"d":"ADF 19","p":1},{"n":"Fault","s":"FAULT","b":"BV5","m":1000,"d":"BD 5","t":"code=0 · label=Normal, code=1 · label=Alarm","p":1},{"n":"Unit Entering Water Temperature","s":"UNIT EWT","b":"AV1021","m":1021,"d":"ADF 22","u":"°F","p":1},{"n":"Circuit 1 Coil Temperature","s":"CKT1 COIL TEMP","b":"AV1023","m":1023,"d":"ADF 23","u":"°F","p":1},{"n":"Circuit 2 Coil Temperature","s":"CKT2 COIL TEMP","b":"AV1024","m":1024,"d":"ADF 24","u":"°F","p":1},{"n":"Unit Leaving Water Temperature","s":"UNIT LWT","b":"AV1025","m":1025,"d":"ADF 25","u":"°F","p":1},{"n":"Circuit 1 Suction Temperature","s":"CKT1 SUCT TEMP","b":"AV1027","m":1027,"d":"ADF 27","u":"°F","p":1},{"n":"Circuit 2 Suction Temperature","s":"CKT2 SUCT TEMP","b":"AV1028","m":1028,"d":"ADF 28","u":"°F","p":1},{"n":"System 1 Discharge Temp","s":"SYS 1 DISCHARGE TEMP","b":"AV1029","m":1029,"d":"ADF 29","u":"°F","p":1},{"n":"Circuit 1 Economizer Entering Temp","s":"CKT1 ECO ENTERING TEMP","b":"AV1030","m":1030,"d":"ADF 30","u":"°F","p":1},{"n":"System 2 Discharge Temp","s":"SYS 2 DISCHARGE TEMP","b":"AV1031","m":1031,"d":"ADF 31","u":"°F","p":1},{"n":"Circuit 2 Economizer Entering Temp","s":"CKT2 ECO ENTERING TEMP","b":"AV1032","m":1032,"d":"ADF 32","u":"°F","p":1},{"n":"Circuit 1 Economizer Leaving Temp","s":"CKT1 ECO LEAVING TEMP","b":"AV1033","m":1033,"d":"ADF 33","u":"°F","p":1},{"n":"Circuit 2 Economizer Leaving Temp","s":"CKT2 ECO LEAVING TEMP","b":"AV1034","m":1034,"d":"ADF 34","u":"°F","p":1},{"n":"R454B Relative Lower Flammable Limit","s":"R454B Relative LFL","b":"AV1036","m":1036,"d":"ADF 36","u":"%","p":1},{"n":"Circuit 1 Suction Pressure","s":"CKT1 SUCT PRS","b":"AV1040","m":1040,"d":"ADF 40","u":"PSIG","p":1},{"n":"Circuit 2 Suction Pressure","s":"CKT2 SUCT PRS","b":"AV1041","m":1041,"d":"ADF 41","u":"PSIG","p":1},{"n":"Circuit 1 Discharge Pressure","s":"CKT1 DISCH PRS","b":"AV1042","m":1042,"d":"ADF 42","u":"PSIG","p":1},{"n":"Circuit 2 Discharge Pressure","s":"CKT2 DISCH PRS","b":"AV1043","m":1043,"d":"ADF 43","u":"PSIG","p":1},{"n":"DI17-32","s":"DI17-32","b":"AV1053","m":1053,"d":"ADF 53","p":1},{"n":"DI1-16","s":"DI1-16","b":"AV1054","m":1054,"d":"ADF 54","p":1},{"n":"DO17-32","s":"DO17-33","b":"AV1055","m":1055,"d":"ADF 55","p":1},{"n":"DO1-16","s":"DO1-16","b":"AV1056","m":1056,"d":"ADF 56","p":1},{"n":"Circuit 1 Electronic Expansion Valve","s":"CKT1 EEV","b":"AV1057","m":1057,"d":"ADF 57","p":1},{"n":"Circuit 2 Electronic Expansion Valve","s":"CKT2 EEV","b":"AV1058","m":1058,"d":"ADF 58","p":1},{"n":"Circuit 1 Economizer EEV","s":"CKT1 ECO EEV","b":"AV1059","m":1059,"d":"ADF 59","p":1},{"n":"Circuit 2 Economizer EEV","s":"CKT2 ECO EEV","b":"AV1060","m":1060,"d":"ADF 60","p":1},{"n":"Circuit 1 Fan Speed","s":"CKT1 FAN SPEED","b":"AV1065","m":1065,"d":"ADF 65","u":"RPM","p":1},{"n":"Circuit 2 Fan Speed","s":"CKT2 FAN SPEED","b":"AV1066","m":1066,"d":"ADF 66","u":"RPM","p":1},{"n":"Dial Switch Status","s":"DIAL SWITCH STATUS","b":"AV1073","m":1073,"d":"ADF 73","p":1},{"n":"Circuit 1 Inverter Compressor Frequency","s":"CKT1 INV COMP FREQ","b":"AV1080","m":1080,"d":"ADF 80","u":"Hz","p":1},{"n":"Circuit 2 Inverter Compressor Frequency","s":"CKT2 INV COMP FREQ","b":"AV1096","m":1096,"d":"ADF 96","u":"Hz","p":1},{"n":"Fault Status 1","s":"FAULT STATUS 1","b":"AV1155","m":1155,"d":"ADF 155","p":1},{"n":"Fault Status 2","s":"FAULT STATUS 2","b":"AV1156","m":1156,"d":"ADF 156","p":1},{"n":"Fault Status 3","s":"FAULT STATUS 3","b":"AV1157","m":1157,"d":"ADF 157","p":1},{"n":"Fault Status 4","s":"FAULT STATUS 4","b":"AV1158","m":1158,"d":"ADF 158","p":1},{"n":"Fault Status 5","s":"FAULT STATUS 5","b":"AV1159","m":1159,"d":"ADF 159","p":1},{"n":"Fault Status 6","s":"FAULT STATUS 6","b":"AV1160","m":1160,"d":"ADF 160","p":1},{"n":"Fault Status 7","s":"FAULT STATUS 7","b":"AV1161","m":1161,"d":"ADF 161","p":1},{"n":"Fault Status 8","s":"FAULT STATUS 8","b":"AV1162","m":1162,"d":"ADF 162","p":1},{"n":"Chiller Model Number","s":"CHILLER MODEL NUMBER","b":"AV1163","m":1163,"d":"ADF 163","p":1}]},{"id":"ymae_4_pipe_equipment_model_modbus_ymaeq_rev1-1","label":"YMAE Points List Four-Pipe Equipment","family":"YMAE-15","protocols":["bacnet","modbus","n2"],"rev":{},"src":"JCI_YMAE_4_Pipe_Equipment_Model_Modbus_YMAEQ_Rev1.1.pdf","pages":[1,1],"n":73,"excluded":null,"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Chiller On|Off (Command)","s":"CHILLER ON|OFF (CMD)","b":"MSV1","m":0,"d":"ADI 1","t":"code=0 · label=Invalid, code=1 · label=On, code=2 · label=Off","p":1},{"n":"Running Mode","s":"RUNNING MODE","b":"MSV2","m":1,"d":"ADI 2","t":"code=0 · label=Cooling, code=1 · label=Heating, code=8 · label=Pump Only, code=9 · label=Cooling+Heating","p":1},{"n":"Cool Entering Water Temperature Setpoint","s":"COOL EWT SETPOINT","b":"AV1","m":2,"d":"ADF 1","u":"°F","p":1},{"n":"Heat Entering Water Temperature Setpoint","s":"HEAT EWT SETPOINT","b":"AV2","m":3,"d":"ADF 2","u":"°F","p":1},{"n":"Cool Leaving Water Temperature Setpoint","s":"COOL LWT SETPOINT","b":"AV3","m":4,"d":"ADF 3","u":"°F","p":1},{"n":"Heat Leaving Water Temperature Setpoint","s":"HEAT LWT SETPOINT","b":"AV4","m":5,"d":"ADF 4","u":"°F","p":1},{"n":"Noise Reduction","s":"NOISE REDUCTION","b":"BV1","m":7,"d":"BD 1","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Cooling Control Select","s":"COOLING CONTROL SELECT","b":"BV5","m":9,"d":"BD 5","t":"code=0 · label=Manual EWT control, code=1 · label=Manual LWT control","p":1},{"n":"Heating Control Select","s":"HEATING CONTROL SELECT","b":"BV6","m":10,"d":"BD 6","t":"code=0 · label=Manual EWT control, code=1 · label=Manual LWT control","p":1},{"n":"Temperature Control Cycle","s":"TEMP CONTROL CYCLE","b":"AV5","m":11,"d":"ADF 5","u":"Sec","p":1},{"n":"Water Temperature Control Differential","s":"WATER TEMP CONTROL DIFF","b":"AV6","m":12,"d":"ADF 6","u":"°F (diff)","p":1},{"n":"Entering Water Temperature Pulldown Rate Select","s":"EWT PULLDOWN RATE SELECT","b":"AV7","m":14,"d":"ADF 7","p":1},{"n":"Module Number","s":"MODULE NUMBER","b":"AV8","m":15,"d":"ADF 8","p":1},{"n":"Chiller Mode Control Selection","s":"CHILLER MODE CONTROL SELECTION","b":"MSV3","m":17,"d":"ADI 3","t":"code=0 · label=HMI, code=1 · label=Remote, code=2 · label=HMI+ BAS, code=3 · label=BAS","p":1},{"n":"Chiller ON|OFF Control Selection","s":"CHILLER ON|OFF CONTROL SELECTION","b":"MSV4","m":18,"d":"ADI 4","t":"code=0 · label=HMI, code=1 · label=Remote, code=2 · label=HMI+ BAS","p":1},{"n":"Chiller On|Off (Status)","s":"CHILLER ON|OFF (STATUS)","b":"BV100","m":100,"d":"BD 3","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"System Status","s":"SYSTEM STATUS","b":"MSV101","m":101,"d":"ADI 5","t":"code=0 · label=Cooling, code=1 · label=Heating, code=8 · label=Pump Only, code=9 · label=Cooling+Heating","p":1},{"n":"Other Status","s":"OTHER STATUS","b":"AV102","m":102,"d":"ADF 9","p":1},{"n":"Human Machine Interface Communication Status","s":"HMI COMMUNICATION STATUS","b":"BV103","m":103,"d":"BD 4","t":"code=0 · label=Offline, code=1 · label=Online","p":1},{"n":"Unit Network Status (1-16)","s":"UNIT NETWORK STATUS (1-16)","b":"AV104","m":104,"d":"ADF 10","p":1},{"n":"Unit Fault Status (1-16)","s":"UNIT FAULT STATUS (1-16)","b":"AV109","m":109,"d":"ADF 11","p":1},{"n":"Chiller Cool Entering Water Temp","s":"CHILLER COOL EWT","b":"AV110","m":110,"d":"ADF 12","u":"°F","p":1},{"n":"Chiller Cool Leaving Water Temp","s":"CHILLER COOL LWT","b":"AV111","m":111,"d":"ADF 13","u":"°F","p":1},{"n":"Ambient Temperature","s":"AMBIENT TEMP","b":"AV113","m":113,"d":"ADF 14","u":"°F","p":1},{"n":"Chiller Loading","s":"CHILLER LOADING","b":"AV114","m":114,"d":"ADF 15","u":"%","p":1},{"n":"Total Run Hours","s":"TOTAL RUN HOURS","b":"AV117","m":117,"d":"ADF 16","u":"Hours","p":1},{"n":"Chiller Heat Entering Water Temp","s":"CHILLER HEAT EWT","b":"AV118","m":118,"d":"ADF 20","u":"°F","p":1},{"n":"Chiller Heat Leaving Water Temp","s":"CHILLER HEAT LWT","b":"AV119","m":119,"d":"ADF 21","u":"°F","p":1},{"n":"Unit Network Status (17-32)","s":"UNIT NETWORK STATUS (17-32)","b":"AV121","m":121,"d":"ADF 17","p":1},{"n":"Unit Fault Status (17-32)","s":"UNIT FAULT STATUS (17-32)","b":"AV122","m":122,"d":"ADF 18","p":1},{"n":"Unit Quantity","s":"UNIT QUANTITY","b":"AV123","m":123,"d":"ADF 19","p":1},{"n":"Fault","s":"FAULT","t":"code=0 · label=Normal, code=1 · label=Alarm","p":1},{"n":"Unit Cool Entering Water Temp","s":"UNIT COOL EWT","b":"AV1021","m":1021,"d":"ADF 22","u":"°F","p":1},{"n":"Circuit 1 Coil Temperature","s":"CKT1 COIL TEMP","b":"AV1023","m":1023,"d":"ADF 23","u":"°F","p":1},{"n":"Circuit 2 Coil Temperature","s":"CKT2 COIL TEMP","b":"AV1024","m":1024,"d":"ADF 24","u":"°F","p":1},{"n":"Unit Cool Leaving Water Temp","s":"UNIT COOL LWT","b":"AV1025","m":1025,"d":"ADF 25","u":"°F","p":1},{"n":"Circuit 1 Suction Temperature","s":"CKT1 SUCT TEMP","b":"AV1027","m":1027,"d":"ADF 27","u":"°F","p":1},{"n":"Circuit 2 Suction Temperature","s":"CKT2 SUCT TEMP","b":"AV1028","m":1028,"d":"ADF 28","u":"°F","p":1},{"n":"System 1 Discharge Temp","s":"SYS 1 DISCHARGE TEMP","b":"AV1029","m":1029,"d":"ADF 29","u":"°F","p":1},{"n":"Circuit 1 Economizer Entering Temp","s":"CKT1 ECO ENTERING TEMP","b":"AV1033","m":1030,"d":"ADF 33","u":"°F","p":1},{"n":"System 2 Discharge Temp","s":"SYS 2 DISCHARGE TEMP","b":"AV1031","m":1031,"d":"ADF 31","u":"°F","p":1},{"n":"Circuit 2 Economizer Entering Temp","s":"CKT2 ECO ENTERING TEMP","b":"AV1035","m":1032,"d":"ADF 35","u":"°F","p":1},{"n":"Circuit 1 Economizer Leaving Temp","s":"CKT1 ECO LEAVING TEMP","b":"AV1034","m":1033,"d":"ADF 34","u":"°F","p":1},{"n":"Circuit 2 Economizer Leaving Temp","s":"CKT2 ECO LEAVING TEMP","b":"AV1036","m":1034,"d":"ADF 36","u":"°F","p":1},{"n":"R454B Relative Lower Flammable Limit","s":"R454B RELATIVE LFL","b":"AV1200","m":1036,"d":"ADF 200","u":"%","p":1},{"n":"Unit Heat Leaving Water Temp","s":"UNIT HEAT LWT","b":"AV1037","m":1037,"d":"ADF 37","u":"°F","p":1},{"n":"Unit Heat Entering Water Temp","s":"UNIT HEAT EWT","b":"AV1039","m":1039,"d":"ADF 39","u":"°F","p":1},{"n":"Circuit 1 Suction Pressure","s":"CKT1 SUCT PRS","b":"AV1040","m":1040,"d":"ADF 40","u":"PSIG","p":1},{"n":"Circuit 2 Suction Pressure","s":"CKT2 SUCT PRS","b":"AV1041","m":1041,"d":"ADF 41","u":"PSIG","p":1},{"n":"Circuit 1 Discharge Pressure","s":"CKT1 DISCH PRS","b":"AV1042","m":1042,"d":"ADF 42","u":"PSIG","p":1},{"n":"Circuit 2 Discharge Pressure","s":"CKT2 DISCH PRS","b":"AV1043","m":1043,"d":"ADF 43","u":"PSIG","p":1},{"n":"DI17-32","s":"DI17-32","b":"AV1053","m":1053,"d":"ADF 53","p":1},{"n":"DI1-16","s":"DI1-16","b":"AV1054","m":1054,"d":"ADF 54","p":1},{"n":"DO17-32","s":"DO17-33","b":"AV1055","m":1055,"d":"ADF 55","p":1},{"n":"DO1-16","s":"DO1-16","b":"AV1056","m":1056,"d":"ADF 56","p":1},{"n":"Circuit 1 Electronic Expansion Valve","s":"CKT1 EEV","b":"AV1057","m":1057,"d":"ADF 57","p":1},{"n":"Circuit 2 Electronic Expansion Valve","s":"CKT2 EEV","b":"AV1058","m":1058,"d":"ADF 58","p":1},{"n":"Circuit 1 Economizer EEV","s":"CKT1 ECO EEV","b":"AV1059","m":1059,"d":"ADF 59","p":1},{"n":"Circuit 2 Economizer EEV","s":"CKT2 ECO EEV","b":"AV1060","m":1060,"d":"ADF 60","p":1},{"n":"Circuit 1 Fan Speed","s":"CKT1 FAN SPEED","b":"AV1065","m":1065,"d":"ADF 65","u":"RPM","p":1},{"n":"Circuit 2 Fan Speed","s":"CKT2 FAN SPEED","b":"AV1066","m":1066,"d":"ADF 66","u":"RPM","p":1},{"n":"Dial Switch Status","s":"DIAL SWITCH STATUS","b":"AV1073","m":1073,"d":"ADF 73","p":1},{"n":"Circuit 1 Inverter Compressor Frequency","s":"CKT1 INV COMP FREQ","b":"AV1080","m":1080,"d":"ADF 80","u":"Hz","p":1},{"n":"Circuit 2 Inverter Compressor Frequency","s":"CKT2 INV COMP FREQ","b":"AV1096","m":1096,"d":"ADF 96","u":"Hz","p":1},{"n":"Fault Status 1","s":"FAULT STATUS 1","b":"AV1155","m":1155,"d":"ADF 155","p":1},{"n":"Fault Status 2","s":"FAULT STATUS 2","b":"AV1156","m":1156,"d":"ADF 156","p":1},{"n":"Fault Status 3","s":"FAULT STATUS 3","b":"AV1157","m":1157,"d":"ADF 157","p":1},{"n":"Fault Status 4","s":"FAULT STATUS 4","b":"AV1158","m":1158,"d":"ADF 158","p":1},{"n":"Fault Status 5","s":"FAULT STATUS 5","b":"AV1159","m":1159,"d":"ADF 159","p":1},{"n":"Fault Status 6","s":"FAULT STATUS 6","b":"AV1160","m":1160,"d":"ADF 160","p":1},{"n":"Fault Status 7","s":"FAULT STATUS 7","b":"AV1161","m":1161,"d":"ADF 161","p":1},{"n":"Fault Status 8","s":"FAULT STATUS 8","b":"AV1162","m":1162,"d":"ADF 162","p":1},{"n":"Chiller Model Number","s":"CHILLER MODEL NUMBER","b":"AV1163","m":1163,"d":"ADF 163","p":1}]}],"crosscheck":""},{"id":"johnson-controls-york-ymc2-magnetic-bearing-centrifugal-chiller","model":"YMC2 Magnetic Bearing Centrifugal Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.CENTRIFUGAL","tags":["chiller","chiller-centrifugal"],"ifs":[{"id":"ymc2-bas-sc-eq-rev2-11","label":"YMC2 Points List SC-EQ (Rev 2.11) OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 2.11"},"src":"JCI_YMC2-BAS-SC-EQ-Rev2.11.pdf","pages":[1,4],"n":112,"excluded":{"reserved":76},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Remote Leaving Chilled Liquid Setpoint","s":"REM LEAVING CHL TEMP SP","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Remote Input Current Limit Setpoint","s":"REMOTE INPUT CURRENT SP","b":"AV2","m":2,"d":"ADF 2","u":"%","p":1},{"n":"Remote Heating Setpoint","s":"REM HEATING SP","b":"AV3","m":3,"d":"ADF 3","u":"°F","p":1},{"n":"Remote Run/Stop [0=Stop, 1=Run]","s":"REM RUN STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Units","s":"Units","b":"MSV65001","m":65001,"d":"ADI 201","t":"code=0 · label=IP (English), code=1 · label=SI (Metric)","p":1},{"n":"Leaving Chilled Liquid Temperature","s":"LEAVING CH LIQ TEMP","b":"AV5","m":5,"d":"ADF 5","u":"°F","p":1},{"n":"Entering Chilled Liquid Temperature","s":"ENTERING CH LIQ TEMP","b":"AV6","m":6,"d":"ADF 6","u":"°F","p":1},{"n":"Leaving Condenser Liquid Temperature","s":"LEAVING COND WATER TEMP","b":"AV7","m":7,"d":"ADF 7","u":"°F","p":1},{"n":"Entering Condenser Liquid Temperature","s":"ENTERING COND WATER TEMP","b":"AV8","m":8,"d":"ADF 8","u":"°F","p":1},{"n":"Evaporator Pressure","s":"EVAPORATOR PRESSURE","b":"AV9","m":9,"d":"ADF 9","u":"PSIG","p":1},{"n":"Condenser Pressure","s":"CONDENSER PRESSURE","b":"AV10","m":10,"d":"ADF 10","u":"PSIG","p":1},{"n":"Discharge Temperature","s":"DISCHARGE TEMP","b":"AV11","m":11,"d":"ADF 11","u":"°F","p":1},{"n":"Evaporator Refrigerant Temperature","s":"EVAP REFRIGERANT TEMP","b":"AV12","m":12,"d":"ADF 12","u":"°F","o":"Enable point when Evaporator Refrigerant Temperature Sensor is Enabled","p":1},{"n":"VSD Phase A Output Current (RMS)","s":"VSD PHASE A OUTPUT CURRENT","b":"AV13","m":13,"d":"ADF 13","u":"Amps","p":1},{"n":"VSD Phase B Output Current (RMS)","s":"VSD PHASE B OUTPUT CURRENT","b":"AV14","m":14,"d":"ADF 14","u":"Amps","p":1},{"n":"VSD Phase C Output Current (RMS)","s":"VSD PHASE C OUTPUT CURRENT","b":"AV15","m":15,"d":"ADF 15","u":"Amps","p":1},{"n":"VSD L1 Input Current (RMS)","s":"VSD RMS INPUT CURRENT L1","b":"AV17","m":17,"d":"ADF 17","u":"Amps","p":1},{"n":"VSD L2 Input Current (RMS)","s":"VSD RMS INPUT CURRENT L2","b":"AV18","m":18,"d":"ADF 18","u":"Amps","p":1},{"n":"VSD L3 Input Current (RMS)","s":"VSD RMS INPUT CURRENT L3","b":"AV19","m":19,"d":"ADF 19","u":"Amps","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","s":"LEAVING CH LIQ TEMP ACT SP","b":"AV20","m":20,"d":"ADF 20","u":"°F","p":1},{"n":"Active Input Current Limit","s":"INPUT CURRENT LMT ACTIVE","b":"AV21","m":21,"d":"ADF 21","u":"%","p":1},{"n":"Evaporator Saturation Temperature","s":"EVAP SATURATION TEMP","b":"AV22","m":22,"d":"ADF 22","u":"°F","p":1},{"n":"Condenser Saturation Temperature","s":"COND SATURATION TEMP","b":"AV23","m":23,"d":"ADF 23","u":"°F","p":1},{"n":"Input % Full Load Amps","s":"INPUT CURRENT PCT FLA","b":"AV24","m":24,"d":"ADF 24","u":"%","p":1},{"n":"Condenser Refrigerant Level","s":"COND REFRIGERANT LEVEL","b":"AV25","m":25,"d":"ADF 25","u":"%","p":1},{"n":"Operating Hours","s":"OPERATING HOURS","b":"AV26","m":26,"d":"ADF 26","u":"Hr","p":1},{"n":"Number Of Starts","s":"NUMBER OF STARTS","b":"AV27","m":27,"d":"ADF 27","p":1},{"n":"Hot Gas Bypass Command","s":"HOT GAS BYPASS VLV CMD","b":"AV28","m":28,"d":"ADF 28","u":"%","o":"Enable point when Hot Gas Bypass is Enabled","p":1},{"n":"Motor % Full Load Amps","s":"MOTOR CURRENT PCT FLA","b":"AV29","m":29,"d":"ADF 29","u":"%","p":1},{"n":"Motor Run [0=Off, 1=On]","s":"COMPR MOTOR STATUS","b":"BV5","m":65,"d":"BD 5","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump [0=Off, 1=On]","s":"CH LIQ PUMP STAT","b":"BV6","m":66,"d":"BD 6","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"VSD Cooling System [0=Off, 1=On]","s":"VSD COOLING SYS STAT","b":"BV7","m":67,"d":"BD 7","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Run Permissive [0=Off, 1=On]","s":"RUN PERMISSIVE","b":"BV8","m":68,"d":"BD 8","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Flow Switch [0=Open, 1=Closed]","s":"CH LIQ FLOW SWITCH STAT","b":"BV9","m":69,"d":"BD 9","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Condenser Liquid Flow Switch [0=Open, 1=Closed]","s":"CND FLOW SWITCH STAT","b":"BV10","m":70,"d":"BD 10","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Condenser Level Control Valve Mode [0=Auto,1=Manual]","s":"COND REF LEVEL CNTRL MODE","b":"BV11","m":71,"d":"BD 11","t":"code=0 · label=Auto, code=1 · label=Manual","p":1},{"n":"Condenser Liquid Pump [0=Off, 1=On]","s":"CND LIQ PUMP STAT","b":"BV12","m":72,"d":"BD 12","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Unit Operation Code","s":"UNIT OPERATION CODE","b":"MSV1","t":"See SC.1 on Status Codes","p":1},{"n":"Unit Operation Code AV","s":"UNIT OPERATION CODE AV","b":"AV401","m":30,"d":"ADI 1","t":"See SC.1 on Status Codes","p":1},{"n":"Unit Safety Fault Code","s":"UNIT SAFETY FAULT CODE","b":"MSV2","t":"See SC.2 on Status Codes","p":1},{"n":"Unit Safety Fault Code AV","s":"UNIT SAFETY FAULT CODE AV","b":"AV402","m":31,"d":"ADI 2","t":"See SC.2 on Status Codes","p":1},{"n":"Unit Cycling Fault Code","s":"UNIT CYCLING FAULT CODE","b":"MSV3","t":"See SC.3 on Status Codes","p":1},{"n":"Unit Cycling Fault Code AV","s":"UNIT CYCLING FAULT CODE AV","b":"AV403","m":32,"d":"ADI 3","t":"See SC.3 on Status Codes","p":1},{"n":"Unit Warning Code","s":"UNIT WARNING CODE","b":"MSV4","t":"See SC.4 on Status Codes","p":1},{"n":"Unit Warning Code AV","s":"UNIT WARNING CODE AV","b":"AV404","m":33,"d":"ADI 4","t":"See SC.4 on Status Codes","p":2},{"n":"Unit Control Source","s":"UNIT CONTROL SOURCE","b":"MSV5","t":"0=Local 1=ISN (BAS) 2=Analog 3=Digital 4=Modem 5=Remote","p":2},{"n":"Unit Control Source AV","s":"UNIT CONTROL SOURCE AV","b":"AV405","m":34,"d":"ADI 5","t":"0=Local 1=ISN (BAS) 2=Analog 3=Digital 4=Modem 5=Remote","p":2},{"n":"Unit Modified Run Code","s":"UNIT MODIFIED RUN CODE","b":"MSV6","t":"See SC.12 on Status Codes","p":2},{"n":"Unit Modified Run Code AV","s":"UNIT MODIFIED RUN CODE AV","b":"AV406","m":35,"d":"ADI 6","t":"See SC.12 on Status Codes","p":2},{"n":"Unit Start Inhibit Code","s":"UNIT START INHIBIT CODE","b":"MSV7","t":"See SC.13 on Status Codes","p":2},{"n":"Unit Start Inhibit Code AV","s":"UNIT START INHIBIT CODE AV","b":"AV407","m":36,"d":"ADI 7","t":"See SC.13 on Status Codes","p":2},{"n":"Unit Internal Fault Code","s":"UNIT INTERNAL FAULT CODE","b":"MSV8","t":"See SC.14 on Status Codes","p":2},{"n":"Unit Internal Fault Code AV","s":"UNIT INTERNAL FAULT CODE AV","b":"AV408","m":37,"d":"ADI 8","t":"See SC.14 on Status Codes","p":2},{"n":"VGD Control State","s":"VGD CONTROL STATE","b":"AV30","m":40,"d":"ADF 30","t":"1 = Probing or Capacity Control 2 = Stall Reacting 3 = Stall Waiting 4 = Surge Reacting 5 = Surge Waiting 6 = Sensor Override 7 = [Unused] 8 = PRV Position Override","o":"(Mod A Chillers only)","p":2},{"n":"VGD Stall Count","s":"VGD STALL COUNT","b":"AV31","m":41,"d":"ADF 31","o":"(Mod A Chillers only)","p":2},{"n":"Active Anti-Surge Minimum Frequency","s":"ACTIVE ANTI SURGE MIN FREQ","b":"AV32","m":42,"d":"ADF 32","u":"Hz","p":2},{"n":"VSD Output Voltage","s":"VSD OUTPUT VOLTAGE","b":"AV34","m":44,"d":"ADF 34","u":"Volts","p":2},{"n":"VSD Input Power","s":"VSD INPUT POWER","b":"AV35","m":45,"d":"ADF 35","u":"kW","p":2},{"n":"VSD Input Kilowatt Hours","s":"VSD INPUT KWH","b":"AV36","m":46,"d":"ADF 36","u":"kWh","p":2},{"n":"VSD DC Bus Voltage","s":"VSD DC BUS VOLTAGE","b":"AV37","m":47,"d":"ADF 37","u":"Volts","p":2},{"n":"VSD L1 Input Voltage (RMS)","s":"VSD INPUT VOLTAGE L1","b":"AV38","m":48,"d":"ADF 38","u":"Volts","p":2},{"n":"Surge Count","s":"SURGE COUNT","b":"AV39","m":49,"d":"ADF 39","p":2},{"n":"VSD Output Frequency","s":"VSD OUTPUT FREQUENCY","b":"AV40","m":50,"d":"ADF 40","u":"Hz","p":2},{"n":"VSD L2 Input Voltage (RMS)","s":"VSD INPUT VOLTAGE L2","b":"AV41","m":51,"d":"ADF 41","u":"Volts","p":2},{"n":"VSD L3 Input Voltage (RMS)","s":"VSD INPUT VOLTAGE L3","b":"AV42","m":52,"d":"ADF 42","u":"Volts","p":2},{"n":"Condenser Level Control Valve Command","s":"COND LVL CTRL VLV CMD","b":"AV43","m":53,"d":"ADF 43","u":"%","p":2},{"n":"MBC Levitation Mode [0=Off, 1=On]","s":"MBC LEVITATION MODE","b":"BV26","m":86,"d":"BD 26","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"MBC Rotation Mode [0=Off, 1=On]","s":"MBC ROTATION MODE","b":"BV27","m":87,"d":"BD 27","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Motor Housing Temp","s":"MOTOR HOUSING TEMP","b":"AV48","m":105,"d":"ADF 48","u":"°F","p":2},{"n":"Motor Cooling Valve Command","s":"MOTOR COOLING VALVE CMD","b":"AV107","m":107,"d":"ADF 50","u":"%","o":"(Mod A FAB comp & Mod B chillers)","p":2},{"n":"VSD Internal Ambient Temperature 2","s":"VSD INTERNAL AMBIENT TEMP 2","b":"AV108","m":108,"d":"ADF 51","u":"°F","p":2},{"n":"Average Motor Winding Temperature","s":"MTR WINDING AVG TEMP","b":"AV109","m":109,"d":"ADF 52","u":"°F","p":2},{"n":"VSD Internal Ambient Temperature 1","s":"VSD INTERNAL AMBIENT TEMP 1","b":"AV110","m":110,"d":"ADF 53","u":"°F","p":2},{"n":"VGD Position","s":"VGD POSITION","b":"AV111","m":111,"d":"ADF 54","u":"%","p":2},{"n":"Pre Rotation Vanes (PRV) Position","s":"PRE ROTATION VANES POS","b":"AV112","m":112,"d":"ADF 55","u":"%","o":"(Mod A chiller FAA comp only)","p":2},{"n":"Condenser Active Level Setpoint","s":"COND REFRIGERANT LEVEL SP","b":"AV113","m":113,"d":"ADF 56","u":"%","p":2},{"n":"Drop Leg Refrigerant Temperature","s":"DROP LEG REFRIG TEMP","b":"AV114","m":114,"d":"ADF 57","u":"°F","p":2},{"n":"VSD L1 Voltage Total Harmonic Distortion","s":"VSD L1 VOLTAGE THD","b":"AV115","m":115,"d":"ADF 58","u":"%","p":2},{"n":"VSD L2 Voltage Total Harmonic Distortion","s":"VSD L2 VOLTAGE THD","b":"AV116","m":116,"d":"ADF 59","u":"%","p":2},{"n":"VSD L3 Voltage Total Harmonic Distortion","s":"VSD L3 VOLTAGE THD","b":"AV117","m":117,"d":"ADF 60","u":"%","p":3},{"n":"VSD L1 Input Current Total Demand Distortion","s":"VSD L1 INPUT CURRENT TDD","b":"AV118","m":118,"d":"ADF 61","u":"%","p":3},{"n":"VSD L2 Input Current Total Demand Distortion","s":"VSD L2 INPUT CURRENT TDD","b":"AV119","m":119,"d":"ADF 62","u":"%","p":3},{"n":"VSD L3 Input Current Total Demand Distortion","s":"VSD L3 INPUT CURRENT TDD","b":"AV120","m":120,"d":"ADF 63","u":"%","p":3},{"n":"Input Kilowatt Hours Low","s":"INPUT KWH LO","b":"AV121","m":121,"d":"ADF 64","o":"Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)","p":3},{"n":"Input Kilowatt Hours Offset","s":"INPUT KWH OFFSET","b":"AV122","m":122,"d":"ADF 65","o":"Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)","p":3},{"n":"Operating Hours Low","s":"OPERATING HOURS LO","b":"AV123","m":123,"d":"ADF 66","o":"Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Lo = Hours % 10000 (integer modulus)","p":3},{"n":"Operating Hours Offset","s":"OPERATING HOURS OFFSET","b":"AV124","m":124,"d":"ADF 67","o":"Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Offset = Hours / 10000 (integer divide)","p":3},{"n":"MBC Motor Speed","s":"MBC MOTOR SPEED","b":"AV125","m":125,"d":"ADF 68","u":"Hz","p":3},{"n":"MBC Landing Counter","s":"MBC LANDING COUNTER","b":"AV126","m":126,"d":"ADF 69","o":"(Mod A chillers only)","p":3},{"n":"Active Minimum PRV Position","s":"ACTIVE MIN PRV POS","b":"AV127","m":127,"d":"ADF 70","u":"%","o":"(Mod A chiller FAA comp only)","p":3},{"n":"UPS Battery Voltage","s":"UPS BATTERY VOLTAGE","b":"AV137","m":147,"d":"ADF 80","u":"Volts","o":"Mod B Chillers only","p":3},{"n":"VSD Phase A Rectifier Baseplate Temperature","s":"VSD PH A REC BASEPLATE TEMP","b":"AV138","m":148,"d":"ADF 81","u":"°F","p":3},{"n":"VSD Phase B Rectifier Baseplate Temperature","s":"VSD PH B REC BASEPLATE TEMP","b":"AV139","m":149,"d":"ADF 82","u":"°F","p":3},{"n":"VSD Phase C Rectifier Baseplate Temperature","s":"VSD PH C REC BASEPLATE TEMP","b":"AV140","m":150,"d":"ADF 83","u":"°F","p":3},{"n":"VSD Phase A Inverter Baseplate Temperature","s":"VSD PH A INV BASEPLATE TEMP","b":"AV141","m":151,"d":"ADF 84","u":"°F","p":3},{"n":"VSD Phase B Inverter Baseplate Temperature","s":"VSD PH B INV BASEPLATE TEMP","b":"AV142","m":152,"d":"ADF 85","u":"°F","p":3},{"n":"VSD Phase C Inverter Baseplate Temperature","s":"VSD PH C INV BASEPLATE TEMP","b":"AV143","m":153,"d":"ADF 86","u":"°F","p":3},{"n":"Evaporator Small Temp Difference","s":"EVAP SMALL TEMP DIFF","b":"AV144","m":190,"d":"ADF 87","u":"°F (diff)","p":4},{"n":"Condenser Small Temp Difference","s":"COND SMALL TEMP DIFF","b":"AV145","m":191,"d":"ADF 88","u":"°F (diff)","p":4},{"n":"Discharge Superheat","s":"DISCHARGE SUPERHEAT","b":"AV146","m":192,"d":"ADF 89","u":"°F (diff)","p":4},{"n":"Subcooler Effectiveness","s":"SUBCOOLLER EFFECTIVENESS","b":"AV147","m":193,"d":"ADF 90","p":4},{"n":"Subcooling Temperature","s":"SUBCOOLING TEMP","b":"AV148","m":194,"d":"ADF 91","u":"°F (diff)","p":4},{"n":"Delta P / P","s":"DELTA P DIV P","b":"AV149","m":195,"d":"ADF 92","p":4},{"n":"Head Pressure","s":"HEAD PRESSURE","b":"AV150","m":196,"d":"ADF 93","u":"PSID","p":4},{"n":"Run/Stop Control Source [0=Local, 1=BAS, 2=Hardwire]","s":"RUN STOP CTRL SOURCE","b":"MSV10","t":"code=0 · label=Local, code=1 · label=BAS, code=2 · label=Hardwire","p":4},{"n":"Run/Stop Control Source AV [0=Local, 1=BAS, 2=Hardwire]","s":"RUN STOP CTRL SOURCE AV","b":"AV421","m":197,"d":"ADI 21","t":"code=0 · label=Local, code=1 · label=BAS, code=2 · label=Hardwire","p":4},{"n":"Cooling Setp Control Source [0=Local, 1=BAS, 2=0-10 Volts, 3=4","s":"COOL SETP CTRL SOURCE","b":"MSV11","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Cooling Setp Control Source AV [0=Local, 1=BAS, 2=0-10 Volts,","s":"3COOL SETP CTRL SOURCE AV","b":"AV422","m":198,"d":"ADI 22","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Heating Setp Control Source [0=Local, 1=BAS, 2=0-10 Volts, 3=4","s":"HEAT SETP CTRL SOURCE","b":"MSV12","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Heating Setp Control Source AV [0=Local, 1=BAS, 2=0-10 Volts,","s":"HEAT SETP CTRL SOURCE AV","b":"AV423","m":199,"d":"ADI 23","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Current Limit Control Source [0=Local, 1=BAS, 2=0-10 Volts, 3=4","s":"CURR LIM CTRL SOURCE","b":"MSV13","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4},{"n":"Current Limit Control Source AV [0=Local, 1=BAS, 2=0-10 Volts,","s":"CURR LIM CTRL SOURCE AV","b":"AV424","m":200,"d":"ADI 24","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":4}]},{"id":"ymc2-optiviewbas-revk-05b","label":"YMC2 OptiView E-Link (Rev K_05b) OptiView Based Equipment","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","lon","modbus","n2","yorktalk"],"rev":{"doc":"Rev K 05b"},"src":"JCI_YMC2-OptiviewBAS(RevK-05b).pdf","pages":[1,3],"n":73,"excluded":{"reserved":91,"notes":30,"revision":4,"codeTable":14},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Remote Leaving Chilled Liquid Setpoint","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_temp_p","y":"P03","u":"degF","a":"1=S,2=S,3=S","p":1},{"n":"Remote Input Current Limit Setpoint","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_lev_percent","y":"P04","u":"percent","a":"1=S,2=S,3=S","p":1},{"n":"Remote Run/Stop","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"P07","u":"0 / 1","a":"1=S,2=S,3=S","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_temp_p","y":"P11","u":"degF","a":"1=S,2=S,3=S","p":1},{"n":"Entering Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_temp_p","y":"P12","u":"degF","a":"1=S,2=S,3=S","p":1},{"n":"Leaving Condenser Liquid Temperature","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_temp_p","y":"P13","u":"degF","a":"1=S,2=S,3=S","p":1},{"n":"Entering Condenser Liquid Temperature","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_temp_p","y":"P14","u":"degF","a":"1=S,2=S,3=S","p":1},{"n":"Evaporator Pressure","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_press","y":"P15","u":"PSIG","a":"1=S,2=S,3=S","p":1},{"n":"Condenser Pressure","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_press","y":"P16","u":"PSIG","a":"1=S,2=S,3=S","p":1},{"n":"Discharge Temperature","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_temp_p","y":"P17","u":"degF","a":"1=S,2=S,3=S","p":1},{"n":"Evaporator Refrigerant Temperature","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_temp_p","y":"P18","u":"degF","a":"1=S,2=S,3=S","p":1},{"n":"VSD Phase A Output Current (RMS)","b":"AV13","m":13,"d":"ADF 13","l":"SNVT_amp","y":"P19","u":"A","a":"1=S,2=S,3=S","p":1},{"n":"VSD Phase B Output Current (RMS)","b":"AV14","m":14,"d":"ADF 14","l":"SNVT_amp","y":"P20","u":"A","a":"1=S,2=S,3=S","p":1},{"n":"VSD Phase C Output Current (RMS)","b":"AV15","m":15,"d":"ADF 15","l":"SNVT_amp","y":"P21","u":"A","a":"1=S,2=S,3=S","p":1},{"n":"VSD L1 Input Current (RMS)","b":"AV17","m":17,"d":"ADF 17","l":"SNVT_amp","y":"P23","u":"A","a":"1=S,2=S,3=S","p":1},{"n":"VSD L2 Input Current (RMS)","b":"AV18","m":18,"d":"ADF 18","l":"SNVT_amp","y":"P24","u":"A","a":"1=S,2=S,3=S","p":1},{"n":"VSD L3 Input Current (RMS)","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_amp","y":"P25","u":"A","a":"1=S,2=S,3=S","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_temp_p","y":"P26","u":"degF","a":"1=S,2=S,3=S","p":1},{"n":"Active Input Current Limit","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_lev_percent","y":"P27","u":"percent","a":"1=S,2=S,3=S","p":1},{"n":"Evaporator Saturation Temperature","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_temp_p","y":"P28","u":"degF","a":"1=S,2=S,3=S","p":1},{"n":"Condenser Saturation Temperature","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_temp_p","y":"P29","u":"degF","a":"1=S,2=S,3=S","p":1},{"n":"Input % Full Load Amps (use for control see note 7 below)","b":"AV24","m":24,"d":"ADF 24","l":"SNVT_lev_percent","y":"P30","u":"percent","a":"1=S,2=S,3=S","p":1},{"n":"Condenser Refrigerant Level","b":"AV25","m":25,"d":"ADF 25","l":"SNVT_lev_percent","y":"P31","u":"percent","a":"1=S,2=S,3=S","p":1},{"n":"Operating Hours","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_time_hours","y":"P32","u":"h","a":"1=S,2=S,3=S","p":1},{"n":"Number Of Starts","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count","y":"P33","u":"count*","a":"1=S,2=S,3=S","p":1},{"n":"Hot Gas Bypass Command (Hot Gas Bypass Option only)","b":"AV28","m":28,"d":"ADF 28","l":"SNVT_lev_percent","y":"P34","u":"percent","a":"1=S,2=O,3=O","p":1},{"n":"Motor % Full Load Amps (Do NOT use for control see note 7 below)","b":"AV29","m":29,"d":"ADF 29","l":"SNVT_lev_percent","y":"P35","u":"percent","a":"1=S,2=S,3=S","p":1},{"n":"Motor Run","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"P36","u":"0 / 1","a":"1=S,2=S,3=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"P37","u":"0 / 1","a":"1=S,2=S,3=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"VSD Cooling System","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"P38","u":"0 / 1","a":"1=S,2=S,3=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Run Permissive","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"P39","u":"0 / 1","a":"1=S,2=S,3=S","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Flow Switch","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"P40","u":"0 / 1","a":"1=S,2=S,3=S","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Condenser Liquid Flow Switch","b":"BV10","m":70,"d":"BD 10","l":"SNVT_switch","y":"P41","u":"0 / 1","a":"1=S,2=S,3=S","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Condenser Level Control Valve Mode","b":"BV11","m":71,"d":"BD 11","l":"SNVT_switch","y":"P42","u":"0 / 1","a":"1=S,2=S,3=S","t":"code=0 · label=Auto, code=1 · label=Manual","p":1},{"n":"Unit Operation Code","b":"MSV1 /AV401","m":30,"d":"ADI 1","l":"SNVT_count","y":"P56","u":"enum*","a":"1=S,2=S,3=S","p":2},{"n":"Unit Safety Fault Code","b":"MSV2 /AV402","m":31,"d":"ADI 2","l":"SNVT_count","y":"P57","u":"enum*","a":"1=S,2=S,3=S","p":2},{"n":"Unit Cycling Fault Code","b":"MSV3 /AV403","m":32,"d":"ADI 3","l":"SNVT_count","y":"P58","u":"enum*","a":"1=S,2=S,3=S","p":2},{"n":"Unit Warning Code","b":"MSV4 /AV404","m":33,"d":"ADI 4","l":"SNVT_count","y":"P59","u":"enum*","a":"1=S,2=S,3=S","p":2},{"n":"Unit Control Source [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem]","b":"MSV5 /AV405","m":34,"d":"ADI 5","l":"SNVT_count","y":"P60","u":"enum*","a":"1=S,2=S,3=S","p":2},{"n":"Unit Modified Run Code","b":"MSV6 /AV406","m":35,"d":"ADI 6","l":"SNVT_count","y":"P61","u":"enum*","a":"1=S,2=S,3=S","p":2},{"n":"Unit Start Inhibit Code","b":"MSV7 /AV407","m":36,"d":"ADI 7","l":"SNVT_count","y":"P62","u":"enum*","a":"1=S,2=S,3=S","p":2},{"n":"Unit Internal Fault Code","b":"MSV8 /AV408","m":37,"d":"ADI 8","l":"SNVT_count","y":"P63","u":"enum*","a":"1=S,2=S,3=S","p":2},{"n":"VGD Control State (Mod A Chillers only)","b":"AV30","m":40,"d":"ADF 30","l":"SNVT_count","y":"P66","u":"enum*","a":"1=S,2=S,3=N","p":2},{"n":"VGD Stall Count (Mod A Chillers only)","b":"AV31","m":41,"d":"ADF 31","l":"SNVT_count","y":"P67","u":"count*","a":"1=S,2=S,3=N","p":2},{"n":"Active Anti-Surge Minimum Frequency","b":"AV32","m":42,"d":"ADF 32","l":"SNVT_freq_hz","y":"P68","u":"Hz","a":"1=S,2=S,3=S","p":2},{"n":"VSD Output Voltage","b":"AV34","m":44,"d":"ADF 34","l":"SNVT_volt","y":"P70","u":"V","a":"1=S,2=S,3=S","p":2},{"n":"VSD Input Power","b":"AV35","m":45,"d":"ADF 35","l":"SNVT_power_kilo","y":"P71","u":"kW","a":"1=S,2=S,3=S","p":2},{"n":"VSD Input Kilowatt Hours","b":"AV36","m":46,"d":"ADF 36","l":"SNVT_elec_kwh","y":"P72","u":"kWh","a":"1=S,2=S,3=S","p":2},{"n":"VSD DC Bus Voltage","b":"AV37","m":47,"d":"ADF 37","l":"SNVT_volt","y":"P73","u":"V","a":"1=S,2=S,3=S","p":2},{"n":"VSD L1 Input Voltage (RMS)","b":"AV38","m":48,"d":"ADF 38","l":"SNVT_volt","y":"P74","u":"V","a":"1=S,2=S,3=S","p":2},{"n":"Surge Count","b":"AV39","m":49,"d":"ADF 39","l":"SNVT_count","y":"P75","u":"count*","a":"1=S,2=S,3=S","p":2},{"n":"VSD Output Frequency","b":"AV40","m":50,"d":"ADF 40","l":"SNVT_freq_hz","y":"P76","u":"Hz","a":"1=S,2=S,3=S","p":2},{"n":"VSD L2 Input Voltage (RMS)","b":"AV41","m":51,"d":"ADF 41","l":"SNVT_volt","y":"P77","u":"V","a":"1=S,2=S,3=S","p":2},{"n":"VSD L3 Input Voltage (RMS)","b":"AV42","m":52,"d":"ADF 42","l":"SNVT_volt","y":"P78","u":"V","a":"1=S,2=S,3=S","p":2},{"n":"Condenser Level Control Valve Command","b":"AV43","m":53,"d":"ADF 43","l":"SNVT_lev_percent","y":"P79","u":"percent","a":"1=S,2=S,3=S","p":2},{"n":"MBC Levitation Mode","b":"BV26","m":86,"d":"BD 26","l":"SNVT_switch","y":"P81","u":"0 / 1","a":"1=S,2=S,3=S","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"MBC Rotation Mode","b":"BV27","m":87,"d":"BD 27","l":"SNVT_switch","y":"P82","u":"0 / 1","a":"1=S,2=S,3=S","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Motor Housing Temp","b":"AV105","m":105,"d":"ADF 48","l":"SNVT_temp_p","y":"P11","u":"degF","a":"1=S,2=S,3=S","p":3},{"n":"Motor Cooling Valve Command (Mod A FAB comp & Mod B chillers)","b":"AV107","m":107,"d":"ADF 50","l":"SNVT_temp_p","y":"P13","u":"degF","a":"1=N,2=S,3=S","p":3},{"n":"VSD Internal Ambient Temperature 2","b":"AV108","m":108,"d":"ADF 51","l":"SNVT_temp_p","y":"P14","u":"degF","a":"1=S,2=S,3=S","p":3},{"n":"Average Motor Winding Temperature","b":"AV109","m":109,"d":"ADF 52","l":"SNVT_temp_p","y":"P15","u":"degF","a":"1=S,2=S,3=S","p":3},{"n":"VSD Internal Ambient Temperature 1","b":"AV110","m":110,"d":"ADF 53","l":"SNVT_temp_p","y":"P16","u":"degF","a":"1=S,2=S,3=S","p":3},{"n":"VGD Position","b":"AV111","m":111,"d":"ADF 54","l":"SNVT_lev_percent","y":"P17","u":"percent","a":"1=S,2=S,3=S","p":3},{"n":"Pre Rotation Vanes (PRV) Position (Mod A chillers FAA comp only)","b":"AV112","m":112,"d":"ADF 55","l":"SNVT_lev_percent","y":"P18","u":"percent","a":"1=S,2=N,3=N","p":3},{"n":"Condenser Active Level Setpoint","b":"AV113","m":113,"d":"ADF 56","l":"SNVT_lev_percent","y":"P19","u":"percent","a":"1=S,2=S,3=S","p":3},{"n":"Drop Leg Refrigerant Temperature","b":"AV114","m":114,"d":"ADF 57","l":"SNVT_temp_p","y":"P20","u":"degF","a":"1=S,2=S,3=S","p":3},{"n":"Input Kilowatt Hours Low (LV and MV SSS only) (see note 11)","b":"AV121","m":121,"d":"ADF 64","l":"SNVT_elec_kwh","y":"P27","a":"1=S,2=S,3=S","p":3},{"n":"Input Kilowatt Hours Offset (LV and MV SSS only) (see note 11)","b":"AV122","m":122,"d":"ADF 65","l":"SNVT_elec_kwh","y":"P28","a":"1=S,2=S,3=S","p":3},{"n":"Operating Hours Low (see note 12)","b":"AV123","m":123,"d":"ADF 66","l":"SNVT_time_hour","y":"P29","a":"1=S,2=S,3=S","p":3},{"n":"Operating Hours Offset (see note 12)","b":"AV124","m":124,"d":"ADF 67","l":"SNVT_time_hour","y":"P30","a":"1=S,2=S,3=S","p":3},{"n":"MBC Motor Speed","b":"AV125","m":125,"d":"ADF 68","l":"SNVT_freq_hz","y":"P31","u":"Hz","a":"1=S,2=S,3=S","p":3},{"n":"MBC Landing Counter (Mod A chillers only)","b":"AV126","m":126,"d":"ADF 69","l":"SNVT_count","y":"P32","u":"count*","a":"1=S,2=S,3=N","p":3},{"n":"Active Minimum PRV Position (Mod A chillers FAA comp only)","b":"AV127","m":127,"d":"ADF 70","l":"SNVT_lev_percent","y":"P33","u":"percent","a":"1=S,2=N,3=N","p":3}]}],"crosscheck":""},{"id":"johnson-controls-york-yn-water-cooled-screw-chiller","model":"YN Water Cooled Screw Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.SCREW","tags":["chiller","chiller-rotaryScrew","waterCooling"],"ifs":[{"id":"ys-yn-bas-sc-eq-rev2-3","label":"YS and YN Points List SC-EQ (Rev 2.3) OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 2.3"},"src":"JCI_YS-YN-BAS-SC-EQ-Rev2.3.pdf","pages":[1,2],"n":51,"excluded":{"reserved":36},"appliesTo":["YS","YN"],"gaps":null,"note":null,"points":[{"n":"Remote Leaving Chilled Liquid Setpoint","s":"REM LEAVING CHL TEMP SP","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Motor Current Limit Setpoint","s":"MOTOR CURRENT REMOTE SP","b":"AV2","m":2,"d":"ADF 2","u":"%","p":1},{"n":"Leaving Heated Liquid SP","s":"HOT WATER REMOTE SP","b":"AV3","m":3,"d":"ADF 3","u":"°F","p":1},{"n":"Operational Mode","s":"OPERATIONAL MODE","b":"AV4","m":4,"d":"ADF 4","t":"code=0 · label=Cooling, code=1 · label=Heating, code=2 · label=Cooling & Heating","p":1},{"n":"Remote Run/Stop [0=Stop, 1=Run]","s":"REM START STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Units","s":"Units","b":"MSV65001","m":65001,"d":"ADI 201","t":"code=0 · label=IP (English), code=1 · label=SI (Metric)","p":1},{"n":"Leaving Chilled Liquid Temperature","s":"LEAVING CH LIQ TEMP","b":"AV5","m":5,"d":"ADF 5","u":"°F","p":1},{"n":"Return Chilled Liquid Temperature","s":"ENTERING CH LIQ TEMP","b":"AV6","m":6,"d":"ADF 6","u":"°F","p":1},{"n":"Evaporator Pressure","s":"EVAPORATOR PRESSURE","b":"AV7","m":7,"d":"ADF 7","u":"PSIG","p":1},{"n":"Condenser Pressure","s":"CONDENSER PRESSURE","b":"AV8","m":8,"d":"ADF 8","u":"PSIG","p":1},{"n":"Oil Pressure Differential","s":"OIL PRESSURE DIFERENTIAL","b":"AV9","m":9,"d":"ADF 9","u":"PSID","p":1},{"n":"Return Condenser Liquid Temperature","s":"ENTERING COND WATER TEMP","b":"AV10","m":10,"d":"ADF 10","u":"°F","p":1},{"n":"Leaving Condenser Liquid Temperature","s":"LEAVING COND WATER TEMP","b":"AV11","m":11,"d":"ADF 11","u":"°F","p":1},{"n":"Motor Current Percent FLA","s":"MOTOR CURRENT PCT FLA","b":"AV12","m":12,"d":"ADF 12","u":"%","p":1},{"n":"SSS Phase A Current","s":"PHASE A MOTOR CURRENT","b":"AV13","m":13,"d":"ADF 13","u":"Amps","o":"SSS only","p":1},{"n":"SSS Phase B Current","s":"PHASE B MOTOR CURRENT","b":"AV14","m":14,"d":"ADF 14","u":"Amps","o":"SSS only","p":1},{"n":"SSS Phase C Current","s":"PHASE C MOTOR CURRENT","b":"AV15","m":15,"d":"ADF 15","u":"Amps","o":"SSS only","p":1},{"n":"SSS Phase A Voltage","s":"PHASE A_B LINE VOLTS","b":"AV16","m":16,"d":"ADF 16","u":"Volts","o":"SSS only","p":1},{"n":"SSS Phase B Voltage","s":"PHASE B_C LINE VOLTS","b":"AV17","m":17,"d":"ADF 17","u":"Volts","o":"SSS only","p":1},{"n":"SSS Phase C Voltage","s":"PHASE C_A LINE VOLTS","b":"AV18","m":18,"d":"ADF 18","u":"Volts","o":"SSS only","p":1},{"n":"Leaving Chilled Liquid Setpoint - Active","s":"LEAVING CHW TEMP ACT SP","b":"AV19","m":19,"d":"ADF 19","u":"°F","p":1},{"n":"Motor Current Limit Setpoint - Selected","s":"MOTOR CURRENT ACTUAL SP","b":"AV20","m":20,"d":"ADF 20","u":"%","p":1},{"n":"Evaporator Saturation Temperature","s":"EVAP SATURATION TEMP","b":"AV21","m":21,"d":"ADF 21","u":"°F","p":1},{"n":"Condenser Saturation Temperature","s":"COND SATURATION TEMP","b":"AV22","m":22,"d":"ADF 22","u":"°F","p":1},{"n":"Discharge Temperature","s":"DISCHARGE TEMP","b":"AV23","m":23,"d":"ADF 23","u":"°F","p":1},{"n":"Oil Sump Temperature","s":"OIL SUMP TEMPERATURE","b":"AV24","m":24,"d":"ADF 24","u":"°F","p":1},{"n":"Unit Operating Hours","s":"ACCUM OPERATING HOURS","b":"AV26","m":26,"d":"ADF 26","u":"Hr","p":1},{"n":"Unit System Starts","s":"ACCUM SYSTEM STARTS","b":"AV27","m":27,"d":"ADF 27","p":1},{"n":"Motor Run Contacts","s":"COMPR MOTOR STATUS","b":"BV5","m":65,"d":"BD 5","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Oil Return Solenoid","s":"OIL RETURN SOLENOID","b":"BV6","m":66,"d":"BD 6","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump","s":"CHW PUMP STAT","b":"BV7","m":67,"d":"BD 7","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Panel Stop Switch [Start enabled / Stop]","s":"STOP SWITCH STATUS","b":"BV8","m":68,"d":"BD 8","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chiller Liquid Flow Switch","s":"CHW FLOW SWITCH STAT","b":"BV9","m":69,"d":"BD 9","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Low Separator Oil Switch","s":"LOW SEPARATOR OIL SWITCH","b":"BV11","m":71,"d":"BD 11","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Ice Storage Mode [0=Disabled, 1=Enabled]","s":"ICE STORAGE MODE","b":"BV24","m":84,"d":"BD 24","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":1},{"n":"Operation Code","s":"UNIT OPERATION CODE","b":"MSV1","m":30,"d":"ADI 1","t":"See SC.1 on Status Codes Tab","p":1},{"n":"Unit Safety Fault Code","s":"UNIT SAFETY FAULT CODE","b":"MSV2","m":31,"d":"ADI 2","t":"See SC.2 on Status Codes Tab","p":1},{"n":"Unit Cycling Fault Code","s":"UNIT CYCLING FAULT CODE","b":"MSV3","m":32,"d":"ADI 3","t":"See SC.3 on Status Codes Tab","p":1},{"n":"Unit Warning Fault Code","s":"UNIT WARNING FAULT CODE","b":"MSV4","m":33,"d":"ADI 4","t":"See SC.4 on Status Codes Tab","p":1},{"n":"Unit Control Source [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem]","s":"UNIT CONTROL SOURCE","b":"MSV5","m":34,"d":"ADI 5","t":"code=0 · label=Local, code=1 · label=ISN, code=2 · label=Analog, code=3 · label=Digital, code=4 · label=Modem","p":1},{"n":"Leaving Chilled Liquid Temperature SP Active","s":"LVNG CHW TEMP ACT SP","b":"AV32","m":42,"d":"ADF 32","u":"°F","p":2},{"n":"Anti-Recycle Time Remaining","s":"ANTI RECYCLE TIME REMAIN","b":"AV35","m":45,"d":"ADF 35","u":"Min","p":2},{"n":"Seal Pressure Differential","s":"SEAL PRESS DIFFERENTIAL","b":"AV37","m":47,"d":"ADF 37","u":"PSID","p":2},{"n":"Filter Pressure Differential","s":"FILTER DIFF PRESSURE","b":"AV38","m":48,"d":"ADF 38","u":"PSID","p":2},{"n":"Leaving Heated Liquid Setpoint - Active","s":"LEAV COND HW TEMP ACT SP","b":"AV39","m":49,"d":"ADF 39","u":"°F","p":2},{"n":"Minimum Load Control Motor FLA Limit","s":"MIN LOAD CTL MTR FLA LIM","b":"AV41","m":51,"d":"ADF 41","u":"%","p":2},{"n":"Slide Valve Position","s":"SLIDE VALVE POSITION","b":"AV42","m":52,"d":"ADF 42","u":"%","p":2},{"n":"Input Power","s":"INPUT POWER","b":"AV49","m":57,"d":"ADF 49","u":"kW","o":"SSS only","p":2},{"n":"Input Kilowatt Hours","s":"INPUT KWH","b":"AV50","m":58,"d":"ADF 50","u":"kWh","o":"SSS only","p":2},{"n":"Input Kilowatt Hours Low (SSS)","s":"INPUT KWH LO SSS","b":"AV51","m":59,"d":"ADF 51","o":"SSS only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)","p":2},{"n":"Input Kilowatt Hours Offset (SSS)","s":"INPUT KWH OFFSET SSS","b":"AV52","m":60,"d":"ADF 52","o":"SSS only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)","p":2}]},{"id":"ys-yn-optiview-revk-03-p1","label":"YS and YN OptiView E-Link (Rev_K_03) OptiView Based Equipment — YS OptiView with Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730/02430-xxx","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","lon","modbus","n2","yorktalk"],"rev":{"doc":"Rev K 03","block":"YS OptiView with Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730/02430-xxx"},"src":"JCI_YS-YN-OptiView(RevK-03).pdf","pages":[1,2],"n":40,"excluded":{"reserved":156,"notes":40,"revision":12,"codeTable":8},"appliesTo":["YS","YN"],"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~42)","points":[{"n":"Leaving Chilled Liquid Setpoint","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_temp_p","y":"P03","u":"degF","a":"1=S,2=S","p":1},{"n":"Motor Current Limit Setpoint","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_lev_percent","y":"P04","u":"percent","a":"1=S,2=S","p":1},{"n":"Leaving Heated Liquid SP (CondLvgTemp SP 90-140F)","b":"AV3","m":3,"d":"ADF 3","l":"SNVT_temp_p","y":"P05","u":"degF","a":"1=O,2=O","p":1},{"n":"Operational Mode","b":"AV4","m":4,"d":"ADF 4","l":"SNVT_count","y":"P06","u":"index","a":"1=O,2=O","t":"code=0 · label=Cooling, code=1 · label=Heating, code=2 · label=Cool&Heat","p":1},{"n":"Remote Start/Stop [Stop/Start]","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"P07","u":"0 /1","a":"1=S,2=S","p":1},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_temp_p","y":"P11","u":"degF","a":"1=S,2=S","p":1},{"n":"Return Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_temp_p","y":"P12","u":"degF","a":"1=S,2=S","p":1},{"n":"Evaporator Pressure PSIA","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_press","y":"P13","u":"psi","a":"1=S,2=S","p":1},{"n":"Condenser Pressure","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_press","y":"P14","u":"psi","a":"1=S,2=S","p":1},{"n":"Oil Pressure Differential","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_press","y":"P15","u":"psi","a":"1=S,2=S","p":1},{"n":"Return Condenser Liquid Temperature","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_temp_p","y":"P16","u":"degF","a":"1=S,2=S","p":1},{"n":"Leaving Condenser Liquid Temperature","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_temp_p","y":"P17","u":"degF","a":"1=S,2=S","p":1},{"n":"Motor Current Percent FLA","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_lev_percent","y":"P18","u":"percent","a":"1=S,2=S","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_temp_p","y":"P25","u":"degF","a":"1=S,2=S","p":1},{"n":"Motor Current Limit Setpoint - Selected","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_lev_percent","y":"P26","u":"percent","a":"1=S,2=S","p":1},{"n":"Evaporator Saturation Temperature","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_temp_p","y":"P27","u":"degF","a":"1=S,2=S","p":1},{"n":"Condenser Saturation Temperature","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_temp_p","y":"P28","u":"degF","a":"1=S,2=S","p":1},{"n":"Discharge Temperature","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_temp_p","y":"P29","u":"degF","a":"1=S,2=S","p":1},{"n":"Oil Temperature","b":"AV24","m":24,"d":"ADF 24","l":"SNVT_temp_p","y":"P30","u":"degF","a":"1=S,2=S","p":1},{"n":"Unit Operating Hours","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_time_hour","y":"P32","u":"count","a":"1=S,2=S","p":1},{"n":"Unit System Starts","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count","y":"P33","u":"count","a":"1=S,2=S","p":1},{"n":"Motor Run Contacts","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"P36","u":"0 /1","a":"1=S,2=S","p":1},{"n":"Oil Return Solenoid","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"P37","u":"0 /1","a":"1=S,2=S","p":1},{"n":"Chilled Liquid Pump","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"P38","u":"0 /1","a":"1=S,2=S","p":1},{"n":"Panel Stop Switch [Start enabled/Stop]","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"P39","u":"0 /1","a":"1=S,2=S","p":1},{"n":"Chiller Liquid Flow Switch","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"P40","u":"0 /1","a":"1=S,2=S","p":1},{"n":"Low Separator Oil Switch","b":"BV11","m":71,"d":"BD 11","l":"SNVT_switch","y":"P42","u":"0 /1","a":"1=S,2=S","p":1},{"n":"Ice Storage Mode [Disabled/Enabled]","b":"BV24","m":84,"d":"BD 24","l":"SNVT_switch","y":"P55","u":"0 / 1","a":"1=S,2=S","p":2},{"n":"Operation Code","b":"MSV1","m":30,"d":"ADI 1","l":"SNVT_count","y":"P56","u":"enum","a":"1=S,2=S","p":2},{"n":"Unit Safety Fault Code","b":"MSV2","m":31,"d":"ADI 2","l":"SNVT_count","y":"P57","u":"enum","a":"1=S,2=S","p":2},{"n":"Unit Cycling Fault Code","b":"MSV3","m":32,"d":"ADI 3","l":"SNVT_count","y":"P58","u":"enum","a":"1=S,2=S","p":2},{"n":"Unit Warning Fault Code","b":"MSV4","m":33,"d":"ADI 4","l":"SNVT_count","y":"P59","u":"enum","a":"1=S,2=S","p":2},{"n":"Control Source","b":"MSV5","m":34,"d":"ADI 5","l":"SNVT_count","y":"P60","u":"enumer","a":"1=S,2=S","t":"code=0 · label=Local, code=1 · label=ISN, code=2 · label=Analog, code=3 · label=Digital, code=4 · label=Modem","p":2},{"n":"Leaving Chilled Liquid Temperature SP Active","b":"AV32","m":42,"d":"ADF 32","l":"SNVT_temp_p","y":"P68","u":"degF","a":"1=S,2=S","p":2},{"n":"Anti-Recycle Time Remaining","b":"AV35","m":45,"d":"ADF 35","l":"SNVT_time_min","y":"P71","u":"min","a":"1=S,2=S","p":2},{"n":"Seal Pressure Differential PSID","b":"AV37","m":47,"d":"ADF 37","l":"SNVT_press","y":"P73","u":"psi","a":"1=S,2=S","p":2},{"n":"Filter Pressure Differential PSID","b":"AV38","m":48,"d":"ADF 38","l":"SNVT_press","y":"P74","u":"psi","a":"1=S,2=S","p":2},{"n":"Leaving Heated Liquid Setpoint - Active","b":"AV39","m":49,"d":"ADF 39","l":"SNVT_temp_p","y":"P75","u":"degF","a":"1=N,2=O","p":2},{"n":"Minimum Load Control Motor FLA Limit","b":"AV41","m":51,"d":"ADF 41","l":"SNVT_lev_percent","y":"P77","u":"percent","a":"1=S,2=S","p":2},{"n":"Slide Valve Position","b":"AV42","m":52,"d":"ADF 42","l":"SNVT_lev_percent","y":"P78","u":"percent","a":"1=O,2=O","p":2}]},{"id":"ys-yn-optiview-revk-03-p2","label":"YS and YN OptiView E-Link (Rev_K_03) OptiView Based Equipment — 구간 2","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","lon","modbus","n2","yorktalk"],"rev":{"doc":"Rev K 03","block":"구간 2"},"src":"JCI_YS-YN-OptiView(RevK-03).pdf","pages":[5,6],"n":46,"excluded":null,"appliesTo":["YS","YN"],"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~42)","points":[{"n":"Leaving Chilled Liquid Setpoint","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_temp_p","y":"P03","u":"degF","a":"1=S,2=S","p":5},{"n":"Motor Current Limit Setpoint","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_lev_percent","y":"P04","u":"percent","a":"1=S,2=S","p":5},{"n":"Leaving Heated Liquid SP (CondLvgTemp SP 90-140F)","b":"AV3","m":3,"d":"ADF 3","l":"SNVT_temp_p","y":"P05","u":"degF","a":"1=O,2=O","p":5},{"n":"Operational Mode (Cooling, Heating, Cooling&Heating)","b":"AV4","m":4,"d":"ADF 4","l":"SNVT_count","y":"P06","u":"index","a":"1=O,2=O","p":5},{"n":"Remote Start/Stop [Stop/Start]","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"P07","u":"0 /1","a":"1=S,2=S","p":5},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_temp_p","y":"P11","u":"degF","a":"1=S,2=S","p":5},{"n":"Return Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_temp_p","y":"P12","u":"degF","a":"1=S,2=S","p":5},{"n":"Evaporator Pressure","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_press","y":"P13","u":"psi","a":"1=S,2=S","p":5},{"n":"Condenser Pressure","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_press","y":"P14","u":"psi","a":"1=S,2=S","p":5},{"n":"Oil Pressure Differential","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_press","y":"P15","u":"psi","a":"1=S,2=S","p":5},{"n":"Return Condenser Liquid Temperature","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_temp_p","y":"P16","u":"degF","a":"1=S,2=S","p":5},{"n":"Leaving Condenser Liquid Temperature","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_temp_p","y":"P17","u":"degF","a":"1=S,2=S","p":5},{"n":"Motor Current Percent FLA","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_lev_percent","y":"P18","u":"percent","a":"1=S,2=S","p":5},{"n":"SSS Phase A Current","b":"AV13","m":13,"d":"ADF 13","l":"SNVT_amp","y":"P19","u":"A","a":"1=S,2=S","p":5},{"n":"SSS Phase B Current","b":"AV14","m":14,"d":"ADF 14","l":"SNVT_amp","y":"P20","u":"A","a":"1=S,2=S","p":5},{"n":"SSS Phase C Current","b":"AV15","m":15,"d":"ADF 15","l":"SNVT_amp","y":"P21","u":"A","a":"1=S,2=S","p":5},{"n":"SSS Phase A Voltage","b":"AV16","m":16,"d":"ADF 16","l":"SNVT_volt","y":"P22","u":"V","a":"1=S,2=S","p":5},{"n":"SSS Phase B Voltage","b":"AV17","m":17,"d":"ADF 17","l":"SNVT_volt","y":"P23","u":"V","a":"1=S,2=S","p":5},{"n":"SSS Phase C Voltage","b":"AV18","m":18,"d":"ADF 18","l":"SNVT_volt","y":"P24","u":"V","a":"1=S,2=S","p":5},{"n":"Leaving Chilled Liquid Setpoint - Active","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_temp_p","y":"P25","u":"degF","a":"1=S,2=S","p":5},{"n":"Motor Current Limit Setpoint - Selected","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_lev_percent","y":"P26","u":"percent","a":"1=S,2=S","p":5},{"n":"Evaporator Saturation Temperature","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_temp_p","y":"P27","u":"degF","a":"1=S,2=S","p":5},{"n":"Condenser Saturation Temperature","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_temp_p","y":"P28","u":"degF","a":"1=S,2=S","p":5},{"n":"Discharge Temperature","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_temp_p","y":"P29","u":"degF","a":"1=S,2=S","p":5},{"n":"Oil Temperature","b":"AV24","m":24,"d":"ADF 24","l":"SNVT_temp_p","y":"P30","u":"degF","a":"1=S,2=S","p":5},{"n":"Unit Operating Hours","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_time_hour","y":"P32","u":"count","a":"1=S,2=S","p":5},{"n":"Unit System Starts","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count","y":"P33","u":"count","a":"1=S,2=S","p":5},{"n":"Motor Run Contacts","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"P36","u":"0 /1","a":"1=S,2=S","p":5},{"n":"Oil Return Solenoid","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"P37","u":"0 /1","a":"1=S,2=S","p":5},{"n":"Chilled Liquid Pump","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"P38","u":"0 /1","a":"1=S,2=S","p":5},{"n":"Panel Stop Switch [Start enabled/Stop]","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"P39","u":"0 /1","a":"1=S,2=S","p":5},{"n":"Chiller Liquid Flow Switch","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"P40","u":"0 /1","a":"1=S,2=S","p":5},{"n":"Low Separator Oil Switch","b":"BV11","m":71,"d":"BD 11","l":"SNVT_switch","y":"P42","u":"0 /1","a":"1=S,2=S","p":5},{"n":"Ice Storage Mode [Disabled/Enabled]","b":"BV24","m":84,"d":"BD 24","l":"SNVT_switch","y":"P55","u":"0 / 1","a":"1=S,2=S","p":6},{"n":"Operation Code","b":"MSV1","m":30,"d":"ADI 1","l":"SNVT_count","y":"P56","u":"enum","a":"1=S,2=S","p":6},{"n":"Unit Safety Fault Code","b":"MSV2","m":31,"d":"ADI 2","l":"SNVT_count","y":"P57","u":"enum","a":"1=S,2=S","p":6},{"n":"Unit Cycling Fault Code","b":"MSV3","m":32,"d":"ADI 3","l":"SNVT_count","y":"P58","u":"enum","a":"1=S,2=S","p":6},{"n":"Unit Warning Fault Code","b":"MSV4","m":33,"d":"ADI 4","l":"SNVT_count","y":"P59","u":"enum","a":"1=S,2=S","p":6},{"n":"Unit Control Source","b":"MSV5","m":34,"d":"ADI 5","l":"SNVT_count","y":"P60","u":"enum","a":"1=S,2=S","t":"code=0 · label=Local, code=1 · label=ISN, code=2 · label=Analog, code=3 · label=Digital, code=4 · label=Modem","p":6},{"n":"Leaving Chilled Liquid Temperature SP Active","b":"AV32","m":42,"d":"ADF 32","l":"SNVT_temp_p","y":"P68","u":"degF","a":"1=S,2=S","p":6},{"n":"Anti-Recycle Time Remaining","b":"AV35","m":45,"d":"ADF 35","l":"SNVT_time_min","y":"P71","u":"min","a":"1=S,2=S","p":6},{"n":"Seal Pressure Differential PSID","b":"AV37","m":47,"d":"ADF 37","l":"SNVT_press","y":"P73","u":"psi","a":"1=S,2=S","p":6},{"n":"Filter Pressure Differential PSID","b":"AV38","m":48,"d":"ADF 38","l":"SNVT_press","y":"P74","u":"psi","a":"1=S,2=S","p":6},{"n":"Leaving Heated Liquid Setpoint - Active","b":"AV39","m":49,"d":"ADF 39","l":"SNVT_temp_p","y":"P75","u":"degF","a":"1=N,2=O","p":6},{"n":"Minimum Load Control Motor FLA Limit","b":"AV41","m":51,"d":"ADF 41","l":"SNVT_lev_percent","y":"P77","u":"percent","a":"1=S,2=S","p":6},{"n":"Slide Valve Position","b":"AV42","m":52,"d":"ADF 42","l":"SNVT_lev_percent","y":"P78","u":"percent","a":"1=O,2=O","p":6}]},{"id":"ys-yn-optiview-revk-03-p3","label":"YS and YN OptiView E-Link (Rev_K_03) OptiView Based Equipment — 구간 3","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","lon","modbus","n2","yorktalk"],"rev":{"doc":"Rev K 03","block":"구간 3"},"src":"JCI_YS-YN-OptiView(RevK-03).pdf","pages":[9,10],"n":40,"excluded":null,"appliesTo":["YS","YN"],"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~42)","points":[{"n":"Leaving Chilled Liquid Setpoint","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_temp_p","y":"P03","u":"degF","a":"1=S","p":9},{"n":"Motor Current Limit Setpoint","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_lev_percent","y":"P04","u":"percent","a":"1=S","p":9},{"n":"Leaving Heated Liquid Setpoint (CondLvgTemp Setpoint 90-","b":"AV3","m":3,"d":"ADF 3","l":"SNVT_temp_p","y":"P05","u":"degF","a":"1=N","p":9},{"n":"Operational Mode (Cooling, Heating, Cooling&Heating)","b":"AV4","m":4,"d":"ADF 4","l":"SNVT_count","y":"P06","u":"index","a":"1=N","p":9},{"n":"Remote Start/Stop [Stop/Start]","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"P07","u":"0 /1","a":"1=S","p":9},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_temp_p","y":"P11","u":"degF","a":"1=S","p":9},{"n":"Return Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_temp_p","y":"P12","u":"degF","a":"1=S","p":9},{"n":"Evaporator Pressure","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_press","y":"P13","u":"psi","a":"1=S","p":9},{"n":"Condenser Pressure","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_press","y":"P14","u":"psi","a":"1=S","p":9},{"n":"Oil Pressure Differential","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_press","y":"P15","u":"psi","a":"1=S","p":9},{"n":"Return Condenser Liquid Temperature","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_temp_p","y":"P16","u":"degF","a":"1=S","p":9},{"n":"Leaving Condenser Liquid Temperature","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_temp_p","y":"P17","u":"degF","a":"1=S","p":9},{"n":"Motor Current Percent FLA","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_lev_percent","y":"P18","u":"percent","a":"1=S","p":9},{"n":"Leaving Chilled Liquid ( or Heat Machine) Setpoint - Selected","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_temp_p","y":"P25","u":"degF","a":"1=S","p":9},{"n":"Motor Current Limit Setpoint - Selected","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_lev_percent","y":"P26","u":"percent","a":"1=S","p":9},{"n":"Evaporator Saturation Temperature","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_temp_p","y":"P27","u":"degF","a":"1=S","p":9},{"n":"Condenser Saturation Temperature","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_temp_p","y":"P28","u":"degF","a":"1=S","p":9},{"n":"Discharge Temperature","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_temp_p","y":"P29","u":"degF","a":"1=S","p":9},{"n":"Oil Temperature","b":"AV24","m":24,"d":"ADF 24","l":"SNVT_temp_p","y":"P30","u":"degF","a":"1=S","p":9},{"n":"Unit Operating Hours","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_time_hour","y":"P32","u":"count","a":"1=S","p":9},{"n":"Unit System Starts","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count","y":"P33","u":"count","a":"1=S","p":9},{"n":"Motor Run Contacts","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"P36","u":"0 /1","a":"1=S","t":"code=0 · label=Off, code=1 · label=On","p":9},{"n":"Oil Return Solenoid","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"P37","u":"0 /1","a":"1=S","t":"code=0 · label=Closed, code=1 · label=Open","p":9},{"n":"Chilled Liquid Pump","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"P38","u":"0 /1","a":"1=S","t":"code=0 · label=Off, code=1 · label=On","p":9},{"n":"Panel Stop Switch","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"P39","u":"0 /1","a":"1=S","t":"code=0 · label=Start Enabled, code=1 · label=Stop","p":9},{"n":"Chiller Liquid Flow Switch","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"P40","u":"0 /1","a":"1=S","t":"code=0 · label=Off, code=1 · label=On","p":9},{"n":"Low Separator Oil Switch","b":"BV11","m":71,"d":"BD 11","l":"SNVT_switch","y":"P42","u":"0 /1","a":"1=S","p":9},{"n":"Ice Storage Mode [Disabled/Enabled]","b":"BV24","m":84,"d":"BD 24","l":"SNVT_switch","y":"P55","u":"0 / 1","a":"1=S","p":10},{"n":"Operation Code","b":"MSV1","m":30,"d":"ADI 1","l":"SNVT_count","y":"P56","u":"enum","a":"1=S","p":10},{"n":"Unit Safety Fault Code","b":"MSV2","m":31,"d":"ADI 2","l":"SNVT_count","y":"P57","u":"enum","a":"1=S","p":10},{"n":"Unit Cycling Fault Code","b":"MSV3","m":32,"d":"ADI 3","l":"SNVT_count","y":"P58","u":"enum","a":"1=S","p":10},{"n":"Unit Warning Fault Code","b":"MSV4","m":33,"d":"ADI 4","l":"SNVT_count","y":"P59","u":"enum","a":"1=S","p":10},{"n":"Unit Control Source","b":"MSV5","m":34,"d":"ADI 5","l":"SNVT_count","y":"P60","u":"enum","a":"1=S","t":"code=0 · label=Local, code=1 · label=ISN, code=2 · label=Analog, code=3 · label=Digital, code=4 · label=Modem","p":10},{"n":"Leaving Chilled Liquid Temperature SP Active","b":"AV32","m":42,"d":"ADF 32","l":"SNVT_temp_p","y":"P68","u":"degF","a":"1=S","p":10},{"n":"Anti-Recycle Time Remaining","b":"AV35","m":45,"d":"ADF 35","l":"SNVT_time_min","y":"P71","u":"min","a":"1=S","p":10},{"n":"Seal Pressure Differential PSID","b":"AV37","m":47,"d":"ADF 37","l":"SNVT_press","y":"P73","u":"psi","a":"1=S","p":10},{"n":"Filter Pressure Differential PSID","b":"AV38","m":48,"d":"ADF 38","l":"SNVT_press","y":"P74","u":"psi","a":"1=S","p":10},{"n":"Leaving Heated Liquid Setpoint - Active","b":"AV39","m":49,"d":"ADF 39","l":"SNVT_temp_p","y":"P75","u":"degF","a":"1=N","p":10},{"n":"Minimum Load Control Motor FLA Limit","b":"AV41","m":51,"d":"ADF 41","l":"SNVT_lev_percent","y":"P77","u":"percent","a":"1=S","p":10},{"n":"Slide Valve Position","b":"AV42","m":52,"d":"ADF 42","l":"SNVT_lev_percent","y":"P78","u":"percent","a":"1=O","p":10}]},{"id":"ys-yn-optiview-revk-03-p4","label":"YS and YN OptiView E-Link (Rev_K_03) OptiView Based Equipment — 구간 4","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","lon","modbus","n2","yorktalk"],"rev":{"doc":"Rev K 03","block":"구간 4"},"src":"JCI_YS-YN-OptiView(RevK-03).pdf","pages":[13,14],"n":46,"excluded":null,"appliesTo":["YS","YN"],"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~42)","points":[{"n":"Leaving Chilled Liquid Setpoint","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_temp_p","y":"P03","u":"degF","a":"1=S","p":13},{"n":"Motor Current Limit Setpoint","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_lev_percent","y":"P04","u":"percent","a":"1=S","p":13},{"n":"Leaving Heated Liquid Setpoint (CondLvgTemp Setpoint","b":"AV3","m":3,"d":"ADF 3","l":"SNVT_temp_p","y":"P05","u":"degF","a":"1=O","p":13},{"n":"Operational Mode (Cooling, Heating, Cooling&Heating)","b":"AV4","m":4,"d":"ADF 4","l":"SNVT_count","y":"P06","u":"count","a":"1=O","p":13},{"n":"Remote Start/Stop [Stop/Start]","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"P07","u":"0 / 1","a":"1=S","p":13},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_temp_p","y":"P11","u":"degF","a":"1=S","p":13},{"n":"Return Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_temp_p","y":"P12","u":"degF","a":"1=S","p":13},{"n":"Evaporator Pressure PSIG","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_press","y":"P13","u":"psi","a":"1=S","p":13},{"n":"Condenser Pressure PSIG","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_press","y":"P14","u":"psi","a":"1=S","p":13},{"n":"Oil Pressure Differential PSID","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_press","y":"P15","u":"psi","a":"1=S","p":13},{"n":"Return Condenser Liquid Temperature","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_temp_p","y":"P16","u":"degF","a":"1=S","p":13},{"n":"Leaving Condenser Liquid Temperature","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_temp_p","y":"P17","u":"degF","a":"1=S","p":13},{"n":"Motor Current Percent FLA","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_lev_percent","y":"P18","u":"percent","a":"1=S","p":13},{"n":"SSS Phase A Current","b":"AV13","m":13,"d":"ADF 13","l":"SNVT_amp","y":"P19","u":"A","a":"1=S","p":13},{"n":"SSS Phase B Current","b":"AV14","m":14,"d":"ADF 14","l":"SNVT_amp","y":"P20","u":"A","a":"1=S","p":13},{"n":"SSS Phase C Current","b":"AV15","m":15,"d":"ADF 15","l":"SNVT_amp","y":"P21","u":"A","a":"1=S","p":13},{"n":"SSS Phase A Voltage","b":"AV16","m":16,"d":"ADF 16","l":"SNVT_volt","y":"P22","u":"V","a":"1=S","p":13},{"n":"SSS Phase B Voltage","b":"AV17","m":17,"d":"ADF 17","l":"SNVT_volt","y":"P23","u":"V","a":"1=S","p":13},{"n":"SSS Phase C Voltage","b":"AV18","m":18,"d":"ADF 18","l":"SNVT_volt","y":"P24","u":"V","a":"1=S","p":13},{"n":"Leaving Chilled Liquid ( or Heat Machine) Setpoint - Selec","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_temp_p","y":"P25","u":"degF","a":"1=S","p":13},{"n":"Motor Current Limit Setpoint - Selected","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_lev_percent","y":"P26","u":"percent","a":"1=S","p":13},{"n":"Evaporator Saturation Temperature","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_temp_p","y":"P27","u":"degF","a":"1=S","p":13},{"n":"Condenser Saturation Temperature","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_temp_p","y":"P28","u":"degF","a":"1=S","p":13},{"n":"Discharge Temperature","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_temp_p","y":"P29","u":"degF","a":"1=S","p":13},{"n":"Oil Temperature","b":"AV24","m":24,"d":"ADF 24","l":"SNVT_temp_p","y":"P30","u":"degF","a":"1=S","p":13},{"n":"Unit Operating Hours","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_time_hour","y":"P32","u":"h","a":"1=S","p":13},{"n":"Unit System Starts","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count","y":"P33","u":"count","a":"1=S","p":13},{"n":"Motor Run Contacts","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"P36","u":"0 /1","a":"1=S","p":13},{"n":"Oil Return Solenoid","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"P37","u":"0 /1","a":"1=S","p":13},{"n":"Chilled Liquid Pump","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"P38","u":"0 /1","a":"1=S","p":13},{"n":"Panel Stop Switch [Start enabled/Stop]","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"P39","u":"0 /1","a":"1=S","p":13},{"n":"Chiller Liquid Flow Switch","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"P40","u":"0 /1","a":"1=S","p":13},{"n":"Low Separator Oil Switch","b":"BV11","m":71,"d":"BD 11","l":"SNVT_switch","y":"P42","u":"0 /1","a":"1=S","p":13},{"n":"Ice Storage Mode [Disabled/Enabled]","b":"BV24","m":84,"d":"BD 24","l":"SNVT_switch","y":"P55","u":"0 / 1","a":"1=S","p":14},{"n":"Operation Code","b":"MSV1","m":30,"d":"ADI 1","l":"SNVT_count","y":"P56","u":"enum","a":"1=S","p":14},{"n":"Unit Safety Fault Code","b":"MSV2","m":31,"d":"ADI 2","l":"SNVT_count","y":"P57","u":"enum","a":"1=S","p":14},{"n":"Unit Cycling Fault Code","b":"MSV3","m":32,"d":"ADI 3","l":"SNVT_count","y":"P58","u":"enum","a":"1=S","p":14},{"n":"Unit Warning Fault Code","b":"MSV4","m":33,"d":"ADI 4","l":"SNVT_count","y":"P59","u":"enum","a":"1=S","p":14},{"n":"Unit Control Source","b":"MSV5","m":34,"d":"ADI 5","l":"SNVT_count","y":"P60","u":"enumer","a":"1=S","t":"code=0 · label=Local, code=1 · label=ISN, code=2 · label=Analog, code=3 · label=Digital, code=4 · label=Modem","p":14},{"n":"Leaving Chilled Liquid Temperature SP Active","b":"AV32","m":42,"d":"ADF 32","l":"SNVT_temp_p","y":"P68","u":"degF","a":"1=S","p":14},{"n":"Anti-Recycle Time Remaining","b":"AV35","m":45,"d":"ADF 35","l":"SNVT_time_min","y":"P71","u":"min","a":"1=S","p":14},{"n":"Seal Pressure Differential PSID","b":"AV37","m":47,"d":"ADF 37","l":"SNVT_press","y":"P73","u":"psi","a":"1=S","p":14},{"n":"Filter Pressure Differential PSID","b":"AV38","m":48,"d":"ADF 38","l":"SNVT_press","y":"P74","u":"psi","a":"1=S","p":14},{"n":"Leaving Heated Liquid Setpoint - Active","b":"AV39","m":49,"d":"ADF 39","l":"SNVT_temp_p","y":"P75","u":"degF","a":"1=N","p":14},{"n":"Minimum Load Control Motor FLA Limit","b":"AV41","m":51,"d":"ADF 41","l":"SNVT_lev_percent","y":"P77","u":"percent","a":"1=S","p":14},{"n":"Slide Valve Position","b":"AV42","m":52,"d":"ADF 42","l":"SNVT_lev_percent","y":"P78","u":"percent","a":"1=O","p":14}]}],"crosscheck":""},{"id":"johnson-controls-york-york-scroll-chillers-ycal-ycul-ycwl-ylaa-ylpa-ylua-ycrl","model":"York Scroll Chillers (YCAL·YCUL·YCWL·YLAA·YLPA·YLUA·YCRL)","equipId":"e9","cat":"HVAC.PLANT.CHILLER.SCROLL","tags":["chiller"],"ifs":[{"id":"scroll-bas-sc-eqrev2-4","label":"Scroll BAS SC-EQ (Rev 2.4​) Non-OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 2.4","block":"Style E"},"src":"JCI_Scroll-BAS-SC-EQRev2.4.pdf","pages":[1,2],"n":98,"excluded":{"reserved":24},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Remote Setpoint [99=Auto]","s":"REMOTE SETPOINT","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Sys 1 Remote Setpoint","s":"SYS 1 REM SETP","b":"AV1","m":1,"d":"ADF 1","u":"PSIG","p":1},{"n":"Remote Load Limit Stage [0, 1, 2]","s":"REM LOAD LIMIT STAGE","b":"AV2","m":2,"d":"ADF 2","p":1},{"n":"Remote Cooling Range","s":"REM COOLING RANGE","b":"AV3","m":3,"d":"ADF 3","u":"°F (diff)","p":1},{"n":"Remote Heating Setpoint [999=Auto]","s":"REM HEATING SETP","b":"AV3","m":3,"d":"ADF 3","u":"°F","p":1},{"n":"Sys 2 Remote Setpoint","s":"SYS 2 REM SETP","b":"AV3","m":3,"d":"ADF 3","u":"PSIG","p":1},{"n":"Remote Heatpump Mode [0=Pnl, 1=Cool, 2=Heat]","s":"REM HEATPUMP MODE","b":"AV4","m":4,"d":"ADF 4","p":1},{"n":"Remote Start / Stop Command [0=Stop, 1=Run]","s":"REM START STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Sys 1 Remote Start / Stop Command [0=Stop, 1=Run]","s":"SYS1 REM START STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Sys 2 Remote Start / Stop Command [0=Stop, 1=Run]","s":"SYS2 REM START STOP CMD","b":"BV2","m":62,"d":"BD 2","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"History Buffer 1 Request [0=Live Data, 1=History 1 Data]","s":"HISTORY REQUEST","b":"BV4","m":64,"d":"BD 4","t":"code=0 · label=Live Data, code=1 · label=History 1 Data","p":1},{"n":"Leaving Chilled Liquid Temp","s":"LEAVING CHILLED LIQ TEMP","b":"AV5","m":5,"d":"ADF 5","u":"°F","p":1},{"n":"Entering Chilled Liquid Temp","s":"ENTERING CHILLED LIQ TEMP","b":"AV6","m":6,"d":"ADF 6","u":"°F","p":1},{"n":"Leaving Liquid Temp Hot","s":"LEAVING LIQ TEMP HOT","b":"AV7","m":7,"d":"ADF 7","u":"°F","a":"If YCWL","p":1},{"n":"Discharge Air Temp","s":"DISCHARGE AIR TEMP","b":"AV8","m":8,"d":"ADF 8","u":"°F","a":"If Cond Unit","p":1},{"n":"Return Liquid Temp Hot","s":"RETURN LIQ TEMP HOT","b":"AV8","m":8,"d":"ADF 8","u":"°F","a":"If YCWL","p":1},{"n":"Sys 1 Suction Temperature","s":"SYS 1 SUCT TEMP","b":"AV9","m":9,"d":"ADF 9","u":"°F","a":"If EEV or R-410a","p":1},{"n":"Outside Ambient Air Temperature","s":"OUTSIDE AMBIENT AIR TEMP","b":"AV10","m":10,"d":"ADF 10","u":"°F","p":1},{"n":"Sys 1 Suction Superheat","s":"SYS 1 SUCT SUPERHEAT","b":"AV11","m":11,"d":"ADF 11","u":"°F (diff)","a":"If EEV","p":1},{"n":"Sys 1 Run Time [Sec]","s":"SYS 1 RUN TIME","b":"AV12","m":12,"d":"ADF 12","u":"Sec","o":"Seconds","p":1},{"n":"Sys 1 Suction Pressure","s":"SYS 1 SUCT PRESS","b":"AV13","m":13,"d":"ADF 13","u":"PSIG","p":1},{"n":"Sys 1 Discharge Pressure","s":"SYS 1 DISCH PRESS","b":"AV14","m":14,"d":"ADF 14","u":"PSIG","p":1},{"n":"Sys 1 Suction Temperature [Cond Unit]","s":"SYS 1 SUCT TEMP COND UNIT","b":"AV15","m":15,"d":"ADF 15","u":"°F","a":"If Cond Unit","p":1},{"n":"Sys 1 Cooler Inlet Refrigerant Temp","s":"SYS 1 COOLER INLET REF TEMP","b":"AV15","m":15,"d":"ADF 15","u":"°F","a":"If R-407c","p":1},{"n":"Sys 1 Defrost Temperature","s":"SYS 1 DEFROST TEMP","b":"AV16","m":16,"d":"ADF 16","u":"°F","a":"If Heatpump","p":1},{"n":"Sys 1 EEV Output Percent","s":"SYS 1 EEV OUTPUT PCT","b":"AV17","m":17,"d":"ADF 17","u":"%","a":"If EEV","p":1},{"n":"Sys 1 Anti-Recycle Timer [Sec]","s":"SYS 1 ANTI RECYCLE TIMER","b":"AV18","m":18,"d":"ADF 18","p":1},{"n":"Anti-Coincident Timer [Sec]","s":"ANTI COINCIDENT TIMER","b":"AV19","m":19,"d":"ADF 19","p":1},{"n":"Sys 2 Suction Temperature","s":"SYS 2 SUCT TEMP","b":"AV20","m":20,"d":"ADF 20","u":"°F","a":"If EEV or R410a and two system unit","p":1},{"n":"Sys 2 Run Time [Sec]","s":"SYS 2 RUN TIME","b":"AV21","m":21,"d":"ADF 21","u":"Sec","a":"If two system unit","p":1},{"n":"Sys 2 Suction Pressure","s":"SYS 2 SUCT PRESS","b":"AV22","m":22,"d":"ADF 22","u":"PSIG","a":"If two system unit","p":1},{"n":"Sys 2 Discharge Pressure","s":"SYS 2 DISCH PRESS","b":"AV23","m":23,"d":"ADF 23","u":"PSIG","a":"If two system unit","p":1},{"n":"Sys 2 Suction Temperature [Cond Unit]","s":"SYS 2 SUCT TEMP COND UNIT","b":"AV24","m":24,"d":"ADF 24","u":"°F","a":"If Cond Unit and two system unit","p":1},{"n":"Sys 2 Cooler Inlet Refrigerant Temp","s":"SYS 2 COOLER INLET REF TEMP","b":"AV24","m":24,"d":"ADF 24","u":"°F","a":"If R-407c and two system unit","p":1},{"n":"Sys 2 Defrost Temperature","s":"SYS 2 DEFROST TEMP","b":"AV25","m":25,"d":"ADF 25","u":"°F","a":"If Heatpump and two system unit","p":1},{"n":"Sys 2 Suction Superheat","s":"SYS 2 SUCT SUPERHEAT","b":"AV26","m":26,"d":"ADF 26","u":"°F (diff)","a":"If EEV and two system unit","p":1},{"n":"Sys 2 Anti-Recycle Timer [Sec]","s":"SYS 2 ANTI RECYCLE TIMER","b":"AV27","m":27,"d":"ADF 27","a":"If two system unit","p":1},{"n":"Sys 2 EEV Output Percent","s":"SYS 2 EEV OUTPUT PCT","b":"AV28","m":28,"d":"ADF 28","u":"%","a":"If EEV and two system unit","p":1},{"n":"Number of Compressors","s":"NUMBER COMPRESSORS","b":"AV29","m":29,"d":"ADF 29","p":1},{"n":"Sys 1 Alarm [0=No Alarm, 1=Alarm]","s":"SYS 1 ALARM","b":"BV5","m":65,"d":"BD 5","t":"code=0 · label=No Alarm, code=1 · label=Alarm Active","p":1},{"n":"Sys 2 Alarm [0=No Alarm, 1=Alarm]","s":"SYS 2 ALARM","b":"BV6","m":66,"d":"BD 6","a":"If two system unit","t":"code=0 · label=No Alarm, code=1 · label=Alarm Active","p":1},{"n":"Evaporator Heater Status","s":"EVAPORATOR HEATER STATUS","b":"BV7","m":67,"d":"BD 7","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Evaporator Pump Status","s":"EVAPORATOR PUMP STATUS","b":"BV8","m":68,"d":"BD 8","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 Comp 1 Run","s":"SYS 1 COMP 1 RUN","b":"BV9","m":69,"d":"BD 9","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 Comp 1 Run","s":"SYS 2 COMP 1 RUN","b":"BV10","m":70,"d":"BD 10","a":"If two system unit","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 Liquid Line Solenoid Valve","s":"SYS 1 LIQUID LINE SOL VALVE","b":"BV11","m":71,"d":"BD 11","a":"If Not Heatpump","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 Mode Solenoid Valve","s":"SYS 1 MODE SOL VALVE","b":"BV11","m":71,"d":"BD 11","a":"If Heatpump","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 Hot Gas Bypass Valve","s":"SYS 1 HOT GAS BYPASS VALVE","b":"BV12","m":72,"d":"BD 12","a":"If Not Heatpump","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 Comp 2 Run","s":"SYS 1 COMP 2 RUN","b":"BV13","m":73,"d":"BD 13","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 Comp 2 Run","s":"SYS 2 COMP 2 RUN","b":"BV14","m":74,"d":"BD 14","a":"If two system unit","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 Liquid Line Solenoid Valve","s":"SYS 2 LIQUID LINE SOL VALVE","b":"BV15","m":75,"d":"BD 15","a":"If Not Heatpump and two system unit","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 Mode Solenoid Valve","s":"SYS 2 MODE SOL VALVE","b":"BV15","m":75,"d":"BD 15","a":"If Heatpump and two system unit","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Lead System Number [0=Sys1, 1=Sys2]","s":"LEAD SYSTEM NUMBER","b":"BV16","m":76,"d":"BD 16","t":"code=0 · label=Sys1, code=1 · label=Sys2","p":1},{"n":"Sys 1 Comp 3 Run","s":"SYS 1 COMP 3 RUN","b":"BV17","m":77,"d":"BD 17","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 Comp 3 Run","s":"SYS 2 COMP 3 RUN","b":"BV18","m":78,"d":"BD 18","a":"If two system unit","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Cooling Type [0=Water, 1=Glycol]","s":"COOLING TYPE","b":"BV19","m":79,"d":"BD 19","t":"code=0 · label=Water, code=1 · label=Glycol","p":1},{"n":"Ambient Control Mode [0=StdAmb, 1=LowAmb]","s":"AMBIENT CONTROL MODE","b":"BV20","m":80,"d":"BD 20","t":"code=0 · label=Standard Ambient, code=1 · label=Low Ambient","p":1},{"n":"Local Remote Control Mode [0=Local,1=Remote]","s":"LOCAL REMOTE CONTROL MODE","b":"BV21","m":81,"d":"BD 21","t":"code=0 · label=Local, code=1 · label=Remote","p":1},{"n":"Display Units [0=Imperial,1=SI]","s":"DISPLAY UNITS","b":"BV22","m":82,"d":"BD 22","t":"code=0 · label=Imperial, code=1 · label=SI","p":1},{"n":"Lead Lag Control Mode [0=Manual, 1=Auto]","s":"LEAD LAG CONTROL MODE","b":"BV23","m":83,"d":"BD 23","t":"code=0 · label=Manual, code=1 · label=Auto","p":1},{"n":"Sys 2 Hot Gas Bypass Valve","s":"SYS 2 HOT GAS BYPASS VALVE","b":"BV24","m":84,"d":"BD 24","a":"If two system unit","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Sys 1 Operational Code","s":"SYS 1 OPERATIONAL CODE","b":"MSV1","t":"See Status Codes","p":2},{"n":"Sys 1 Operational Code AV","s":"SYS 1 OPERATIONAL CODE AV","b":"AV501","m":30,"d":"ADI 1","t":"See Status Codes","p":2},{"n":"Sys 1 Fault Code","s":"SYS 1 FAULT CODE","b":"MSV2","t":"See Status Codes","p":2},{"n":"Sys 1 Fault Code AV","s":"SYS 1 FAULT CODE AV","b":"AV502","m":31,"d":"ADI 2","t":"See Status Codes","p":2},{"n":"Sys 2 Operational Code","s":"SYS 2 OPERATIONAL CODE","b":"MSV3","a":"If two system unit","t":"See Status Codes","p":2},{"n":"Sys 2 Operational Code AV","s":"SYS 2 OPERATIONAL CODE AV","b":"AV503","m":32,"d":"ADI 3","a":"If two system unit","t":"See Status Codes","p":2},{"n":"Sys 2 Fault Code","s":"SYS 2 FAULT CODE","b":"MSV4","a":"If two system unit","t":"See Status Codes","p":2},{"n":"Sys 2 Fault Code AV","s":"SYS 2 FAULT CODE AV","b":"AV504","m":33,"d":"ADI 4","a":"If two system unit","t":"See Status Codes","p":2},{"n":"Sys 1 Condenser Fan Stage","s":"SYS 1 COND FAN STAGES RUN","b":"AV406","m":35,"d":"ADI 6","p":2},{"n":"Sys 2 Condenser Fan Stage","s":"SYS 2 COND FAN STAGES RUN","b":"AV408","m":37,"d":"ADI 8","a":"If two system unit","p":2},{"n":"Unit Ctrl Mode [0=LW, 1=RW, 2=DA, 3=SP, 4=HC, 5=HP]","s":"UNIT CONTROL MODE","b":"MSV10","t":"code=0 · label=Leaving Water, code=1 · label=Return Water, code=2 · label=Discharge Air, code=3 · label=Suction Press, code=4 · label=Heatpump Cooling, code=5 · label=Heatpump Heating","p":2},{"n":"Unit Ctrl Mode AV [0=LW, 1=RW, 2=DA, 3=SP, 4=HC, 5=HP]","s":"UNIT CONTROL MODE AV","b":"AV505","m":39,"d":"ADI 10","t":"code=0 · label=Leaving Water, code=1 · label=Return Water, code=2 · label=Discharge Air, code=3 · label=Suction Press, code=4 · label=Heatpump Cooling, code=5 · label=Heatpump Heating","p":2},{"n":"Anti-Recycle Time Programmed","s":"ANTI RECYCLE TIME PROG","b":"AV30","m":40,"d":"ADF 30","p":2},{"n":"Low Leaving Chilled Liquid Temp Cutout","s":"LOW LEAVING CHILL LIQ CUTOUT","b":"AV31","m":41,"d":"ADF 31","u":"°F","p":2},{"n":"Low Ambient Temp Cutout","s":"LOW AMBIENT TEMP CUTOUT","b":"AV32","m":42,"d":"ADF 32","u":"°F","p":2},{"n":"Low Suction Press Cutout Heating","s":"LOW SUCT PRESS CUTOUT HEATING","b":"AV33","m":43,"d":"ADF 33","u":"PSIG","a":"If Heatpump","p":2},{"n":"Low Suction Press Cutout Cooling","s":"LOW SUCT PRESS CUTOUT COOLING","b":"AV34","m":44,"d":"ADF 34","u":"PSIG","p":2},{"n":"High Discharge Press Cutout","s":"HIGH DISCH PRESS CUTOUT","b":"AV35","m":45,"d":"ADF 35","u":"PSIG","p":2},{"n":"Cooling Setpoint","s":"COOLING SETPOINT","b":"AV36","m":46,"d":"ADF 36","u":"°F","a":"If not Cond Unit SP Control","p":2},{"n":"Sys 1 Cooling Setpoint","s":"SYS 1 COOLING SETPOINT","b":"AV36","m":46,"d":"ADF 36","u":"PSIG","a":"If Cond Unit SP Control","p":2},{"n":"Cooling Range","s":"COOLING RANGE","b":"AV37","m":47,"d":"ADF 37","u":"°F (diff)","a":"If not Cond Unit SP Control","p":2},{"n":"Sys 1 Cooling Range","s":"SYS 1 COOLING RANGE","b":"AV37","m":47,"d":"ADF 37","u":"PSIG","a":"If Cond Unit SP Control","p":2},{"n":"Sys 2 Cooling Setpoint","s":"SYS 2 COOLING SETPOINT","b":"AV38","m":48,"d":"ADF 38","u":"PSIG","a":"If Cond Unit SP Control","p":2},{"n":"Heating Setpoint","s":"HEATING SETPOINT","b":"AV38","m":48,"d":"ADF 38","u":"°F","a":"If Heatpump OR YCWL HP Mode","p":2},{"n":"Sys 2 Cooling Range","s":"SYS 2 COOLING RANGE","b":"AV39","m":49,"d":"ADF 39","u":"PSIG","a":"If Cond Unit SP Control","p":2},{"n":"Heating Range","s":"HEATING RANGE","b":"AV39","m":49,"d":"ADF 39","u":"°F (diff)","a":"If Heatpump","p":2},{"n":"Sys 1 Discharge Temperature","s":"SYS 1 DISCH TEMP","b":"AV40","m":50,"d":"ADF 40","u":"°F","a":"If EEV","p":2},{"n":"Sys 1 Discharge Superheat","s":"SYS 1 DISCH SUPERHEAT","b":"AV41","m":51,"d":"ADF 41","u":"°F (diff)","a":"If EEV","p":2},{"n":"Sys 2 Discharge Temperature","s":"SYS 2 DISCH TEMP","b":"AV42","m":52,"d":"ADF 42","u":"°F","a":"If EEV and two system unit","p":2},{"n":"Sys 2 Discharge Superheat","s":"SYS 2 DISCH SUPERHEAT","b":"AV43","m":53,"d":"ADF 43","u":"°F (diff)","a":"If EEV and two system unit","p":2},{"n":"Bivalent Heat Source/Tray Heater","s":"BIVALENT HT SOURCE TRAY HT","b":"BV25","m":85,"d":"BD 25","a":"If Heatpump","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Sys 1 Comp 1 Run Hours","s":"SYS 1 COMP 1 RUN HOURS","b":"AV116","m":112,"d":"ADF 55","u":"Hr","p":2},{"n":"Sys 1 Comp 2 Run Hours","s":"SYS 1 COMP 2 RUN HOURS","b":"AV117","m":113,"d":"ADF 56","u":"Hr","p":2},{"n":"Sys 1 Comp 3 Run Hours","s":"SYS 1 COMP 3 RUN HOURS","b":"AV118","m":114,"d":"ADF 57","u":"Hr","p":2},{"n":"Sys 2 Comp 1 Run Hours","s":"SYS 2 COMP 1 RUN HOURS","b":"AV125","m":121,"d":"ADF 64","u":"Hr","p":2},{"n":"Sys 2 Comp 2 Run Hours","s":"SYS 2 COMP 2 RUN HOURS","b":"AV126","m":122,"d":"ADF 65","u":"Hr","p":2},{"n":"Sys 2 Comp 3 Run Hours","s":"SYS 2 COMP 3 RUN HOURS","b":"AV127","m":123,"d":"ADF 66","u":"Hr","p":2}]},{"id":"scrollbas","label":"YCRL, YCUL, YCAL, YLAA, YLPA, YLUA, YCWL Scroll BAS E-Link Non-OptiView Based Equipment","family":"E-Link/BACnet(Typ-Ins)","protocols":["bacnet","lon","modbus","n2","yorktalk"],"rev":{"block":"Style E"},"src":"JCI_ScrollBAS.pdf","pages":[1,5],"n":94,"excluded":{"reserved":70,"notes":10,"revision":7},"appliesTo":["YCRL","YCUL","YCAL","YLAA","YLPA","YLUA","YCWL"],"gaps":null,"note":"블록 1·2 를 한 판으로 묶었다 — 주소 대역이 이어진다(1~129)","points":[{"n":"Remote Setpoint [99=Auto] Sys 1 Remote Setpoint (SP Unit)","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_count_f","y":"YT2 S01 P03","u":"°F PSI","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Load Limit Stage [0, 1, 2] Sys 1 Load Limit Stage [0, 1, 2]","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_count_f","y":"YT2 S01 P04","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Remote Heating Setpoint (HP or YCWL HP) Remote Cooling Range (DAT Unit) Sys 2 Remote Setpoint (SP Unit)","b":"AV3","m":3,"d":"ADF 3","l":"SNVT_count_f","y":"YT2 S01 P05","u":"°F °F PSI","a":"1=O,2=O,3=O,4=O,5=O","p":1},{"n":"Remote Heatpump Mode [0=Pnl, 1=Cool, 2=Heat] (HP or YCWL HP) Sys 2 Load Limit Stage [0, 1, 2]","b":"AV4","m":4,"d":"ADF 4","l":"SNVT_count_f","y":"YT2 S01 P06","a":"1=O,2=O,3=O,4=O,5=O","p":1},{"n":"Start/Stop Command Sys 1 Start/Stop Command","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"YT2 S01 P07","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Sys 2 Start/Stop Command","b":"BV2","m":62,"d":"BD 2","l":"SNVT_switch","y":"YT2 S01 P08","u":"0/1","a":"1=O,2=O,3=O,4=O,5=O","p":1},{"n":"History Buffer Request","b":"BV4","m":64,"d":"BD 4","l":"SNVT_switch","y":"YT2 S01 P10","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Leaving Chiller Liquid Temp","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_count_f","y":"YT2 S01 P11","u":"degF","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Entering Chilled Liquid Temp","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_count_f","y":"YT2 S01 P12","u":"degF","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Leaving Liquid Temp Hot (YCWL)","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_count_f","y":"YT2 S01 P13","u":"degF","a":"1=O,2=O,3=O,4=O,5=O","p":1},{"n":"Discharge Air Temp (Cond Unit) Entering Liquid Temp Hot (YCWL)","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_count_f","y":"YT2 S01 P14","u":"degF","a":"1=O,2=O,3=O,4=O,5=O","p":1},{"n":"Sys 1 Suction Temperature (EEV)","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_count_f","y":"YT2 S01 P15","u":"degF","a":"1=O,2=O,3=O,4=O,5=O","p":1},{"n":"Ambient Air Temperature","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_count_f","y":"YT2 S01 P16","u":"degF","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Sys 1 Suction Superheat (EEV)","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_count_f","y":"YT2 S01 P17","u":"°F (diff)","a":"1=O,2=O,3=O,4=O,5=O","p":1},{"n":"Sys 1 Run Time in seconds","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_count_f","y":"YT2 S01 P18","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Sys 1 Suction Pressure","b":"AV13","m":13,"d":"ADF 13","l":"SNVT_count_f","y":"YT2 S01 P19","u":"psi","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Sys 1 Discharge Pressure","b":"AV14","m":14,"d":"ADF 14","l":"SNVT_count_f","y":"YT2 S01 P20","u":"psi","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Sys 1 Suction Temperature (Cond Unit) Sys 1 Cooler Inlet Refrigerant Temp (R-407c)","b":"AV15","m":15,"d":"ADF 15","l":"SNVT_count_f","y":"YT2 S01 P21","u":"degF","a":"1=O,2=O,3=O,4=O,5=O","p":1},{"n":"Sys 1 Defrost Temperature (HP)","b":"AV16","m":16,"d":"ADF 16","l":"SNVT_count_f","y":"YT2 S01 P22","u":"degF","a":"1=O,2=O,3=O,4=O,5=O","p":1},{"n":"Sys 1 EEV Output % (EEV)","b":"AV17","m":17,"d":"ADF 17","l":"SNVT_count_f","y":"YT2 S01 P23","u":"percent","a":"1=O,2=O,3=O,4=O,5=O","p":1},{"n":"Sys 1 Anti-Recycle Timer","b":"AV18","m":18,"d":"ADF 18","l":"SNVT_count_f","y":"YT2 S01 P24","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Anti-Coincident Timer in seconds","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_count_f","y":"YT2 S01 P25","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Sys 2 Suction Temperature (EEV)","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_count_f","y":"YT2 S01 P26","u":"degF","a":"1=O,2=O,3=O,4=O,5=O","p":1},{"n":"Sys 2 Run Time in seconds","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_count_f","y":"YT2 S01 P27","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 2 Suction Pressure","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_count_f","y":"YT2 S01 P28","u":"psi","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 2 Discharge Pressure","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_count_f","y":"YT2 S01 P29","u":"psi","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 2 Suction Temperature (Cond Unit) Sys 2 Cooler Inlet Refrigerant Temp (R-407c)","b":"AV24","m":24,"d":"ADF 24","l":"SNVT_count_f","y":"YT2 S01 P30","u":"degF","a":"1=O,2=O,3=O,4=O,5=O","p":2},{"n":"Sys 2 Defrost Temperature (HP)","b":"AV25","m":25,"d":"ADF 25","l":"SNVT_count_f","y":"YT2 S01 P31","u":"degF","a":"1=O,2=O,3=O,4=O,5=O","p":2},{"n":"Sys 2 Suction Superheat (EEV)","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_count_f","y":"YT2 S01 P32","u":"°F (diff)","a":"1=O,2=O,3=O,4=O,5=O","p":2},{"n":"Sys 2 Anti-Recycle Timer","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count_f","y":"YT2 S01 P33","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 2 EEV Output % (EEV)","b":"AV28","m":28,"d":"ADF 28","l":"SNVT_count_f","y":"YT2 S01 P34","u":"percent","a":"1=O,2=O,3=O,4=O,5=O","p":2},{"n":"Number of Compressors","b":"AV29","m":29,"d":"ADF 29","l":"SNVT_count_f","y":"YT2 S01 P35","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 1 Alarm","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"YT2 S01 P36","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","t":"code=0 · label=No Alarm, code=1 · label=Alarm","p":2},{"n":"Sys 2 Alarm","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"YT2 S01 P37","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","t":"code=0 · label=No Alarm, code=1 · label=Alarm","p":2},{"n":"Evaporator Heater Status","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"YT2 S01 P38","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Evaporator Pump Status","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"YT2 S01 P39","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 1 Comp 1 Run","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"YT2 S01 P40","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 2 Comp 1 Run","b":"BV10","m":70,"d":"BD 10","l":"SNVT_switch","y":"YT2 S01 P41","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 1 Liquid Line Solenoid Valve Sys 1 Mode Solenoid Valve (HP)","b":"BV11","m":71,"d":"BD 11","l":"SNVT_switch","y":"YT2 S01 P42","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 1 Hot Gas Bypass Valve","b":"BV12","m":72,"d":"BD 12","l":"SNVT_switch","y":"YT2 S01 P43","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 1 Comp 2 Run","b":"BV13","m":73,"d":"BD 13","l":"SNVT_switch","y":"YT2 S01 P44","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 2 Comp 2 Run","b":"BV14","m":74,"d":"BD 14","l":"SNVT_switch","y":"YT2 S01 P45","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 2 Liquid Line Solenoid Valve Sys 2 Mode Solenoid Valve (HP)","b":"BV15","m":75,"d":"BD 15","l":"SNVT_switch","y":"YT2 S01 P46","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Lead System","b":"BV16","m":76,"d":"BD 16","l":"SNVT_switch","y":"YT2 S01 P47","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","t":"code=0 · label=Sys1, code=1 · label=Sys2","p":2},{"n":"Sys 1 Comp 3 Run","b":"BV17","m":77,"d":"BD 17","l":"SNVT_switch","y":"YT2 S01 P48","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 2 Comp 3 Run","b":"BV18","m":78,"d":"BD 18","l":"SNVT_switch","y":"YT2 S01 P49","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Chilled Liquid Type","b":"BV19","m":79,"d":"BD 19","l":"SNVT_switch","y":"YT2 S01 P50","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","t":"code=0 · label=Water, code=1 · label=Glycol","p":2},{"n":"Ambient Control Mode","b":"BV20","m":80,"d":"BD 20","l":"SNVT_switch","y":"YT2 S01 P51","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","t":"code=0 · label=Std Amb, code=1 · label=Low Amb","p":2},{"n":"Local/Remote Control Mode","b":"BV21","m":81,"d":"BD 21","l":"SNVT_switch","y":"YT2 S01 P52","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","t":"code=0 · label=Local, code=1 · label=Remote","p":2},{"n":"Units","b":"BV22","m":82,"d":"BD 22","l":"SNVT_switch","y":"YT2 S01 P53","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","t":"code=0 · label=Imperial, code=1 · label=SI","p":2},{"n":"Lead/Lag Control Mode","b":"BV23","m":83,"d":"BD 23","l":"SNVT_switch","y":"YT2 S01 P54","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","t":"code=0 · label=Manual, code=1 · label=Auto","p":2},{"n":"Sys 2 Hot Gas Bypass Valve","b":"BV24","m":84,"d":"BD 24","l":"SNVT_switch","y":"YT2 S01 P55","u":"0/1","a":"1=O,2=O,3=O,4=O,5=O","p":2},{"n":"Sys 1 Operational Code","b":"MSV1","m":30,"d":"ADI 1","l":"SNVT_count_f","y":"YT2 S01 P56","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 1 Fault Code","b":"MSV2","m":31,"d":"ADI 2","l":"SNVT_count_f","y":"YT2 S01 P57","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 2 Operational Code","b":"MSV3","m":32,"d":"ADI 3","l":"SNVT_count_f","y":"YT2 S01 P58","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 2 Fault Code","b":"MSV4","m":33,"d":"ADI 4","l":"SNVT_count_f","y":"YT2 S01 P59","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 1 Debug Code","b":"MSV5","m":34,"d":"ADI 5","l":"SNVT_count_f","y":"YT2 S01 P60","a":"1=N,2=N,3=N,4=N,5=N","p":2},{"n":"Sys 1 Condenser Fan Stage","b":"MSV6","m":35,"d":"ADI 6","l":"SNVT_count_f","y":"YT2 S01 P61","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Sys 2 Debug Code","b":"MSV7","m":36,"d":"ADI 7","l":"SNVT_count_f","y":"YT2 S01 P62","a":"1=N,2=N,3=N,4=N,5=N","p":2},{"n":"Sys 2 Condenser Fan Stage","b":"MSV8","m":37,"d":"ADI 8","l":"SNVT_count_f","y":"YT2 S01 P63","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Unit Control Mode","b":"MSV10","m":39,"d":"ADI 10","l":"SNVT_count_f","y":"YT2 S01 P65","a":"1=S,2=S,3=S,4=S,5=S","t":"code=0 · label=LW, code=1 · label=RW, code=2 · label=DA, code=3 · label=SP, code=4 · label=CL, code=5 · label=HT","p":2},{"n":"Anti-Recycle Time Programmed","b":"AV30","m":40,"d":"ADF 30","l":"SNVT_count_f","y":"YT2 S01 P66","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Leaving Chilled Liquid Temp Cutout","b":"AV31","m":41,"d":"ADF 31","l":"SNVT_count_f","y":"YT2 S01 P67","u":"degF","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Low Ambient Temp Cutout","b":"AV32","m":42,"d":"ADF 32","l":"SNVT_count_f","y":"YT2 S01 P68","u":"degF","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Low Suction Pressure Cutout Heating (HP)","b":"AV33","m":43,"d":"ADF 33","l":"SNVT_count_f","y":"YT2 S01 P69","u":"psi","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Low Suction Pressure Cutout Cooling","b":"AV34","m":44,"d":"ADF 34","l":"SNVT_count_f","y":"YT2 S01 P70","u":"psi","a":"1=S,2=S,3=S,4=S,5=S","p":3},{"n":"High Discharge Pressure Cutout","b":"AV35","m":45,"d":"ADF 35","l":"SNVT_count_f","y":"YT2 S01 P71","u":"psi","a":"1=S,2=S,3=S,4=S,5=S","p":3},{"n":"Remote Setpoint","b":"AV36","m":46,"d":"ADF 36","l":"SNVT_count_f","y":"YT2 S01 P72","u":"degF","a":"1=S,2=S,3=S,4=S,5=S","p":3},{"n":"Cooling Range","b":"AV37","m":47,"d":"ADF 37","l":"SNVT_count_f","y":"YT2 S01 P73","u":"degF","a":"1=S,2=S,3=S,4=S,5=S","p":3},{"n":"Remote Setpoint 2 (SP) Remote Heating Setpoint (HP and YCWL HP)","b":"AV38","m":48,"d":"ADF 38","l":"SNVT_count_f","y":"YT2 S01 P74","u":"PSI °F","a":"1=O,2=O,3=O,4=O,5=O","p":3},{"n":"Cooling Range 2 (SP) Heating Range (HP and YCWL HP)","b":"AV39","m":49,"d":"ADF 39","l":"SNVT_count_f","y":"YT2 S01 P75","u":"PSI °F","a":"1=O,2=O,3=O,4=O,5=O","p":3},{"n":"Sys 1 Discharge Temperature (EEV)","b":"AV40","m":50,"d":"ADF 40","l":"SNVT_count_f","y":"YT2 S01 P76","u":"degF","a":"1=O,2=O,3=O,4=O,5=O","p":3},{"n":"Sys 1 Discharge Superheat (EEV)","b":"AV41","m":51,"d":"ADF 41","l":"SNVT_count_f","y":"YT2 S01 P77","u":"°F (diff)","a":"1=O,2=O,3=O,4=O,5=O","p":3},{"n":"Sys 2 Discharge Temperature (EEV)","b":"AV42","m":52,"d":"ADF 42","l":"SNVT_count_f","y":"YT2 S01 P78","u":"degF","a":"1=O,2=O,3=O,4=O,5=O","p":3},{"n":"Sys 2 Discharge Superheat (EEV)","b":"AV43","m":53,"d":"ADF 43","l":"SNVT_count_f","y":"YT2 S01 P79","u":"°F (diff)","a":"1=O,2=O,3=O,4=O,5=O","p":3},{"n":"Bivalent Heat Step (YLAE HP) Compressor Heater (R-410a/R-454B chillers, YCWL chillers)","b":"BV25","m":85,"d":"BD 25","l":"SNVT_switch","y":"YT2 S01 P80","u":"0/1","a":"1=N,2=N,3=N,4=N,5=O","p":3},{"n":"SCC Auto Detect Available","b":"BV29","m":89,"d":"BD 29","l":"SNVT_switch","y":"YT2 S01 P84","u":"0/1","a":"1=N,2=S,3=S,4=S,5=S","p":3},{"n":"Sys 1 Comp 1 Run Hours","b":"AV116","m":112,"d":"ADF 55","l":"SNVT_count_f","y":"YT2 S02 P18","a":"1=N,2=S,3=S,4=S,5=S","p":4},{"n":"Sys 1 Comp 2 Run Hours","b":"AV117","m":113,"d":"ADF 56","l":"SNVT_count_f","y":"YT2 S02 P19","a":"1=N,2=S,3=S,4=S,5=S","p":4},{"n":"Sys 1 Comp 3 Run Hours","b":"AV118","m":114,"d":"ADF 57","l":"SNVT_count_f","y":"YT2 S02 P20","a":"1=N,2=S,3=S,4=S,5=S","p":4},{"n":"Sys 2 Comp 1 Run Hours","b":"AV125","m":121,"d":"ADF 64","l":"SNVT_count_f","y":"YT2 S02 P27","a":"1=N,2=S,3=S,4=S,5=S","p":4},{"n":"Sys 2 Comp 2 Run Hours","b":"AV126","m":122,"d":"ADF 65","l":"SNVT_count_f","y":"YT2 S02 P28","a":"1=N,2=S,3=S,4=S,5=S","p":4},{"n":"Sys 2 Comp 3 Run Hours","b":"AV127","m":123,"d":"ADF 66","l":"SNVT_count_f","y":"YT2 S02 P29","a":"1=N,2=S,3=S,4=S,5=S","p":4},{"n":"Option Indicator","b":"BV105","m":165,"d":"BD 34","l":"SNVT_switch","y":"YT2 S02 P36","u":"0/1","a":"1=N,2=S,3=S,4=S,5=S","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":4},{"n":"Expansion Valve Type","b":"BV116","m":176,"d":"BD 45","l":"SNVT_switch","y":"YT2 S02 P47","u":"0/1","a":"1=N,2=S,3=S,4=S,5=S","t":"code=0 · label=TXV, code=1 · label=EEV","p":4},{"n":"YCWL Mode","b":"BV117","m":177,"d":"BD 46","l":"SNVT_switch","y":"YT2 S02 P48","u":"0/1","a":"1=N,2=O,3=O,4=O,5=O","t":"code=0 · label=Chiller, code=1 · label=Heatpump","p":5},{"n":"SCC Auto Detect Digit 1","b":"BV119","m":179,"d":"BD 48","l":"SNVT_switch","y":"YT2 S02 P50","u":"0/1","a":"1=N,2=S,3=S,4=S,5=S","p":5},{"n":"SCC Auto Detect Digit 2","b":"BV120","m":180,"d":"BD 49","l":"SNVT_switch","y":"YT2 S02 P51","u":"0/1","a":"1=N,2=S,3=S,4=S,5=S","p":5},{"n":"SCC Auto Detect Digit 3","b":"BV121","m":181,"d":"BD 50","l":"SNVT_switch","y":"YT2 S02 P52","u":"0/1","a":"1=N,2=S,3=S,4=S,5=S","p":5},{"n":"SCC Auto Detect Digit 4","b":"BV122","m":182,"d":"BD 51","l":"SNVT_switch","y":"YT2 S02 P53","u":"0/1","a":"1=N,2=S,3=S,4=S,5=S","p":5},{"n":"SCC Auto Detect Digit 5","b":"BV123","m":183,"d":"BD 52","l":"SNVT_switch","y":"YT2 S02 P54","u":"0/1","a":"1=N,2=S,3=S,4=S,5=S","p":5},{"n":"SCC Auto Detect Digit 6","b":"BV124","m":184,"d":"BD 53","l":"SNVT_switch","y":"YT2 S02 P55","u":"0/1","a":"1=N,2=S,3=S,4=S,5=S","p":5},{"n":"Refrigerant","b":"MSV101","m":130,"d":"ADI 25","l":"SNVT_count_f","y":"YT2 S02 P56","a":"1=N,2=S,3=S,4=S,5=S","t":"code=0 · label=R-22, code=1 · label=R-407c, code=2 · label=R-410a, code=3 · label=R- 454B","p":5},{"n":"Units","b":"BV129","m":189,"d":"BD 58","l":"SNVT_switch","y":"YT2 S02 P84","u":"0/1","a":"1=N,2=S,3=S,4=S,5=S","t":"code=0 · label=Imperial, code=1 · label=Metric","p":5}]},{"id":"scrollnative","label":"YCAL, YCUL, YCWL, YLAA, YLUA Scroll Data Map Native BACnet and N2 Modbus","family":"Native","protocols":["bacnet","modbus","n2"],"rev":{"block":"Style A–C"},"src":"JCI_ScrollNative.pdf","pages":[1,3],"n":90,"excluded":{"band":4},"appliesTo":["YCAL","YCUL","YCWL","YLAA","YLUA"],"gaps":null,"note":null,"points":[{"n":"Remote Setpoint [99=Auto]","b":"AV1","m":1026,"d":"ADF 1","u":"°F","w":"W","a":"1=S 2=S 3=S","p":1},{"n":"Sys 1 Remote Setpoint (SP Unit)","b":"AV2","m":1027,"d":"ADF 2","u":"PSI","w":"W","a":"1=O 2=O 3=O","p":1},{"n":"Load Limit Stage [0,1,2]","b":"AV3","m":1028,"d":"ADF 3","w":"W","a":"1=S 2=S 3=S","p":1},{"n":"Remote Cooling Range (DAT Unit)","b":"AV4","m":1029,"d":"ADF 4","u":"°F","w":"W","a":"1=O 2=O 3=O","p":1},{"n":"Sys 2 Remote Setpoint (SP Unit)","b":"AV5","m":1030,"d":"ADF 5","u":"PSI","w":"W","a":"1=O 2=O 3=O","p":1},{"n":"Remote Heating Setpoint (HP or YCWL HP)","b":"AV6","m":1031,"d":"ADF 6","u":"°F","w":"W","a":"1=O 2=O 3=O","p":1},{"n":"Remote Heatpump Mode (HP or YCWL HP)","b":"AV7","m":1032,"d":"ADF 7","w":"W","a":"1=O 2=O 3=O","t":"code=0 · label=Pnl, code=1 · label=Cool, code=2 · label=Heat","p":1},{"n":"Remote Start/Stop Command","b":"BV1","m":1538,"d":"BD 1","w":"W","a":"1=S 2=S 3=S","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Sys 1 Remote Start/Stop (SP Unit)","b":"BV2","m":1539,"d":"BD 2","w":"W","a":"1=N 2=N 3=N","p":1},{"n":"Sys 2 Remote Start/Stop (SP Unit)","b":"BV3","m":1540,"d":"BD 3","w":"W","a":"1=N 2=N 3=N","p":1},{"n":"Leaving Chilled Liquid Temp","b":"AI1","m":514,"d":"ADF 8","u":"°F","w":"R","a":"1=S 2=S 3=S","p":1},{"n":"Entering Chilled Liquid Temp","b":"AI2","m":515,"d":"ADF 9","u":"°F","w":"R","a":"1=S 2=S 3=S","p":1},{"n":"Discharge Air Temp (DAT Unit)","b":"AI3","m":516,"d":"ADF 10","u":"°F","w":"R","a":"1=O 2=O 3=O","p":1},{"n":"Sys 1 Suction Temp (EEV, Cond Units, R-410a/R-454B)","b":"AI4","m":517,"d":"ADF 11","u":"°F","w":"R","a":"1=O 2=O 3=O","p":1},{"n":"Ambient Air Temp","b":"AI5","m":518,"d":"ADF 12","u":"°F","w":"R","a":"1=S 2=S 3=S","p":1},{"n":"Sys 1 Suction Superheat (EEV)","b":"AI6","m":519,"d":"ADF 13","u":"°F (diff)","w":"R","a":"1=S 2=S 3=S","p":1},{"n":"Sys 1 Run Time in seconds","b":"AI7","m":520,"d":"ADF 14","w":"R","a":"1=S 2=S 3=S","p":1},{"n":"Sys 1 Suction Pressure","b":"AI8","m":521,"d":"ADF 15","u":"PSI","w":"R","a":"1=S 2=S 3=S","p":1},{"n":"Sys 1 Discharge Pressure","b":"AI9","m":522,"d":"ADF 16","u":"PSI","w":"R","a":"1=S 2=S 3=S","p":1},{"n":"Sys 1 Cooler Inlet Refrigerant Temp (R-407c)","b":"AI10","m":523,"d":"ADF 17","u":"°F","w":"R","a":"1=O 2=O 3=O","p":1},{"n":"Sys 1 Defrost Temperature (HP)","b":"AI11","m":524,"d":"ADF 18","u":"°F","w":"R","a":"1=O 2=O 3=O","p":1},{"n":"Sys 1 EEV Output % (EEV)","b":"AI12","m":525,"d":"ADF 19","u":"%","w":"R","a":"1=O 2=O 3=O","p":1},{"n":"Sys 1 Anti-Recycle Timer","b":"AI13","m":526,"d":"ADF 20","w":"R","a":"1=S 2=S 3=S","p":1},{"n":"Anti-Coincident Timer in seconds","b":"AI14","m":527,"d":"ADF 21","w":"R","a":"1=S 2=S 3=S","p":1},{"n":"Sys 2 Suction Temp (EEV, Cond Units, R-410a/R-454B)","b":"AI15","m":528,"d":"ADF 22","u":"°F","w":"R","a":"1=S 2=S 3=S","p":1},{"n":"Sys 2 Run Time in seconds","b":"AI16","m":529,"d":"ADF 23","w":"R","a":"1=S 2=S 3=S","p":1},{"n":"Sys 2 Suction Pressure","b":"AI17","m":530,"d":"ADF 24","u":"PSI","w":"R","a":"1=S 2=S 3=S","p":1},{"n":"Sys 2 Discharge Pressure","b":"AI18","m":531,"d":"ADF 25","u":"PSI","w":"R","a":"1=S 2=S 3=S","p":1},{"n":"Sys 2 Cooler Inlet Refrigerant Temp (R-407c)","b":"AI19","m":532,"d":"ADF 26","u":"°F","w":"R","a":"1=O 2=O 3=O","p":1},{"n":"Sys 2 Defrost Temperature (HP)","b":"AI20","m":533,"d":"ADF 27","u":"°F","w":"R","a":"1=O 2=O 3=O","p":1},{"n":"Sys 2 Suction Superheat (EEV)","b":"AI21","m":534,"d":"ADF 28","u":"°F (diff)","w":"R","a":"1=S 2=S 3=S","p":1},{"n":"Sys 2 Anti-Recycle Timer","b":"AI22","m":535,"d":"ADF 29","w":"R","a":"1=S 2=S 3=S","p":1},{"n":"Sys 2 EEV Output % (EEV)","b":"AI23","m":536,"d":"ADF 30","u":"%","w":"R","a":"1=O 2=O 3=O","p":1},{"n":"Number of Compressors","b":"AI24","m":537,"d":"ADF 31","w":"R","a":"1=S 2=S 3=S","p":1},{"n":"Sys 1 Operational Code","b":"AI25","m":538,"d":"ADF 32","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Sys 1 Fault Code","b":"AI26","m":539,"d":"ADF 33","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Sys 2 Operational Code","b":"AI27","m":540,"d":"ADF 34","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Sys 2 Fault Code","b":"AI28","m":541,"d":"ADF 35","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Sys 1 Debug Code","b":"AI29","m":542,"d":"ADF 36","w":"R","a":"1=N 2=N 3=N","p":2},{"n":"Sys 1 Condenser Fan Stage","b":"AI30","m":543,"d":"ADF 37","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Sys 2 Debug Code","b":"AI31","m":544,"d":"ADF 38","w":"R","a":"1=N 2=N 3=N","p":2},{"n":"Sys 2 Condenser Fan Stage","b":"AI32","m":545,"d":"ADF 39","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Unit Control Mode","b":"AI33","m":546,"d":"ADF 40","w":"R","a":"1=S 2=S 3=S","t":"code=1 · label=LW, code=2 · label=RW, code=3 · label=DA, code=4 · label=SP, code=5 · label=HC, code=6 · label=HP","p":2},{"n":"Anti-Recycle Time Programmed","b":"AI34","m":547,"d":"ADF 41","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Leaving Chilled Liquid Temp Cutout","b":"AI35","m":548,"d":"ADF 42","u":"°F","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Low Ambient Temperature Cutout","b":"AI36","m":549,"d":"ADF 43","u":"°F","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Low Suction Pressure Cutout Heating (HP)","b":"AI37","m":550,"d":"ADF 44","u":"PSI","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Low Suction Pressure Cutout Cooling","b":"AI38","m":551,"d":"ADF 45","u":"PSI","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"High Discharge Pressure Cutout","b":"AI39","m":552,"d":"ADF 46","u":"PSI","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Cooling Setpoint","b":"AI40","m":553,"d":"ADF 47","u":"°F","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Sys 1 Cooling Setpoint (SP Unit)","b":"AI41","m":554,"d":"ADF 48","u":"PSI","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Cooling Range","b":"AI42","m":555,"d":"ADF 49","u":"°F","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Sys 1 Cooling Range (SP Unit)","b":"AI43","m":556,"d":"ADF 50","u":"PSI","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Sys 2 Cooling Setpoint (SP Unit)","b":"AI44","m":557,"d":"ADF 51","u":"PSI","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Heating Setpoint (HP)","b":"AI45","m":558,"d":"ADF 52","u":"°F","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Sys 2 Cooling Range (SP Unit)","b":"AI46","m":559,"d":"ADF 53","u":"PSI","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Heating Range (HP)","b":"AI47","m":560,"d":"ADF 54","u":"°F","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Sys 1 Discharge Temperature (EEV)","b":"AI48","m":561,"d":"ADF 55","u":"°F","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Sys 1 Discharge Superheat (EEV)","b":"AI49","m":562,"d":"ADF 56","u":"°F (diff)","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Sys 2 Discharge Temperature (EEV)","b":"AI50","m":563,"d":"ADF 57","u":"°F","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Sys 2 Discharge Superheat (EEV)","b":"AI51","m":564,"d":"ADF 58","u":"°F (diff)","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Leaving Liquid Hot Temp (R-410a/R-454B)","b":"AI52","m":565,"d":"ADF 59","u":"°F","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Return Liquid Hot Temp (R-410a/R-454B)","b":"AI53","m":566,"d":"ADF 60","u":"°F","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Remote Setpoint","b":"AI54","m":567,"d":"ADF 61","u":"°F","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Remote Setpoint 1 (SP Unit)","b":"AI55","m":568,"d":"ADF 62","u":"PSI","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Remote Setpoint 2 (SP Unit)","b":"AI56","m":569,"d":"ADF 63","u":"PSI","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Remote Heating Setpoint (HP)","b":"AI57","m":570,"d":"ADF 64","u":"°F","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Sys 1 Alarm","b":"BI1","m":1282,"d":"BD 4","w":"R","a":"1=S 2=S 3=S","t":"code=0 · label=No Alarm, code=1 · label=Alarm","p":2},{"n":"Sys 2 Alarm","b":"BI2","m":1283,"d":"BD 5","w":"R","a":"1=S 2=S 3=S","t":"code=0 · label=No Alarm, code=1 · label=Alarm","p":2},{"n":"Evaporator Heater Status","b":"BI3","m":1284,"d":"BD 6","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Evaporator Pump","b":"BI4","m":1285,"d":"BD 7","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Sys 1 Comp 1 Run","b":"BI5","m":1286,"d":"BD 8","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Sys 2 Comp 1 Run","b":"BI6","m":1287,"d":"BD 9","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Sys 1 Liquid Line Solenoid Valve","b":"BI7","m":1288,"d":"BD 10","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Sys 1 Mode Solenoid Valve (HP)","b":"BI8","m":1289,"d":"BD 11","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Sys 1 Hot Gas Bypass Valve","b":"BI9","m":1290,"d":"BD 12","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Bivalent Heat Step (YLAE HP) Compressor Heater (R-410a/R-454B chillers, YCWL chillers)","b":"BI10","m":1291,"d":"BD 13","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Sys 1 Comp 2 Run","b":"BI11","m":1292,"d":"BD 14","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Sys 2 Comp 2 Run","b":"BI12","m":1293,"d":"BD 15","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Sys 2 Liquid Line Solenoid Valve","b":"BI13","m":1294,"d":"BD 16","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Sys 2 Mode Solenoid Valve (HP)","b":"BI14","m":1295,"d":"BD 17","w":"R","a":"1=O 2=O 3=O","p":2},{"n":"Lead System","b":"BI15","m":1296,"d":"BD 18","w":"R","a":"1=S 2=S 3=S","t":"code=0 · label=Sys 1, code=1 · label=Sys 2","p":2},{"n":"Sys 1 Comp 3 Run","b":"BI16","m":1297,"d":"BD 19","w":"R","a":"1=S 2=S 3=S","p":2},{"n":"Sys 2 Comp 3 Run","b":"BI17","m":1298,"d":"BD 20","w":"R","a":"1=S 2=S 3=S","p":3},{"n":"Chilled Liquid Type","b":"BI18","m":1299,"d":"BD 21","w":"R","a":"1=S 2=S 3=S","t":"code=0 · label=Water, code=1 · label=Glycol","p":3},{"n":"Ambient Control Mode","b":"BI19","m":1300,"d":"BD 22","w":"R","a":"1=S 2=S 3=S","t":"code=0 · label=Std Amb, code=1 · label=Low Amb","p":3},{"n":"Local Remote Control Mode","b":"BI20","m":1301,"d":"BD 23","w":"R","a":"1=S 2=S 3=S","t":"code=0 · label=Manual, code=1 · label=Auto","p":3},{"n":"Display Units","b":"BI21","m":1302,"d":"BD 24","w":"R","a":"1=S 2=S 3=S","t":"code=0 · label=Imperial, code=1 · label=SI","p":3},{"n":"Lead Lag Control Mode","b":"BI22","m":1303,"d":"BD 25","w":"R","a":"1=S 2=S 3=S","t":"code=0 · label=Manual, code=1 · label=Auto","p":3},{"n":"Sys 2 Hot Gas Bypass Valve","b":"BI23","m":1304,"d":"BD 26","w":"R","a":"1=O 2=O 3=O","p":3}]}],"crosscheck":""},{"id":"johnson-controls-york-ypal-packaged-rooftop-unit","model":"YPAL Packaged Rooftop Unit","equipId":"e5","cat":"HVAC.AIR.RTU","tags":["rooftop"],"ifs":[{"id":"eco2-ipu-lonandn2verj-03","label":"YPAL (ECO2) LON and N2 E-Link Point Maps. The ECO2 product has Native BACnet MS/TP (Rev_J_03) Non-OptiView Based Equipment","family":"Native/Panel","protocols":["lon","n2"],"rev":{"doc":"Rev J 03"},"src":"JCI_ECO2-IPU-LONandN2verJ-03.pdf","pages":[1,3],"n":116,"excluded":{"reserved":9,"banner":1},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"nvoACT_DSP_SP","s":"ACTIVE DUCT STATIC SETPOINT","d":"ADF 30","l":"SNVT_count_f","u":"WC","w":"R","a":"S","p":1},{"n":"nvoACT_MIN_FLOW","s":"ACTIVE MINIMUM AIR FLOW","d":"ADF 31","l":"SNVT_count_f","u":"CFM","w":"R","a":"S","p":1},{"n":"nvoACT_MIN_POS","s":"ACTIVE MINIMUM POSITION","d":"ADF 32","l":"SNVT_switch","u":"%","w":"R","a":"S","p":1},{"n":"nvoACT_SAT_SP","s":"ACTIVE SUPPLY AIR TEMP SETP","d":"ADF 33","l":"SNVT_count_f","u":"degrees F","w":"R","a":"S","p":1},{"n":"nvoBLD_STAT_PRS","s":"BUILDING STATIC PRES","d":"ADF 34","l":"SNVT_count_f","u":"WC","w":"R","a":"S","p":1},{"n":"nvoBYPASS_DAMPR","s":"BYPASS DAMPER","d":"ADF 35","l":"SNVT_switch","u":"%","w":"R","a":"S","p":1},{"n":"nvoCO2_1_OUT","s":"CO2 1 (OUTSIDE)","d":"ADF 36","l":"SNVT_count_f","u":"PPM","w":"R","a":"S","p":1},{"n":"nvoCO2_2_IN","s":"CO2 2 (INSIDE)","d":"ADF 37","l":"SNVT_count_f","u":"PPM","w":"R","a":"S","p":1},{"n":"nvoDCT_ST_PR_RT","s":"DUCT STATIC PRES RST","l":"SNVT_switch","u":"%","w":"R","a":"S","p":1},{"n":"nvoDCT_STAT_PRS","s":"DUCT STATIC PRES","d":"ADF 38","l":"SNVT_count_f","u":"WC","w":"R","a":"S","p":1},{"n":"nvoECON_ME_USED","s":"ECONOMIZER METHOD USED","l":"SNVT_count","u":"index","w":"R","a":"S","t":"code=0 · label=DRY BULB, code=1 · label=SINGLE ENTHALPY, code=2 · label=DUAL ENTHALPY","p":1},{"n":"nvoECON_STATUS","s":"ECONO SYS STATUS","l":"SNVT_count","u":"index","w":"R","a":"S","t":"code=0 · label=INSTALLED AND INACTIVE, code=1 · label=INSTALLED AND ACTIVE, code=2 · label=NOT INSTALLED","p":1},{"n":"nvoEVAP_AIR_TMP","s":"EVAPORATOR AIR~TEMP 1","d":"ADF 39","l":"SNVT_count_f","u":"degrees F","w":"R","a":"S","p":1},{"n":"nvoEXH_FAN_STAT","s":"EXHAUST DAMPER","d":"ADF 40","l":"SNVT_switch","u":"%","w":"R","a":"S","o":"Use value field","p":1},{"n":"nvoHEAT_ENT_TMP","s":"HEAT ENTERING TEMP","d":"ADF 41","l":"SNVT_count_f","u":"degrees F","w":"R","a":"S","p":1},{"n":"nvoHEAT_STAGES","s":"ELECTRIC HEAT STAGES","d":"ADF 42","l":"SNVT_count","u":"index","w":"R","a":"O","o":"NUMBER OF ELECTRIC OR STAGED GAS HEAT STAGES AV AILABLE _ (1 - 7)","p":1},{"s":"GAS HEAT STAGES","a":"O","p":1},{"n":"nvoHEATING_VALV","s":"HEATING VALVE","d":"ADF 43","l":"SNVT_switch","u":"%","w":"R","a":"S","p":1},{"n":"nvoOA_DAMPER","s":"OA DAMPER","d":"ADF 44","l":"SNVT_switch","u":"%","w":"R","a":"S","p":1},{"n":"nvoOA_ENTHALPY","s":"OUTSIDE AIR ENTHALPY","d":"ADF 45","l":"SNVT_count_f","u":"BTU/LB","w":"R","a":"S","p":1},{"n":"nvoOA_FLO_PRS_1","s":"OA FLOW PRESSURE 1","d":"ADF 46","l":"SNVT_count_f","u":"WC","w":"R","a":"S","p":1},{"n":"nvoOA_FLO_PRS_2","s":"OA FLOW PRESSURE 2","d":"ADF 47","l":"SNVT_count_f","u":"WC","w":"R","a":"S","p":1},{"n":"nvoOA_REL_HUMID","s":"OA RELATIVE HUMIDITY","d":"ADF 48","l":"SNVT_switch","u":"%","w":"R","a":"S","p":1},{"n":"nvoOA_TEMP","s":"OUTSIDE AIR TEMP","d":"ADF 49","l":"SNVT_count_f","u":"degrees F","w":"R","a":"S","p":1},{"n":"nvoPRS_1_DISCH","s":"PRESSURES 1 DISCHARGE","d":"ADF 50","l":"SNVT_count_f","u":"PSI","w":"R","a":"S","p":1},{"n":"nvoPRS_1_SUCTON","s":"PRESSURES 1 SUCTION","d":"ADF 51","l":"SNVT_count_f","u":"PSI","w":"R","a":"S","p":1},{"n":"nvoPRS_2_DISCH","s":"PRESSURES 2 DISCHARGE","d":"ADF 52","l":"SNVT_count_f","u":"PSI","w":"R","a":"S","p":1},{"n":"nvoPRS_2_SUCTON","s":"PRESSURES 2 SUCTION","d":"ADF 53","l":"SNVT_count_f","u":"PSI","w":"R","a":"S","p":1},{"n":"nvoPRS_3_DISCH","s":"PRESSURES 3 DISCHARGE","d":"ADF 54","l":"SNVT_count_f","u":"PSI","w":"R","a":"S","p":1},{"n":"nvoPRS_3_SUCTON","s":"PRESSURES 3 SUCTION","d":"ADF 55","l":"SNVT_count_f","u":"PSI","w":"R","a":"S","p":1},{"n":"nvoRET_AIR_BY_S","s":"ACTIVE BYPASS ACTIVE SP","d":"ADF 56","l":"SNVT_switch","u":"%","w":"R","a":"S","p":1},{"n":"nvoRET_AIR_ENTH","s":"RETURN AIR ENTHALPY","d":"ADF 57","l":"SNVT_count_f","u":"BTU/LB","w":"R","a":"S","p":1},{"n":"nvoRET_AIR_HUMD","s":"RA RELATIVE HUMIDITY","d":"ADF 58","l":"SNVT_switch","u":"%","w":"R","a":"S","p":1},{"n":"nvoRET_AIR_TEMP","s":"RETURN AIR TEMP","d":"ADF 59","l":"SNVT_count_f","u":"degrees F","w":"R","a":"S","p":1},{"s":"EXHAUST/RETURN FAN VFD","d":"ADF 60","u":"%","w":"R","a":"S","o":"Use value field","p":1},{"n":"nvoRET_FAN_PRES","s":"RETURN FAN PRESSURE","d":"ADF 61","l":"SNVT_count_f","u":"WC","w":"R","a":"S","p":1},{"n":"nvoSAT_SUC_TMP1","s":"SATURATED SUCTION TEMP (SYS 1)","d":"ADF 62","l":"SNVT_count_f","u":"degrees F","w":"R","a":"S","p":2},{"n":"nvoSAT_SUC_TMP2","s":"SATURATED SUCTION TEMP (SYS 2)","d":"ADF 63","l":"SNVT_count_f","u":"degrees F","w":"R","a":"S","p":2},{"n":"nvoSAT_SUC_TMP3","s":"SATURATED SUCTION TEMP (SYS 3)","d":"ADF 64","l":"SNVT_count_f","u":"degrees F","w":"R","a":"S","p":2},{"n":"nvoSUP_AIR_TEMP","s":"SUPPLY AIR TEMP","d":"ADF 65","l":"SNVT_count_f","u":"degrees F","w":"R","a":"S","p":2},{"n":"nvoSUP_AIR_TRST","s":"SUPPLY AIR TEMP RST","l":"SNVT_count_f","u":"VOLTS DC","w":"R","a":"S","p":2},{"s":"SUPPLY FAN VFD","d":"ADF 66","u":"%","w":"R","a":"S","o":"Use value field","p":2},{"n":"nvoTEMP_1_SUCT","s":"TEMPERATURES 1 SUCTION","d":"ADF 67","l":"SNVT_count_f","u":"degrees F","w":"R","a":"S","p":2},{"n":"nvoTEMP_2_SUCT","s":"TEMPERATURES 2 SUCTION","d":"ADF 68","l":"SNVT_count_f","u":"degrees F","w":"R","a":"S","p":2},{"n":"nvoTEMP_3_SUCT","s":"TEMPERATURES 3 SUCTION","d":"ADF 69","l":"SNVT_count_f","u":"degrees F","w":"R","a":"S","p":2},{"n":"nvoUND_FLR_DEWP","s":"UNDER FLOOR SLAB~DEW POINT","d":"ADF 70","l":"SNVT_count_f","u":"degrees F","w":"R","a":"S","p":2},{"n":"nvoUND_FLR_HUMD","s":"UNDER FLOOR HUMIDITY","d":"ADF 71","l":"SNVT_switch","u":"%","w":"R","a":"S","p":2},{"n":"nvoUND_FLR_TEMP","s":"UNDER FLOOR TEMP","d":"ADF 72","l":"SNVT_count_f","u":"degrees F","w":"R","a":"S","p":2},{"n":"nvoUNIT_MODE","s":"UNIT MODE","d":"ADF 73","l":"SNVT_count","u":"index","w":"R","a":"S","o":"DISPLAYS UNIT MODES (0- 20) SEE ECO2 IOM Form 100.50-NOM3 FOR DETAILS","p":2},{"n":"nvoVENT_DEM_OUT","s":"VENTILATION DEMAND PI OUTP","d":"ADF 74","l":"SNVT_switch","u":"%","w":"R","a":"S","p":2},{"n":"nvoZONE_TEMP","s":"ZONE TEMP","d":"ADF 75","l":"SNVT_count_f","u":"degrees F","w":"R","a":"S","p":2},{"n":"nvoCOL/HEAT_FLT","s":"COOLING/HEATING FAULT","d":"BD 1","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=NO FAULT, code=1 · label=FAULTED","p":2},{"n":"nvoCOMP_1A","s":"COMPRESSOR 1A","d":"BD 2","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"n":"nvoCOMP_1B","s":"COMPRESSOR 1B","d":"BD 3","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"n":"nvoCOMP_2A","s":"COMPRESSOR 2A","d":"BD 4","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"n":"nvoCOMP_2B","s":"COMPRESSOR 2B","d":"BD 5","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"n":"nvoCOMP_3A","s":"COMPRESSOR 3A","d":"BD 6","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"n":"nvoCOMP_3B","s":"COMPRESSOR 3B","d":"BD 7","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"n":"nvoCOMP_LPCO_1","s":"COMPRESSOR~LPCO 1","d":"BD 8","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=FAULT, code=1 · label=NO FAULT","p":2},{"n":"nvoCOMP_LPCO_2","s":"COMPRESSOR~LPCO 2","d":"BD 9","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=FAULT, code=1 · label=NO FAULT","p":2},{"n":"nvoCOMP_LPCO_3","s":"COMPRESSOR~LPCO 3","d":"BD 10","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=FAULT, code=1 · label=NO FAULT","p":2},{"n":"nvoCOMP_STAT_1","s":"COMPRESSOR~STATUS 1","d":"BD 11","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=FAULT, code=1 · label=NO FAULT","p":2},{"n":"nvoCOMP_STAT_2","s":"COMPRESSOR~STATUS 2","d":"BD 12","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=FAULT, code=1 · label=NO FAULT","p":2},{"n":"nvoCOMP_STAT_3","s":"COMPRESSOR~STATUS 3","d":"BD 13","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=FAULT, code=1 · label=NO FAULT","p":2},{"n":"nvoEXH_FAN_STAT","s":"EXHAUST FAN STATUS","d":"BD 14","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"n":"nvoEXHAUST_FAN","s":"EXHAUST FAN","d":"BD 15","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"n":"nvoFAN_FAULT","s":"FAN FAULT","d":"BD 16","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=NO FAULT, code=1 · label=FAULT","p":2},{"n":"nvoFILTER_STATS","s":"FILTER STATUS 1","d":"BD 17","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=NO FAULT, code=1 · label=FAULT","p":2},{"n":"nvoHW_FRZ_STAT","s":"HOT WATER FRZ STATUS","d":"BD 18","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=NO FAULT, code=1 · label=FAULT","p":2},{"n":"nvoRET_FAN_STAT","s":"RETURN FAN STATUS","d":"BD 19","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"n":"nvoSEN/MSC_FLT","s":"SENSOR/MISC FAULT","d":"BD 20","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=NO FAULT, code=1 · label=FAULT","p":2},{"n":"nvoSF_PROV_SW","s":"SF PROVING SWITCH","d":"BD 21","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=RUN, code=1 · label=STOP","p":2},{"n":"nvoSUPPLY_FAN","s":"SUPPLY FAN","d":"BD 22","l":"SNVT_switch","w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"n":"nvoUNSTABLE_SYS","s":"UNSTABLE SYSTEM","d":"BD 23","l":"SNVT_switch","w":"R","a":"S","t":"code=1 · label=UNSTABLE, code=0 · label=NORMAL OPERATION","p":2},{"s":"WRITES","p":2},{"n":"nviBULD_PRES_SP","s":"BUILDING PRESSURE SP","d":"ADF 19","l":"SNVT_count_f","u":"WC","w":"W","a":"S","p":2},{"n":"nviCO2_OFFSET","s":"CO2 OFFSET","d":"ADF 20","l":"SNVT_count_f","u":"PPM","w":"W","a":"S","p":2},{"n":"nviDSP_HI_LIMIT","s":"DUCT STATIC HIGH LIMIT","l":"SNVT_count_f","u":"WC","w":"W","a":"S","p":2},{"n":"nviDSP_LO_LIMIT","s":"DUCT STATIC LOW LIMIT","l":"SNVT_count_f","u":"WC","w":"W","a":"S","p":2},{"n":"nviDSP_RST_BAS","s":"DUCT STATIC PRES RST BAS","d":"ADF 18","l":"SNVT_switch","u":"%","w":"W","a":"S","o":"\"DUCT PRES RST BAS\" MUST BE ENABLED USING THE SERVICE KEY","p":2},{"n":"nviEL_AIR_TMP_H","s":"EVAP LEAV ING AIR TEMP HIGH","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":2},{"n":"nviEL_AIR_TMP_L","s":"EVAP LEAV ING AIR TEMP LOW","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":3},{"n":"nviHEATING_SAT","s":"HEATING SAT","d":"ADF 6","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":3},{"n":"nviMAX_BYPASS","s":"MAXIMUM BYPASS","l":"SNVT_switch","u":"%","w":"W","a":"S","p":3},{"n":"nviMAX_FLOW_DV","s":"MAX FLOW DEMAND VENTILATION","l":"SNVT_count_f","u":"CFM","w":"W","a":"S","p":3},{"n":"nviMECH_LCK_TMP","s":"MECH CLG LOCKOUT TEMP","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":3},{"n":"nviMIN_FLOW_DV","s":"MIN FLOW DEMAND VENTILATION","l":"SNVT_count_f","u":"CFM","w":"W","a":"S","p":3},{"n":"nviMIXD_SAT_LIM","s":"MIXED SAT LIMIT","d":"ADF 11","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":3},{"n":"nviMORN_WUP_RAT","s":"RAT HEATING SETP","d":"ADF 10","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":3},{"n":"nviOA_DAMP_POS1","s":"OA DAMPER MIN POSITION 1","l":"SNVT_switch","u":"%","w":"W","a":"S","p":3},{"n":"nviOA_DAMP_POS2","s":"OA DAMPER MIN POSITION 2","l":"SNVT_switch","u":"%","w":"W","a":"S","p":3},{"n":"nviOA_ENTH_LIMT","s":"OA ENTHALPY LIMIT","d":"ADF 13","l":"SNVT_count_f","u":"BTU/LB","w":"W","a":"S","p":3},{"n":"nviOCC_ZN_COOL","s":"OCCUPIED ZONE COOLING","d":"ADF 1","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":3},{"n":"nviOCC_ZN_HEAT","s":"OCCUPIED ZONE HEATING","d":"ADF 20","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":3},{"n":"nviRAT_COOL_SP","s":"RAT COOLING SETP","d":"ADF 5","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":3},{"n":"nviSAT_HIGH_LIM","s":"SAT HIGH LIMIT","d":"ADF 7","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":3},{"n":"nviSAT_LOW_LIM","s":"SAT LOW LIMIT","d":"ADF 8","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":3},{"n":"nviSAT_RST_BAS","s":"SUPPLY AIR TEMP RST BAS","d":"ADF 9","l":"SNVT_count_f","u":"VOLTS DC","w":"W","a":"S","o":"THIS FEATURE REQUIRES ENABLING WITH SERVICE KEY. SEE OPS MANUAL FORM 100.50-NOM3 FOR DETAILS","p":3},{"n":"nviSTG_1_COOL","s":"STG 1 COOLING","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":3},{"n":"nviSTG_1_HEAT","s":"STG 1 HEATING","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":3},{"n":"nviSTG_2_COOL","s":"STG 2 COOLING","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":3},{"n":"nviSTG_2_HEAT","s":"STG 2 HEATING","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":3},{"n":"nviSYSTEM_STOP","s":"SYSTEM STOP","d":"ADF 21","l":"SNVT_count","u":"index","w":"W","a":"S","t":"code=0 · label=ALL COMPRESSORS OK TO RUN, code=1 · label=COMPRESSOR SYSTEM 1 OFF, code=2 · label=COMPRESSOR SYSTEM 2 OFF, code=3 · label=COMPRESSOR SYSTEM 3 OFF","p":3},{"n":"nviUND_HUMD_BAS","s":"UNDER FLOOR HUMIDITY BAS","d":"ADF 17","l":"SNVT_switch","u":"%","w":"W","a":"S","o":"THIS FEATURE REQUIRES ENABLING WITH SERVICE KEY. SEE OPS MANUAL FORM 100.50-NOM3 FOR DETAILS","p":3},{"n":"nviUND_TEMP_BAS","s":"UNDER FLOOR TEMP BAS","d":"ADF 16","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","o":"THIS FEATURE REQUIRES ENABLING WITH SERVICE KEY. SEE OPS MANUAL FORM 100.50-NOM3 FOR DETAILS","p":3},{"n":"nviUOCC_ZN_COOL","s":"UN-OCCUPIED ZONE COOLING","d":"ADF 3","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":3},{"n":"nviUOCC_ZN_HEAT","s":"UN-OCCUPIED ZONE HEATING","d":"ADF 4","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","p":3},{"n":"nviZONE_TMP_BAS","s":"ZONE TEMP BAS","d":"ADF 15","l":"SNVT_count_f","u":"degrees F","w":"W","a":"S","o":"TO USE THIS FEATURE THE \"CONTROL METHOD\" MUST BE SET TO \"COMM ZONE TEMP\" SEE OPS MANUAL FORM 100.50-NOM3 FOR DETAILS","p":3},{"n":"nviACT_SLAB_CTL","s":"ACTIVE SLAB CONTROL","l":"SNVT_switch","w":"W","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":3},{"n":"nviDEW_PNT_RST","s":"DEW POINT RESET","d":"ADF 14","l":"SNVT_switch","w":"W","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":3},{"n":"nviECONO_INSTAL","s":"ECONOMIZER INSTALLED","l":"SNVT_switch","w":"W","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":3},{"n":"nviMORN_WUP_CMD","s":"MORNING WARM UP CMND","d":"ADF 25","l":"SNVT_switch","w":"W","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":3},{"n":"nviNIGHT_SETBAC","s":"NIGHT SET BACK (for heating)","d":"ADF 24","l":"SNVT_switch","w":"W","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":3},{"n":"nviOCCUPNCY_CMD","s":"OCCUPANCY COMMAND","d":"ADF 23","l":"SNVT_switch","w":"W","a":"S","t":"code=0 · label=UNOCCUPIED, code=1 · label=OCCUPIED","p":3},{"n":"nviUNIT_STOP","s":"UNIT STOP","d":"ADF 22","l":"SNVT_switch","w":"W","a":"S","t":"code=0 · label=NORMAL OPERATION, code=1 · label=STOPPED","p":3},{"n":"nviVENT_ENABLE","s":"VENTILATION ENABLE","d":"ADF 26","l":"SNVT_switch","w":"W","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":3}]},{"id":"eco2-ipu-nativebacnetmodbus","label":"Series 100 ​IPU 1 Native BACnet and Modbus","family":"Native/Panel","protocols":["bacnet","modbus"],"rev":{},"src":"JCI_ECO2-IPU-NativeBACnetModbus.pdf","pages":[1,4],"n":163,"excluded":{"reserved":7,"banner":1},"appliesTo":null,"gaps":null,"note":null,"points":[{"s":"ACTIVE DSP~SET POINT","b":"AI1","m":514,"u":"WC","w":"R","a":"S","p":1},{"s":"ACTIVE MINIMUM AIR FLOW","b":"AI2","m":515,"u":"CFM","w":"R","a":"S","p":1},{"s":"ACTIVE MINIMUM POSITION","b":"AI3","m":516,"u":"%","w":"R","a":"S","p":1},{"s":"ACTIVE SUPPLY AIR TEMP SETP","b":"AI4","m":517,"u":"degrees F","w":"R","a":"S","p":1},{"s":"BUILDING STATIC PRES","b":"AI5","m":518,"u":"WC","w":"R","a":"O","p":1},{"s":"BYPASS DAMPER","b":"AI6","m":519,"u":"%","w":"R","a":"O","p":1},{"s":"CO2 1 (OUTSIDE)","b":"AI7","m":520,"u":"PPM","w":"R","a":"S","p":1},{"s":"CO2 2 (INSIDE)","b":"AI8","m":521,"u":"PPM","w":"R","a":"S","p":1},{"s":"COMPRESSOR 1A~OPER HRS","b":"AI9","m":522,"u":"hrs","w":"R","a":"S","o":"point added 1/21/2008","p":1},{"s":"COMPRESSOR 1B~OPER HRS","b":"AI10","m":523,"u":"hrs","w":"R","a":"S","o":"point added 1/21/2008","p":1},{"s":"COMPRESSOR 2A~OPER HRS","b":"AI11","m":524,"u":"hrs","w":"R","a":"S","o":"point added 1/21/2008","p":1},{"s":"COMPRESSOR 2B~OPER HRS","b":"AI12","m":525,"u":"hrs","w":"R","a":"S","o":"point added 1/21/2008","p":1},{"s":"COMPRESSOR 3A~OPER HRS","b":"AI13","m":526,"u":"hrs","w":"R","a":"S","o":"point added 1/21/2008","p":1},{"s":"COMPRESSOR 3B~OPER HRS","b":"AI14","m":527,"u":"hrs","w":"R","a":"S","o":"point added 1/21/2008","p":1},{"s":"CONDENSER FAN SPEED","b":"AI15","m":528,"u":"hrs","w":"R","a":"S","o":"point added 1/21/2008","p":1},{"s":"DUCT STATIC PRES RST","b":"AI16","m":529,"u":"%","w":"R","a":"S","p":1},{"s":"DUCT STATIC PRES","b":"AI17","m":530,"u":"WC","w":"R","a":"O","p":1},{"s":"ECONOMIZER METHOD USED","b":"AI18","m":531,"u":"index","w":"R","a":"O","t":"code=0 · label=DRY BULB, code=1 · label=SINGLE ENTHALPY, code=2 · label=DUAL ENTHALPY","p":1},{"s":"ECONO SYS STATUS","b":"AI19","m":532,"u":"index","w":"R","a":"O","t":"code=0 · label=INSTALLED AND INACTIVE, code=1 · label=INSTALLED AND ACTIVE, code=2 · label=NOT INSTALLED","p":1},{"s":"EVAPORATOR AIR~TEMP 1","b":"AI20","m":533,"u":"degrees F","w":"R","a":"O","p":1},{"s":"EXHAUST DAMPER","b":"AI21","m":534,"u":"%","w":"R","a":"O","p":1},{"s":"HEAT ENTERING TEMP","b":"AI22","m":535,"u":"degrees F","w":"R","a":"O","p":1},{"s":"ELECTRIC HEAT STAGES","b":"AI23","m":536,"u":"index","w":"R","a":"O","o":"NUMBER OF ELECTRIC OR STAGED GAS HEAT STAGES AVAILABLE (1 - 7)","p":1},{"s":"GAS HEAT STAGES","a":"O","p":1},{"s":"HEATING VALVE","b":"AI24","m":537,"u":"%","w":"R","a":"O","p":1},{"s":"OA DAMPER","b":"AI25","m":538,"u":"%","w":"R","a":"O","p":1},{"s":"OUTSIDE AIR ENTHALPY","b":"AI26","m":539,"u":"BTU/LB","w":"R","a":"O","p":1},{"s":"OA FLOW PRESSURE 1","b":"AI27","m":540,"u":"WC","w":"R","a":"O","p":1},{"s":"OA FLOW PRESSURE 2","b":"AI28","m":541,"u":"WC","w":"R","a":"O","p":1},{"s":"OA RELATIVE HUMIDITY","b":"AI29","m":542,"u":"%","w":"R","a":"O","p":1},{"s":"OUTSIDE AIR TEMP","b":"AI30","m":543,"u":"degrees F","w":"R","a":"S","p":1},{"s":"PRESSURES 1 DISCHARGE","b":"AI31","m":544,"u":"PSI","w":"R","a":"O","p":1},{"s":"PRESSURES 1 SUCTION","b":"AI32","m":545,"u":"PSI","w":"R","a":"O","p":1},{"s":"PRESSURES 2 DISCHARGE","b":"AI33","m":546,"u":"PSI","w":"R","a":"O","p":1},{"s":"PRESSURES 2 SUCTION","b":"AI34","m":547,"u":"PSI","w":"R","a":"O","p":1},{"s":"PRESSURES 3 DISCHARGE","b":"AI35","m":548,"u":"PSI","w":"R","a":"O","p":1},{"s":"PRESSURES 3 SUCTION","b":"AI36","m":549,"u":"PSI","w":"R","a":"O","p":1},{"s":"RETURN AIR BYPASS~ACTIVE SP","b":"AI37","m":550,"u":"%","w":"R","a":"O","p":2},{"s":"RETURN AIR ENTHALPY","b":"AI38","m":551,"u":"BTU/LB","w":"R","a":"O","p":2},{"s":"RA RELATIVE HUMIDITY","b":"AI39","m":552,"u":"%","w":"R","a":"O","p":2},{"s":"RETURN AIR TEMP","b":"AI40","m":553,"u":"degrees F","w":"R","a":"S","p":2},{"s":"EXHAUST/RETURN FAN VFD","b":"AI41","m":554,"u":"%","w":"R","a":"S","p":2},{"s":"RETURN FAN PRESSURE","b":"AI42","m":555,"u":"WC","w":"R","a":"S","p":2},{"s":"SATURATED SUCTION TEMP *","b":"AI43","m":556,"u":"degrees F","w":"R","a":"S","p":2},{"s":"SATURATED SUCTION TEMP *","b":"AI44","m":557,"u":"degrees F","w":"R","a":"S","p":2},{"s":"SATURATED SUCTION TEMP *","b":"AI45","m":558,"u":"degrees F","w":"R","a":"S","p":2},{"s":"SUPPLY AIR TEMP","b":"AI46","m":559,"u":"degrees F","w":"R","a":"S","p":2},{"s":"SUPPLY AIR TEMP RST","b":"AI47","m":560,"u":"VOLTS DC","w":"R","a":"S","p":2},{"s":"SUPPLY FAN VFD","b":"AI48","m":561,"u":"%","w":"R","a":"S","p":2},{"s":"TEMPERATURES 1 SUCTION","b":"AI49","m":562,"u":"degrees F","w":"R","a":"S","p":2},{"s":"TEMPERATURE 1 SUPERHEAT *","b":"AI50","m":563,"u":"degrees F","w":"R","a":"O","o":"added 1/21/2008","p":2},{"s":"TEMPERATURES 2 SUCTION","b":"AI51","m":564,"u":"degrees F","w":"R","a":"S","p":2},{"s":"TEMPERATURE 1 SUPERHEAT *","b":"AI52","m":565,"u":"degrees F","w":"R","a":"O","o":"added 1/21/2008","p":2},{"s":"TEMPERATURES 3 SUCTION","b":"AI53","m":566,"u":"degrees F","w":"R","a":"S","p":2},{"s":"TEMPERATURE 1 SUPERHEAT *","b":"AI54","m":567,"u":"degrees F","w":"R","a":"O","o":"added 1/21/2008","p":2},{"s":"UNDER FLOOR SLAB~DEW POINT","b":"AI55","m":568,"u":"degrees F","w":"R","a":"S","p":2},{"s":"UNDER FLOOR HUMIDITY","b":"AI56","m":569,"u":"%","w":"R","a":"S","p":2},{"s":"UNDER FLOOR TEMP","b":"AI57","m":570,"u":"degrees F","w":"R","a":"S","p":2},{"s":"UNIT MODE","b":"AI58","m":571,"u":"index","w":"R","a":"S","o":"DISPLAYS UNIT MODES (0- 20) SEE ECO2 IOM Form 100.50-NOM3 FOR DETAILS","p":2},{"s":"VENTILATION DEMAND PI OUTP","b":"AI59","m":572,"u":"%","w":"R","a":"S","p":2},{"s":"ZONE TEMP","b":"AI60","m":573,"u":"degrees F","w":"R","a":"S","p":2},{"s":"IAQ DMPR AIR FLOWS~OA FLOW 1","b":"AI61","m":574,"u":"CFM","w":"R","a":"O","o":"added 1/21/2008","p":2},{"s":"IAQ DMPR AIR FLOWS~OA FLOW 2","b":"AI62","m":575,"u":"CFM","w":"R","a":"O","o":"added 1/21/2008","p":2},{"s":"OUTSIDE AIR FLOW TOTAL","b":"AI63","m":576,"u":"CFM","w":"R","a":"O","o":"added 1/21/2008","p":2},{"s":"ADAPT MORN WARM ACT","b":"BI1","m":1282,"o":"point added 1/21/2008","p":2},{"s":"COOLING/HEATING FAULT","b":"BI2","m":1283,"w":"R","a":"S","t":"code=0 · label=NO FAULT, code=1 · label=FAULTED","p":2},{"s":"COMPRESSOR 1A","b":"BI3","m":1284,"w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"s":"COMPRESSOR 1B","b":"BI4","m":1285,"w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"s":"COMPRESSOR 2A","b":"BI5","m":1286,"w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"s":"COMPRESSOR 2B","b":"BI6","m":1287,"w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"s":"COMPRESSOR 3A","b":"BI7","m":1288,"w":"R","a":"O","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"s":"COMPRESSOR 3B","b":"BI8","m":1289,"w":"R","a":"O","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"s":"COMPRESSOR~LPCO 1","b":"BI9","m":1290,"w":"R","a":"S","t":"code=0 · label=FAULT, code=1 · label=NO FAULT","p":2},{"s":"COMPRESSOR~LPCO 2","b":"BI10","m":1291,"w":"R","a":"S","t":"code=0 · label=FAULT, code=1 · label=NO FAULT","p":2},{"s":"COMPRESSOR~LPCO 3","b":"BI11","m":1292,"w":"R","a":"S","t":"code=0 · label=FAULT, code=1 · label=NO FAULT","p":2},{"s":"COMPRESSOR~STATUS 1","b":"BI12","m":1293,"w":"R","a":"S","t":"code=0 · label=FAULT, code=1 · label=NO FAULT","p":2},{"s":"COMPRESSOR~STATUS 2","b":"BI13","m":1294,"w":"R","a":"S","t":"code=0 · label=FAULT, code=1 · label=NO FAULT","p":2},{"s":"COMPRESSOR~STATUS 3","b":"BI14","m":1295,"w":"R","a":"S","t":"code=0 · label=FAULT, code=1 · label=NO FAULT","p":2},{"s":"CONDENSER FAN 1A/1","b":"BI15","m":1296,"w":"R","a":"S","o":"point added 1/21/2008","p":2},{"s":"CONDENSER FAN 1B/2","b":"BI16","m":1297,"w":"R","a":"O","o":"point added 1/21/2008","p":2},{"s":"CONDENSER FAN 2A/3","b":"BI17","m":1298,"w":"R","a":"O","o":"point added 1/21/2008","p":2},{"s":"CONDENSER FAN 2B/4","b":"BI18","m":1299,"w":"R","a":"O","o":"point added 1/21/2008","p":2},{"s":"CONDENSER FAN 3A/5","b":"BI19","m":1300,"w":"R","a":"O","o":"point added 1/21/2008","p":2},{"s":"CONDENSER FAN 3B/6","b":"BI20","m":1301,"w":"R","a":"O","o":"point added 1/21/2008","p":2},{"s":"EXHAUST FAN STATUS","b":"BI21","m":1302,"w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"s":"EXHAUST FAN","b":"BI22","m":1303,"w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":2},{"s":"FAN FAULT","b":"BI23","m":1304,"w":"R","a":"S","t":"code=0 · label=NO FAULT, code=1 · label=FAULT","p":2},{"s":"FAN (G)","b":"BI24","m":1305,"w":"R","a":"S","p":2},{"s":"FILTER STATUS 1","b":"BI25","m":1306,"w":"R","a":"S","t":"code=0 · label=NO FAULT, code=1 · label=FAULT","p":2},{"s":"ELECTRIC HEAT STG 1","b":"BI26","m":1307,"w":"R","a":"O","p":3},{"s":"STG GAS FURN 1 LOW","m":1307,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"MOD GAS FURN 1A LOW","m":1307,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"ELECTRIC HEAT STG 2","b":"BI27","m":1308,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"STG GAS FURN 1 HIGH","m":1308,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"MOD GAS FURN 1A HI","m":1308,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"ELECTRIC HEAT STG 3","b":"BI28","m":1309,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"STG GAS FURN 2 LOW","m":1309,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"MOD GAS FURN 2 LOW","m":1309,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"ELECTRIC HEAT STG 4","b":"BI29","m":1310,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"STG GAS FURN 2 HIGH","m":1310,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"MOD GAS FURN 2 HIGH","m":1310,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"ELECTRIC HEAT STG 5","b":"BI30","m":1311,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"STG GAS FURN 3 LOW","m":1311,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"MOD GAS FURN 3 LOW","m":1311,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"ELECTRIC HEAT STG 6","b":"BI31","m":1312,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"STG GAS FURN 3 HIGH","m":1312,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"MOD GAS FURN 3 HIGH","m":1312,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"ELECTRIC HEAT STG 7","b":"BI32","m":1313,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"STG GAS FURN SPARE","m":1313,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"MOD GAS FURN 1B","m":1313,"w":"R","a":"O","o":"point added 1/21/2008","p":3},{"s":"HOT WATER FRZ STATUS","b":"BI33","m":1314,"w":"R","a":"O","t":"code=0 · label=NO FAULT, code=1 · label=FAULT","p":3},{"s":"RETURN FAN STATUS","b":"BI52","m":1333,"w":"R","a":"O","t":"code=0 · label=OFF, code=1 · label=ON","p":3},{"s":"SENSOR/MISC FAULT","b":"BI54","m":1335,"w":"R","a":"S","t":"code=0 · label=NO FAULT, code=1 · label=FAULT","p":3},{"s":"SF PROVING SWITCH","b":"BI55","m":1336,"w":"R","a":"S","t":"code=0 · label=RUN, code=1 · label=STOP","p":3},{"s":"SUPPLY FAN","b":"BI59","m":1340,"w":"R","a":"S","t":"code=0 · label=OFF, code=1 · label=ON","p":3},{"s":"UNSTABLE SYSTEM","b":"BI60","m":1341,"w":"R","a":"O","t":"code=1 · label=UNSTABLE, code=0 · label=NORMAL OPERATION","p":3},{"s":"BUILDING PRESSURE SP","b":"AV1","m":1026,"u":"WC","w":"R/W","a":"S","p":3},{"s":"CO2 OFFSET","b":"AV2","m":1027,"u":"PPM","w":"R/W","a":"S","p":3},{"s":"DUCT STATIC HIGH LIMIT","b":"AV3","m":1028,"u":"WC","w":"R/W","a":"S","p":3},{"s":"DUCT STATIC LOW LIMIT","b":"AV4","m":1029,"u":"WC","w":"R/W","a":"S","p":3},{"s":"DUCT STATIC PRES RST BAS","b":"AV5","m":1030,"u":"%","w":"R/W","a":"S","o":"\"DUCT PRES RST BAS\" MUST BE ENABLED USING THE SERVICE KEY IN ORDER TO USE THIS FEATURE","p":3},{"s":"EVAP LEAVING AIR TEMP HIGH","b":"AV7","m":1032,"u":"degrees F","w":"R/W","a":"S","p":3},{"s":"EVAP LEAVING AIR TEMP LOW","b":"AV8","m":1033,"u":"degrees F","w":"R/W","a":"S","p":3},{"s":"HEATING SAT","b":"AV9","m":1034,"u":"degrees F","w":"R/W","a":"S","p":3},{"s":"MAXIMUM BYPASS","b":"AV10","m":1035,"u":"%","w":"R/W","a":"S","p":3},{"s":"MAX FLOW DEMAND VENTILATION","b":"AV11","m":1036,"u":"CFM","w":"R/W","a":"S","p":3},{"s":"MECH CLG LOCKOUT TEMP","b":"AV12","m":1037,"u":"degrees F","w":"R/W","a":"S","p":3},{"s":"MIN FLOW DEMAND VENTILATION","b":"AV13","m":1038,"u":"CFM","w":"R/W","a":"S","p":3},{"s":"MIXED SAT LIMIT","b":"AV14","m":1039,"u":"degrees F","w":"R/W","a":"S","p":3},{"s":"RAT HEATING SETP","b":"AV15","m":1040,"u":"degrees F","w":"R/W","a":"S","p":3},{"s":"OA DAMPER MIN POSITION 1","b":"AV16","m":1041,"u":"%","w":"R/W","a":"S","p":3},{"s":"OA DAMPER MIN POSITION 2","b":"AV17","m":1042,"u":"%","w":"R/W","a":"S","p":3},{"s":"OA ENTHALPY LIMIT","b":"AV18","m":1043,"u":"BTU/LB","w":"R/W","a":"S","p":3},{"s":"OAT SETPOINT FOR~HIGH SAT","p":3},{"s":"OAT SETPOINT FOR~LOW SAT","p":3},{"s":"OCCUPIED ZONE COOLING","b":"AV21","m":1046,"u":"degrees F","w":"R/W","a":"S","p":3},{"s":"OCCUPIED ZONE HEATING","b":"AV22","m":1047,"u":"degrees F","w":"R/W","a":"S","p":3},{"s":"RAT COOLING SETP","b":"AV23","m":1048,"u":"degrees F","w":"R/W","a":"S","p":3},{"s":"RAT SETPOINT FOR~HIGH SAT","p":3},{"s":"RAT SETPOINT FOR~LOW SAT","p":3},{"s":"SAT HIGH LIMIT","b":"AV26","m":1051,"u":"degrees F","w":"R/W","a":"S","p":4},{"s":"SAT LOW LIMIT","b":"AV27","m":1052,"u":"degrees F","w":"R/W","a":"S","p":4},{"s":"SUPPLY AIR RST BAS","b":"AV28","m":1053,"u":"VOLTS DC","w":"R/W","a":"O","o":"THIS FEATURE REQUIRES ENABLING WITH SERVICE KEY. SEE OPS MANUAL FORM 100.50-NOM3 FOR","p":4},{"s":"FAN SPEED SETP FOR~HIGH SAT","o":"point added 1/21/2008","p":4},{"s":"FAN SPEED SETP FOR~LOW SAT","o":"point added 1/21/2008","p":4},{"s":"STG 1 COOLING","b":"AV31","m":1056,"u":"degrees F","w":"R/W","a":"O","p":4},{"s":"STG 1 HEATING","b":"AV32","m":1057,"u":"degrees F","w":"R/W","a":"O","p":4},{"s":"STG 2 COOLING","b":"AV33","m":1058,"u":"degrees F","w":"R/W","a":"O","p":4},{"s":"STG 2 HEATING","b":"AV34","m":1059,"u":"degrees F","w":"R/W","a":"O","p":4},{"s":"SYSTEM STOP","b":"AV35","m":1060,"u":"index","w":"R/W","a":"S","o":"0 = ALL COMPRESSORS OK TO RUN; 1 =","p":4},{"s":"UNDER FLOOR HUMIDITY BAS","b":"AV36","m":1061,"u":"%","w":"R/W","a":"O","o":"CTHOIMS PFREEASTUSORRE RSYESQTUEIRME 1S O EFNFABL2INGC WOMITPHR ESSESROVRICE KEY. SEE OPS MANUAL FORM 100.50-NOM3 FOR DETAILS","p":4},{"s":"UNDER FLOOR TEMP BAS","b":"AV37","m":1062,"u":"degrees F","w":"R/W","a":"O","o":"THIS FEATURE REQUIRES ENABLING WITH SERVICE KEY. SEE OPS MANUAL FORM 100.50-NOM3 FOR DETAILS","p":4},{"s":"UN-OCCUPIED ZONE COOLING","b":"AV38","m":1063,"u":"degrees F","w":"R/W","a":"O","p":4},{"s":"UN-OCCUPIED ZONE HEATING","b":"AV39","m":1064,"u":"degrees F","w":"R/W","a":"O","p":4},{"s":"ZONE TEMP BAS","b":"AV40","m":1065,"u":"degrees F","w":"R/W","a":"O","o":"TO USE THIS FEATURE THE \"CONTROL METHOD\" MUST BE SET TO \"COMM ZONE TEMP\" SEE OPS","p":4},{"s":"ACTIVE SLAB CONTROL","b":"AV77","m":1102,"w":"R/W","a":"O","t":"code=0 · label=OFF, code=1 · label=ON","p":4},{"s":"DEW POINT RESET","b":"AV80","m":1105,"w":"R/W","a":"O","t":"code=0 · label=OFF, code=1 · label=ON","p":4},{"s":"ECONOMIZER INSTALLED","b":"AV81","m":1106,"w":"R/W","a":"O","t":"code=0 · label=OFF, code=1 · label=ON","p":4},{"s":"MORNING WARM UP CMND","b":"AV86","m":1111,"w":"R/W","a":"O","t":"code=0 · label=OFF, code=1 · label=ON","p":4},{"s":"NIGHT SET BACK (for heating)","b":"AV87","m":1112,"w":"R/W","a":"O","t":"code=0 · label=OFF, code=1 · label=ON","p":4},{"s":"OCCUPANCY COMMAND","b":"AV88","m":1113,"w":"R/W","a":"O","t":"code=0 · label=UNOCCUPIED, code=1 · label=OCCUPIED","p":4},{"s":"UNIT STOP","b":"AV93","m":1118,"w":"R/W","a":"S","t":"code=0 · label=NORMAL OPERATION, code=1 · label=STOPPED","p":4},{"s":"VENTILATION ENABLE","b":"AV95","m":1120,"w":"R/W","a":"O","t":"code=0 · label=OFF, code=1 · label=ON","p":4}]}],"crosscheck":"BACnet 타입·인스턴스를 가진 포인트가 0/279 뿐이라 줄 읽기 경로가 짝을 만들 수 없다 (이 문서의 주소 축: bacnet, lon, modbus, n2)"},{"id":"johnson-controls-york-yr-water-cooled-screw-chiller","model":"YR Water Cooled Screw Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.SCREW","tags":["chiller","chiller-rotaryScrew","waterCooling"],"ifs":[{"id":"yr-optiview-bas-sc-eq-rev1-2","label":"YR (OptiView) Points List SE-EQ (Rev 1.2) OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 1.2"},"src":"JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf","pages":[1,2],"n":45,"excluded":{"reserved":34},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Write Data","p":1},{"n":"Remote Leaving Chilled Liquid Setpoint","s":"REM LEAVING CHL TEMP SP","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Motor Current Limit Setpoint","s":"MOTOR CURRENT REMOTE SP","b":"AV2","m":2,"d":"ADF 2","u":"%","p":1},{"n":"Remote Run/Stop [0=Stop, 1=Run]","s":"REM RUN STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Units","s":"Units","b":"MSV65001","m":65001,"d":"ADI 201","t":"code=0 · label=IP (English), code=1 · label=SI (Metric)","p":1},{"n":"Read Data","p":1},{"n":"Leaving Chilled Liquid Temperature","s":"LEAVING CH LIQ TEMP","b":"AV5","m":5,"d":"ADF 5","u":"°F","p":1},{"n":"Return Chilled Liquid Temperature","s":"ENTERING CH LIQ TEMP","b":"AV6","m":6,"d":"ADF 6","u":"°F","p":1},{"n":"Evaporator Pressure","s":"EVAPORATOR PRESSURE","b":"AV7","m":7,"d":"ADF 7","u":"PSIG","p":1},{"n":"Condenser Pressure","s":"CONDENSER PRESSURE","b":"AV8","m":8,"d":"ADF 8","u":"PSIG","p":1},{"n":"Oil Pressure Differential","s":"OIL PRESSURE DIFERENTIAL","b":"AV9","m":9,"d":"ADF 9","u":"PSIG","p":1},{"n":"Return Condenser Liquid Temperature","s":"ENTERING COND WATER TEMP","b":"AV10","m":10,"d":"ADF 10","u":"°F","p":1},{"n":"Leaving Condenser Liquid Temperature","s":"LEAVING COND WATER TEMP","b":"AV11","m":11,"d":"ADF 11","u":"°F","p":1},{"n":"Motor Current Percent FLA","s":"MOTOR CURRENT PCT FLA","b":"AV12","m":12,"d":"ADF 12","u":"%","p":1},{"n":"SSS Phase A Current","s":"PHASE A MOTOR CURRENT","b":"AV13","m":13,"d":"ADF 13","u":"Amps","o":"SSS only","p":1},{"n":"SSS Phase B Current","s":"PHASE B MOTOR CURRENT","b":"AV14","m":14,"d":"ADF 14","u":"Amps","o":"SSS only","p":1},{"n":"SSS Phase C Current","s":"PHASE C MOTOR CURRENT","b":"AV15","m":15,"d":"ADF 15","u":"Amps","o":"SSS only","p":1},{"n":"SSS Phase A Voltage","s":"PHASE A_B LINE VOLTS","b":"AV16","m":16,"d":"ADF 16","u":"Volts","o":"SSS only","p":1},{"n":"SSS Phase B Voltage","s":"PHASE B_C LINE VOLTS","b":"AV17","m":17,"d":"ADF 17","u":"Volts","o":"SSS only","p":1},{"n":"SSS Phase C Voltage","s":"PHASE C_A LINE VOLTS","b":"AV18","m":18,"d":"ADF 18","u":"Volts","o":"SSS only","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","s":"LEAVING CHW TEMP ACT SP","b":"AV19","m":19,"d":"ADF 19","u":"°F","p":1},{"n":"Motor Current Limit Setpoint - Selected","s":"MOTOR CURRENT ACTUAL SP","b":"AV20","m":20,"d":"ADF 20","u":"%","p":1},{"n":"Evaporator Saturation Temperature","s":"EVAP SATURATION TEMP","b":"AV21","m":21,"d":"ADF 21","u":"°F","p":1},{"n":"Condenser Saturation Temperature","s":"COND SATURATION TEMP","b":"AV22","m":22,"d":"ADF 22","u":"°F","p":1},{"n":"Discharge Temperature","s":"DISCHARGE TEMP","b":"AV23","m":23,"d":"ADF 23","u":"°F","p":1},{"n":"Condenser Refrigerant Level","s":"COND REFRIGERANT LEVEL","b":"AV25","m":25,"d":"ADF 25","u":"%","o":"Points List has this as \"Filter Pressure Differential\"; should be \"Refrigerant Level Position\"","p":1},{"n":"Unit Operating Hours","s":"ACCUM OPERATING HOURS","b":"AV26","m":26,"d":"ADF 26","u":"Hr","p":1},{"n":"Unit System Starts","s":"ACCUM SYSTEM STARTS","b":"AV27","m":27,"d":"ADF 27","p":1},{"n":"Motor Run Contacts","s":"COMPR MOTOR STATUS","b":"BV5","m":65,"d":"BD 5","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Oil Return Solenoid","s":"OIL RETURN SOLENOID","b":"BV6","m":66,"d":"BD 6","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump","s":"CHW PUMP STAT","b":"BV7","m":67,"d":"BD 7","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Panel Stop Switch [Start enabled / Stop]","s":"STOP SWITCH STATUS","b":"BV8","m":68,"d":"BD 8","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chiller Liquid Flow Switch","s":"CHW FLOW SWITCH STAT","b":"BV9","m":69,"d":"BD 9","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Low Separator Oil Switch","s":"LOW SEPARATOR OIL SWITCH","b":"BV11","m":71,"d":"BD 11","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Ice Storage Mode [0=Disabled, 1=Enabled]","s":"ICE STORAGE MODE","b":"BV24","m":84,"d":"BD 24","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":1},{"n":"Operation Code","s":"UNIT OPERATION CODE","b":"MSV1","m":30,"d":"ADI 1","t":"See SC.1 on Status Codes Tab","p":1},{"n":"Unit Safety Fault Code","s":"UNIT SAFETY FAULT CODE","b":"MSV2","m":31,"d":"ADI 2","t":"See SC.2 on Status Codes Tab","p":1},{"n":"Unit Cycling Fault Code","s":"UNIT CYCLING FAULT CODE","b":"MSV3","m":32,"d":"ADI 3","t":"See SC.3 on Status Codes Tab","p":1},{"n":"Unit Warning Fault Code","s":"UNIT WARNING FAULT CODE","b":"MSV4","m":33,"d":"ADI 4","t":"See SC.4 on Status Codes Tab","p":1},{"n":"Unit Control Source [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem]","s":"UNIT CONTROL SOURCE","b":"MSV5","m":34,"d":"ADI 5","t":"code=0 · label=Local, code=1 · label=ISN, code=2 · label=Analog, code=3 · label=Digital, code=4 · label=Modem","p":2},{"n":"Anti-Recycle Time Remaining","s":"ANTI RECYCLE TIME REMAIN","b":"AV35","m":45,"d":"ADF 35","u":"Min","p":2},{"n":"Seal Pressure Differential","s":"SEAL PRESS DIFFERENTIAL","b":"AV37","m":47,"d":"ADF 37","u":"PSID","p":2},{"n":"Filter Pressure Differential","s":"FILTER DIFF PRESSURE","b":"AV38","m":48,"d":"ADF 38","u":"PSID","p":2},{"n":"Minimum Load Control Motor FLA Limit","s":"MIN LOAD CTL MTR FLA LIM","b":"AV41","m":51,"d":"ADF 41","u":"%","p":2},{"n":"Slide Valve Position","s":"SLIDE VALVE POSITION","b":"AV42","m":52,"d":"ADF 42","u":"%","p":2}]},{"id":"yr-optiview-revk-03-p1","label":"YR OptiView E-Link (Rev_K_03) OptiView Based Equipment — 구간 1","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","lon","modbus","n2","yorktalk"],"rev":{"doc":"Rev K 03","block":"구간 1"},"src":"JCI_YR-OptiView(RevK-03).pdf","pages":[1,2],"n":36,"excluded":{"reserved":85,"notes":18,"revision":16,"codeTable":4},"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~42)","points":[{"n":"Leaving Chilled Liquid Setpoint (Condenser LHWT Setpoint for Heat Machines)","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_temp_p","y":"P03","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Motor Current Limit Setpoint","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_lev_percent","y":"P04","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Remote Start/Stop [Stop/Start]","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"P07","u":"0 /1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_temp_p","y":"P11","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Return Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_temp_p","y":"P12","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Evaporator Pressure PSIG","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_press","y":"P13","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Condenser Pressure PSIG","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_press","y":"P14","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Oil Pressure Differential PSID","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_press","y":"P15","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Return Condenser Liquid Temperature","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_temp_p","y":"P16","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Leaving Condenser Liquid Temperature","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_temp_p","y":"P17","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Motor Current Percent FLA","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_lev_percent","y":"P18","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Leaving Child Liq SP-Selected (Cond LHWT for Heat Machine)","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_temp_p","y":"P25","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Motor Current Limit Setpoint - Selected","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_lev_percent","y":"P26","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Evaporator Saturation Temperature","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_temp_p","y":"P27","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Condenser Saturation Temperature","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_temp_p","y":"P28","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Discharge Temperature","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_temp_p","y":"P29","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Filter Pressure Differential","b":"AV25","m":25,"d":"ADF 25","l":"SNVT_lev_percent","y":"P31","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Unit Operating Hours","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_time_hour","y":"P32","u":"h","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Unit System Starts","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count","y":"P33","u":"count","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Motor Run Contacts","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"P36","u":"0 /1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Oil Return Solenoid","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"P37","u":"0 /1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Chilled Liquid Pump","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"P38","u":"0 /1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Panel Stop Switch [Start enabled/Stop]","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"P39","u":"0 /1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Chiller Liquid Flow Switch","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"P40","u":"0 /1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Low Separator Oil Switch","b":"BV11","m":71,"d":"BD 11","l":"SNVT_switch","y":"P42","u":"0 /1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":1},{"n":"Ice Storage Mode [Disabled/Enabled]","b":"BV24","m":84,"d":"BD 24","l":"SNVT_switch","y":"P55","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":2},{"n":"Operation Code","b":"MSV1","m":30,"d":"ADI 1","l":"SNVT_count","y":"P56","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":2},{"n":"Unit Safety Fault Code","b":"MSV2","m":31,"d":"ADI 2","l":"SNVT_count","y":"P57","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":2},{"n":"Unit Cycling Fault Code","b":"MSV3","m":32,"d":"ADI 3","l":"SNVT_count","y":"P58","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":2},{"n":"Unit Warning Fault Code","b":"MSV4","m":33,"d":"ADI 4","l":"SNVT_count","y":"P59","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":2},{"n":"Unit Control Source","b":"MSV5","m":34,"d":"ADI 5","l":"SNVT_count","y":"P60","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","t":"code=0 · label=Local, code=1 · label=ISN, code=2 · label=Analog, code=3 · label=Digital, code=4 · label=Modem","p":2},{"n":"Leaving Chilled Liquid Temperature SP Active","b":"AV32","m":42,"d":"ADF 32","l":"SNVT_temp_p","y":"P68","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":2},{"n":"Anti-Recycle Time Remaining","b":"AV35","m":45,"d":"ADF 35","l":"SNVT_time_min","y":"P71","u":"min","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":2},{"n":"Seal Pressure Differential PSID","b":"AV37","m":47,"d":"ADF 37","l":"SNVT_press","y":"P73","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":2},{"n":"Minimum Load Control Motor FLA Limit","b":"AV41","m":51,"d":"ADF 41","l":"SNVT_lev_percent","y":"P77","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":2},{"n":"Slide Valve Position","b":"AV42","m":52,"d":"ADF 42","l":"SNVT_lev_percent","y":"P78","u":"percent","a":"1=S,2=S,3=S,4=S,5=N,6=N,7=N","p":2}]},{"id":"yr-optiview-revk-03-p2","label":"YR OptiView E-Link (Rev_K_03) OptiView Based Equipment — 구간 2","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","lon","modbus","n2","yorktalk"],"rev":{"doc":"Rev K 03","block":"구간 2"},"src":"JCI_YR-OptiView(RevK-03).pdf","pages":[5,6],"n":43,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~42)","points":[{"n":"Leaving Chilled Liquid Setpoint","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_temp_p","y":"P03","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Motor Current Limit Setpoint","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_lev_percent","y":"P04","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Remote Start/Stop [Stop/Start]","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"P07","u":"0 /1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_temp_p","y":"P11","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Return Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_temp_p","y":"P12","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Evaporator Pressure PSIG","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_press","y":"P13","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Condenser Pressure PSIG","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_press","y":"P14","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Oil Pressure Differential PSID","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_press","y":"P15","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Return Condenser Liquid Temperature","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_temp_p","y":"P16","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Leaving Condenser Liquid Temperature","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_temp_p","y":"P17","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Motor Current Percent FLA","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_lev_percent","y":"P18","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"SSS Phase A Current","b":"AV13","m":13,"d":"ADF 13","l":"SNVT_amp","y":"P19","u":"amp","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"SSS Phase B Current","b":"AV14","m":14,"d":"ADF 14","l":"SNVT_amp","y":"P20","u":"amp","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"SSS Phase C Current","b":"AV15","m":15,"d":"ADF 15","l":"SNVT_amp","y":"P21","u":"amp","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"SSS Phase A Voltage","b":"AV16","m":16,"d":"ADF 16","l":"SNVT_volt","y":"P22","u":"volt","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"SSS Phase B Voltage","b":"AV17","m":17,"d":"ADF 17","l":"SNVT_volt","y":"P23","u":"volt","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"SSS Phase C Voltage","b":"AV18","m":18,"d":"ADF 18","l":"SNVT_volt","y":"P24","u":"volt","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Leaving Chilled Liquid Setpoint - Selected","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_temp_p","y":"P25","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Motor Current Limit Setpoint - Selected","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_lev_percent","y":"P26","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Evaporator Saturation Temperature","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_temp_p","y":"P27","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Condenser Saturation Temperature","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_temp_p","y":"P28","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Discharge Temperature","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_temp_p","y":"P29","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Filter Pressure Differential","b":"AV25","m":25,"d":"ADF 25","l":"SNVT_lev_percent","y":"P31","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Unit Operating Hours","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_time_hour","y":"P32","u":"h","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Unit System Starts","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count","y":"P33","u":"count","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Motor Run Contacts","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"P36","u":"0 /1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Oil Return Solenoid","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"P37","u":"0 /1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Chilled Liquid Pump","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"P38","u":"0 /1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Panel Stop Switch [Start enabled/Stop]","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"P39","u":"0 /1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Chiller Liquid Flow Switch","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"P40","u":"0 /1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Low Separator Oil Switch","b":"BV11","m":71,"d":"BD 11","l":"SNVT_switch","y":"P42","u":"0 /1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":5},{"n":"Ice Storage Mode [Disabled/Enabled]","b":"BV24","m":84,"d":"BD 24","l":"SNVT_switch","y":"P55","u":"0 / 1","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":6},{"n":"Operation Code","b":"MSV1","m":30,"d":"ADI 1","l":"SNVT_count","y":"P56","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":6},{"n":"Unit Safety Fault Code","b":"MSV2","m":31,"d":"ADI 2","l":"SNVT_count","y":"P57","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":6},{"n":"Unit Cycling Fault Code","b":"MSV3","m":32,"d":"ADI 3","l":"SNVT_count","y":"P58","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":6},{"n":"Unit Warning Fault Code","b":"MSV4","m":33,"d":"ADI 4","l":"SNVT_count","y":"P59","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":6},{"n":"Unit Control Source","b":"MSV5","m":34,"d":"ADI 5","l":"SNVT_count","y":"P60","u":"enum","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","t":"code=0 · label=Local, code=1 · label=ISN, code=2 · label=Analog, code=3 · label=Digital, code=4 · label=Modem","p":6},{"n":"Leaving Chilled Liquid Temperature SP Active","b":"AV32","m":42,"d":"ADF 32","l":"SNVT_temp_p","y":"P68","u":"degF","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":6},{"n":"Anti-Recycle Time Remaining","b":"AV35","m":45,"d":"ADF 35","l":"SNVT_time_min","y":"P71","u":"min","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":6},{"n":"Seal Pressure Differential PSID","b":"AV37","m":47,"d":"ADF 37","l":"SNVT_press","y":"P73","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":6},{"n":"Filter Pressure Differential PSID","b":"AV38","m":48,"d":"ADF 38","l":"SNVT_press","y":"P74","u":"psi","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":6},{"n":"Minimum Load Control Motor FLA Limit","b":"AV41","m":51,"d":"ADF 41","l":"SNVT_lev_percent","y":"P77","u":"percent","a":"1=S,2=S,3=S,4=S,5=S,6=S,7=S","p":6},{"n":"Slide Valve Position","b":"AV42","m":52,"d":"ADF 42","l":"SNVT_lev_percent","y":"P78","u":"percent","a":"1=S,2=S,3=S,4=S,5=N,6=N,7=N","p":6}]}],"crosscheck":""},{"id":"johnson-controls-york-ys-water-cooled-screw-chiller","model":"YS Water Cooled Screw Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.SCREW","tags":["chiller","chiller-rotaryScrew","waterCooling"],"ifs":[{"id":"ys-rotaryscrew-revj-02-p1","label":"YS Rotary Screw with \"older\" 940 or 1065 board E-Link (Rev_J_02) Non-OptiView Based Equipment — 구간 1","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 02","block":"구간 1"},"src":"JCI_YS-RotaryScrew(RevJ-02).pdf","pages":[1,2],"n":30,"excluded":{"reserved":124,"revision":11,"codeTable":5},"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~24)","points":[{"n":"Leaving Chilled Water Temp Setpoint","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S","p":1},{"n":"Current Limit Setpoint","s":"%CURRENT.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S","p":1},{"n":"Start/Stop","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S","p":1},{"n":"Leaving Chilled Water Temp","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S","p":1},{"n":"Entering Chilled Water Temp","s":"ECHW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S","p":1},{"n":"Evaporator Pressure","s":"EVAP.PRESS","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S","p":1},{"n":"Condenser Pressure","s":"COND.PRESS","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S","p":1},{"n":"Oil Pressure","s":"OIL.PRESS","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S","p":1},{"n":"Entering Condenser Water Temp","s":"ECDW.TEMP","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=O","p":1},{"n":"Leaving Condenser Water Temp","s":"LCDW.TEMP","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=O","p":1},{"n":"Percent Motor Current","s":"%CURRENT","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S","p":1},{"n":"Actual Leaving Chilled Water Temp Setpoint","s":"ACT-LCHW.SP","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S","p":1},{"n":"Remote Reset Range","s":"RMT-RANGE","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=S","p":1},{"n":"Remote Leaving Chilled Water Temp Setpoint","s":"RMT-LCHW.SP","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S","p":1},{"n":"Local Current Limit Setpoint","s":"LCL-CLMT%.SP","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S","p":1},{"n":"Remote Current Limit Setpoint","s":"RMT-CLMT%.SP","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S","p":1},{"n":"Pulldown Time","s":"PDN-TIME.MIN","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S","p":1},{"n":"Pulldown Current Limit Setpoint","s":"PDN-CLMT%.SP","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S","p":1},{"n":"Evaporator Saturation Temp","s":"EVAPSAT.TEMP","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S","p":1},{"n":"Condenser Saturation Temp","s":"CONDSAT.TEMP","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S","p":1},{"n":"Discharge Temp","s":"DISCH.TEMP","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S","p":1},{"n":"Oil Temperature","s":"OIL.TEMP","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S","p":1},{"n":"Keyswitch Position (ON=Remote, OFF=Local)","s":"KEY.SWITCH","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S","p":1},{"n":"Compressor Motor Status","s":"CMP-MTR.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S","p":1},{"n":"OIl Pump Status","s":"OIL-PMP.STAT","d":"BD 10","y":"P41","k":"D. Monitor","a":"1=S","p":1},{"n":"Chilled Water Pump Contact Status (used to subordinate pump into panel)","s":"CHW-PMP.STAT","d":"BD 11","y":"P42","k":"D. Monitor","a":"1=S","p":1},{"n":"Safety Shutdown Contact (ON whenever Safety Contact is Closed)","s":"SAFETY.SHDN","d":"BD 12","y":"P43","k":"D. Monitor","a":"1=S","p":2},{"n":"Cycling Shutdown Contact (ON whenever Cycling Contact is Closed)","s":"CYCLING.SHDN","d":"BD 13","y":"P44","k":"D. Monitor","a":"1=S","p":2},{"n":"Safety Shutdown Code (0-255, see list)","s":"SAFETY.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S","p":2},{"n":"Cycling Shutdown Code (0-255, see list)","s":"CYCLING.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S","p":2}]},{"id":"ys-rotaryscrew-revj-02-p2","label":"YS Rotary Screw with \"older\" 940 or 1065 board E-Link (Rev_J_02) Non-OptiView Based Equipment — 구간 2","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 02","block":"구간 2"},"src":"JCI_YS-RotaryScrew(RevJ-02).pdf","pages":[5,6],"n":45,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~31)","points":[{"n":"Leaving Chilled Water Temp Setpoint","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S","p":5},{"n":"Remote Current Setpoint","s":"%CURRENT.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S","p":5},{"n":"Start/Stop","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S","p":5},{"n":"Frozen/Live Data Source","s":"HISTORY","d":"BD 2","y":"P08","k":"D. Control","a":"1=S","p":5},{"n":"Leaving Chilled Water Temp","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S","p":5},{"n":"Entering Chilled Water Temp","s":"ECHW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S","p":5},{"n":"Evaporator Pressure","s":"EVAP.PRESS","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S","p":5},{"n":"Condenser Pressure","s":"COND.PRESS","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S","p":5},{"n":"Differential Oil Pressure","s":"OIL.DP","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S","p":5},{"n":"Entering Condenser Water Temp","s":"ECDW.TEMP","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=O","p":5},{"n":"Leaving Condenser Water Temp","s":"LCDW.TEMP","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=O","p":5},{"n":"Percent Motor Current (SSS models Only)","s":"%CURRENT","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S","p":5},{"n":"Phase A Motor Current (SSS models Only)","s":"PHASE A.AMPS","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=O","p":5},{"n":"Phase B Motor Current (SSS models Only)","s":"PHASE B.AMPS","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=O","p":5},{"n":"Phase C Motor Current (SSS models Only)","s":"PHASE C.AMPS","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=O","p":5},{"n":"Phase A-B Line Voltage (SSS models Only)","s":"A-B.VOLTS","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=O","p":5},{"n":"Phase B-C Line Voltage (SSS models Only)","s":"B-C.VOLTS","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=O","p":5},{"n":"Phase C-A Line Voltage (SSS models Only)","s":"C-A.VOLTS","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=O","p":5},{"n":"Leaving Chilled Water Temp Actual Setpoint","s":"LCHW ACT.SP","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S","p":5},{"n":"Current Limit Setpoint","s":"%CURR ACT.SP","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S","p":5},{"n":"Evaporator Saturation Temp","s":"EVAPSAT.TEMP","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S","p":5},{"n":"Condenser Saturation Temp","s":"CONDSAT.TEMP","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S","p":5},{"n":"Discharge Temp","s":"DISCH.TEMP","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S","p":5},{"n":"Oil Temperature","s":"OIL.TEMP","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S","p":5},{"n":"Differential Filter Pressure","s":"FILTER.DP","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S","p":5},{"n":"Accumulated Operating Hours","s":"RUN.HOURS","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S","p":5},{"n":"Accumulated System Starts","s":"START.COUNT","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S","p":5},{"n":"Minimum Current limit Setpoint","s":"MINCURLIM.SP","d":"ADF 28","y":"P34","k":"A. Monitor","a":"1=S","p":5},{"n":"Percent Slide Valve","s":"%SLIDE.VALVE","d":"ADF 29","y":"P35","k":"A. Monitor","a":"1=S","p":5},{"n":"Compressor Motor Status","s":"COMPR.STAT","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S","p":5},{"n":"Oil Line Solenoid Status","s":"OIL SOL.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S","p":5},{"n":"Chilled Water Pump Status","s":"CHWPUMP.STAT","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S","p":5},{"n":"Start Switch Status","s":"STARTSW.STAT","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S","p":5},{"n":"Chiller Water Flow Switch Status","s":"CHWFLSW.STAT","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S","p":5},{"n":"Eductor Solenoid Status","s":"EDUCSOL.STAT","d":"BD 10","y":"P41","k":"D. Monitor","a":"1=S","p":5},{"n":"Low Oil Separator Status","s":"OIL SEP.STAT","d":"BD 11","y":"P42","k":"D. Monitor","a":"1=S","p":5},{"n":"Freeze Relay Status","d":"BD 12","y":"P43","k":"D. Monitor","p":6},{"n":"Ice Store Enable","s":"ICESTORE.ENA","d":"BD 24","y":"P55","k":"D. Monitor","a":"1=S","p":6},{"n":"Anti-Recycle Time Left","s":"AR TIME.MIN","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S","p":6},{"n":"Operating Mode (Local, Remote, Service)","s":"OPRMODE.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S","p":6},{"n":"Operation Code","s":"OPER.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S","p":6},{"n":"Safety Shutdown Code","s":"SAFETY.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S","p":6},{"n":"Cycling Shutdown Code","s":"CYCLING.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S","p":6},{"n":"Leaving Water Restart Offset","s":"LWT RST.OFF","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S","p":6},{"n":"Differential Seal Oil Pressure","d":"ADF 31","y":"P67","k":"A. Monitor","p":6}]},{"id":"ys-rotaryscrew-revj-02-p3","label":"YS Rotary Screw with \"older\" 940 or 1065 board E-Link (Rev_J_02) Non-OptiView Based Equipment — 구간 3","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 02","block":"구간 3"},"src":"JCI_YS-RotaryScrew(RevJ-02).pdf","pages":[9,10],"n":47,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~31)","points":[{"n":"Leaving Chilled Water Temp Setpoint","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Remote Current Setpoint","s":"%CURRENT.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Start/Stop","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Frozen/Live Data Source","s":"HISTORY","d":"BD 2","y":"P08","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Leaving Chilled Water Temp","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Entering Chilled Water Temp","s":"ECHW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Evaporator Pressure","s":"EVAP.PRESS","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Condenser Pressure","s":"COND.PRESS","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Differential Oil Pressure","s":"OIL.DP","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Entering Condenser Water Temp","s":"ECDW.TEMP","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O","p":9},{"n":"Leaving Condenser Water Temp","s":"LCDW.TEMP","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O","p":9},{"n":"Percent Motor Current","s":"%CURRENT","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Phase A Motor Current (SSS models Only)","s":"PHASE A.AMPS","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O","p":9},{"n":"Phase B Motor Current (SSS models Only)","s":"PHASE B.AMPS","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O","p":9},{"n":"Phase C Motor Current (SSS models Only)","s":"PHASE C.AMPS","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O","p":9},{"n":"Phase A-B Line Voltage (SSS models Only)","s":"A-B.VOLTS","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O","p":9},{"n":"Phase B-C Line Voltage (SSS models Only)","s":"B-C.VOLTS","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O","p":9},{"n":"Phase C-A Line Voltage (SSS models Only)","s":"C-A.VOLTS","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O,6=O","p":9},{"n":"Leaving Chilled Water Temp Actual Setpoint","s":"LCHW ACT.SP","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Current Limit Setpoint","s":"%CURR ACT.SP","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Evaporator Saturation Temp","s":"EVAPSAT.TEMP","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Condenser Saturation Temp","s":"CONDSAT.TEMP","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Discharge Temp","s":"DISCH.TEMP","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Oil Temperature","s":"OIL.TEMP","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Differential Filter Pressure","s":"FILTER.DP","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Accumulated Operating Hours","s":"RUN.HOURS","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Accumulated System Starts","s":"START.COUNT","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Minimum Current limit Setpoint","s":"MINCURLIM.SP","d":"ADF 28","y":"P34","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Percent Slide Valve","s":"%SLIDE.VALVE","d":"ADF 29","y":"P35","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Compressor Motor Status","s":"COMPR.STAT","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Oil Line Solenoid Status","s":"OIL SOL.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Chilled Water Pump Status","s":"CHWPUMP.STAT","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Start Switch Status","s":"STARTSW.STAT","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Chiller Water Flow Switch Status","s":"CHWFLSW.STAT","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Eductor Solenoid Status","s":"EDUCSOL.STAT","d":"BD 10","y":"P41","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Low Oil Separator Status","s":"OIL SEP.STAT","d":"BD 11","y":"P42","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":9},{"n":"Freeze Relay Status","d":"BD 12","y":"P43","k":"D. Monitor","a":"1=O,2=S,3=S,4=S,5=S,6=S","p":10},{"n":"Condenser Pump Status","d":"BD 13","y":"P44","k":"D. Monitor","a":"1=O,2=S,3=S,4=S,5=S,6=S","p":10},{"n":"Condenser Flow Switch Status","d":"BD 14","y":"P45","k":"D. Monitor","a":"1=O,2=O,3=O,4=S,5=S,6=S","p":10},{"n":"Ice Store Enable","s":"ICESTORE.ENA","d":"BD 24","y":"P55","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":10},{"n":"Anti-Recycle Time Left","s":"AR TIME.MIN","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":10},{"n":"Operating Mode (Local, Remote, Service)","s":"OPRMODE.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":10},{"n":"Operation Code","s":"OPER.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":10},{"n":"Safety Shutdown Code","s":"SAFETY.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":10},{"n":"Cycling Shutdown Code","s":"CYCLING.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":10},{"n":"Leaving Water Restart Offset","s":"LWT RST.OFF","d":"ADF 30","y":"P66","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S,6=S","p":10},{"n":"Seal Oil Pressure","d":"ADF 31","y":"P67","k":"A. Monitor","a":"1=O,2=O,3=S,4=S,5=S,6=S","p":10}]},{"id":"ys-unifiedoptiview-revk-03-beta","label":"YS with Heat Pump option using Unified Screw firmware. OptiView Based Equipment. This is not a standard Elink configuration and as such, will require a special quote from the JCI SIS center in...","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","lon","modbus","n2","yorktalk"],"rev":{},"src":"JCI_YS-UnifiedOptiView(RevK-03)BETA.pdf","pages":[1,2],"n":45,"excluded":{"reserved":37,"notes":10,"revision":3,"codeTable":4},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Leaving Chilled Liquid Setpoint","b":"AV1","m":1,"d":"ADF 1","y":"P03","u":"degF","a":"1=S","p":1},{"n":"Motor Current Limit Setpoint","b":"AV2","m":2,"d":"ADF 2","y":"P04","u":"percent","a":"1=S","p":1},{"n":"Leaving Heated Liquid Setpoint (CondLvgTemp Setpoint 90-140F)","b":"AV3","m":3,"d":"ADF 3","y":"P05","u":"degF","a":"1=O","p":1},{"n":"Operational Mode","b":"AV4","m":4,"d":"ADF 4","y":"P06","u":"index*","a":"1=O","t":"code=0 · label=Cooling, code=1 · label=Heating, code=2 · label=Cool&Heat","p":1},{"n":"Remote Start/Stop [Stop/Start]","b":"BV1","m":61,"d":"BD 1","y":"P07","u":"0 /1","a":"1=S","p":1},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","y":"P11","u":"degF","a":"1=S","p":1},{"n":"Return Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","y":"P12","u":"degF","a":"1=S","p":1},{"n":"Evaporator Pressure","b":"AV7","m":7,"d":"ADF 7","y":"P13","u":"psi","a":"1=S","p":1},{"n":"Condenser Pressure","b":"AV8","m":8,"d":"ADF 8","y":"P14","u":"psi","a":"1=S","p":1},{"n":"Oil Pressure Differential","b":"AV9","m":9,"d":"ADF 9","y":"P15","u":"psi","a":"1=S","p":1},{"n":"Return Condenser Liquid Temperature","b":"AV10","m":10,"d":"ADF 10","y":"P16","u":"degF","a":"1=S","p":1},{"n":"Leaving Condenser Liquid Temperature","b":"AV11","m":11,"d":"ADF 11","y":"P17","u":"degF","a":"1=S","p":1},{"n":"Motor Current Percent FLA","b":"AV12","m":12,"d":"ADF 12","y":"P18","u":"percent","a":"1=S","p":1},{"n":"SSS Phase A Current","b":"AV13","m":13,"d":"ADF 13","y":"P19","u":"A","a":"1=S","p":1},{"n":"SSS Phase B Current","b":"AV14","m":14,"d":"ADF 14","y":"P20","u":"A","a":"1=S","p":1},{"n":"SSS Phase C Current","b":"AV15","m":15,"d":"ADF 15","y":"P21","u":"A","a":"1=S","p":1},{"n":"SSS Phase A Voltage","b":"AV16","m":16,"d":"ADF 16","y":"P22","u":"V","a":"1=S","p":1},{"n":"SSS Phase B Voltage","b":"AV17","m":17,"d":"ADF 17","y":"P23","u":"V","a":"1=S","p":1},{"n":"SSS Phase C Voltage","b":"AV18","m":18,"d":"ADF 18","y":"P24","u":"V","a":"1=S","p":1},{"n":"Leaving Chilled Liquid Setpoint - Active","b":"AV19","m":19,"d":"ADF 19","y":"P25","u":"degF","a":"1=S","p":1},{"n":"Motor Current Limit Setpoint - Selected","b":"AV20","m":20,"d":"ADF 20","y":"P26","u":"percent","a":"1=S","p":1},{"n":"Evaporator Saturation Temperature","b":"AV21","m":21,"d":"ADF 21","y":"P27","u":"degF","a":"1=S","p":1},{"n":"Condenser Saturation Temperature","b":"AV22","m":22,"d":"ADF 22","y":"P28","u":"degF","a":"1=S","p":1},{"n":"Discharge Temperature","b":"AV23","m":23,"d":"ADF 23","y":"P29","u":"degF","a":"1=S","p":1},{"n":"Oil Temperature","b":"AV24","m":24,"d":"ADF 24","y":"P30","u":"degF","a":"1=S","p":1},{"n":"Unit Operating Hours","b":"AV26","m":26,"d":"ADF 26","y":"P32","u":"h","a":"1=S","p":1},{"n":"Unit System Starts","b":"AV27","m":27,"d":"ADF 27","y":"P33","u":"count*","a":"1=S","p":1},{"n":"Motor Run Contacts","b":"BV5","m":65,"d":"BD 5","y":"P36","u":"0 /1","a":"1=S","p":1},{"n":"Oil Return Solenoid","b":"BV6","m":66,"d":"BD 6","y":"P37","u":"0 /1","a":"1=O","p":1},{"n":"Chilled Liquid Pump","b":"BV7","m":67,"d":"BD 7","y":"P38","u":"0 /1","a":"1=S","p":1},{"n":"Panel Stop Switch [Start enabled/Stop]","b":"BV8","m":68,"d":"BD 8","y":"P39","u":"0 /1","a":"1=S","p":1},{"n":"Chiller Liquid Flow Switch","b":"BV9","m":69,"d":"BD 9","y":"P40","u":"0 /1","a":"1=S","p":1},{"n":"Low Separator Oil Switch","b":"BV11","m":71,"d":"BD 11","y":"P42","u":"0 /1","a":"1=S","p":1},{"n":"Ice Storage Mode [Disabled/Enabled]","b":"BV24","m":84,"d":"BD 24","y":"P55","u":"0 / 1","a":"1=S","p":2},{"n":"Operation Code","b":"MSV1 /AV401","m":30,"d":"ADI 1","y":"P56","u":"enum*","a":"1=S","p":2},{"n":"Unit Safety Fault Code","b":"MSV2 /AV402","m":31,"d":"ADI 2","y":"P57","u":"enum*","a":"1=S","p":2},{"n":"Unit Cycling Fault Code","b":"MSV3 /AV403","m":32,"d":"ADI 3","y":"P58","u":"enum*","a":"1=S","p":2},{"n":"Unit Warning Fault Code","b":"MSV4 /AV404","m":33,"d":"ADI 4","y":"P59","u":"enum*","a":"1=S","p":2},{"n":"Unit Control Source","b":"MSV5 /AV405","m":34,"d":"ADI 5","y":"P60","u":"enum*","a":"1=S","t":"code=0 · label=Local, code=1 · label=ISN, code=2 · label=Analog, code=3 · label=Digital, code=4 · label=Modem","p":2},{"n":"Anti-Recycle Time Remaining","b":"AV35","m":45,"d":"ADF 35","y":"P71","u":"min","a":"1=S","p":2},{"n":"Seal Pressure Differential PSID","b":"AV37","m":47,"d":"ADF 37","y":"P73","u":"psi","a":"1=N","p":2},{"n":"Filter Pressure Differential PSID","b":"AV38","m":48,"d":"ADF 38","y":"P74","u":"psi","a":"1=S","p":2},{"n":"Leaving Heated Liquid Setpoint - Active","b":"AV39","m":49,"d":"ADF 39","y":"P75","u":"degF","a":"1=N","p":2},{"n":"Minimum Load Control Motor FLA Limit","b":"AV41","m":51,"d":"ADF 41","y":"P77","u":"percent","a":"1=S","p":2},{"n":"Slide Valve Position","b":"AV42","m":52,"d":"ADF 42","y":"P78","u":"percent","a":"1=O","p":2}]}],"crosscheck":"BACnet 타입·인스턴스를 가진 포인트가 45/167 뿐이라 줄 읽기 경로가 짝을 만들 수 없다 (이 문서의 주소 축: bacnet, elink, lon, modbus, n2, yorktalk)"},{"id":"johnson-controls-york-ysaa-air-cooled-screw-chiller","model":"YSAA Air Cooled Screw Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.SCREW","tags":["chiller","chiller-rotaryScrew","airCooling"],"ifs":[{"id":"ysaa-bas","label":"YSAA BAS (ISN) E-Link Non-OptiView Based Equipment","family":"E-Link/BACnet(Typ-Ins)","protocols":["bacnet","lon","modbus","n2","yorktalk"],"rev":{},"src":"JCI_YSAA-BAS.pdf","pages":[1,5],"n":76,"excluded":{"reserved":88,"notes":10},"appliesTo":null,"gaps":null,"note":"블록 1·2 를 한 판으로 묶었다 — 주소 대역이 이어진다(1~129)","points":[{"n":"Remote Setpoint [99=Auto] Sys 1 Remote Setpoint (SP Unit)","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_count_f","y":"YT2 S01 P03","u":"°F PSI","a":"1=S N,2=S N","p":1},{"n":"Remote Cooling Range (DAT Unit) Sys 2 Remote Setpoint (SP Unit)","b":"AV3","m":3,"d":"ADF 3","l":"SNVT_count_f","y":"YT2 S01 P05","u":"°F PSI","a":"1=N,2=N","p":1},{"n":"Start/Stop Command Sys 1 Start/Stop Command","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"YT2 S01 P07","u":"0/1","a":"1=S N,2=S N","p":1},{"n":"Sys 2 Start/Stop Command","b":"BV2","m":62,"d":"BD 2","l":"SNVT_switch","y":"YT2 S01 P08","u":"0/1","a":"1=N,2=N","p":1},{"n":"History Buffer Request","b":"BV4","m":64,"d":"BD 4","l":"SNVT_switch","y":"YT2 S01 P10","u":"0/1","a":"1=S,2=S","p":1},{"n":"Leaving Chilled Liquid Temp","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_count_f","y":"YT2 S01 P11","u":"degF","a":"1=S,2=S","p":1},{"n":"Entering Chilled Liquid Temp","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_count_f","y":"YT2 S01 P12","u":"degF","a":"1=S,2=S","p":1},{"n":"Evaporator Liquid Temp","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_count_f","y":"YT2 S01 P13","u":"degF","a":"1=S,2=S","p":1},{"n":"Discharge Air Temp (Cond Unit)","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_count_f","y":"YT2 S01 P14","u":"degF","a":"1=N,2=N","p":1},{"n":"Sys 1 Suction Temperature","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_count_f","y":"YT2 S01 P15","u":"degF","a":"1=S,2=S","p":1},{"n":"Ambient Air Temperature","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_count_f","y":"YT2 S01 P16","u":"degF","a":"1=S,2=S","p":1},{"n":"Sys 1 Suction Superheat","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_count_f","y":"YT2 S01 P17","u":"°F (diff)","a":"1=S,2=S","p":1},{"n":"Sys 1 Run Time in seconds","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_count_f","y":"YT2 S01 P18","a":"1=S,2=S","p":1},{"n":"Sys 1 Suction Pressure","b":"AV13","m":13,"d":"ADF 13","l":"SNVT_count_f","y":"YT2 S01 P19","u":"psi","a":"1=S,2=S","p":1},{"n":"Sys 1 Discharge Pressure","b":"AV14","m":14,"d":"ADF 14","l":"SNVT_count_f","y":"YT2 S01 P20","u":"psi","a":"1=S,2=S","p":1},{"n":"Sys 1 Run Hours","b":"AV16","m":16,"d":"ADF 16","l":"SNVT_count_f","y":"YT2 S01 P22","u":"degF","a":"1=S,2=S","p":1},{"n":"Sys 1 EEV Output % (EEV)","b":"AV17","m":17,"d":"ADF 17","l":"SNVT_count_f","y":"YT2 S01 P23","u":"percent","a":"1=S,2=S","p":1},{"n":"Sys 1 Anti-Recycle Timer in seconds","b":"AV18","m":18,"d":"ADF 18","l":"SNVT_count_f","y":"YT2 S01 P24","a":"1=S,2=S","p":1},{"n":"Anti-Coincident Timer in seconds","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_count_f","y":"YT2 S01 P25","a":"1=S,2=S","p":1},{"n":"Sys 2 Suction Temperature","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_count_f","y":"YT2 S01 P26","u":"degF","a":"1=S,2=S","p":1},{"n":"Sys 2 Run Time in seconds","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_count_f","y":"YT2 S01 P27","a":"1=S,2=S","p":1},{"n":"Sys 2 Suction Pressure","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_count_f","y":"YT2 S01 P28","u":"psi","a":"1=S,2=S","p":1},{"n":"Sys 2 Discharge Pressure","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_count_f","y":"YT2 S01 P29","u":"psi","a":"1=S,2=S","p":1},{"n":"Sys 2 Run Hours","b":"AV25","m":25,"d":"ADF 25","l":"SNVT_count_f","y":"YT2 S01 P31","u":"degF","a":"1=S,2=S","p":1},{"n":"Sys 2 Suction Superheat","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_count_f","y":"YT2 S01 P32","u":"°F (diff)","a":"1=S,2=S","p":1},{"n":"Sys 2 Anti-Recycle Timer in seconds","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count_f","y":"YT2 S01 P33","a":"1=S,2=S","p":1},{"n":"Sys 2 EEV Output %","b":"AV28","m":28,"d":"ADF 28","l":"SNVT_count_f","y":"YT2 S01 P34","u":"percent","a":"1=S,2=S","p":2},{"n":"Sys 1 Alarm","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"YT2 S01 P36","u":"0/1","a":"1=S,2=S","t":"code=0 · label=No Alarm, code=1 · label=Alarm","p":2},{"n":"Sys 2 Alarm","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"YT2 S01 P37","u":"0/1","a":"1=S,2=S","t":"code=0 · label=No Alarm, code=1 · label=Alarm","p":2},{"n":"Evaporator Heater Status","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"YT2 S01 P38","u":"0/1","a":"1=S,2=S","p":2},{"n":"Evaporator Pump Status","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"YT2 S01 P39","u":"0/1","a":"1=S,2=S","p":2},{"n":"Sys 1 Comp Run","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"YT2 S01 P40","u":"0/1","a":"1=S,2=S","p":2},{"n":"Sys 1 SV Min Load","b":"BV10","m":70,"d":"BD 10","l":"SNVT_switch","y":"YT2 S01 P41","u":"0/1","a":"1=S,2=S","p":2},{"n":"Sys 1 SV Load","b":"BV11","m":71,"d":"BD 11","l":"SNVT_switch","y":"YT2 S01 P42","u":"0/1","a":"1=S,2=S","p":2},{"n":"Sys 1 SV Unload","b":"BV12","m":72,"d":"BD 12","l":"SNVT_switch","y":"YT2 S01 P43","u":"0/1","a":"1=S,2=S","p":2},{"n":"Sys 2 Comp Run","b":"BV13","m":73,"d":"BD 13","l":"SNVT_switch","y":"YT2 S01 P44","u":"0/1","a":"1=S,2=S","p":2},{"n":"Sys 2 SV Min Load","b":"BV14","m":74,"d":"BD 14","l":"SNVT_switch","y":"YT2 S01 P45","u":"0/1","a":"1=S,2=S","p":2},{"n":"Sys 2 SV Load","b":"BV15","m":75,"d":"BD 15","l":"SNVT_switch","y":"YT2 S01 P46","u":"0/1","a":"1=S,2=S","p":2},{"n":"Sys 2 SV Unload","b":"BV16","m":76,"d":"BD 16","l":"SNVT_switch","y":"YT2 S01 P47","u":"0/1","a":"1=S,2=S","p":2},{"n":"Sys 1 Hot Gas Bypass Valve","b":"BV18","m":78,"d":"BD 18","l":"SNVT_switch","y":"YT2 S01 P49","u":"0/1","a":"1=N,2=N","p":2},{"n":"Chilled Liquid Type","b":"BV19","m":79,"d":"BD 19","l":"SNVT_switch","y":"YT2 S01 P50","u":"0/1","a":"1=S,2=S","t":"code=0 · label=Water, code=1 · label=Glycol","p":2},{"n":"Lead System","b":"BV20","m":80,"d":"BD 20","l":"SNVT_switch","y":"YT2 S01 P51","u":"0/1","a":"1=S,2=S","t":"code=0 · label=Sys1, code=1 · label=Sys2","p":2},{"n":"Local/Remote Control Mode","b":"BV21","m":81,"d":"BD 21","l":"SNVT_switch","y":"YT2 S01 P52","u":"0/1","a":"1=S,2=S","t":"code=0 · label=Local, code=1 · label=Remote","p":2},{"n":"Units","b":"BV22","m":82,"d":"BD 22","l":"SNVT_switch","y":"YT2 S01 P53","u":"0/1","a":"1=S,2=S","t":"code=0 · label=Imperial, code=1 · label=SI","p":2},{"n":"Lead/Lag Control Mode","b":"BV23","m":83,"d":"BD 23","l":"SNVT_switch","y":"YT2 S01 P54","u":"0/1","a":"1=S,2=S","t":"code=0 · label=Manual, code=1 · label=Auto","p":2},{"n":"Sys 2 Hot Gas Bypass Valve","b":"BV24","m":84,"d":"BD 24","l":"SNVT_switch","y":"YT2 S01 P55","u":"0/1","a":"1=N,2=N","p":2},{"n":"Sys 1 Operational Code","b":"MSV1","m":30,"d":"ADI 1","l":"SNVT_count_f","y":"YT2 S01 P56","a":"1=S,2=S","p":2},{"n":"Sys 1 Fault Code","b":"MSV2","m":31,"d":"ADI 2","l":"SNVT_count_f","y":"YT2 S01 P57","a":"1=S,2=S","p":2},{"n":"Sys 2 Operational Code","b":"MSV3","m":32,"d":"ADI 3","l":"SNVT_count_f","y":"YT2 S01 P58","a":"1=S,2=S","p":2},{"n":"Sys 2 Fault Code","b":"MSV4","m":33,"d":"ADI 4","l":"SNVT_count_f","y":"YT2 S01 P59","a":"1=S,2=S","p":2},{"n":"Sys 1 Condenser Fan Stage","b":"MSV6","m":35,"d":"ADI 6","l":"SNVT_count_f","y":"YT2 S01 P61","a":"1=S,2=S","p":2},{"n":"Sys 2 Condenser Fan Stage","b":"MSV8","m":37,"d":"ADI 8","l":"SNVT_count_f","y":"YT2 S01 P63","a":"1=S,2=S","p":2},{"n":"Unit Control Mode","b":"MSV10","m":39,"d":"ADI 10","l":"SNVT_count_f","y":"YT2 S01 P65","a":"1=N,2=N","t":"code=0 · label=LW, code=1 · label=RW, code=2 · label=DA","p":2},{"n":"Anti-Recycle Time Programmed","b":"AV30","m":40,"d":"ADI 11","l":"SNVT_count_f","y":"YT2 S01 P66","a":"1=S,2=S","p":2},{"n":"Leaving Chilled Liquid Temp Cutout","b":"AV31","m":41,"d":"ADI 12","l":"SNVT_count_f","y":"YT2 S01 P67","u":"degF","a":"1=S,2=S","p":2},{"n":"Low Ambient Temp Cutout","b":"AV32","m":42,"d":"ADI 13","l":"SNVT_count_f","y":"YT2 S01 P68","u":"degF","a":"1=S,2=S","p":2},{"n":"Low Suction Pressure Cutout Cooling","b":"AV34","m":44,"d":"ADI 15","l":"SNVT_count_f","y":"YT2 S01 P70","u":"psi","a":"1=S,2=S","p":2},{"n":"High Discharge Pressure Cutout","b":"AV35","m":45,"d":"ADI 16","l":"SNVT_count_f","y":"YT2 S01 P71","u":"psi","a":"1=S,2=S","p":2},{"n":"Remote Setpoint SP Control Remote Setpoint 1","b":"AV36","m":46,"d":"ADI 17","l":"SNVT_count_f","y":"YT2 S01 P72","u":"°F PSI","a":"1=S N,2=S N","p":2},{"n":"Cooling Range SP Control Cooling Range 1","b":"AV37","m":47,"d":"ADI 18","l":"SNVT_count_f","y":"YT2 S01 P73","u":"°F PSI","a":"1=S N,2=S N","p":2},{"n":"Remote Setpoint 2 (SP)","b":"AV38","m":48,"d":"ADI 19","l":"SNVT_count_f","y":"YT2 S01 P74","u":"psi","a":"1=N,2=N","p":2},{"n":"Cooling Range 2 (SP)","b":"AV39","m":49,"d":"ADI 20","l":"SNVT_count_f","y":"YT2 S01 P75","u":"psi","a":"1=N,2=N","p":2},{"n":"Sys 1 Discharge Temperature","b":"AV40","m":50,"d":"ADI 21","l":"SNVT_count_f","y":"YT2 S01 P76","u":"degF","a":"1=S,2=S","p":2},{"n":"Sys 1 Discharge Superheat","b":"AV41","m":51,"d":"ADI 22","l":"SNVT_count_f","y":"YT2 S01 P77","u":"°F (diff)","a":"1=S,2=S","p":2},{"n":"Sys 2 Discharge Temperature","b":"AV42","m":52,"d":"ADI 23","l":"SNVT_count_f","y":"YT2 S01 P78","u":"degF","a":"1=S,2=S","p":2},{"n":"Sys 2 Discharge Superheat","b":"AV43","m":53,"d":"ADI 24","l":"SNVT_count_f","y":"YT2 S01 P79","u":"°F (diff)","a":"1=S,2=S","p":2},{"n":"SCC Auto Detect Available","b":"BV29","m":89,"d":"BD 29","l":"SNVT_switch","y":"YT2 S01 P84","u":"0/1","a":"1=S,2=S","p":3},{"n":"Option Indicator","b":"BV105","m":165,"d":"BD 34","l":"SNVT_switch","y":"YT2 S02 P36","u":"0/1","a":"1=S,2=S","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":4},{"n":"SCC Auto Detect Digit 1","b":"BV119","m":179,"d":"BD 48","l":"SNVT_switch","y":"YT2 S02 P50","u":"0/1","a":"1=S,2=S","p":4},{"n":"SCC Auto Detect Digit 2","b":"BV120","m":180,"d":"BD 49","l":"SNVT_switch","y":"YT2 S02 P51","u":"0/1","a":"1=S,2=S","p":5},{"n":"SCC Auto Detect Digit 3","b":"BV121","m":181,"d":"BD 50","l":"SNVT_switch","y":"YT2 S02 P52","u":"0/1","a":"1=S,2=S","p":5},{"n":"SCC Auto Detect Digit 4","b":"BV122","m":182,"d":"BD 51","l":"SNVT_switch","y":"YT2 S02 P53","u":"0/1","a":"1=S,2=S","p":5},{"n":"SCC Auto Detect Digit 5","b":"BV123","m":183,"d":"BD 52","l":"SNVT_switch","y":"YT2 S02 P54","u":"0/1","a":"1=S,2=S","p":5},{"n":"SCC Auto Detect Digit 6","b":"BV124","m":184,"d":"BD 53","l":"SNVT_switch","y":"YT2 S02 P55","u":"0/1","a":"1=S,2=S","p":5},{"n":"Refrigerant","b":"MSV101","m":130,"d":"ADI 11","l":"SNVT_count_f","y":"YT2 S02 P56","a":"1=N,2=N","t":"code=0 · label=R-134a, code=1 · label=R-513a","p":5},{"n":"Units","b":"BV129","m":189,"d":"BD 58","l":"SNVT_switch","y":"YT2 S02 P84","u":"0/1","a":"1=S,2=S","t":"code=0 · label=Imperial, code=1 · label=Metric","p":5}]},{"id":"ysaanative","label":"YSAA Native BACnet MS/TP, Modbus, N2 Data Map","family":"Native","protocols":["bacnet","modbus","n2"],"rev":{},"src":"JCI_YSAANative.pdf","pages":[1,2],"n":72,"excluded":{"band":4},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Remote Setpoint [99=Auto]","b":"AV1","m":1026,"d":"ADF 1","u":"°F","w":"W","a":"1=S","p":1},{"n":"Sys 1 Remote Setpoint (SP Unit)","b":"AV2","m":1027,"d":"ADF 2","u":"PSI","w":"W","a":"1=N","p":1},{"n":"Remote Cooling Range (DAT Unit)","b":"AV3","m":1028,"d":"ADF 3","u":"°F","w":"W","a":"1=N","p":1},{"n":"Sys 2 Remote Setpoint (SP Unit)","b":"AV4","m":1029,"d":"ADF 4","u":"PSI","w":"W","a":"1=N","p":1},{"n":"Remote Start/Stop Command","b":"BV1","m":1538,"d":"BD 1","w":"W","a":"1=S","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Sys 1 Remote Start/Stop (SP Unit)","b":"BV2","m":1539,"d":"BD 2","w":"W","a":"1=N","p":1},{"n":"Sys 2 Remote Start/Stop (SP Unit)","b":"BV3","m":1540,"d":"BD 3","w":"W","a":"1=N","p":1},{"n":"Leaving Chilled Liquid Temp","b":"AI1","m":514,"d":"ADF 5","u":"°F","w":"R","a":"1=S","p":1},{"n":"Entering Chilled Liquid Temp","b":"AI2","m":515,"d":"ADF 6","u":"°F","w":"R","a":"1=S","p":1},{"n":"Evaporator Liquid Temp","b":"AI3","m":516,"d":"ADF 7","u":"°F","w":"R","a":"1=S","p":1},{"n":"Discharge Air Temp (Cond)","b":"AI4","m":517,"d":"ADF 8","u":"°F","w":"R","a":"1=N","p":1},{"n":"Sys 1 Suction Temp","b":"AI5","m":518,"d":"ADF 9","u":"°F","w":"R","a":"1=S","p":1},{"n":"Ambient Air Temp","b":"AI6","m":519,"d":"ADF 10","u":"°F","w":"R","a":"1=S","p":1},{"n":"Sys 1 Suction Superheat","b":"AI7","m":520,"d":"ADF 11","u":"°F (diff)","w":"R","a":"1=S","p":1},{"n":"Sys 1 Run Time in seconds","b":"AI8","m":521,"d":"ADF 12","w":"R","a":"1=S","p":1},{"n":"Sys 1 Suction Pressure","b":"AI9","m":522,"d":"ADF 13","u":"PSI","w":"R","a":"1=S","p":1},{"n":"Sys 1 Discharge Pressure","b":"AI10","m":523,"d":"ADF 14","u":"PSI","w":"R","a":"1=S","p":1},{"n":"Sys 1 EEV Output %","b":"AI11","m":524,"d":"ADF 15","u":"%","w":"R","a":"1=S","p":1},{"n":"Sys 1 Anti-Recycle Timer in seconds","b":"AI12","m":525,"d":"ADF 16","w":"R","a":"1=S","p":1},{"n":"Anti-Coincident Timer in seconds","b":"AI13","m":526,"d":"ADF 17","w":"R","a":"1=S","p":1},{"n":"Sys 2 Suction Temperature","b":"AI14","m":527,"d":"ADF 18","u":"°F","w":"R","a":"1=S","p":1},{"n":"Sys 2 Run Time in seconds","b":"AI15","m":528,"d":"ADF 19","w":"R","a":"1=S","p":1},{"n":"Sys 2 Suction Pressure","b":"AI16","m":529,"d":"ADF 20","u":"PSI","w":"R","a":"1=S","p":1},{"n":"Sys 2 Discharge Pressure","b":"AI17","m":530,"d":"ADF 21","u":"PSI","w":"R","a":"1=S","p":1},{"n":"Sys 2 Suction Superheat","b":"AI18","m":531,"d":"ADF 22","u":"°F (diff)","w":"R","a":"1=S","p":1},{"n":"Sys 2 Anti-Recycle Timer","b":"AI19","m":532,"d":"ADF 23","w":"R","a":"1=S","p":1},{"n":"Sys 2 EEV Output %","b":"AI20","m":533,"d":"ADF 24","u":"%","w":"R","a":"1=S","p":1},{"n":"Sys 1 Operational Code","b":"AI21","m":534,"d":"ADF 25","w":"R","a":"1=S","p":1},{"n":"Sys 1 Fault Code","b":"AI22","m":535,"d":"ADF 26","w":"R","a":"1=S","p":1},{"n":"Sys 2 Operational","b":"AI23","m":536,"d":"ADF 27","w":"R","a":"1=S","p":1},{"n":"Sys 2 Fault Code","b":"AI24","m":537,"d":"ADF 28","w":"R","a":"1=S","p":1},{"n":"Sys 1 Condenser Fan Stage","b":"AI25","m":538,"d":"ADF 29","w":"R","a":"1=S","p":1},{"n":"Sys 2 Condenser Fan Stage","b":"AI26","m":539,"d":"ADF 30","w":"R","a":"1=S","p":1},{"n":"Unit Control Mode","b":"AI27","m":540,"d":"ADF 31","w":"R","a":"1=N","t":"code=1 · label=LW, code=2 · label=DA, code=3 · label=SP","p":1},{"n":"Anti-Recycle Time Programmed","b":"AI28","m":541,"d":"ADF 32","w":"R","a":"1=S","p":1},{"n":"Leaving Chilled Liquid Temp Cutout","b":"AI29","m":542,"d":"ADF 33","u":"°F","w":"R","a":"1=S","p":2},{"n":"Low Ambient Temperature Cutout","b":"AI30","m":543,"d":"ADF 34","u":"°F","w":"R","a":"1=S","p":2},{"n":"Low Suction Pressure Cutout","b":"AI31","m":544,"d":"ADF 35","u":"PSI","w":"R","a":"1=S","p":2},{"n":"High Discharge Pressure Cutout","b":"AI32","m":545,"d":"ADF 36","u":"PSI","w":"R","a":"1=S","p":2},{"n":"Cooling Setpoint","b":"AI33","m":546,"d":"ADF 37","u":"°F","w":"R","a":"1=N","p":2},{"n":"Sys 1 Cooling Setpoint (SP Unit)","b":"AI34","m":547,"d":"ADF 38","u":"PSI","w":"R","a":"1=S","p":2},{"n":"Cooling Range","b":"AI35","m":548,"d":"ADF 39","u":"°F","w":"R","a":"1=N","p":2},{"n":"Sys 1 Cooling Range (SP Unit)","b":"AI36","m":549,"d":"ADF 40","u":"PSI","w":"R","a":"1=N","p":2},{"n":"Sys 2 Cooling Setpoint (SP Unit)","b":"AI37","m":550,"d":"ADF 41","u":"PSI","w":"R","a":"1=N","p":2},{"n":"Sys 2 Cooling Range (SP Unit)","b":"AI38","m":551,"d":"ADF 42","u":"PSI","w":"R","a":"1=S","p":2},{"n":"Sys 1 Discharge Temperature","b":"AI39","m":552,"d":"ADF 43","u":"°F","w":"R","a":"1=S","p":2},{"n":"Sys 1 Discharge Superheat","b":"AI40","m":553,"d":"ADF 44","u":"°F (diff)","w":"R","a":"1=S","p":2},{"n":"Sys 2 Discharge Temperature","b":"AI41","m":554,"d":"ADF 45","u":"°F","w":"R","a":"1=S","p":2},{"n":"Sys 2 Discharge Superheat","b":"AI42","m":555,"d":"ADF 46","u":"°F (diff)","w":"R","a":"1=S","p":2},{"n":"Remote Setpoint","b":"AI43","m":556,"d":"ADF 47","u":"°F","w":"R","a":"1=S","p":2},{"n":"Remote Setpoint 1 (SP Unit)","b":"AI44","m":557,"d":"ADF 48","u":"PSI","w":"R","a":"1=N","p":2},{"n":"Remote Setpoint 2 (SP Unit)","b":"AI45","m":558,"d":"ADF 49","u":"PSI","w":"R","a":"1=N","p":2},{"n":"Sys 1 Alarm","b":"BI1","m":1282,"d":"BD 4","w":"R","a":"1=S","t":"code=0 · label=No Alarm, code=1 · label=Alarm","p":2},{"n":"Sys 2 Alarm","b":"BI2","m":1283,"d":"BD 5","w":"R","a":"1=S","t":"code=0 · label=No Alarm, code=1 · label=Alarm","p":2},{"n":"Evaporator Heater Status","b":"BI3","m":1284,"d":"BD 6","w":"R","a":"1=S","p":2},{"n":"Evaporator Pump 1","b":"BI4","m":1285,"d":"BD 7","w":"R","a":"1=S","p":2},{"n":"Evaporator Pump 2","b":"BI5","m":1286,"d":"BD 8","w":"R","a":"1=S","p":2},{"n":"Sys 1 Comp Run","b":"BI6","m":1287,"d":"BD 9","w":"R","a":"1=S","p":2},{"n":"Sys 1 Slide Valve Min Load","b":"BI7","m":1288,"d":"BD 10","w":"R","a":"1=S","p":2},{"n":"Sys 1 Slide Valve Unload","b":"BI8","m":1289,"d":"BD 11","w":"R","a":"1=S","p":2},{"n":"Sys 1 Slide Valve Load","b":"BI9","m":1290,"d":"BD 12","w":"R","a":"1=S","p":2},{"n":"Sys 2 Comp Run","b":"BI10","m":1291,"d":"BD 13","w":"R","a":"1=S","p":2},{"n":"Sys 2 Slide Valve Min Load","b":"BI11","m":1292,"d":"BD 14","w":"R","a":"1=S","p":2},{"n":"Sys 2 Slide Valve Unload","b":"BI12","m":1293,"d":"BD 15","w":"R","a":"1=S","p":2},{"n":"Sys 2 Slide Valve Load","b":"BI13","m":1294,"d":"BD 16","w":"R","a":"1=S","p":2},{"n":"Lead System","b":"BI14","m":1295,"d":"BD 17","w":"R","a":"1=S","t":"code=0 · label=Sys 1, code=1 · label=Sys 2","p":2},{"n":"Chilled Liquid Type","b":"BI15","m":1296,"d":"BD 18","w":"R","a":"1=S","t":"code=0 · label=Water, code=1 · label=Glycol","p":2},{"n":"Local Remote Control Mode","b":"BI16","m":1297,"d":"BD 19","w":"R","a":"1=S","t":"code=0 · label=Manual, code=1 · label=Auto","p":2},{"n":"Display Units","b":"BI17","m":1298,"d":"BD 20","w":"R","a":"1=S","t":"code=0 · label=Imperial, code=1 · label=SI","p":2},{"n":"Lead Lag Control Mode","b":"BI18","m":1299,"d":"BD 21","w":"R","a":"1=S","t":"code=0 · label=Manual, code=1 · label=Auto","p":2},{"n":"Sys 1 Hot Gas Bypass Valve","b":"BI19","m":1300,"d":"BD 22","w":"R","a":"1=N","p":2},{"n":"Sys 2 Hot Gas Bypass Valve","b":"BI20","m":1301,"d":"BD 23","w":"R","a":"1=N","p":2}]}],"crosscheck":""},{"id":"johnson-controls-york-yst-steam-turbine-centrifugal-chiller","model":"YST Steam Turbine Centrifugal Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.CENTRIFUGAL","tags":["chiller","chiller-centrifugal"],"ifs":[{"id":"yst-bas-sc-eq-rev1-2","label":"YST Points List SC-EQ (Rev 1.2) OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 1.2"},"src":"JCI_YST-BAS-SC-EQ-Rev1.2.pdf","pages":[1,2],"n":74,"excluded":{"reserved":9},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Remote Leaving Chilled Liquid Setpoint","s":"REM LEAVING CHW TEMP SP","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Turbine Horsepower Limit Setpoint","s":"TURBINE HP LIMIT SP","b":"AV2","m":2,"d":"ADF 2","u":"%","p":1},{"n":"Remote Run/Stop [0=Stop, 1=Run]","s":"REM RUN STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Units","s":"Units","b":"MSV65001","m":65001,"d":"ADI 201","t":"code=0 · label=IP (English), code=1 · label=SI (Metric)","p":1},{"n":"Leaving Chilled Liquid Temperature","s":"LEAVING CHW TEMP","b":"AV5","m":5,"d":"ADF 5","u":"°F","p":1},{"n":"Return Chilled Liquid Temperature","s":"ENTERING CHW TEMP","b":"AV6","m":6,"d":"ADF 6","u":"°F","p":1},{"n":"Evaporator Pressure","s":"EVAPORATOR PRESSURE","b":"AV7","m":7,"d":"ADF 7","u":"PSIG","p":1},{"n":"Condenser Pressure","s":"CONDENSER PRESSURE","b":"AV8","m":8,"d":"ADF 8","u":"PSIG","p":1},{"n":"Compressor Oil Pressure","s":"COMPR OIL COMP DIF PRESS","b":"AV9","m":9,"d":"ADF 9","u":"PSIG","p":1},{"n":"Entering Condenser Liquid Temperature","s":"ENTERING COND WATER TEMP","b":"AV10","m":10,"d":"ADF 10","u":"°F","p":1},{"n":"Leaving Condenser Liquid Temperature","s":"LEAVING COND WATER TEMP","b":"AV11","m":11,"d":"ADF 11","u":"°F","p":1},{"n":"Turbine Inlet Steam Temperature","s":"TURBINE INLET STEAM TEMP","b":"AV12","m":12,"d":"ADF 12","u":"°F","p":1},{"n":"Turbine Inlet Steam Pressure","s":"TURBINE INLET STEAM PRES","b":"AV13","m":13,"d":"ADF 13","u":"PSIG","p":1},{"n":"Turbine Supply Oil Temperature","s":"TURBINE SUPPLY OIL TEMP","b":"AV14","m":14,"d":"ADF 14","u":"°F","p":1},{"n":"Turbine Supply Oil Pressure","s":"TURBINE SUPPLY OIL PRESS","b":"AV15","m":15,"d":"ADF 15","u":"PSIG","p":1},{"n":"Turbine First Stage Steam Pressure","s":"TURBINE 1ST STG STM PRES","b":"AV16","m":16,"d":"ADF 16","u":"PSIG","p":1},{"n":"Turbine Speed","s":"TURBINE SPEED","b":"AV17","m":17,"d":"ADF 17","u":"RPM","p":1},{"n":"Turbine Exhaust Steam Pressure","s":"TURBINE EXHAUST STM PRES","b":"AV18","m":18,"d":"ADF 18","u":"PSIA","p":1},{"n":"Leaving Chilled Liquid Temperature Setpoint - Local","s":"LEAVING CHW TEMP ACT SP","b":"AV19","m":19,"d":"ADF 19","u":"°F","p":1},{"n":"Compressor PRV Position","s":"COMPRESSOR PRV POSITION","b":"AV20","m":20,"d":"ADF 20","u":"%","p":1},{"n":"Chiller Evaporator Saturation Temperature","s":"EVAP SATURATION TEMP","b":"AV21","m":21,"d":"ADF 21","u":"°F","p":1},{"n":"Chiller Condenser Saturation Temperature","s":"COND SATURATION TEMP","b":"AV22","m":22,"d":"ADF 22","u":"°F","p":1},{"n":"Compressor Discharge Temperature","s":"DISCHARGE TEMP","b":"AV23","m":23,"d":"ADF 23","u":"°F","p":1},{"n":"Compressor Sump Oil Temperature","s":"OIL SUMP TEMPERATURE","b":"AV24","m":24,"d":"ADF 24","u":"°F","p":1},{"n":"Subcooler Refrigerant Level","s":"SUBCOOLER REFRIG LEVEL","b":"AV25","m":25,"d":"ADF 25","u":"%","p":1},{"n":"Accumulated Operating Hours","s":"ACCUM OPERATING HOURS","b":"AV26","m":26,"d":"ADF 26","u":"Hr","p":1},{"n":"Accumulated System Starts","s":"ACCUM SYSTEM STARTS","b":"AV27","m":27,"d":"ADF 27","p":1},{"n":"Compressor Sump Oil Transducer Pressure","s":"OIL SUMP PRESSURE","b":"AV28","m":28,"d":"ADF 28","u":"PSIG","p":1},{"n":"Compressor Pump Oil Transducer Pressure","s":"OIL PUMP PRESSURE","b":"AV29","m":29,"d":"ADF 29","u":"PSIG","p":1},{"n":"Panel Rocker Switch - Run","s":"PANEL ROCKER SW RUN","b":"BV5","m":65,"d":"BD 5","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Panel Rocker Switch - Stop / Reset","s":"PANEL ROCKER SW STOP","b":"BV6","m":66,"d":"BD 6","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump Start Contacts","s":"CHW LIQ PUMP STAT","b":"BV7","m":67,"d":"BD 7","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Condenser Liquid Pump Start Contacts","s":"COND LIQ PUMP STAT","b":"BV8","m":68,"d":"BD 8","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Flow Switch Contacts","s":"CHW FLOW SWITCH STAT","b":"BV9","m":69,"d":"BD 9","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Condenser Liquid Flow Switch Contacts","s":"COND LIQ FLOW SW STAT","b":"BV10","m":70,"d":"BD 10","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Condenser Refrigerant High Pressure Cutout","s":"COND REFRIG HI PRESS CO","b":"BV11","m":71,"d":"BD 11","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Compressor Oil Heater Contactor","s":"COMP OIL HEATER CONT","b":"BV12","m":72,"d":"BD 12","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Compressor Oil Return Solenoid Valve","s":"COMP OIL RETURN SOL VLV","b":"BV13","m":73,"d":"BD 13","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Compressor Oil Cooler Water Solenoid Valve","s":"COMP OIL COOLER W SOL VL","b":"BV14","m":74,"d":"BD 14","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Compressor Variable Speed Oil Pump Run Contacts","s":"COMP VAR SPD OIL PMP RUN","b":"BV15","m":75,"d":"BD 15","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Compressor Variable Speed Oil Pump Auxiliary Contacts","s":"COMP VAR SPD OIL PMP AUX","b":"BV16","m":76,"d":"BD 16","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Compressor Liquid Injection Solenoid Valve","s":"COMPR LIQ INJ SOL VLV","b":"BV17","m":77,"d":"BD 17","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Compressor High Speed Thrust Solenoid","s":"COMPR HS THRUST SOL","b":"BV18","m":78,"d":"BD 18","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Closed Limit Switch","s":"CLOSED LIMIT SWITCH","b":"BV19","m":79,"d":"BD 19","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Remote Mode Ready To Start Contacts","s":"REM MODE READY TO START","b":"BV20","m":80,"d":"BD 20","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Turbine Rotating Contacts","s":"TURBINE ROTATING CONT","b":"BV22","m":82,"d":"BD 22","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Turbine Trip Solenoid Valve","s":"TURBINE TRIP SOL VLV","b":"BV23","m":83,"d":"BD 23","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Turbine Trip Valve Closed Limit Switch","s":"TURBINE TRIP VLV CLO LS","b":"BV24","m":84,"d":"BD 24","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Unit Operation Code","s":"UNIT OPERATION CODE","b":"MSV1","m":30,"d":"ADI 1","t":"See SC.1 on Status Codes Tab","p":1},{"n":"Unit Safety Shutdown Code","s":"UNIT SAFETY FAULT CODE","b":"MSV2","m":31,"d":"ADI 2","t":"See SC.2 on Status Codes Tab","p":1},{"n":"Unit Cycling Shutdown Code","s":"UNIT CYCLING FAULT CODE","b":"MSV3","m":32,"d":"ADI 3","t":"See SC.3 on Status Codes Tab","p":1},{"n":"Unit Alarm / Warning Code","s":"UNIT WARNING FAULT CODE","b":"MSV4","m":33,"d":"ADI 4","t":"See SC.4 on Status Codes Tab","p":1},{"n":"Unit Control Source [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem]","s":"UNIT CONTROL SOURCE","b":"MSV5","m":34,"d":"ADI 5","t":"code=0 · label=Local, code=1 · label=ISN, code=2 · label=Analog, code=3 · label=Digital, code=4 · label=Modem","p":1},{"n":"Turbine Status Code","s":"TURBINE STATUS CODE","b":"MSV6","m":35,"d":"ADI 6","t":"See SC.7 on Status Codes Tab","p":2},{"n":"Unit Modified Run Fault Code","s":"UNIT MODIF RUN FLT CODE","b":"MSV7","m":36,"d":"ADI 7","t":"See SC.12 on Status Codes Tab","p":2},{"n":"Unit Inhibit Fault Code","s":"UNIT INHIBIT FAULT CODE","b":"MSV8","m":37,"d":"ADI 8","t":"See SC.13 on Status Codes Tab","p":2},{"n":"Unit Internal Fault Code","s":"UNIT INTERNAL FAULT CODE","b":"MSV9","m":38,"d":"ADI 9","t":"See SC.14 on Status Codes Tab","p":2},{"n":"High Speed Thrust Bearing Proximity Position","s":"THRUST BEARING PROX POS","b":"AV30","m":40,"d":"ADF 30","p":2},{"n":"High Speed Thrust Bearing Proximity Reference","s":"THRUST BEARING PROX REF","b":"AV31","m":41,"d":"ADF 31","p":2},{"n":"Turbine Governor End Bearing Temperature","s":"TURBINE GOV END BRG TEMP","b":"AV32","m":42,"d":"ADF 32","u":"°F","p":2},{"n":"Turbine Shaft End Bearing Temperature","s":"TURBINE SHF END BRG TEMP","b":"AV33","m":43,"d":"ADF 33","u":"°F","p":2},{"n":"Hotwell Condensate Level","s":"HOTWELL CONDENSATE LVL","b":"AV34","m":44,"d":"ADF 34","u":"%","p":2},{"n":"Evaporator Refrigerant Liquid Temperature","s":"EVAP REFRIG LIQ TEMP","b":"AV35","m":45,"d":"ADF 35","u":"°F","p":2},{"n":"Condenser Refrigerant Liquid Temperature","s":"COND REFRIG LIQ TEMP","b":"AV36","m":46,"d":"ADF 36","u":"°F","p":2},{"n":"Chilled Liquid Flow Sensor","s":"CHILL LIQ FLOW SENSOR","b":"AV37","m":47,"d":"ADF 37","u":"GPM","p":2},{"n":"Condenser Liquid Flow Sensor","s":"COND LIQ FLOW SENSOR","b":"AV38","m":48,"d":"ADF 38","u":"GPM","p":2},{"n":"Steam Flow Sensor","s":"STEAM FLOW SENSOR","b":"AV39","m":49,"d":"ADF 39","u":"Lb/Hr","p":2},{"n":"Hotgas Bypass Valve Position","s":"HOTGAS BYPASS VLV POS","b":"AV40","m":50,"d":"ADF 40","u":"%","p":2},{"n":"Governor Valve Position","s":"GOVERNOR VLV POS","b":"AV41","m":51,"d":"ADF 41","u":"%","p":2},{"n":"Slow Roll Time Remaining","s":"SLOW ROLL TIME REMAINING","b":"AV43","m":53,"d":"ADF 43","u":"Min","p":2},{"n":"Turbine Auxiliary Oil Pump Contactor","s":"TURBINE AUX OIL PMP CONT","b":"BV26","m":86,"d":"BD 26","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Turbine Auxiliary Oil Pump Contactor Auxiliary Contact","s":"TURBINE AUX OIL PMP CONA","b":"BV27","m":87,"d":"BD 27","t":"code=0 · label=Open, code=1 · label=Closed","p":2},{"n":"Turbine Oil Cooler Water Solenoid Valve","s":"TURBINE OIL CLRW SOL VLV","b":"BV28","m":88,"d":"BD 28","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Alarm Horn","s":"ALARM HORN","b":"BV29","m":89,"d":"BD 29","t":"code=0 · label=Off, code=1 · label=On","p":2}]},{"id":"yst-optiview-revk-03","label":"YST OptiView E-Link (Rev_K_03) OptiView Based Equipment","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","modbus","n2","yorktalk"],"rev":{"doc":"Rev K 03"},"src":"JCI_YST-Optiview(RevK-03).pdf","pages":[1,2],"n":73,"excluded":{"reserved":9,"notes":10,"revision":6,"codeTable":2},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Leaving Chilled Liquid Temperature Setpoint","b":"AV1","m":1,"d":"ADF 1","y":"P03","u":"ºF","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Turbine Horsepower Limit Setpoint (% of available range)","b":"AV2","m":2,"d":"ADF 2","y":"P04","u":"percent","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"START STOP","b":"BV1","m":61,"d":"BD 1","y":"P07","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","y":"P11","u":"ºF","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Return Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","y":"P12","u":"ºF","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Chiller Evaporator Pressure","b":"AV7","m":7,"d":"ADF 7","y":"P13","u":"psi","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Chiller Condenser Pressure PSIG","b":"AV8","m":8,"d":"ADF 8","y":"P14","u":"psi","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Compressor Oil Pressure PSIG","b":"AV9","m":9,"d":"ADF 9","y":"P15","u":"psi","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Entering Condenser Liquid Temperature","b":"AV10","m":10,"d":"ADF 10","y":"P16","u":"ºF","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Leaving Condenser Liquid Temperature","b":"AV11","m":11,"d":"ADF 11","y":"P17","u":"ºF","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Turbine Inlet Steam Temperature","b":"AV12","m":12,"d":"ADF 12","y":"P18","u":"ºF","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Turbine Inlet Steam Pressure","b":"AV13","m":13,"d":"ADF 13","y":"P19","u":"psi","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Turbine Supply Oil Temperature","b":"AV14","m":14,"d":"ADF 14","y":"P20","u":"ºF","a":"1=O,2=O,3=O,4=O,5=O","p":1},{"n":"Turbine Supply Oil Pressure PSIG","b":"AV15","m":15,"d":"ADF 15","y":"P21","u":"psi","a":"1=O,2=O,3=O,4=O,5=O","p":1},{"n":"Turbine First Stage Steam Pressure","b":"AV16","m":16,"d":"ADF 16","y":"P22","u":"psi","a":"1=O,2=O,3=O,4=O,5=O","p":1},{"n":"Turbine Speed","b":"AV17","m":17,"d":"ADF 17","y":"P23","u":"rpm","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Turbine Exhaust Steam Pressure PSIA","b":"AV18","m":18,"d":"ADF 18","y":"P24","u":"psi","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Leaving Chilled Liquid Temperature Setpoint - Local","b":"AV19","m":19,"d":"ADF 19","y":"P25","u":"ºF","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Compressor PRV Position","b":"AV20","m":20,"d":"ADF 20","y":"P26","u":"percent","a":"1=O,2=O,3=O,4=O,5=O","p":1},{"n":"Chiller Evaporator Saturation Temperature","b":"AV21","m":21,"d":"ADF 21","y":"P27","u":"ºF","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Chiller Condenser Saturation Temperature","b":"AV22","m":22,"d":"ADF 22","y":"P28","u":"ºF","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Compressor Discharge Temperature","b":"AV23","m":23,"d":"ADF 23","y":"P29","u":"ºF","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Compressor Sump Oil Temperature","b":"AV24","m":24,"d":"ADF 24","y":"P30","u":"ºF","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Subcooler Refrigerant Level","b":"AV25","m":25,"d":"ADF 25","y":"P31","u":"percent","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Accumulated Operating Hours","b":"AV26","m":26,"d":"ADF 26","y":"P32","u":"h","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Accumulated System Starts","b":"AV27","m":27,"d":"ADF 27","y":"P33","u":"count","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Compressor Sump Oil Transducer Pressure PSIG","b":"AV28","m":28,"d":"ADF 28","y":"P34","u":"psi","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Compressor Pump Oil Transducer Pressure PSIG","b":"AV29","m":29,"d":"ADF 29","y":"P35","u":"psi","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Panel Rocker Switch - Run","b":"BV5","m":65,"d":"BD 5","y":"P36","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Panel Rocker Switch - Stop / Reset","b":"BV6","m":66,"d":"BD 6","y":"P37","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Chilled Liquid Pump Start Contacts","b":"BV7","m":67,"d":"BD 7","y":"P38","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Condenser Liquid Pump Start Contacts","b":"BV8","m":68,"d":"BD 8","y":"P39","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Chilled Liquid Flow Switch Contacts","b":"BV9","m":69,"d":"BD 9","y":"P40","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Condenser Liquid Flow Switch Contacts","b":"BV10","m":70,"d":"BD 10","y":"P41","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Condenser Refrigerant High Pressure Cutout","b":"BV11","m":71,"d":"BD 11","y":"P42","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":1},{"n":"Compressor Oil Heater Contactor","b":"BV12","m":72,"d":"BD 12","y":"P43","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Compressor Oil Return Solenoid Valve","b":"BV13","m":73,"d":"BD 13","y":"P44","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Compressor Oil Cooler Water Solenoid Valve","b":"BV14","m":74,"d":"BD 14","y":"P45","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Compressor Variable Speed Oil Pump Run Contacts","b":"BV15","m":75,"d":"BD 15","y":"P46","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Compressor Variable Speed Oil Pump Auxiliary Contacts","b":"BV16","m":76,"d":"BD 16","y":"P47","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Compressor Liquid Injection Solenoid Valve","b":"BV17","m":77,"d":"BD 17","y":"P48","u":"0/1","a":"1=O,2=O,3=O,4=O,5=O","p":2},{"n":"Compressor High Speed Thrust Solenoid","b":"BV18","m":78,"d":"BD 18","y":"P49","u":"0/1","a":"1=O,2=O,3=O,4=O,5=O","p":2},{"n":"Closed Limit Switch","b":"BV19","m":79,"d":"BD 19","y":"P50","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Remote Mode Ready To Start Contacts","b":"BV20","m":80,"d":"BD 20","y":"P51","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Turbine Rotating Contacts","b":"BV22","m":82,"d":"BD 22","y":"P53","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Turbine Trip Solenoid Valve","b":"BV23","m":83,"d":"BD 23","y":"P54","u":"0/1","a":"1=O,2=O,3=O,4=O,5=O","p":2},{"n":"Turbine Trip Valve Closed Limit Switch","b":"BV24","m":84,"d":"BD 24","y":"P55","u":"0/1","a":"1=O,2=O,3=O,4=O,5=O","p":2},{"n":"Unit Operation Code","b":"MSV1","m":30,"d":"ADI 1","y":"P56","u":"enum","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Unit Safety Shutdown Code","b":"MSV2","m":31,"d":"ADI 2","y":"P57","u":"enum","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Unit Cycling Shutdown Code","b":"MSV3","m":32,"d":"ADI 3","y":"P58","u":"enum","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Unit Alarm / Warning Code","b":"MSV4","m":33,"d":"ADI 4","y":"P59","u":"enum","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Unit Control Source","b":"MSV5","m":34,"d":"ADI 5","y":"P60","u":"enum","a":"1=S,2=S,3=S,4=S,5=S","t":"code=0 · label=Local, code=1 · label=ISN, code=2 · label=Analog, code=3 · label=Digital, code=4 · label=Modem","p":2},{"n":"TurbineStatus Code","b":"MSV6","m":35,"d":"ADI 6","y":"P61","u":"enum","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Unit Modified Run Fault Code","b":"MSV7","m":36,"d":"ADI 7","y":"P62","u":"enum","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Unit Inhibit Fault Code","b":"MSV8","m":37,"d":"ADI 8","y":"P63","u":"enum","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Unit Internal Fault Code","b":"MSV9","m":38,"d":"ADI 9","y":"P64","u":"enum","p":2},{"n":"High Speed Thrust Bearing Proximity Position","b":"AV30","m":40,"d":"ADF 30","y":"P66","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"High Speed Thrust Bearing Proximity Reference","b":"AV31","m":41,"d":"ADF 31","y":"P67","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Turbine Governor End Bearing Temperature","b":"AV32","m":42,"d":"ADF 32","y":"P68","u":"ºF","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Turbine Shaft End Bearing Temperature","b":"AV33","m":43,"d":"ADF 33","y":"P69","u":"ºF","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Hotwell Condensate Level","b":"AV34","m":44,"d":"ADF 34","y":"P70","u":"percent","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Evaporator Refrigerant Liquid Temperature","b":"AV35","m":45,"d":"ADF 35","y":"P71","u":"ºF","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Condenser Refrigerant Liquid Temperature","b":"AV36","m":46,"d":"ADF 36","y":"P72","u":"ºF","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Chilled Liquid Flow Sensor (GPM)","b":"AV37","m":47,"d":"ADF 37","y":"P73","u":"gpm","a":"1=O,2=O,3=O,4=O,5=O","p":2},{"n":"Condenser Liquid Flow Sensor (GPM)","b":"AV38","m":48,"d":"ADF 38","y":"P74","u":"gpm","a":"1=O,2=O,3=O,4=O,5=O","p":2},{"n":"Steam Flow Sensor (lb/hr)","b":"AV39","m":49,"d":"ADF 39","y":"P75","u":"lb/hr","a":"1=O,2=O,3=O,4=O,5=O","p":2},{"n":"Hotgas Bypass Valve Position","b":"AV40","m":50,"d":"ADF 40","y":"P76","u":"percent","p":2},{"n":"Governor Valve Position","b":"AV41","m":51,"d":"ADF 41","y":"P77","u":"percent","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Slow Roll Time Remaining","b":"AV43","m":53,"d":"ADF 43","y":"P79","u":"min","a":"1=N,2=N,3=N,4=N,5=O","p":2},{"n":"Turbine Auxiliary Oil Pump Contactor","b":"BV26","m":86,"d":"BD 26","y":"P81","u":"0/1","a":"1=O,2=O,3=O,4=O,5=O","p":2},{"n":"Turbine Auxiliary Oil Pump Contactor Auxiliary Contact","b":"BV27","m":87,"d":"BD 27","y":"P82","u":"0/1","a":"1=O,2=O,3=O,4=O,5=O","p":2},{"n":"Turbine Oil Cooler Water Solenoid Valve","b":"BV28","m":88,"d":"BD 28","y":"P83","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2},{"n":"Alarm Horn","b":"BV29","m":89,"d":"BD 29","y":"P84","u":"0/1","a":"1=S,2=S,3=S,4=S,5=S","p":2}]}],"crosscheck":""},{"id":"johnson-controls-york-yt-centrifugal-chiller","model":"YT Centrifugal Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.CENTRIFUGAL","tags":["chiller","chiller-centrifugal"],"ifs":[{"id":"yt-bas-sc-eq-rev2-5","label":"YT Points List SC-EQ (Rev 2.5) OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 2.5"},"src":"JCI_YT-BAS-SC-EQ-Rev2.5.pdf","pages":[1,3],"n":78,"excluded":{"reserved":48},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Remote Leaving Chilled Liquid Setpoint","s":"REM LEAVING CHL TEMP SP","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Remote Current Limit Setpoint","s":"REMOTE CURRENT SP","b":"AV2","m":2,"d":"ADF 2","u":"%","p":1},{"n":"Remote Start/Stop [Stop / Start]","s":"REM START STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Start","p":1},{"n":"Variable Speed Drive Fixed Speed [Auto/Fixed]","s":"VSD FIXED SPEED SELECT","b":"BV3","m":63,"d":"BD 3","t":"code=0 · label=Auto, code=1 · label=Fixed","p":1},{"n":"Units","s":"Units","b":"MSV65001","m":65001,"d":"ADI 201","t":"code=0 · label=IP (English), code=1 · label=SI (Metric)","p":1},{"n":"Leaving Chilled Liquid Temperature","s":"LEAVING CH LIQ TEMP","b":"AV5","m":5,"d":"ADF 5","u":"°F","p":1},{"n":"Return Chilled Liquid Temperature","s":"ENTERING CHW TEMP","b":"AV6","m":6,"d":"ADF 6","u":"°F","p":1},{"n":"Evaporator Pressure","s":"EVAPORATOR PRESSURE","b":"AV7","m":7,"d":"ADF 7","u":"PSIA","p":1},{"n":"Condenser Pressure","s":"CONDENSER PRESSURE","b":"AV8","m":8,"d":"ADF 8","u":"PSIA","p":1},{"n":"Oil Pressure Differential","s":"OIL PRESSURE DIFERENTIAL","b":"AV9","m":9,"d":"ADF 9","u":"PSID","p":1},{"n":"Return Condenser Liquid Temperature","s":"ENTERING COND WATER TEMP","b":"AV10","m":10,"d":"ADF 10","u":"°F","p":1},{"n":"Leaving Condenser Liquid Temperature","s":"LEAVING COND WATER TEMP","b":"AV11","m":11,"d":"ADF 11","u":"°F","p":1},{"n":"Motor Current Percent FLA","s":"MOTOR CURRENT PCT FLA","b":"AV12","m":12,"d":"ADF 12","u":"%","p":1},{"n":"Variable Speed Drive Phase A Current","s":"VSD PHASE A MOTOR CURRENT","b":"AV13","m":13,"d":"ADF 13","u":"Amps","o":"VSD only","p":1},{"n":"Solid State Starter Phase A Current","s":"SSS PHASE A MOTOR CURRENT","b":"AV13","m":13,"d":"ADF 13","u":"Amps","o":"SSS only","p":1},{"n":"Variable Speed Drive Phase B Current","s":"VSD PHASE B MOTOR CURRENT","b":"AV14","m":14,"d":"ADF 14","u":"Amps","o":"VSD only","p":1},{"n":"Solid State Starter Phase B Current","s":"SSS PHASE B MOTOR CURRENT","b":"AV14","m":14,"d":"ADF 14","u":"Amps","o":"SSS only","p":1},{"n":"Variable Speed Drive Phase C Current","s":"VSD PHASE C MOTOR CURRENT","b":"AV15","m":15,"d":"ADF 15","u":"Amps","o":"VSD only","p":1},{"n":"Solid State Starter Phase C Current","s":"SSS PHASE C MOTOR CURRENT","b":"AV15","m":15,"d":"ADF 15","u":"Amps","o":"SSS only","p":1},{"n":"Solid State Starter Phase A Voltage","s":"PHASE A_B LINE VOLTS","b":"AV16","m":16,"d":"ADF 16","u":"Volts","o":"SSS only","p":1},{"n":"Solid State Starter Phase B Voltage","s":"PHASE B_C LINE VOLTS","b":"AV17","m":17,"d":"ADF 17","u":"Volts","o":"SSS only","p":1},{"n":"Solid State Starter Phase C Voltage","s":"PHASE C_A LINE VOLTS","b":"AV18","m":18,"d":"ADF 18","u":"Volts","o":"SSS only","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","s":"LEAVING CH LIQ TEMP ACT SP","b":"AV19","m":19,"d":"ADF 19","u":"°F","p":1},{"n":"Motor Current Limit Setpoint - Selected","s":"MOTOR CURRENT ACTUAL SP","b":"AV20","m":20,"d":"ADF 20","u":"%","p":1},{"n":"Evaporator Saturation Temp","s":"EVAP SATURATION TEMP","b":"AV21","m":21,"d":"ADF 21","u":"°F","p":1},{"n":"Condenser Saturation Temp","s":"COND SATURATION TEMP","b":"AV22","m":22,"d":"ADF 22","u":"°F","p":1},{"n":"Discharge Temperature","s":"DISCHARGE TEMP","b":"AV23","m":23,"d":"ADF 23","u":"°F","p":1},{"n":"Oil Sump Temperature","s":"OIL SUMP TEMPERATURE","b":"AV24","m":24,"d":"ADF 24","u":"°F","p":1},{"n":"Purge Pressure","s":"PURGE PRESSURE","b":"AV25","m":25,"d":"ADF 25","u":"PSIA","p":1},{"n":"Unit Operating Hours","s":"ACCUM OPERATING HOURS","b":"AV26","m":26,"d":"ADF 26","u":"Hr","p":1},{"n":"Unit System Starts","s":"ACCUM SYSTEM STARTS","b":"AV27","m":27,"d":"ADF 27","p":1},{"n":"Motor Run Contacts","s":"COMPR MOTOR STATUS","b":"BV5","m":65,"d":"BD 5","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Vent Line Solenoid","s":"VENT LINE SOLENOID","b":"BV6","m":66,"d":"BD 6","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump","s":"CHW PUMP STAT","b":"BV7","m":67,"d":"BD 7","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Panel Stop Switch [Start enabled / Stop]","s":"STOP SWITCH STATUS","b":"BV8","m":68,"d":"BD 8","t":"code=0 · label=Start Enabled, code=1 · label=Stop","p":1},{"n":"Chilled Liquid Flow Switch","s":"CHW FLOW SWITCH STAT","b":"BV9","m":69,"d":"BD 9","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Adaptive Capacity Control Valid Surge Map","s":"ACC VALVE SURGE MAP","b":"BV17","m":77,"d":"BD 17","t":"code=0 · label=False, code=1 · label=True","o":"VSD only","p":1},{"n":"Adaptive Capacity Control New Surge Point","s":"ACC NEW SURGE POINT","b":"BV18","m":78,"d":"BD 18","t":"code=0 · label=False, code=1 · label=True","o":"VSD only","p":1},{"n":"Variable Speed Drive Water Pump Relay","s":"VSD COOL PUMP RUN RELAY","b":"BV19","m":79,"d":"BD 19","t":"code=0 · label=Off, code=1 · label=On","o":"VSD only","p":1},{"n":"Harmonic Filter Installed","s":"VSD HARMONIC FILTER INST","b":"BV20","m":80,"d":"BD 20","t":"code=0 · label=False, code=1 · label=True","o":"VSD only","p":1},{"n":"Adaptive Capacity Control Surge Type","s":"ACC SURGE DETECTION TYPE","b":"BV21","m":81,"d":"BD 21","t":"0=Delta P/P 1=Current","o":"VSD only","p":1},{"n":"Unit Operation Code","s":"UNIT OPERATION CODE","b":"MSV1","t":"See SC.1 on Status Codes Tab","p":1},{"n":"Unit Operation Code AV","s":"UNIT OPERATION CODE AV","b":"AV401","m":30,"d":"ADI 1","t":"See SC.1 on Status Codes Tab","p":1},{"n":"Unit Safety Fault Code","s":"UNIT SAFETY FAULT CODE","b":"MSV2","t":"See SC.2 on Status Codes Tab","p":1},{"n":"Unit Safety Fault Code AV","s":"UNIT SAFETY FAULT CODE AV","b":"AV402","m":31,"d":"ADI 2","t":"See SC.2 on Status Codes Tab","p":1},{"n":"Unit Cycling Fault Code","s":"UNIT CYCLING FAULT CODE","b":"MSV3","t":"See SC.3 on Status Codes Tab","p":1},{"n":"Unit Cycling Fault Code AV","s":"UNIT CYCLING FAULT CODE AV","b":"AV403","m":32,"d":"ADI 3","t":"See SC.3 on Status Codes Tab","p":1},{"n":"Unit Warning Code","s":"UNIT WARNING CODE","b":"MSV4","t":"See SC.4 on Status Codes Tab","p":2},{"n":"Unit Warning Code AV","s":"UNIT WARNING CODE AV","b":"AV404","m":33,"d":"ADI 4","t":"See SC.4 on Status Codes Tab","p":2},{"n":"Unit Control Source [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem]","s":"UNIT CONTROL SOURCE","b":"MSV5","t":"0=Local 1=ISN (BAS) 2=Analog 3=Digital 4=Modem","p":2},{"n":"Unit Control Source AV [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Mode","s":"UNIT CONTROL SOURCE AV","b":"AV405","m":34,"d":"ADI 5","t":"0=Local 1=ISN (BAS) 2=Analog 3=Digital 4=Modem","p":2},{"n":"Variable Speed Drive Anti-Recycle Time Remaining","s":"VSD ANTI RECYCLE TIME REMAIN","b":"AV32","m":42,"d":"ADF 33","u":"Min","o":"VSD only","p":2},{"n":"Adaptive Capacity Control Map PRV Position","s":"ACC MAP PRV POS","b":"AV33","m":43,"d":"ADF 33","u":"%","o":"VSD only","p":2},{"n":"Variable Speed Drive Output Voltage","s":"VSD OUTPUT VOLTAGE","b":"AV34","m":44,"d":"ADF 34","u":"Volts","o":"VSD only","p":2},{"n":"Variable Speed Drive Input Power","s":"VSD INPUT KW","b":"AV35","m":45,"d":"ADF 35","u":"kW","o":"VSD only","p":2},{"n":"Solid State Starter Anti-Recycle Time Remaining","s":"SSS ANTI RECYCLE TIME REMAIN","b":"AV35","m":45,"d":"ADF 35","u":"Min","o":"SSS and EM only","p":2},{"n":"Variable Speed Drive Kilowatt Hours","s":"VSD INPUT KWH","b":"AV36","m":46,"d":"ADF 36","u":"kWh","o":"VSD only","p":2},{"n":"Pre Rotation Vanes Position","s":"PRE ROTATION VANE POS","b":"AV36","m":46,"d":"ADF 36","u":"%","o":"SSS and EM only","p":2},{"n":"Variable Speed Drive DC Bus Voltage","s":"VSD DC LINK VOLTAGE","b":"AV37","m":47,"d":"ADF 37","u":"Volts","o":"VSD only","p":2},{"n":"Variable Speed Drive Inverter Link Current","s":"VSD DC LINK CURRENT","b":"AV38","m":48,"d":"ADF 38","u":"Amps","o":"VSD only","p":2},{"n":"Adaptive Capacity Control Surge Count","s":"VSD SURGE COUNT","b":"AV39","m":49,"d":"ADF 39","o":"VSD only","p":2},{"n":"Variable Speed Drive Output Frequency","s":"VSD OUTPUT FREQUENCY","b":"AV40","m":50,"d":"ADF 40","u":"Hz","o":"VSD only","p":2},{"n":"Harmonic Filter Maximum Voltage Total Harmonic Distortion","s":"VSD MAX VOLTAGE THD","b":"AV41","m":51,"d":"ADF 41","u":"%","o":"VSD only","p":2},{"n":"Harmonic Filter Maximum Current Total Demand Distortion","s":"VSD MAX CURRENT TDD","b":"AV42","m":52,"d":"ADF 42","u":"%","o":"VSD only","p":2},{"n":"Harmonic Filter Total Supply KVA","s":"FILTER SUPPLY KVA","b":"AV43","m":53,"d":"ADF 43","u":"kVA","o":"VSD only","p":2},{"n":"VSD Internal Ambient Temp","s":"VSD INTERNAL AMBIENT TEMP","b":"AV110","m":110,"d":"ADF 53","u":"°F","o":"VSD only","p":2},{"n":"VSD Converter Heatsink Temp","s":"VSD CONVERTER HSINK TEMP","b":"AV111","m":111,"d":"ADF 54","u":"°F","o":"VSD only","p":2},{"n":"Variable Speed Drive Pre Rotation Vanes Position","s":"VSD PRE ROTATION VANE POS","b":"AV112","m":112,"d":"ADF 55","u":"%","o":"VSD only","p":2},{"n":"ACC Map Output Frequency","s":"ACC MAP OUTPUT FREQ","b":"AV113","m":113,"d":"ADF 56","u":"Hz","o":"VSD only","p":2},{"n":"Refrigerant Level Setpoint","s":"REFRIGERANT LEVEL SP","b":"AV114","m":114,"d":"ADF 57","u":"%","o":"VSD only","p":2},{"n":"Drop Leg Refrigerant Temperature","s":"DROP LEG REFRIG TEMP","b":"AV115","m":115,"d":"ADF 58","u":"°F","o":"VSD only","p":2},{"n":"Input Kilowatt Hours","s":"INPUT KWH","b":"AV120","m":120,"d":"ADF 63","u":"kWh","o":"SSS only","p":2},{"n":"Input Kilowatt Hours Low (SSS)","s":"INPUT KWH LO SSS","b":"AV121","m":121,"d":"ADF 64","o":"SSS only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)","p":3},{"n":"Input Kilowatt Hours Low","s":"INPUT KWH LO","b":"AV121","m":121,"d":"ADF 64","o":"VSD Only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)","p":3},{"n":"Input Kilowatt Hours Offset (SSS)","s":"INPUT KWH OFFSET SSS","b":"AV122","m":122,"d":"ADF 65","o":"SSS only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)","p":3},{"n":"Input Kilowatt Hours Offset","s":"INPUT KWH OFFSET","b":"AV122","m":122,"d":"ADF 65","o":"VSD only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)","p":3},{"n":"Operating Hours Low","s":"OPERATING HOURS LO","b":"AV123","m":123,"d":"ADF 66","o":"Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Lo = Hours % 10000 (integer modulus)","p":3},{"n":"Operating Hours Offset","s":"OPERATING HOURS OFFSET","b":"AV124","m":124,"d":"ADF 67","o":"Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Offset = Hours / 10000 (integer divide)","p":3}]},{"id":"yt-micropanel-i-ii-revj-01-p1","label":"YT Micropanel I and II with 776,940 and 1065 Boards E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 1","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 1"},"src":"JCI_YT-MicroPanel-I-II-(RevJ-01).pdf","pages":[1,2],"n":35,"excluded":{"reserved":166,"revision":20,"codeTable":10},"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~25)","points":[{"n":"Leaving Chilled Water Temp Setpoint","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S,2=S","p":1},{"n":"Current Limit Setpoint","s":"%CURRENT.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S,2=S","p":1},{"n":"Start/Stop","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S,2=S","p":1},{"n":"Frozen/Live Data Source","d":"BD 2","y":"P08","k":"D. Control","a":"1=S,2=S","p":1},{"n":"Leaving Chilled Water Temp","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Entering Chilled Water Temp","s":"ECHW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Evaporator Pressure","s":"EVAP.PRESS","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Condenser Pressure","s":"COND.PRESS","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Oil Pressure","s":"OIL.PRESS","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Entering Condenser Water Temp","s":"ECDW.TEMP","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=O,2=O","p":1},{"n":"Leaving Condenser Water Temp","s":"LCDW.TEMP","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=O,2=O","p":1},{"n":"Percent Motor Current","s":"%CURRENT","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Actual Leaving Chilled Water Temp Setpoint","s":"ACT-LCHW.SP","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Remote Reset Range","s":"RMT-RANGE","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Remote Leaving Chilled Water Temp Setpoint","s":"RMT-LCHW.SP","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Local Current Limit Setpoint","s":"LCL-CLMT%.SP","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Remote Current Limit Setpoint","s":"RMT-CLMT%.SP","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Pulldown Time","s":"PDN-TIME.MIN","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Pulldown Current Limit Setpoint","s":"PDN-CLMT%.SP","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Evaporator Saturation Temp","s":"EVAPSAT.TEMP","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Condenser Saturation Temp","s":"CONDSAT.TEMP","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Discharge Temp","s":"DISCH.TEMP","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Oil Temperature","s":"OIL.TEMP","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Purge Pressure","s":"PURGE.PRESS","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S,2=S","p":1},{"n":"Keyswitch Position (ON=Remote, OFF=Local)","s":"KEY.SWITCH","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S,2=S","p":1},{"n":"Compressor Motor Status","s":"CMP-MTR.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S,2=S","p":1},{"n":"Vent Solenoid Status (ON @ startup, OFF during normal operation","s":"VENT.SOL","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S,2=S","p":1},{"n":"Purge Air Solenoid ( ON=non-condensibles are being exhausted)","s":"PRG-AIR.SOL","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S,2=S","p":1},{"n":"Purge Oil Solenoid ( ON=Oil is flowing into the purge unit)","s":"PRG-OIL.SOL","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S,2=S","p":1},{"n":"OIl Pump Status","s":"OIL-PMP.STAT","d":"BD 10","y":"P41","k":"D. Monitor","a":"1=S,2=S","p":1},{"n":"Chilled Water Pump Contact Status (used to subordinate pump into panel)","s":"CHW-PMP.STAT","d":"BD 11","y":"P42","k":"D. Monitor","a":"1=S,2=S","p":1},{"n":"Safety Shutdown Contact (ON whenever Safety Contact is Closed)","s":"SAFETY.SHDN","d":"BD 12","y":"P43","k":"D. Monitor","a":"1=S,2=S","p":2},{"n":"Cycling Shutdown Contact (ON whenever Cycling Contact is Closed)","s":"CYCLING.SHDN","d":"BD 13","y":"P44","k":"D. Monitor","a":"1=S,2=S","p":2},{"n":"Safety Shutdown Code (0-255, see list)","s":"SAFETY.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S,2=S","p":2},{"n":"Cycling Shutdown Code (0-255, see list)","s":"CYCLING.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S,2=S","p":2}]},{"id":"yt-micropanel-i-ii-revj-01-p2","label":"YT Micropanel I and II with 776,940 and 1065 Boards E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 2","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 2"},"src":"JCI_YT-MicroPanel-I-II-(RevJ-01).pdf","pages":[5,6],"n":35,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~25)","points":[{"n":"Leaving Chilled Water Temp Setpoint","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S,2=S,3=S","p":5},{"n":"Current Limit Setpoint","s":"%CURRENT.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S,2=S,3=S","p":5},{"n":"Start/Stop","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S,2=S,3=S","p":5},{"n":"Frozen/Live Data Source","d":"BD 2","y":"P08","k":"D. Control","a":"1=S,2=S,3=S","p":5},{"n":"Leaving Chilled Water Temp","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Entering Chilled Water Temp","s":"ECHW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Evaporator Pressure","s":"EVAP.PRESS","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Condenser Pressure","s":"COND.PRESS","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Oil Pressure","s":"OIL.PRESS","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Entering Condenser Water Temp","s":"ECDW.TEMP","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=O,2=O,3=O","p":5},{"n":"Leaving Condenser Water Temp","s":"LCDW.TEMP","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=O,2=O,3=O","p":5},{"n":"Percent Motor Current","s":"%CURRENT","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Actual Leaving Chilled Water Temp Setpoint","s":"ACT-LCHW.SP","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Remote Reset Range","s":"RMT-RANGE","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Remote Leaving Chilled Water Temp Setpoint","s":"RMT-LCHW.SP","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Local Current Limit Setpoint","s":"LCL-CLMT%.SP","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Remote Current Limit Setpoint","s":"RMT-CLMT%.SP","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Pulldown Time","s":"PDN-TIME.MIN","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Pulldown Current Limit Setpoint","s":"PDN-CLMT%.SP","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Evaporator Saturation Temp","s":"EVAPSAT.TEMP","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Condenser Saturation Temp","s":"CONDSAT.TEMP","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Discharge Temp","s":"DISCH.TEMP","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Oil Temperature","s":"OIL.TEMP","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Purge Pressure","s":"PURGE.PRESS","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Keyswitch Position (ON=Remote, OFF=Local)","s":"KEY.SWITCH","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Compressor Motor Status","s":"CMP-MTR.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Vent Solenoid Status (ON @ startup, OFF during normal operation","s":"VENT.SOL","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Purge Air Solenoid ( ON=non-condensibles are being exhausted)","s":"PRG-AIR.SOL","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Purge Oil Solenoid ( ON=Oil is flowing into the purge unit)","s":"PRG-OIL.SOL","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"OIl Pump Status","s":"OIL-PMP.STAT","d":"BD 10","y":"P41","k":"D. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Chilled Water Pump Contact Status (used to subordinate pump into panel)","s":"CHW-PMP.STAT","d":"BD 11","y":"P42","k":"D. Monitor","a":"1=S,2=S,3=S","p":5},{"n":"Safety Shutdown Contact (ON whenever Safety Contact is Closed)","s":"SAFETY.SHDN","d":"BD 12","y":"P43","k":"D. Monitor","a":"1=S,2=S,3=S","p":6},{"n":"Cycling Shutdown Contact (ON whenever Cycling Contact is Closed)","s":"CYCLING.SHDN","d":"BD 13","y":"P44","k":"D. Monitor","a":"1=S,2=S,3=S","p":6},{"n":"Safety Shutdown Code (0-255, see list)","s":"SAFETY.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S,2=S,3=S","p":6},{"n":"Cycling Shutdown Code (0-255, see list)","s":"CYCLING.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S,2=S,3=S","p":6}]},{"id":"yt-micropanel-i-ii-revj-01-p3","label":"YT Micropanel I and II with 776,940 and 1065 Boards E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 3","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 3"},"src":"JCI_YT-MicroPanel-I-II-(RevJ-01).pdf","pages":[9,10],"n":58,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)","points":[{"n":"Leaving Chilled Water Temp Setpoint","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Remote Current Setpoint","s":"%CURRENT.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Start/Stop","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Frozen/Live Data Source","s":"HISTORY","d":"BD 2","y":"P08","k":"D. Control","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Fixed Variable Speed Selector (0= VariableSpd)","s":"VSD FX/VR SP","d":"BD 3","y":"P09","k":"D. Control","a":"1=N,2=N,3=N,4=N,5=N","p":9},{"n":"Leaving Chilled Water Temp","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Entering Chilled Water Temp","s":"ECHW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Evaporator Pressure","s":"EVAP.PRESS","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Condenser Pressure","s":"COND.PRESS","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Oil Pressure","s":"OIL.DP","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Entering Condenser Water Temp","s":"ECDW.TEMP","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O","p":9},{"n":"Leaving Condenser Water Temp","s":"LCDW.TEMP","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O","p":9},{"n":"Percent Motor Current","s":"%CURRENT","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O","p":9},{"n":"Phase A Motor Current","s":"PHASE A.AMPS","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O","p":9},{"n":"Phase B Motor Current","s":"PHASE B.AMPS","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O","p":9},{"n":"Phase C Motor Current","s":"PHASE C.AMPS","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O","p":9},{"n":"Phase A-B Line Voltage","s":"A-B.VOLTS","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O","p":9},{"n":"Phase B-C Line Voltage","s":"B-C.VOLTS","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O","p":9},{"n":"Phase C-A Line Voltage","s":"C-A.VOLTS","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=O,2=O,3=O,4=O,5=O","p":9},{"n":"Leaving Chilled Water Temp Actual Setpoint","s":"LCHW ACT.SP","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Remote / Local Actual Current Setpoint","s":"%CURR ACT.SP","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Evaporator Saturation Temp","s":"EVAPSAT.TEMP","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Condenser Saturation Temp","s":"CONDSAT.TEMP","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Discharge Temp","s":"DISCH.TEMP","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Oil Temperature","s":"OIL.TEMP","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Purge Pressure","s":"PURGE.PRESS","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Accumulated Operating Hours","s":"RUN.HOURS","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Accumulated System Starts","s":"START.COUNT","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Compressor Motor Status","s":"COMPR.STAT","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Vent Valve Status","s":"VENTSOL.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Chilled Water Pump Status","s":"CHWPUMP.STAT","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Start Switch Status","s":"STARTSW.STAT","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S","t":"code=1 · label=Stop/Reset, code=0 · label=Run/Start","p":9},{"n":"Chiller Water Flow Switch Status","s":"CHWFLSW.STAT","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":9},{"n":"Adaptive Capacity Control Valid Surge Map","s":"ACC VALD MAP","d":"BD 17","y":"P48","k":"D. Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"Adaptive Capacity Control New Surge Point","s":"ACC SURGE","d":"BD 18","y":"P49","k":"D. Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"VSD Cooling Pump Running (Open=Stopped, Made=Running)","s":"VSD CLGPMP","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"VSD IEEE 519 Filter Present (Open=Not Installed, Made=Installed)","s":"VSD FLT519","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"Surge Detection Type (Open = Delta P/P, Made=Current)","s":"SURGE TYPE","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"Anti-Recycle Time Left","s":"AR TIME.MIN","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":10},{"n":"Operating Mode","s":"OPR MOD.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S","t":"code=1 · label=Service, code=2 · label=Local, code=3 · label=Remote, code=4 · label=VSD","p":10},{"n":"Operation Code","s":"OPER.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":10},{"n":"Safety Shutdown Code","s":"SAFETY.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":10},{"n":"Cycling Shutdown Code","s":"CYCLING.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S,2=S,3=S,4=S,5=S","p":10},{"n":"VSD Internal Temp","s":"VSD INT.TEMP","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"VSD Converter Heatsink Temp","s":"VSD CHSKTEMP","d":"ADI 7","y":"P62","k":"Code Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"ACC PRV Position","s":"ACC PRV POS","d":"ADI 8","y":"P63","k":"Code Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"Adaptive Capacity Control Frozen Output Frequency","s":"ACC FRZ.HZ","d":"ADI 9","y":"P64","k":"Code Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"Adaptive Capacity Control Frozen Delta P/P","s":"ACC DLTA P/P","d":"ADF 33","y":"P69","k":"A. Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"VSD OutputVoltage","s":"VSD O/P.VOLT","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"VSD Input KW","s":"VSD I/P.KW","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"VSD I/P MWH","s":"VSD I/P.MWHR","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"VSD DC Link Voltage","s":"VSD DCLK.VLT","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"VSD DC Link Current","s":"VSD DCLK.CUR","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"VSD Surge Count","s":"VSD SRG CONT","d":"ADF 39","y":"P75","k":"A. Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"VSD Output Frequency","s":"VSD O/P.HZ","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"VSD Maximum Voltage THD","s":"VSD AVGV.THD","d":"ADF 41","y":"P77","k":"A. Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"VSD Maximum Current TDD","s":"VSD AVGI.TDD","d":"ADF 42","y":"P78","k":"A. Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10},{"n":"VSD Input KVA","s":"VSD I/P.KVA","d":"ADF 43","y":"P79","k":"A. Monitor","a":"1=N,2=N,3=N,4=N,5=N","p":10}]},{"id":"yt-micropanel-i-ii-revj-01-p4","label":"YT Micropanel I and II with 776,940 and 1065 Boards E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 4","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 4"},"src":"JCI_YT-MicroPanel-I-II-(RevJ-01).pdf","pages":[13,14],"n":58,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)","points":[{"n":"Leaving Chilled Water Temp Setpoint","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S","p":13},{"n":"Remote Current Setpoint","s":"%CURRENT.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S","p":13},{"n":"Start/Stop","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S","p":13},{"n":"Frozen/Live Data Source","s":"HISTORY","d":"BD 2","y":"P08","k":"D. Control","a":"1=S","p":13},{"n":"Fixed Variable Speed Selector (0= VariableSpd)","s":"VSD FX/VR SP","d":"BD 3","y":"P09","k":"D. Control","a":"1=S","p":13},{"n":"Leaving Chilled Water Temp","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S","p":13},{"n":"Entering Chilled Water Temp","s":"ECHW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S","p":13},{"n":"Evaporator Pressure","s":"EVAP.PRESS","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S","p":13},{"n":"Condenser Pressure","s":"COND.PRESS","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S","p":13},{"n":"Oil Pressure","s":"OIL.DP","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S","p":13},{"n":"Entering Condenser Water Temp","s":"ECDW.TEMP","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=S","p":13},{"n":"Leaving Condenser Water Temp","s":"LCDW.TEMP","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=S","p":13},{"n":"Percent Motor Current","s":"%CURRENT","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S","p":13},{"n":"Phase A Motor Current","s":"PHASE A.AMPS","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S","p":13},{"n":"Phase B Motor Current","s":"PHASE B.AMPS","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=S","p":13},{"n":"Phase C Motor Current","s":"PHASE C.AMPS","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S","p":13},{"n":"Phase A-B Line Voltage","s":"A-B.VOLTS","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S","p":13},{"n":"Phase B-C Line Voltage","s":"B-C.VOLTS","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S","p":13},{"n":"Phase C-A Line Voltage","s":"C-A.VOLTS","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S","p":13},{"n":"Leaving Chilled Water Temp Actual Setpoint","s":"LCHW ACT.SP","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S","p":13},{"n":"Remote/Local Actual Current Setpoint","s":"%CURR ACT.SP","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S","p":13},{"n":"Evaporator Saturation Temp","s":"EVAPSAT.TEMP","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S","p":13},{"n":"Condenser Saturation Temp","s":"CONDSAT.TEMP","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S","p":13},{"n":"Discharge Temp","s":"DISCH.TEMP","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S","p":13},{"n":"Oil Temperature","s":"OIL.TEMP","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S","p":13},{"n":"Purge Pressure","s":"PURGE.PRESS","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S","p":13},{"n":"Accumulated Operating Hours","s":"RUN.HOURS","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S","p":13},{"n":"Accumulated System Starts","s":"START.COUNT","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S","p":13},{"n":"Compressor Motor Status","s":"COMPR.STAT","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S","p":13},{"n":"Vent Valve Status","s":"VENTSOL.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S","p":13},{"n":"Chilled Water Pump Status","s":"CHWPUMP.STAT","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S","p":13},{"n":"Start Switch Status","s":"STARTSW.STAT","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S","t":"code=1 · label=Stop/Reset, code=0 · label=Run/Start","p":13},{"n":"Chiller Water Flow Switch Status","s":"CHWFLSW.STAT","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S","p":13},{"n":"Adaptive Capacity Control Valid Surge Map","s":"ACC VALD MAP","d":"BD 17","y":"P48","k":"D. Monitor","a":"1=N","p":14},{"n":"Adaptive Capacity Control New Surge Point","s":"ACC SURGE","d":"BD 18","y":"P49","k":"D. Monitor","a":"1=N","p":14},{"n":"VSD Cooling Pump Running (Open=Stopped, Made=Running)","s":"VSD CLGPMP","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=N","p":14},{"n":"VSD IEEE 519 Filter Present (Open=Not Installed, Made=Installed)","s":"VSD FLT519","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=N","p":14},{"n":"Surge Detection Type (Open = Delta P/P, Made=Current)","s":"SURGE TYPE","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=N","p":14},{"n":"Anti-Recycle Time Left","s":"AR TIME.MIN","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S","p":14},{"n":"Operating Mode","s":"OPR MOD.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S","t":"code=1 · label=Service, code=2 · label=Local, code=3 · label=Remote, code=4 · label=VSD","p":14},{"n":"Operation Code","s":"OPER.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S","p":14},{"n":"Safety Shutdown Code","s":"SAFETY.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S","p":14},{"n":"Cycling Shutdown Code","s":"CYCLING.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S","p":14},{"n":"VSD Internal Temp","s":"VSD INT.TEMP","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=N","p":14},{"n":"VSD Converter Heatsink Temp","s":"VSD CHSKTEMP","d":"ADI 7","y":"P62","k":"Code Monitor","a":"1=N","p":14},{"n":"ACC PRV Position","s":"ACC PRV POS","d":"ADI 8","y":"P63","k":"Code Monitor","a":"1=N","p":14},{"n":"Adaptive Capacity Control Frozen Output Frequency","s":"ACC FRZ.HZ","d":"ADI 9","y":"P64","k":"Code Monitor","a":"1=N","p":14},{"n":"Adaptive Capacity Control Frozen Delta P/P","s":"ACC DLTA P/P","d":"ADF 33","y":"P69","k":"A. Monitor","a":"1=N","p":14},{"n":"VSD OutputVoltage","s":"VSD O/P.VOLT","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=N","p":14},{"n":"VSD Input KW","s":"VSD I/P.KW","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=N","p":14},{"n":"VSD I/P MWH","s":"VSD I/P.MWHR","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=N","p":14},{"n":"VSD DC Link Voltage","s":"VSD DCLK.VLT","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=N","p":14},{"n":"VSD DC Link Current","s":"VSD DCLK.CUR","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=N","p":14},{"n":"VSD Surge Count","s":"VSD SRG CONT","d":"ADF 39","y":"P75","k":"A. Monitor","a":"1=N","p":14},{"n":"VSD Output Frequency","s":"VSD O/P.HZ","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=N","p":14},{"n":"VSD Maximum Voltage THD","s":"VSD AVGV.THD","d":"ADF 41","y":"P77","k":"A. Monitor","a":"1=N","p":14},{"n":"VSD Maximum Current TDD","s":"VSD AVGI.TDD","d":"ADF 42","y":"P78","k":"A. Monitor","a":"1=N","p":14},{"n":"VSD Input KVA","s":"VSD I/P.KVA","d":"ADF 43","y":"P79","k":"A. Monitor","a":"1=N","p":14}]},{"id":"yt-micropanel-i-ii-revj-01-p5","label":"YT Micropanel I and II with 776,940 and 1065 Boards E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 5","family":"E-Link/YorkTalk","protocols":["n2","yorktalk"],"rev":{"doc":"Rev J 01","block":"구간 5"},"src":"JCI_YT-MicroPanel-I-II-(RevJ-01).pdf","pages":[17,18],"n":58,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)","points":[{"n":"Leaving Chilled Water Temp Setpoint","s":"LCHW TEMP.SP","d":"ADF 1","y":"P03","k":"A. Control","a":"1=S","p":17},{"n":"Remote Current Setpoint","s":"%CURRENT.SP","d":"ADF 2","y":"P04","k":"A. Control","a":"1=S","p":17},{"n":"Start/Stop","s":"START","d":"BD 1","y":"P07","k":"D. Control","a":"1=S","p":17},{"n":"Frozen/Live Data Source","s":"HISTORY","d":"BD 2","y":"P08","k":"D. Control","a":"1=S","p":17},{"n":"Fixed Variable Speed Selector (0= VariableSpd)","s":"VSD FX/VR SP","d":"BD 3","y":"P09","k":"D. Control","a":"1=S","p":17},{"n":"Leaving Chilled Water Temp","s":"LCHW.TEMP","d":"ADF 5","y":"P11","k":"A. Monitor","a":"1=S","p":17},{"n":"Entering Chilled Water Temp","s":"ECHW.TEMP","d":"ADF 6","y":"P12","k":"A. Monitor","a":"1=S","p":17},{"n":"Evaporator Pressure","s":"EVAP.PRESS","d":"ADF 7","y":"P13","k":"A. Monitor","a":"1=S","p":17},{"n":"Condenser Pressure","s":"COND.PRESS","d":"ADF 8","y":"P14","k":"A. Monitor","a":"1=S","p":17},{"n":"Oil Pressure","s":"OIL.DP","d":"ADF 9","y":"P15","k":"A. Monitor","a":"1=S","p":17},{"n":"Entering Condenser Water Temp","s":"ECDW.TEMP","d":"ADF 10","y":"P16","k":"A. Monitor","a":"1=S","p":17},{"n":"Leaving Condenser Water Temp","s":"LCDW.TEMP","d":"ADF 11","y":"P17","k":"A. Monitor","a":"1=S","p":17},{"n":"Percent Motor Current","s":"%CURRENT","d":"ADF 12","y":"P18","k":"A. Monitor","a":"1=S","p":17},{"n":"Phase A Motor Current","s":"PHASE A.AMPS","d":"ADF 13","y":"P19","k":"A. Monitor","a":"1=S","p":17},{"n":"Phase B Motor Current","s":"PHASE B.AMPS","d":"ADF 14","y":"P20","k":"A. Monitor","a":"1=S","p":17},{"n":"Phase C Motor Current","s":"PHASE C.AMPS","d":"ADF 15","y":"P21","k":"A. Monitor","a":"1=S","p":17},{"n":"Phase A-B Line Voltage","s":"A-B.VOLTS","d":"ADF 16","y":"P22","k":"A. Monitor","a":"1=S","p":17},{"n":"Phase B-C Line Voltage","s":"B-C.VOLTS","d":"ADF 17","y":"P23","k":"A. Monitor","a":"1=S","p":17},{"n":"Phase C-A Line Voltage","s":"C-A.VOLTS","d":"ADF 18","y":"P24","k":"A. Monitor","a":"1=S","p":17},{"n":"Leaving Chilled Water Temp Actual Setpoint","s":"LCHW ACT.SP","d":"ADF 19","y":"P25","k":"A. Monitor","a":"1=S","p":17},{"n":"Remote / Local Actual Current Setpoint","s":"%CURR ACT.SP","d":"ADF 20","y":"P26","k":"A. Monitor","a":"1=S","p":17},{"n":"Evaporator Saturation Temp","s":"EVAPSAT.TEMP","d":"ADF 21","y":"P27","k":"A. Monitor","a":"1=S","p":17},{"n":"Condenser Saturation Temp","s":"CONDSAT.TEMP","d":"ADF 22","y":"P28","k":"A. Monitor","a":"1=S","p":17},{"n":"Discharge Temp","s":"DISCH.TEMP","d":"ADF 23","y":"P29","k":"A. Monitor","a":"1=S","p":17},{"n":"Oil Temperature","s":"OIL.TEMP","d":"ADF 24","y":"P30","k":"A. Monitor","a":"1=S","p":17},{"n":"Purge Pressure","s":"PURGE.PRESS","d":"ADF 25","y":"P31","k":"A. Monitor","a":"1=S","p":17},{"n":"Accumulated Operating Hours","s":"RUN.HOURS","d":"ADF 26","y":"P32","k":"A. Monitor","a":"1=S","p":17},{"n":"Accumulated System Starts","s":"START.COUNT","d":"ADF 27","y":"P33","k":"A. Monitor","a":"1=S","p":17},{"n":"Compressor Motor Status","s":"COMPR.STAT","d":"BD 5","y":"P36","k":"D. Monitor","a":"1=S","p":17},{"n":"Vent Valve Status","s":"VENTSOL.STAT","d":"BD 6","y":"P37","k":"D. Monitor","a":"1=S","p":17},{"n":"Chilled Water Pump Status","s":"CHWPUMP.STAT","d":"BD 7","y":"P38","k":"D. Monitor","a":"1=S","p":17},{"n":"Start Switch Status","s":"STARTSW.STAT","d":"BD 8","y":"P39","k":"D. Monitor","a":"1=S","t":"code=1 · label=Stop/Reset, code=0 · label=Run/Start","p":17},{"n":"Chiller Water Flow Switch Status","s":"CHWFLSW.STAT","d":"BD 9","y":"P40","k":"D. Monitor","a":"1=S","p":17},{"n":"Adaptive Capacity Control Valid Surge Map","s":"ACC VALD MAP","d":"BD 17","y":"P48","k":"D. Monitor","a":"1=N","p":18},{"n":"Adaptive Capacity Control New Surge Point","s":"ACC SURGE","d":"BD 18","y":"P49","k":"D. Monitor","a":"1=N","p":18},{"n":"VSD Cooling Pump Running (Open=Stopped, Made=Running)","s":"VSD CLGPMP","d":"BD 19","y":"P50","k":"D. Monitor","a":"1=N","p":18},{"n":"VSD IEEE 519 Filter Present (Open=Not Installed, Made=Installed)","s":"VSD FLT519","d":"BD 20","y":"P51","k":"D. Monitor","a":"1=N","p":18},{"n":"Surge Detection Type (Open = Delta P/P, Made=Current)","s":"SURGE TYPE","d":"BD 21","y":"P52","k":"D. Monitor","a":"1=N","p":18},{"n":"Anti-Recycle Time Left","s":"AR TIME.MIN","d":"ADI 1","y":"P56","k":"Code Monitor","a":"1=S","p":18},{"n":"Operating Mode","s":"OPR MOD.CODE","d":"ADI 2","y":"P57","k":"Code Monitor","a":"1=S","t":"code=1 · label=Service, code=2 · label=Local, code=3 · label=Remote, code=4 · label=VSD","p":18},{"n":"Operation Code","s":"OPER.CODE","d":"ADI 3","y":"P58","k":"Code Monitor","a":"1=S","p":18},{"n":"Safety Shutdown Code","s":"SAFETY.CODE","d":"ADI 4","y":"P59","k":"Code Monitor","a":"1=S","p":18},{"n":"Cycling Shutdown Code","s":"CYCLING.CODE","d":"ADI 5","y":"P60","k":"Code Monitor","a":"1=S","p":18},{"n":"VSD Internal Temp","s":"VSD INT.TEMP","d":"ADI 6","y":"P61","k":"Code Monitor","a":"1=N","p":18},{"n":"VSD Converter Heatsink Temp","s":"VSD CHSKTEMP","d":"ADI 7","y":"P62","k":"Code Monitor","a":"1=N","p":18},{"n":"ACC PRV Position","s":"ACC PRV POS","d":"ADI 8","y":"P63","k":"Code Monitor","a":"1=N","p":18},{"n":"Adaptive Capacity Control Frozen Output Frequency","s":"ACC FRZ.HZ","d":"ADI 9","y":"P64","k":"Code Monitor","a":"1=N","p":18},{"n":"Adaptive Capacity Control Frozen Delta P/P","s":"ACC DLTA P/P","d":"ADF 33","y":"P69","k":"A. Monitor","a":"1=N","p":18},{"n":"VSD OutputVoltage","s":"VSD O/P.VOLT","d":"ADF 34","y":"P70","k":"A. Monitor","a":"1=N","p":18},{"n":"VSD Input KW","s":"VSD I/P.KW","d":"ADF 35","y":"P71","k":"A. Monitor","a":"1=N","p":18},{"n":"VSD I/P MWH","s":"VSD I/P.MWHR","d":"ADF 36","y":"P72","k":"A. Monitor","a":"1=N","p":18},{"n":"VSD DC Link Voltage","s":"VSD DCLK.VLT","d":"ADF 37","y":"P73","k":"A. Monitor","a":"1=N","p":18},{"n":"VSD DC Link Current","s":"VSD DCLK.CUR","d":"ADF 38","y":"P74","k":"A. Monitor","a":"1=N","p":18},{"n":"VSD Surge Count","s":"VSD SRG CONT","d":"ADF 39","y":"P75","k":"A. Monitor","a":"1=N","p":18},{"n":"VSD Output Frequency","s":"VSD O/P.HZ","d":"ADF 40","y":"P76","k":"A. Monitor","a":"1=N","p":18},{"n":"VSD Maximum Voltage THD","s":"VSD AVGV.THD","d":"ADF 41","y":"P77","k":"A. Monitor","a":"1=N","p":18},{"n":"VSD Maximum Current TDD","s":"VSD AVGI.TDD","d":"ADF 42","y":"P78","k":"A. Monitor","a":"1=N","p":18},{"n":"VSD Input KVA","s":"VSD I/P.KVA","d":"ADF 43","y":"P79","k":"A. Monitor","a":"1=N","p":18}]},{"id":"yt-optiview-revk-03b-p1","label":"YT OptiView E-Link (Rev K_03b) OptiView Based Equipment — YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","lon","modbus","n2","yorktalk"],"rev":{"doc":"Rev K 03b","block":"YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"},"src":"JCI_YT-OptiView(RevK-03b).pdf","pages":[1,2],"n":32,"excluded":{"reserved":155,"notes":42,"revision":6,"codeTable":6},"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~36)","points":[{"n":"Leaving Chilled Liquid Setpoint - Selected","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_temp_p","y":"P03","u":"degF","a":"1=S","p":1},{"n":"Motor Current Limit Setpoint - Selected","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_lev_percent","y":"P04","u":"percent","a":"1=S","p":1},{"n":"Remote Start/Stop [Stop / Start]","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"P07","u":"0 / 1","p":1},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_temp_p","y":"P11","u":"degF","a":"1=S","p":1},{"n":"Return Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_temp_p","y":"P12","u":"degF","a":"1=S","p":1},{"n":"Evaporator Pressure","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_press","y":"P13","u":"psi","a":"1=S","p":1},{"n":"Condenser Pressure","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_press","y":"P14","u":"psi","a":"1=S","p":1},{"n":"Oil Pressure Differential","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_press","y":"P15","u":"psi","a":"1=S","p":1},{"n":"Return Condenser Liquid Temperature","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_temp_p","y":"P16","u":"degF","a":"1=S","p":1},{"n":"Leaving Condenser Liquid Temperature","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_temp_p","y":"P17","u":"degF","a":"1=S","p":1},{"n":"Motor Current Percent FLA","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_lev_percent","y":"P18","u":"percent","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_temp_p","y":"P25","u":"degF","a":"1=S","p":1},{"n":"Motor Current Limit Setpoint - Selected","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_lev_percent","y":"P26","u":"percent","a":"1=S","p":1},{"n":"Evaporator Saturation Temp","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_temp_p","y":"P27","u":"degF","a":"1=S","p":1},{"n":"Condenser Saturation Temp","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_temp_p","y":"P28","u":"degF","a":"1=S","p":1},{"n":"Discharge Temperature","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_temp_p","y":"P29","u":"degF","a":"1=S","p":1},{"n":"Oil Sump Temperature","b":"AV24","m":24,"d":"ADF 24","l":"SNVT_temp_p","y":"P30","u":"degF","a":"1=S","p":1},{"n":"Purge Pressure","b":"AV25","m":25,"d":"ADF 25","l":"SNVT_press","y":"P31","u":"psi","a":"1=S","p":1},{"n":"Unit Operating Hours","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_time_hour","y":"P32","u":"h","a":"1=S","p":1},{"n":"Unit System Starts","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count","y":"P33","u":"count","a":"1=S","p":1},{"n":"Motor Run Contacts","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"P36","u":"0 / 1","a":"1=S","p":1},{"n":"Vent Line Solenoid","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"P37","u":"0 / 1","a":"1=S","p":1},{"n":"Chilled Liquid Pump","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"P38","u":"0 / 1","a":"1=S","p":1},{"n":"Panel Stop Switch [Start enabled / Stop]","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"P39","u":"0 / 1","a":"1=S","p":1},{"n":"Chilled Liquid Flow Switch","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"P40","u":"0 / 1","a":"1=S","p":1},{"n":"Operation Code","b":"MSV1","m":30,"d":"ADI 1","l":"SNVT_count","y":"P56","u":"enum*","a":"1=S","p":2},{"n":"Unit Safety Fault Code","b":"MSV2","m":31,"d":"ADI 2","l":"SNVT_count","y":"P57","u":"enum*","a":"1=S","p":2},{"n":"Unit Cycling Fault Code","b":"MSV3","m":32,"d":"ADI 3","l":"SNVT_count","y":"P58","u":"enum*","a":"1=S","p":2},{"n":"Unit Warning Fault Code","b":"MSV4","m":33,"d":"ADI 4","l":"SNVT_count","y":"P59","u":"enum*","a":"1=S","p":2},{"n":"Unit Control Source","b":"MSV5","m":34,"d":"ADI 5","l":"SNVT_count","y":"P60","u":"enum*","a":"1=S","t":"code=0 · label=Local, code=1 · label=ISN, code=2 · label=Analog, code=3 · label=Digital, code=4 · label=Modem","p":2},{"n":"Anti-Recycle Time Remaining","b":"AV35","m":45,"d":"ADF 35","l":"SNVT_time_min","y":"P71","u":"min","a":"1=S","p":2},{"n":"Pre Rotation Vane Position","b":"AV36","m":46,"d":"ADF 36","l":"SNVT_lev_percent","y":"P72","u":"percent","a":"1=S","p":2}]},{"id":"yt-optiview-revk-03b-p2","label":"YT OptiView E-Link (Rev K_03b) OptiView Based Equipment — 구간 2","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","lon","modbus","n2","yorktalk"],"rev":{"doc":"Rev K 03b","block":"구간 2"},"src":"JCI_YT-OptiView(RevK-03b).pdf","pages":[5,6],"n":39,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~36)","points":[{"n":"Leaving Chilled Liquid Setpoint - Selected","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_temp_p","y":"P03","u":"degF","a":"1=S","p":5},{"n":"Motor Current Limit Setpoint - Selected","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_lev_percent","y":"P04","u":"percent","a":"1=S","p":5},{"n":"Remote Start/Stop [Stop / Start]","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"P07","u":"0 / 1","a":"1=S","p":5},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_temp_p","y":"P11","u":"degF","a":"1=S","p":5},{"n":"Return Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_temp_p","y":"P12","u":"degF","a":"1=S","p":5},{"n":"Evaporator Pressure","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_press","y":"P13","u":"psi","a":"1=S","p":5},{"n":"Condenser Pressure","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_press","y":"P14","u":"psi","a":"1=S","p":5},{"n":"Oil Pressure Differential","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_press","y":"P15","u":"psi","a":"1=S","p":5},{"n":"Return Condenser Liquid Temperature","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_temp_p","y":"P16","u":"degF","a":"1=S","p":5},{"n":"Leaving Condenser Liquid Temperature","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_temp_p","y":"P17","u":"degF","a":"1=S","p":5},{"n":"Motor Current Percent FLA","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_lev_percent","y":"P18","u":"percent","a":"1=S","p":5},{"n":"Solid State Starter Phase A Current","b":"AV13","m":13,"d":"ADF 13","l":"SNVT_amp","y":"P19","u":"amp","a":"1=S","p":5},{"n":"Solid State Starter Phase B Current","b":"AV14","m":14,"d":"ADF 14","l":"SNVT_amp","y":"P20","u":"amp","a":"1=S","p":5},{"n":"Solid State Starter Phase C Current","b":"AV15","m":15,"d":"ADF 15","l":"SNVT_amp","y":"P21","u":"amp","a":"1=S","p":5},{"n":"Solid State Starter Phase A Voltage","b":"AV16","m":16,"d":"ADF 16","l":"SNVT_volt","y":"P22","u":"volt","a":"1=S","p":5},{"n":"Solid State Starter Phase B Voltage","b":"AV17","m":17,"d":"ADF 17","l":"SNVT_volt","y":"P23","u":"volt","a":"1=S","p":5},{"n":"Solid State Starter Phase C Voltage","b":"AV18","m":18,"d":"ADF 18","l":"SNVT_volt","y":"P24","u":"volt","a":"1=S","p":5},{"n":"Leaving Chilled Liquid Setpoint - Selected","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_temp_p","y":"P25","u":"degF","a":"1=S","p":5},{"n":"Motor Current Limit Setpoint - Selected","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_lev_percent","y":"P26","u":"percent","a":"1=S","p":5},{"n":"Evaporator Saturation Temp","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_temp_p","y":"P27","u":"degF","a":"1=S","p":5},{"n":"Condenser Saturation Temp","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_temp_p","y":"P28","u":"degF","a":"1=S","p":5},{"n":"Discharge Temperature","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_temp_p","y":"P29","u":"degF","a":"1=S","p":5},{"n":"Oil Sump Temperature","b":"AV24","m":24,"d":"ADF 24","l":"SNVT_temp_p","y":"P30","u":"degF","a":"1=S","p":5},{"n":"Purge Pressure","b":"AV25","m":25,"d":"ADF 25","l":"SNVT_press","y":"P31","u":"psi","a":"1=S","p":5},{"n":"Unit Operating Hours","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_time_hour","y":"P32","u":"h","a":"1=S","p":5},{"n":"Unit System Starts","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count","y":"P33","u":"count","a":"1=S","p":5},{"n":"Motor Run Contacts","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"P36","u":"0 / 1","a":"1=S","p":5},{"n":"Vent Line Solenoid","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"P37","u":"0 / 1","a":"1=S","p":5},{"n":"Chilled Liquid Pump","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"P38","u":"0 / 1","a":"1=S","p":5},{"n":"Panel Stop Switch [Start enabled/Stop]","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"P39","u":"0 / 1","a":"1=S","p":5},{"n":"Chilled Liquid Flow Switch","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"P40","u":"0 / 1","a":"1=S","p":5},{"n":"Operation Code","b":"MSV1","m":30,"d":"ADI 1","l":"SNVT_count","y":"P56","u":"enum*","a":"1=S","p":6},{"n":"Unit Safety Fault Code","b":"MSV2","m":31,"d":"ADI 2","l":"SNVT_count","y":"P57","u":"enum*","a":"1=S","p":6},{"n":"Unit Cycling Fault Code","b":"MSV3","m":32,"d":"ADI 3","l":"SNVT_count","y":"P58","u":"enum*","a":"1=S","p":6},{"n":"Unit Warning Fault Code","b":"MSV4","m":33,"d":"ADI 4","l":"SNVT_count","y":"P59","u":"enum*","a":"1=S","p":6},{"n":"Unit Control Source","b":"MSV5","m":34,"d":"ADI 5","l":"SNVT_count","y":"P60","u":"enum*","a":"1=S","t":"code=0 · label=Local, code=1 · label=ISN, code=2 · label=Analog, code=3 · label=Digital, code=4 · label=Modem","p":6},{"n":"Anti-Recycle Time Remaining","b":"AV33","m":43,"d":"ADF 33","l":"SNVT_temp_p","y":"P69","p":6},{"n":"Anti-Recycle Time Remaining","b":"AV35","m":45,"d":"ADF 35","l":"SNVT_time_min","y":"P71","u":"min","a":"1=S","p":6},{"n":"Pre Rotation Vane Position","b":"AV36","m":46,"d":"ADF 36","l":"SNVT_lev_percent","y":"P72","u":"percent","a":"1=S","p":6}]},{"id":"yt-optiview-revk-03b-p3","label":"YT OptiView E-Link (Rev K_03b) OptiView Based Equipment — 구간 3","family":"E-Link/BACnet(GPIC)","protocols":["bacnet","elink","lon","modbus","n2","yorktalk"],"rev":{"doc":"Rev K 03b","block":"구간 3"},"src":"JCI_YT-OptiView(RevK-03b).pdf","pages":[9,11],"n":57,"excluded":null,"appliesTo":null,"gaps":null,"note":"주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~115)","points":[{"n":"Leaving Chilled Liquid Setpoint - Selected","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_temp_p","y":"P03","u":"degF","a":"1=S","p":9},{"n":"Motor Current Limit Setpoint - Selected","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_temp_p","y":"P04","u":"percent","a":"1=S","p":9},{"n":"Remote Start/Stop [Stop / Start]","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"P07","u":"0 / 1","a":"1=S","p":9},{"n":"Variable Speed Drive Fixed Speed [Auto/Fixed]","b":"BV3","m":63,"d":"BD 3","l":"SNVT_switch","y":"P09","a":"1=S","p":9},{"n":"Leaving Chilled Liquid Temperature","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_temp_p","y":"P11","u":"degF","a":"1=S","p":9},{"n":"Return Chilled Liquid Temperature","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_temp_p","y":"P12","u":"degF","a":"1=S","p":9},{"n":"Evaporator Pressure","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_press_p","y":"P13","u":"psi","a":"1=S","p":9},{"n":"Condenser Pressure","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_press_p","y":"P14","u":"psi","a":"1=S","p":9},{"n":"Oil Pressure Differential","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_press_p","y":"P15","u":"psi","a":"1=S","p":9},{"n":"Return Condenser Liquid Temperature","b":"AV10","m":10,"d":"ADF 10","l":"SNVT_temp_p","y":"P16","u":"degF","a":"1=S","p":9},{"n":"Leaving Condenser Liquid Temperature","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_temp_p","y":"P17","u":"degF","a":"1=S","p":9},{"n":"Motor Current Percent FLA","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_lev_percent","y":"P18","u":"percent","a":"1=S","p":9},{"n":"Variable Speed Drive Phase A Current","b":"AV13","m":13,"d":"ADF 13","l":"SNVT_amp","y":"P19","u":"amp","a":"1=S","p":9},{"n":"Variable Speed Drive Phase B Current","b":"AV14","m":14,"d":"ADF 14","l":"SNVT_amp","y":"P20","u":"amp","a":"1=S","p":9},{"n":"Variable Speed Drive Phase C Current","b":"AV15","m":15,"d":"ADF 15","l":"SNVT_amp","y":"P21","u":"amp","a":"1=S","p":9},{"n":"Leaving Chilled Liquid Setpoint - Selected","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_temp_p","y":"P25","u":"degF","a":"1=S","p":9},{"n":"Motor Current Limit Setpoint - Selected","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_temp_p","y":"P26","u":"percent","a":"1=S","p":9},{"n":"Evaporator Saturation Temp","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_temp_p","y":"P27","u":"degF","a":"1=S","p":9},{"n":"Condenser Saturation Temp","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_temp_p","y":"P28","u":"degF","a":"1=S","p":9},{"n":"Discharge Temperature","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_temp_p","y":"P29","u":"degF","a":"1=S","p":9},{"n":"Oil Sump Temperature","b":"AV24","m":24,"d":"ADF 24","l":"SNVT_temp_p","y":"P30","u":"degF","a":"1=S","p":9},{"n":"Purge Pressure","b":"AV25","m":25,"d":"ADF 25","l":"SNVT_press","y":"P31","u":"psi","a":"1=S","p":9},{"n":"Unit Operating Hours","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_time_hours","y":"P32","u":"h","a":"1=S","p":9},{"n":"Unit System Starts","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count","y":"P33","u":"count","a":"1=S","p":9},{"n":"Motor Run Contacts","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"P36","u":"0 / 1","a":"1=S","p":9},{"n":"Vent Line Solenoid","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"P37","u":"0 / 1","a":"1=S","p":9},{"n":"Chilled Liquid Pump","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"P38","u":"0 / 1","a":"1=S","p":9},{"n":"Panel Stop Switch [Start enabled / Stop]","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"P39","u":"0 / 1","a":"1=S","p":9},{"n":"Chilled Liquid Flow Switch","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"P40","u":"0 / 1","a":"1=S","p":9},{"n":"Adaptive Capacity Control Valid Surge Map (False =0, True =1)","b":"BV17","m":77,"d":"BD 17","l":"SNVT_switch","y":"P48","u":"0 / 1","a":"1=S","p":10},{"n":"Adaptive Capacity Control New Surge Point (False =0, True =1)","b":"BV18","m":78,"d":"BD 18","l":"SNVT_switch","y":"P49","u":"0 / 1","a":"1=S","p":10},{"n":"Variable Speed Drive Water Pump Relay","b":"BV19","m":79,"d":"BD 19","l":"SNVT_switch","y":"P50","u":"0 / 1","a":"1=S","p":10},{"n":"Harmonic Filter Installed (False =0, True =1)","b":"BV20","m":80,"d":"BD 20","l":"SNVT_switch","y":"P51","u":"0 / 1","a":"1=S","p":10},{"n":"Adaptive Capacity Control Surge Type (Open = Delta P/P, Made=Current)","b":"BV21","m":81,"d":"BD 21","l":"SNVT_switch","y":"P52","u":"0 / 1","a":"1=S","p":10},{"n":"Operation Code","b":"MSV1","m":30,"d":"ADI 1","l":"SNVT_str_asc","y":"P56","u":"enum*","a":"1=S","p":10},{"n":"Unit Safety Fault Code","b":"MSV2","m":31,"d":"ADI 2","l":"SNVT_str_asc","y":"P57","u":"enum*","a":"1=S","p":10},{"n":"Unit Cycling Fault Code","b":"MSV3","m":32,"d":"ADI 3","l":"SNVT_str_asc","y":"P58","u":"enum*","a":"1=S","p":10},{"n":"Unit Warning Fault Code","b":"MSV4","m":33,"d":"ADI 4","l":"SNVT_str_asc","y":"P59","u":"enum*","a":"1=S","p":10},{"n":"Unit Control Source","b":"MSV5","m":34,"d":"ADI 5","l":"SNVT_count","y":"P60","u":"enum*","a":"1=S","t":"code=0 · label=Local, code=1 · label=ISN, code=2 · label=Analog, code=3 · label=Digital, code=4 · label=Modem","p":10},{"n":"Anti-Recycle Time Remaining","b":"AV32","m":42,"d":"ADF 33","l":"SNVT_time_minute","y":"P68","u":"min","p":10},{"n":"Adaptive Capacity Control Map PRV Position","b":"AV33","m":43,"d":"ADF 33","l":"SNVT_lev_percent","y":"P69","u":"percent","a":"1=S","p":10},{"n":"Variable Speed Drive OutputVoltage","b":"AV34","m":44,"d":"ADF 34","l":"SNVT_volt","y":"P70","u":"volt","a":"1=S","p":10},{"n":"Variable Speed Drive Input Power","b":"AV35","m":45,"d":"ADF 35","l":"SNVT_power_kilo","y":"P71","u":"kW","a":"1=S","p":10},{"n":"Variable Speed Drive Killowatt Hours","b":"AV36","m":46,"d":"ADF 36","l":"SNVT_elec_kwh","y":"P72","u":"kWh","a":"1=S","p":10},{"n":"Variable Speed Drive DC Bus Voltage","b":"AV37","m":47,"d":"ADF 37","l":"SNVT_volt","y":"P73","u":"volt","a":"1=S","p":10},{"n":"Variable Speed Drive Inverter Link Current","b":"AV38","m":48,"d":"ADF 38","l":"SNVT_amp","y":"P74","u":"amp","a":"1=S","p":10},{"n":"Adaptive Capacity Control Surge Count","b":"AV39","m":49,"d":"ADF 39","l":"SNVT_count","y":"P75","u":"count","a":"1=S","p":10},{"n":"Variable Speed Drive Output Frequency","b":"AV40","m":50,"d":"ADF 40","l":"SNVT_freq_hz","y":"P76","u":"Hz","a":"1=S","p":10},{"n":"Harmonic Filter Maximum Voltage Total Harmonic Distortion","b":"AV41","m":51,"d":"ADF 41","l":"SNVT_lev_percent","y":"P77","u":"percent","a":"1=S","p":10},{"n":"Harmonic Filter Maximum Current Total Demand Distortion","b":"AV42","m":52,"d":"ADF 42","l":"SNVT_lev_percent","y":"P78","u":"percent","a":"1=S","p":10},{"n":"Harmonic Filter Total Supply KVA","b":"AV43","m":53,"d":"ADF 43","l":"SNVT_count","y":"P79","u":"kVA","a":"1=S","p":10},{"n":"VSD Internal Ambient Temp (Low voltage VSD only)","b":"AV110","m":110,"d":"ADF 53","l":"SNVT_temp_p","y":"P16","u":"degF","a":"1=S","p":11},{"n":"VSD Converter Heatsink Temp (Low voltage VSD only)","b":"AV111","m":111,"d":"ADF 54","l":"SNVT_temp_p","y":"P17","u":"degF","a":"1=S","p":11},{"n":"Pre Rotation Vanes Position","b":"AV112","m":112,"d":"ADF 55","l":"SNVT_lev_percent","y":"P18","u":"percent","a":"1=S","p":11},{"n":"ACC Map Output Frequency (Low Voltage VSD only)","b":"AV113","m":113,"d":"ADF 56","l":"SNVT_freq_hz","y":"P19","u":"Hz","a":"1=S","p":11},{"n":"Refrigerant Level Setpoint","b":"AV114","m":114,"d":"ADF 57","l":"SNVT_lev_percent","y":"P20","u":"percent","a":"1=S","p":11},{"n":"Drop Leg Refrigerant Temperature","b":"AV115","m":115,"d":"ADF 58","l":"SNVT_temp_p","y":"P21","u":"degF","a":"1=S","p":11}]}],"crosscheck":""},{"id":"johnson-controls-york-yvaa-variable-speed-drive-screw-chiller","model":"YVAA Variable Speed Drive Screw Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.SCREW","tags":["chiller","chiller-rotaryScrew"],"ifs":[{"id":"yvaa-styleb-bas-sc-eq-rev1-8","label":"YVAA Style B BAS SC-EQ (Rev 1.8) Non-OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 1.8"},"src":"JCI_YVAA-StyleB-BAS-SC-EQ-Rev1.8.pdf","pages":[1,3],"n":105,"excluded":{"reserved":61},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Remote Cooling Setpoint","s":"REMOTE COOLING SETP","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Remote Current Limit Setpoint","s":"REM CURRENT LIMIT SETP","b":"AV2","m":2,"d":"ADF 2","u":"%","p":1},{"n":"Remote Sound Limit","s":"REMOTE SOUND LIMIT","b":"AV3","m":3,"d":"ADF 3","u":"%","p":1},{"n":"Remote Start / Stop Command [0=Stop, 1=Run]","s":"REM START STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Units","s":"Units","b":"MSV65001","m":65001,"d":"ADI 201","t":"code=0 · label=IP (English), code=1 · label=SI (Metric)","p":1},{"n":"Leaving Chilled Liquid Temp","s":"LEAVING CHILLED LIQ TEMP","b":"AV5","m":5,"d":"ADF 5","u":"°F","p":1},{"n":"Entering Chilled Liquid Temp","s":"ENTERING CHILLED LIQ TEMP","b":"AV6","m":6,"d":"ADF 6","u":"°F","p":1},{"n":"VSD Internal Ambient Temp","s":"VSD INT AMBIENT TEMP","b":"AV7","m":7,"d":"ADF 7","u":"°F","p":1},{"n":"Sys 1 Condenser Temperature","s":"SYS 1 COND TEMP","b":"AV8","m":8,"d":"ADF 8","u":"°F","p":1},{"n":"Sys 1 Discharge Temperature","s":"SYS 1 DISCH TEMP","b":"AV9","m":9,"d":"ADF 9","u":"°F","p":1},{"n":"Outside Ambient Air Temperature","s":"OUTSIDE AMBIENT AIR TEMP","b":"AV10","m":10,"d":"ADF 10","u":"°F","p":1},{"n":"Sys 1 Eductor Temperature","s":"SYS 1 EDUCTOR TEMP","b":"AV11","m":11,"d":"ADF 11","u":"°F","p":1},{"n":"Sys 1 Oil Pressure","s":"SYS 1 OIL PRESS","b":"AV12","m":12,"d":"ADF 12","u":"PSIG","p":1},{"n":"Sys 1 Suction Pressure","s":"SYS 1 SUCT PRESS","b":"AV13","m":13,"d":"ADF 13","u":"PSIG","p":1},{"n":"Sys 1 Discharge Pressure","s":"SYS 1 DISCH PRESS","b":"AV14","m":14,"d":"ADF 14","u":"PSIG","p":1},{"n":"Sys 1 Compressor % Full Load Amps","s":"SYS 1 COMP PCT FLA","b":"AV15","m":15,"d":"ADF 15","u":"%","p":1},{"n":"Sys 1 Total Run Hours","s":"SYS 1 HOURS","b":"AV16","m":16,"d":"ADF 16","u":"Hr","p":1},{"n":"Sys 1 Total Number of Starts","s":"SYS 1 STARTS","b":"AV17","m":17,"d":"ADF 17","p":1},{"n":"Sys 2 Eductor Temperature","s":"SYS 2 EDUCTOR TEMP","b":"AV20","m":20,"d":"ADF 20","u":"°F","p":1},{"n":"Sys 2 Oil Pressure","s":"SYS 2 OIL PRESS","b":"AV21","m":21,"d":"ADF 21","u":"PSIG","p":1},{"n":"Sys 2 Suction Pressure","s":"SYS 2 SUCT PRESS","b":"AV22","m":22,"d":"ADF 22","u":"PSIG","p":1},{"n":"Sys 2 Discharge Pressure","s":"SYS 2 DISCH PRESS","b":"AV23","m":23,"d":"ADF 23","u":"PSIG","p":1},{"n":"Sys 2 Compressor % Full Load Amps","s":"SYS 2 COMP PCT FLA","b":"AV24","m":24,"d":"ADF 24","u":"%","p":1},{"n":"Sys 2 Total Run Hours","s":"SYS 2 HOURS","b":"AV25","m":25,"d":"ADF 25","u":"Hr","p":1},{"n":"Sys 2 Total Number of Starts","s":"SYS 2 STARTS","b":"AV26","m":26,"d":"ADF 26","p":1},{"n":"VSD Output Frequency","s":"VSD OUTPUT FREQUENCY","b":"AV27","m":27,"d":"ADF 27","u":"Hz","p":1},{"n":"Sys 1 Condenser Drain Valve Command","s":"SYS 1 COND DRAIN VALVE CMD","b":"AV28","m":28,"d":"ADF 28","u":"%","p":1},{"n":"Sys 2 Condenser Drain Valve Command","s":"SYS 2 COND DRAIN VALVE CMD","b":"AV29","m":29,"d":"ADF 29","u":"%","p":1},{"n":"Chiller Run","s":"CHILLER RUN","b":"BV5","m":65,"d":"BD 5","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Evaporator Heater Status","s":"EVAPORATOR HEATER STATUS","b":"BV7","m":67,"d":"BD 7","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Evaporator Pump Status","s":"EVAPORATOR PUMP STATUS","b":"BV8","m":68,"d":"BD 8","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 Compressor Run Status","s":"SYS 1 COMP RUN STATUS","b":"BV9","m":69,"d":"BD 9","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 Compressor Run Status","s":"SYS 2 COMP RUN STATUS","b":"BV10","m":70,"d":"BD 10","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 VI Step Solenoid Valve 1 Status","s":"SYS 1 VI STEP SOL VALVE 1 STATUS","b":"BV11","m":71,"d":"BD 11","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 VI Step Solenoid Valve 1 Status","s":"SYS 2 VI STEP SOL VALVE 1 STATUS","b":"BV12","m":72,"d":"BD 12","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 VI Step Solenoid Valve 2 Status","s":"SYS 1 VI STEP SOL VALVE 2 STATUS","b":"BV13","m":73,"d":"BD 13","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 VI Step Solenoid Valve 2 Status","s":"SYS 2 VI STEP SOL VALVE 2 STATUS","b":"BV14","m":74,"d":"BD 14","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 Alarm","s":"SYS 1 ALARM","b":"BV15","m":75,"d":"BD 15","t":"code=0 · label=No Alarm, code=1 · label=Alarm Active","p":1},{"n":"Sys 2 Alarm","s":"SYS 2 ALARM","b":"BV16","m":76,"d":"BD 16","t":"code=0 · label=No Alarm, code=1 · label=Alarm Active","p":1},{"n":"Evap Anti-Freeze Flow Switch","s":"EVAP ANTI-FREEZE FLOW SWITCH","b":"BV17","m":77,"d":"BD 17","t":"code=0 · label=Off, code=1 · label=On","o":"Evap Anti-Freeze Pump only","p":1},{"n":"Evap Anti-Freeze Pump Run","s":"EVAP ANTI-FREEZE PUMP RUN","b":"BV18","m":78,"d":"BD 18","t":"code=0 · label=Off, code=1 · label=On","o":"Evap Anti-Freeze Pump only","p":1},{"n":"Cooling Type [0=Water, 1=Glycol]","s":"COOLING TYPE","b":"BV19","m":79,"d":"BD 19","t":"code=0 · label=Water, code=1 · label=Glycol","p":1},{"n":"Local Remote Control Mode [0=Local,1=Remote]","s":"LOCAL REMOTE CONTROL MODE","b":"BV20","m":80,"d":"BD 20","t":"code=0 · label=Local, code=1 · label=Remote","p":1},{"n":"Display Units [0=Imperial,1=SI]","s":"DISPLAY UNITS","b":"BV21","m":81,"d":"BD 21","t":"code=0 · label=Imperial, code=1 · label=SI","p":1},{"n":"Ready To Start","s":"READY TO START","b":"BV22","m":82,"d":"BD 22","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 Operational Code","s":"SYS 1 OPERATIONAL CODE","b":"MSV1","t":"See Status Codes Tab","p":1},{"n":"Sys 1 Fault Code","s":"SYS 1 FAULT CODE","b":"MSV2","t":"See Status Codes Tab","p":1},{"n":"Sys 2 Operational Code","s":"SYS 2 OPERATIONAL CODE","b":"MSV3","t":"See Status Codes Tab","p":1},{"n":"Sys 2 Fault Code","s":"SYS 2 FAULT CODE","b":"MSV4","t":"See Status Codes Tab","p":1},{"n":"Sys 1 Condenser Fan Stage","s":"SYS 1 COND FAN STAGE","b":"AV405","m":34,"d":"ADI 5","o":"Staged Fans only","p":1},{"n":"Sys 2 Condenser Fan Stage","s":"SYS 2 COND FAN STAGE","b":"AV407","m":36,"d":"ADI 7","o":"Staged Fans only","p":1},{"n":"Active Leaving Chilled Liquid Setpoint","s":"ACTIVE LEAVING CHILL LIQ SETP","b":"AV30","m":40,"d":"ADF 30","u":"°F","p":2},{"n":"Low Leaving Chilled Liquid Temp Cutout","s":"LOW LEAVING CHILL LIQ CUTOUT","b":"AV31","m":41,"d":"ADF 31","u":"°F","p":2},{"n":"Sys 1 Economizer Valve Command","s":"SYS 1 ECON VALVE CMD","b":"AV32","m":42,"d":"ADF 32","u":"%","p":2},{"n":"Sys 2 Economizer Valve Command","s":"SYS 2 ECON VALVE CMD","b":"AV33","m":43,"d":"ADF 33","u":"%","p":2},{"n":"Low Suction Pressure Cutout","s":"LOW SUCT PRESS CUTOUT","b":"AV34","m":44,"d":"ADF 34","u":"PSIG","p":2},{"n":"VSD DC Bus Voltage","s":"VSD DC BUS VOLT","b":"AV35","m":45,"d":"ADF 35","u":"Volts","p":2},{"n":"Sys 1 Subcooling Temperature","s":"SYS 1 SUBCOOLING TEMP","b":"AV37","m":47,"d":"ADF 37","u":"°F (diff)","a":"If Cond Type = Microchannel","p":2},{"n":"Sys 1 Evaporator Level","s":"SYS 1 EVAPORATOR LEVEL","b":"AV37","m":47,"d":"ADF 37","u":"%","a":"If Cond Type = Round Tube","p":2},{"n":"Cooling Range","s":"COOLING RANGE","b":"AV38","m":48,"d":"ADF 38","u":"°F (diff)","p":2},{"n":"Sys 1 Discharge Superheat","s":"SYS 1 DISCH SUPERHEAT","b":"AV39","m":49,"d":"ADF 39","u":"°F (diff)","p":2},{"n":"Sys 2 Condenser Temperature","s":"SYS 2 COND TEMP","b":"AV40","m":50,"d":"ADF 40","u":"°F","p":2},{"n":"Sys 2 Discharge Temperature","s":"SYS 2 DISCH TEMP","b":"AV41","m":51,"d":"ADF 41","u":"°F","p":2},{"n":"Sys 2 Subcooling Temperature","s":"SYS 2 SUBCOOLING TEMP","b":"AV42","m":52,"d":"ADF 42","u":"°F (diff)","a":"If Cond Type = Microchannel","p":2},{"n":"Sys 2 Evaporator Level","s":"SYS 2 EVAPORATOR LEVEL","b":"AV42","m":52,"d":"ADF 42","u":"%","a":"If Cond Type = Round Tube","p":2},{"n":"Sys 2 Discharge Superheat","s":"SYS 2 DISCH SUPERHEAT","b":"AV43","m":53,"d":"ADF 43","u":"°F (diff)","p":2},{"n":"Sys 1 Lockout","s":"SYS 1 LOCKOUT","b":"BV25","m":85,"d":"BD 25","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Sys 2 Lockout","s":"SYS 2 LOCKOUT","b":"BV26","m":86,"d":"BD 26","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Flow Switch Status","s":"FLOW SWITCH STATUS","b":"BV27","m":87,"d":"BD 27","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Lead System Number","s":"LEAD SYSTEM NUMBER","b":"BV28","m":88,"d":"BD 28","t":"code=0 · label=Sys 1, code=1 · label=Sys 2","p":2},{"n":"Sys 1 Economizer Temperature","s":"SYS 1 ECON TEMP","b":"AV49","m":106,"d":"ADF 49","u":"°F","p":2},{"n":"Sys 2 Economizer Temperature","s":"SYS 2 ECON TEMP","b":"AV50","m":107,"d":"ADF 50","u":"°F","p":2},{"n":"Sys 1 Economizer Pressure","s":"SYS 1 ECON PRESS","b":"AV51","m":108,"d":"ADF 51","u":"PSIG","p":2},{"n":"Sys 2 Economizer Pressure","s":"SYS 2 ECON PRESS","b":"AV52","m":109,"d":"ADF 52","u":"PSIG","p":2},{"n":"Sys 1 Motor Temperature 1","s":"SYS 1 MOTOR TEMP 1","b":"AV53","m":110,"d":"ADF 53","u":"°F","p":2},{"n":"Sys 1 Motor Temperature 2","s":"SYS 1 MOTOR TEMP 2","b":"AV54","m":111,"d":"ADF 54","u":"°F","p":2},{"n":"Sys 1 Motor Temperature 3","s":"SYS 1 MOTOR TEMP 3","b":"AV55","m":112,"d":"ADF 55","u":"°F","p":2},{"n":"Sys 2 Motor Temperature 1","s":"SYS 2 MOTOR TEMP 1","b":"AV56","m":113,"d":"ADF 56","u":"°F","p":2},{"n":"Sys 2 Motor Temperature 2","s":"SYS 2 MOTOR TEMP 2","b":"AV57","m":114,"d":"ADF 57","u":"°F","p":2},{"n":"Sys 2 Motor Temperature 3","s":"SYS 2 MOTOR TEMP 3","b":"AV58","m":115,"d":"ADF 58","u":"°F","p":2},{"n":"Sys 1 Condenser Fan Speed Command","s":"SYS 1 COND FAN SPEED CMD","b":"AV59","m":116,"d":"ADF 59","u":"%","o":"VSD Fans only","p":2},{"n":"Sys 2 Condenser Fan Speed Command","s":"SYS 2 COND FAN SPEED CMD","b":"AV60","m":117,"d":"ADF 60","u":"%","o":"VSD Fans only","p":2},{"n":"VSD Frequency Command","s":"VSD FREQUENCY COMMAND","b":"AV70","m":127,"d":"ADF 70","u":"Hz","p":2},{"n":"Soft Shutdown [0=Disabled, 1=Enabled]","s":"SOFT SHUTDOWN","b":"BV36","m":167,"d":"BD 36","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":2},{"n":"Remote Evaporator [0=Disabled, 1=Enabled]","s":"REMOTE EVAPORATOR","b":"BV37","m":168,"d":"BD 37","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":2},{"n":"Quick Start [0=Disabled, 1=Enabled]","s":"QUICK START","b":"BV38","m":169,"d":"BD 38","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":2},{"n":"Sys 1 Condenser Fan VSD Fault","s":"SYS 1 COND FAN VSD FLT","b":"BV44","m":175,"d":"BD 44","t":"code=0 · label=Off, code=1 · label=On","o":"Condenser Fan Control Type is Optimized Enhanced Fans","p":2},{"n":"Sys 2 Condenser Fan VSD Fault","s":"SYS 2 COND FAN VSD FLT","b":"BV45","m":176,"d":"BD 45","t":"code=0 · label=Off, code=1 · label=On","o":"Condenser Fan Control Type is Optimized Enhanced Fans","p":2},{"n":"Sys 1 System State","s":"SYS 1 SYSTEM STATE","b":"MSV13","m":132,"d":"ADI 13","t":"code=0 · label=Stopped, code=1 · label=Runing, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":3},{"n":"Sys 2 System State","s":"SYS 2 SYSTEM STATE","b":"MSV14","m":133,"d":"ADI 14","t":"code=0 · label=Stopped, code=1 · label=Runing, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":3},{"n":"Sys 1 System State AV","s":"SYS 1 SYSTEM STATE AV","b":"AV415","m":134,"d":"ADI 15","t":"code=0 · label=Stopped, code=1 · label=Runing, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":3},{"n":"Sys 2 System State AV","s":"SYS 2 SYSTEM STATE AV","b":"AV416","m":135,"d":"ADI 16","t":"code=0 · label=Stopped, code=1 · label=Runing, code=2 · label=Faulted, code=4 · label=Locked Out, code=5 · label=Pre-Run","p":3},{"n":"Sys 1 Warning Code","s":"SYS 1 WARNING CODE","b":"MSV15","t":"See Status Codes Tab","p":3},{"n":"Sys 2 Warning Code","s":"SYS 2 WARNING CODE","b":"MSV16","t":"See Status Codes Tab","p":3},{"n":"Sys 1 Warning Code AV","s":"SYS 1 WARNING CODE AV","b":"AV417","m":136,"d":"ADI 17","t":"See Status Codes Tab","p":3},{"n":"Sys 2 Warning Code AV","s":"SYS 2 WARNING CODE AV","b":"AV418","m":137,"d":"ADI 18","t":"See Status Codes Tab","p":3},{"n":"Sys 1 Fan Power","s":"SYS 1 FAN POWER","b":"AV74","m":141,"d":"ADF 74","u":"kW","p":3},{"n":"Sys 1 Compressor Power","s":"SYS 1 COMPRESSOR POWER","b":"AV75","m":142,"d":"ADF 75","u":"kW","p":3},{"n":"Sys 2 Fan Power","s":"SYS 2 FAN POWER","b":"AV76","m":143,"d":"ADF 76","u":"kW","p":3},{"n":"Sys 2 Compressor Power","s":"SYS 2 COMPRESSOR POWER","b":"AV77","m":144,"d":"ADF 77","u":"kW","p":3},{"n":"Total Run Hours","s":"TOTAL RUN HOURS","u":"Hr","o":"PV = (Sys 1 Total Run Hours + Sys 2 Total Run Hours)","p":3},{"n":"Sys 1 Operational Code AV","s":"SYS 1 OPERATIONAL CODE AV","b":"AV501","m":30,"d":"ADI 1","t":"See Status Codes Tab","p":3},{"n":"Sys 1 Fault Code AV","s":"SYS 1 FAULT CODE AV","b":"AV502","m":31,"d":"ADI 2","t":"See Status Codes Tab","p":3},{"n":"Sys 2 Operational Code AV","s":"SYS 2 OPERATIONAL CODE AV","b":"AV503","m":32,"d":"ADI 3","t":"See Status Codes Tab","p":3},{"n":"Sys 2 Fault Code AV","s":"SYS 2 FAULT CODE AV","b":"AV504","m":33,"d":"ADI 4","t":"See Status Codes Tab","p":3}]}],"crosscheck":""},{"id":"johnson-controls-york-yvam-air-cooled-magnetic-bearing-centrifugal-chiller","model":"YVAM Air Cooled Magnetic Bearing Centrifugal Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.CENTRIFUGAL","tags":["chiller","chiller-centrifugal","airCooling"],"ifs":[{"id":"yvam-bas-sc-eq-rev1-5","label":"YVAM Points List SC-EQ (Rev 1.5) OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 1.5"},"src":"JCI_YVAM-BAS-SC-EQ-Rev1.5.pdf","pages":[1,4],"n":111,"excluded":{"reserved":71},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Write Data","p":1},{"n":"Remote Leaving Chilled Liquid Setpoint","s":"REM LEAVING CHL TEMP SP","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Remote Input Current Limit Setpoint","s":"REMOTE INPUT CURRENT SP","b":"AV2","m":2,"d":"ADF 2","u":"%","p":1},{"n":"Remote Run/Stop [0=Stop, 1=Run]","s":"REM RUN STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Units","s":"Units","b":"MSV65001","m":65001,"d":"ADI 201","t":"code=0 · label=IP (English), code=1 · label=SI (Metric)","p":1},{"n":"Read Data","p":1},{"n":"Leaving Chilled Liquid Temperature","s":"LEAVING CH LIQ TEMP","b":"AV5","m":5,"d":"ADF 5","u":"°F","p":1},{"n":"Entering Chilled Liquid Temperature","s":"ENTERING CH LIQ TEMP","b":"AV6","m":6,"d":"ADF 6","u":"°F","p":1},{"n":"Suction Pressure","s":"SUCTION PRESSURE","b":"AV7","m":7,"d":"ADF 7","u":"PSIG","p":1},{"n":"Discharge Pressure","s":"DISCHARGE PRESSURE","b":"AV8","m":8,"d":"ADF 8","u":"PSIG","p":1},{"n":"Evaporator Pressure","s":"EVAPORATOR PRESSURE","b":"AV9","m":9,"d":"ADF 9","u":"PSIG","p":1},{"n":"Condenser Pressure","s":"CONDENSER PRESSURE","b":"AV10","m":10,"d":"ADF 10","u":"PSIG","p":1},{"n":"Discharge Temperature","s":"DISCHARGE TEMP","b":"AV11","m":11,"d":"ADF 11","u":"°F","p":1},{"n":"Evaporator Refrigerant Temperature","s":"EVAP REFRIGERANT TEMP","b":"AV12","m":12,"d":"ADF 12","u":"°F","a":"When Evaporator Refrigerant Temperature Sensor is Enabled","p":1},{"n":"VSD Phase A Output Current (RMS)","s":"VSD PHASE A OUTPUT CURRENT","b":"AV13","m":13,"d":"ADF 13","u":"Amps","p":1},{"n":"VSD Phase B Output Current (RMS)","s":"VSD PHASE B OUTPUT CURRENT","b":"AV14","m":14,"d":"ADF 14","u":"Amps","p":1},{"n":"VSD Phase C Output Current (RMS)","s":"VSD PHASE C OUTPUT CURRENT","b":"AV15","m":15,"d":"ADF 15","u":"Amps","p":1},{"n":"Outside Ambient Air Temp","s":"OUTSIDE AMBIENT AIR TEMP","b":"AV16","m":16,"d":"ADF 16","u":"°F","p":1},{"n":"VSD L1 Input Current (RMS)","s":"VSD RMS INPUT CURRENT L1","b":"AV17","m":17,"d":"ADF 17","u":"Amps","p":1},{"n":"VSD L2 Input Current (RMS)","s":"VSD RMS INPUT CURRENT L2","b":"AV18","m":18,"d":"ADF 18","u":"Amps","p":1},{"n":"VSD L3 Input Current (RMS)","s":"VSD RMS INPUT CURRENT L3","b":"AV19","m":19,"d":"ADF 19","u":"Amps","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","s":"LEAVING CH LIQ TEMP ACT SP","b":"AV20","m":20,"d":"ADF 20","u":"°F","p":1},{"n":"Active Input Current Limit","s":"INPUT CURRENT LMT ACTIVE","b":"AV21","m":21,"d":"ADF 21","u":"%","p":1},{"n":"Evaporator Saturation Temperature","s":"EVAP SATURATION TEMP","b":"AV22","m":22,"d":"ADF 22","u":"°F","p":1},{"n":"Condenser Saturation Temperature","s":"COND SATURATION TEMP","b":"AV23","m":23,"d":"ADF 23","u":"°F","p":1},{"n":"Input % Full Load Amps","s":"INPUT CURRENT PCT FLA","b":"AV24","m":24,"d":"ADF 24","u":"%","p":1},{"n":"Operating Hours","s":"OPERATING HOURS","b":"AV26","m":26,"d":"ADF 26","u":"Hr","p":1},{"n":"Number Of Starts","s":"NUMBER OF STARTS","b":"AV27","m":27,"d":"ADF 27","p":1},{"n":"Hot Gas Bypass Command","s":"HOT GAS BYPASS VLV CMD","b":"AV28","m":28,"d":"ADF 28","u":"%","a":"When Hot Gas Bypass is Enabled","p":1},{"n":"Motor % Full Load Amps","s":"MOTOR CURRENT PCT FLA","b":"AV29","m":29,"d":"ADF 29","u":"%","p":1},{"n":"Motor Run [0=Off, 1=On]","s":"COMPR MOTOR STATUS","b":"BV5","m":65,"d":"BD 5","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump [0=Off, 1=On]","s":"CH LIQ PUMP STAT","b":"BV6","m":66,"d":"BD 6","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"VSD Cooling System [0=Off, 1=On]","s":"VSD COOLING SYS STAT","b":"BV7","m":67,"d":"BD 7","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Run Permissive [0=Off, 1=On]","s":"RUN PERMISSIVE","b":"BV8","m":68,"d":"BD 8","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Flow Switch [0=Open, 1=Closed]","s":"CH LIQ FLOW SWITCH STAT","b":"BV9","m":69,"d":"BD 9","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Evaporator Heater [0=Off, 1=On]","s":"EVAPORATOR HEATER","b":"BV10","m":70,"d":"BD 10","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Condenser Drain Valve Mode [0=Auto,1=Manual]","s":"COND DRAIN VAVLE MODE","b":"BV11","m":71,"d":"BD 11","t":"code=0 · label=Auto, code=1 · label=Manual","p":1},{"n":"Evaporator Freeze Protection [0=Off, 1=On]","s":"EVAP FREEZE PROTECTION","b":"BV12","m":72,"d":"BD 12","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Unit Operation Code","s":"UNIT OPERATION CODE","b":"MSV1","t":"See SC.1 on Status Codes Tab","p":1},{"n":"Unit Operation Code AV","s":"UNIT OPERATION CODE AV","b":"AV401","m":30,"d":"ADI 1","t":"See SC.1 on Status Codes Tab","p":1},{"n":"Unit Safety Fault Code","s":"UNIT SAFETY FAULT CODE","b":"MSV2","t":"See SC.2 on Status Codes Tab","p":1},{"n":"Unit Safety Fault Code AV","s":"UNIT SAFETY FAULT CODE AV","b":"AV402","m":31,"d":"ADI 2","t":"See SC.2 on Status Codes Tab","p":1},{"n":"Unit Cycling Fault Code","s":"UNIT CYCLING FAULT CODE","b":"MSV3","t":"See SC.3 on Status Codes Tab","p":1},{"n":"Unit Cycling Fault Code AV","s":"UNIT CYCLING FAULT CODE AV","b":"AV403","m":32,"d":"ADI 3","t":"See SC.3 on Status Codes Tab","p":1},{"n":"Unit Warning Code","s":"UNIT WARNING CODE","b":"MSV4","t":"See SC.4 on Status Codes Tab","p":1},{"n":"Unit Warning Code AV","s":"UNIT WARNING CODE AV","b":"AV404","m":33,"d":"ADI 4","t":"See SC.4 on Status Codes Tab","p":1},{"n":"Unit Control Source [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem,","s":"UNIT CONTROL SOURCE","b":"MSV5","t":"0=Local 1=ISN (BAS) 2=Analog 3=Digital 4=Modem 5=Remote","p":2},{"n":"Unit Control Source AV [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Mod","s":"UNIT CONTROL SOURCE AV","b":"AV405","m":34,"d":"ADI 5","t":"0=Local 1=ISN (BAS) 2=Analog 3=Digital 4=Modem 5=Remote","p":2},{"n":"Unit Modified Run Code","s":"UNIT MODIFIED RUN CODE","b":"MSV6","t":"See SC.12 on Status Codes Tab","p":2},{"n":"Unit Modified Run Code AV","s":"UNIT MODIFIED RUN CODE AV","b":"AV406","m":35,"d":"ADI 6","t":"See SC.12 on Status Codes Tab","p":2},{"n":"Unit Start Inhibit Code","s":"UNIT START INHIBIT CODE","b":"MSV7","t":"See SC.13 on Status Codes Tab","p":2},{"n":"Unit Start Inhibit Code AV","s":"UNIT START INHIBIT CODE AV","b":"AV407","m":36,"d":"ADI 7","t":"See SC.13 on Status Codes Tab","p":2},{"n":"Unit Internal Fault Code","s":"UNIT INTERNAL FAULT CODE","b":"MSV8","t":"See SC.14 on Status Codes Tab","p":2},{"n":"Unit Internal Fault Code AV","s":"UNIT INTERNAL FAULT CODE AV","b":"AV408","m":37,"d":"ADI 8","t":"See SC.14 on Status Codes Tab","p":2},{"n":"Active Anti-Surge Minimum Frequency","s":"ACTIVE ANTI SURGE MIN FREQ","b":"AV32","m":42,"d":"ADF 32","u":"Hz","p":2},{"n":"Condenser Fan Power","s":"CONDENSER FAN POWER","b":"AV33","m":43,"d":"ADF 33","u":"kW","p":2},{"n":"VSD Output Voltage","s":"VSD OUTPUT VOLTAGE","b":"AV34","m":44,"d":"ADF 34","u":"Volts","p":2},{"n":"Compressor VSD Input Power","s":"COMP VSD INPUT POWER","b":"AV35","m":45,"d":"ADF 35","u":"kW","p":2},{"n":"VSD Input Kilowatt Hours","s":"VSD INPUT KWH","b":"AV36","m":46,"d":"ADF 36","u":"kWh","p":2},{"n":"VSD DC Bus Voltage","s":"VSD DC BUS VOLTAGE","b":"AV37","m":47,"d":"ADF 37","u":"Volts","p":2},{"n":"VSD L1 Input Voltage (RMS)","s":"VSD INPUT VOLTAGE L1","b":"AV38","m":48,"d":"ADF 38","u":"Volts","p":2},{"n":"Surge Count","s":"SURGE COUNT","b":"AV39","m":49,"d":"ADF 39","p":2},{"n":"VSD Output Frequency","s":"VSD OUTPUT FREQUENCY","b":"AV40","m":50,"d":"ADF 40","u":"Hz","p":2},{"n":"VSD L2 Input Voltage (RMS)","s":"VSD INPUT VOLTAGE L2","b":"AV41","m":51,"d":"ADF 41","u":"Volts","p":2},{"n":"VSD L3 Input Voltage (RMS)","s":"VSD INPUT VOLTAGE L3","b":"AV42","m":52,"d":"ADF 42","u":"Volts","p":2},{"n":"Condenser Drain Valve Command","s":"COND DRAIN VALVE CMD","b":"AV43","m":53,"d":"ADF 43","u":"%","p":2},{"n":"MBC Levitation Mode [0=Off, 1=On]","s":"MBC LEVITATION MODE","b":"BV26","m":86,"d":"BD 26","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"MBC Rotation Mode [0=Off, 1=On]","s":"MBC ROTATION MODE","b":"BV27","m":87,"d":"BD 27","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Motor Housing Temp","s":"MOTOR HOUSING TEMP","b":"AV48","m":105,"d":"ADF 48","u":"°F","p":2},{"n":"Motor Cooling Valve Command","s":"MOTOR COOLING VALVE CMD","b":"AV107","m":107,"d":"ADF 50","u":"%","p":2},{"n":"VSD Internal Ambient Temperature 2","s":"VSD INTERNAL AMBIENT TEMP 2","b":"AV108","m":108,"d":"ADF 51","u":"°F","p":2},{"n":"Average Motor Winding Temperature","s":"MTR WINDING AVG TEMP","b":"AV109","m":109,"d":"ADF 52","u":"°F","p":2},{"n":"VSD Internal Ambient Temperature 1","s":"VSD INTERNAL AMBIENT TEMP 1","b":"AV110","m":110,"d":"ADF 53","u":"°F","p":2},{"n":"VGD Position","s":"VGD POSITION","b":"AV111","m":111,"d":"ADF 54","u":"%","p":2},{"n":"Active Subcooling Setpoint","s":"ACT SUBCOOLING SETP","b":"AV113","m":113,"d":"ADF 56","u":"°F (diff)","p":2},{"n":"Condenser Liquid Temperature","s":"COND LIQUID TEMP","b":"AV114","m":114,"d":"ADF 57","u":"°F","p":2},{"n":"VSD L1 Voltage Total Harmonic Distortion","s":"VSD L1 VOLTAGE THD","b":"AV115","m":115,"d":"ADF 58","u":"%","p":2},{"n":"VSD L2 Voltage Total Harmonic Distortion","s":"VSD L2 VOLTAGE THD","b":"AV116","m":116,"d":"ADF 59","u":"%","p":2},{"n":"VSD L3 Voltage Total Harmonic Distortion","s":"VSD L3 VOLTAGE THD","b":"AV117","m":117,"d":"ADF 60","u":"%","p":2},{"n":"VSD L1 Input Current Total Demand Distortion","s":"VSD L1 INPUT CURRENT TDD","b":"AV118","m":118,"d":"ADF 61","u":"%","p":2},{"n":"VSD L2 Input Current Total Demand Distortion","s":"VSD L2 INPUT CURRENT TDD","b":"AV119","m":119,"d":"ADF 62","u":"%","p":2},{"n":"VSD L3 Input Current Total Demand Distortion","s":"VSD L3 INPUT CURRENT TDD","b":"AV120","m":120,"d":"ADF 63","u":"%","p":2},{"n":"Input Kilowatt Hours Low","s":"INPUT KWH LO","b":"AV121","m":121,"d":"ADF 64","o":"Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)","p":2},{"n":"Input Kilowatt Hours Offset","s":"INPUT KWH OFFSET","b":"AV122","m":122,"d":"ADF 65","o":"Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)","p":3},{"n":"Operating Hours Low","s":"OPERATING HOURS LO","b":"AV123","m":123,"d":"ADF 66","o":"Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Lo = Hours % 10000 (integer modulus)","p":3},{"n":"Operating Hours Offset","s":"OPERATING HOURS OFFSET","b":"AV124","m":124,"d":"ADF 67","o":"Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Offset = Hours / 10000 (integer divide)","p":3},{"n":"MBC Motor Speed","s":"MBC MOTOR SPEED","b":"AV125","m":125,"d":"ADF 68","u":"Hz","p":3},{"n":"Condenser Fan Speed Command 1","s":"COND FAN SPEED CMD 1","b":"AV126","m":126,"d":"ADF 69","u":"%","p":3},{"n":"Condenser Fan Speed Command 2","s":"COND FAN SPEED CMD 2","b":"AV127","m":127,"d":"ADF 70","u":"%","p":3},{"n":"Condenser Fan Speed Command 3","s":"COND FAN SPEED CMD 3","b":"AV128","m":128,"d":"ADF 71","u":"%","p":3},{"n":"Condenser Fan Speed Command 4","s":"COND FAN SPEED CMD 4","b":"AV129","m":129,"d":"ADF 72","u":"%","p":3},{"n":"Condenser Fan VSD Run 1 [0=Off, 1=On]","s":"COND FAN VSD RUN 1","b":"BV105","m":165,"d":"BD 34","t":"code=0 · label=Off, code=1 · label=On","p":3},{"n":"Condenser Fan VSD Run 2 [0=Off, 1=On]","s":"COND FAN VSD RUN 2","b":"BV106","m":166,"d":"BD 35","t":"code=0 · label=Off, code=1 · label=On","p":3},{"n":"Condenser Fan VSD Fault 1 [0=Off, 1=On]","s":"COND FAN VSD FAULT 1","b":"BV107","m":167,"d":"BD 36","t":"code=0 · label=Off, code=1 · label=On","p":3},{"n":"Condenser Fan VSD Fault 2 [0=Off, 1=On]","s":"COND FAN VSD FAULT 2","b":"BV108","m":168,"d":"BD 37","t":"code=0 · label=Off, code=1 · label=On","p":3},{"n":"Suction Saturation Temperature","s":"SUCT SATURATION TEMP","b":"AV130","m":140,"d":"ADF 73","u":"°F","p":3},{"n":"Discharge Saturation Temperature","s":"DISCH SATURATION TEMP","b":"AV131","m":141,"d":"ADF 74","u":"°F","p":3},{"n":"Active Discharge Pressure Setpoint","s":"ACT DISCH PRESSURE SETP","b":"AV132","m":142,"d":"ADF 75","u":"PSIG","p":3},{"n":"UPS Battery Voltage","s":"UPS BATTERY VOLTAGE","b":"AV137","m":147,"d":"ADF 80","u":"Volts","p":3},{"n":"VSD Phase A Rectifier Baseplate Temperature","s":"VSD PH A REC BASEPLATE TEMP","b":"AV138","m":148,"d":"ADF 81","u":"°F","p":3},{"n":"VSD Phase B Rectifier Baseplate Temperature","s":"VSD PH B REC BASEPLATE TEMP","b":"AV139","m":149,"d":"ADF 82","u":"°F","p":3},{"n":"VSD Phase C Rectifier Baseplate Temperature","s":"VSD PH C REC BASEPLATE TEMP","b":"AV140","m":150,"d":"ADF 83","u":"°F","p":3},{"n":"VSD Phase A Inverter Baseplate Temperature","s":"VSD PH A INV BASEPLATE TEMP","b":"AV141","m":151,"d":"ADF 84","u":"°F","p":3},{"n":"VSD Phase B Inverter Baseplate Temperature","s":"VSD PH B INV BASEPLATE TEMP","b":"AV142","m":152,"d":"ADF 85","u":"°F","p":3},{"n":"VSD Phase C Inverter Baseplate Temperature","s":"VSD PH C INV BASEPLATE TEMP","b":"AV143","m":153,"d":"ADF 86","u":"°F","p":3},{"n":"Evaporator Small Temp Difference","s":"EVAP SMALL TEMP DIFF","b":"AV144","m":190,"d":"ADF 87","u":"°F (diff)","p":3},{"n":"Condenser Small Temp Difference","s":"COND SMALL TEMP DIFF","b":"AV145","m":191,"d":"ADF 88","u":"°F (diff)","p":3},{"n":"Discharge Superheat","s":"DISCHARGE SUPERHEAT","b":"AV146","m":192,"d":"ADF 89","u":"°F (diff)","p":3},{"n":"Subcooling Temperature","s":"SUBCOOLING TEMP","b":"AV148","m":194,"d":"ADF 91","u":"°F (diff)","p":4},{"n":"Delta P / P","s":"DELTA P DIV P","b":"AV149","m":195,"d":"ADF 92","p":4},{"n":"Head Pressure","s":"HEAD PRESSURE","b":"AV150","m":196,"d":"ADF 93","u":"PSID","p":4}]}],"crosscheck":""},{"id":"johnson-controls-york-yvwa-variable-speed-screw-chiller","model":"YVWA Variable Speed Screw Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.SCREW","tags":["chiller","chiller-rotaryScrew"],"ifs":[{"id":"yvwa-bas-sc-eq-rev2-1","label":"YVWA BAS SC-EQ (Rev 2.1)​ Non-OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 2.1"},"src":"JCI_YVWA-BAS-SC-EQ-Rev2.1.pdf","pages":[1,2],"n":80,"excluded":{"reserved":10},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Read/Write Points","p":1},{"n":"Remote Chilled Liquid Setpoint","s":"REM CHILLED LIQ SETPOINT","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Remote Current Limit Setpoint","s":"REM CURRENT LIMIT SETP","b":"AV2","m":2,"d":"ADF 2","u":"%","p":1},{"n":"Remote Heating Setpoint","s":"REM HEATING SETPOINT","b":"AV4","m":4,"d":"ADF 4","u":"°F","p":1},{"n":"Remote Start / Stop Command [0=Stop, 1=Run]","s":"REM START STOP CMD","b":"BV1","m":61,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Remote Operating Mode [0=Chiller, 1=Heatpump]","s":"REM OPERATING MODE","b":"BV3","m":63,"d":"BD 3","t":"code=0 · label=Chiller, code=1 · label=Heatpump","p":1},{"n":"History Buffer 1 Request [0=Live Data, 1=History 1 Data]","s":"HISTORY REQUEST","b":"BV4","m":64,"d":"BD 4","t":"code=0 · label=Live Data, code=1 · label=History 1 Data","p":1},{"n":"Read Points","p":1},{"n":"Leaving Chilled Liquid Temp","s":"LEAVING CHILLED LIQ TEMP","b":"AV5","m":5,"d":"ADF 5","u":"°F","p":1},{"n":"Entering Chilled Liquid Temp","s":"ENTERING CHILLED LIQ TEMP","b":"AV6","m":6,"d":"ADF 6","u":"°F","p":1},{"n":"VSD Internal Ambient Temp","s":"VSD INT AMBIENT TEMP","b":"AV7","m":7,"d":"ADF 7","u":"°F","p":1},{"n":"Leaving Condenser Liquid Temp","s":"LEAVING COND LIQ TEMP","b":"AV8","m":8,"d":"ADF 8","u":"°F","p":1},{"n":"Sys 1 Discharge Temperature","s":"SYS 1 DISCH TEMP","b":"AV9","m":9,"d":"ADF 9","u":"°F","p":1},{"n":"Entering Condenser Liquid Temp","s":"ENTERING COND LIQ TEMP","b":"AV11","m":11,"d":"ADF 11","u":"°F","p":1},{"n":"Sys 1 Oil Pressure","s":"SYS 1 OIL PRESS","b":"AV12","m":12,"d":"ADF 12","u":"PSIG","p":1},{"n":"Sys 1 Evaporator Pressure","s":"SYS 1 EVAP PRESS","b":"AV13","m":13,"d":"ADF 13","u":"PSIG","p":1},{"n":"Sys 1 Discharge Pressure","s":"SYS 1 DISCH PRESS","b":"AV14","m":14,"d":"ADF 14","u":"PSIG","p":1},{"n":"Sys 1 Compressor % Full Load Amps","s":"SYS 1 COMP PCT FLA","b":"AV15","m":15,"d":"ADF 15","u":"%","p":1},{"n":"Sys 1 Total Run Hours","s":"SYS 1 HOURS","b":"AV16","m":16,"d":"ADF 16","u":"Hr","p":1},{"n":"Sys 1 Total Number of Starts","s":"SYS 1 STARTS","b":"AV17","m":17,"d":"ADF 17","p":1},{"n":"Sys 1 Highest Motor Temp","s":"SYS 1 HIGHEST MOTOR TEMP","b":"AV18","m":18,"d":"ADF 18","u":"°F","p":1},{"n":"Sys 2 Highest Motor Temp","s":"SYS 2 HIGHEST MOTOR TEMP","b":"AV19","m":19,"d":"ADF 19","u":"°F","a":"If two compressor unit","p":1},{"n":"Sys 1 Economizer Temperature","s":"SYS 1 ECON TEMP","b":"AV20","m":20,"d":"ADF 20","u":"°F","p":1},{"n":"Sys 2 Oil Pressure","s":"SYS 2 OIL PRESS","b":"AV21","m":21,"d":"ADF 21","u":"PSIG","a":"If two compressor unit","p":1},{"n":"Sys 2 Evaporator Pressure","s":"SYS 2 EVAP PRESS","b":"AV22","m":22,"d":"ADF 22","u":"PSIG","a":"If two compressor unit","p":1},{"n":"Sys 2 Discharge Pressure","s":"SYS 2 DISCH PRESS","b":"AV23","m":23,"d":"ADF 23","u":"PSIG","a":"If two compressor unit","p":1},{"n":"Sys 2 Compressor % Full Load Amps","s":"SYS 2 COMP PCT FLA","b":"AV24","m":24,"d":"ADF 24","u":"%","a":"If two compressor unit","p":1},{"n":"Sys 2 Total Run Hours","s":"SYS 2 HOURS","b":"AV25","m":25,"d":"ADF 25","u":"Hr","a":"If two compressor unit","p":1},{"n":"Sys 2 Total Number of Starts","s":"SYS 2 STARTS","b":"AV26","m":26,"d":"ADF 26","a":"If two compressor unit","p":1},{"n":"VSD Output Frequency","s":"VSD OUTPUT FREQUENCY","b":"AV27","m":27,"d":"ADF 27","u":"Hz","p":1},{"n":"Sys 1 Condenser Level Control Valve % Open","s":"SYS 1 COND LEVEL VALVE PCT","b":"AV28","m":28,"d":"ADF 28","u":"%","p":1},{"n":"Sys 2 Condenser Level Control Valve % Open","s":"SYS 2 COND LEVEL VALVE PCT","b":"AV29","m":29,"d":"ADF 29","u":"%","a":"If two compressor unit","p":1},{"n":"Chiller Run","s":"CHILLER RUN","b":"BV5","m":65,"d":"BD 5","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chiller Alarm [0=No Alarm,1 = Alarm]","s":"CHILLER ALARM","b":"BV6","m":66,"d":"BD 6","t":"code=0 · label=No Alarm, code=1 · label=Alarm Active","o":"0=No Alarm, 1=Alarm Active","p":1},{"n":"VSD Aux Coolant Pump","s":"VSD AUX COOLANT PUMP","b":"BV7","m":67,"d":"BD 7","a":"If coolant aux pump control is Enabled","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Evaporator/Condenser Pump Status","s":"EVAP COND PUMP STATUS","b":"BV8","m":68,"d":"BD 8","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 Compressor Run Status","s":"SYS 1 COMP RUN STATUS","b":"BV9","m":69,"d":"BD 9","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 Compressor Run Status","s":"SYS 2 COMP RUN STATUS","b":"BV10","m":70,"d":"BD 10","a":"If two compressor unit","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 VI Step Solenoid Valve 1 Status","s":"SYS 1 VI STEP SOL VALVE 1 STATUS","b":"BV11","m":71,"d":"BD 11","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 VI Step Solenoid Valve 1 Status","s":"SYS 2 VI STEP SOL VALVE 1 STATUS","b":"BV12","m":72,"d":"BD 12","a":"If two compressor unit","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 VI Step Solenoid Valve 2 Status","s":"SYS 1 VI STEP SOL VALVE 2 STATUS","b":"BV13","m":73,"d":"BD 13","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 VI Step Solenoid Valve 2 Status","s":"SYS 2 VI STEP SOL VALVE 2 STATUS","b":"BV14","m":74,"d":"BD 14","a":"If two compressor unit","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 Oil Level Switch Status","s":"SYS 1 OIL LEVEL SWITCH STATUS","b":"BV15","m":75,"d":"BD 15","a":"If oil level option is Enabled","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 Oil Level Switch Status","s":"SYS 2 OIL LEVEL SWITCH STATUS","b":"BV16","m":76,"d":"BD 16","a":"If oil level option is Enabled and two compressor unit","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 1 Liquid Refrigerant Injection Valve Status","s":"SYS 1 LIQ REF INJ VALVE STATUS","b":"BV17","m":77,"d":"BD 17","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Sys 2 Liquid Refrigerant Injection Valve Status","s":"SYS 2 LIQ REF INJ VALVE STATUS","b":"BV18","m":78,"d":"BD 18","a":"If two compressor unit","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Cooling Type [0=Water, 1=Glycol]","s":"COOLING TYPE","b":"BV19","m":79,"d":"BD 19","t":"code=0 · label=Water, code=1 · label=Glycol","p":1},{"n":"Local Remote Control Mode [0=Local,1=Remote]","s":"LOCAL REMOTE CONTROL MODE","b":"BV20","m":80,"d":"BD 20","t":"code=0 · label=Local, code=1 · label=Remote","p":1},{"n":"Display Units [0=Imperial,1=SI]","s":"DISPLAY UNITS","b":"BV21","m":81,"d":"BD 21","t":"code=0 · label=Imperial, code=1 · label=SI","p":1},{"n":"Sys 1 Hot Gas Bypass Valve Status","s":"SYS 1 HOT GAS BYPASS VALVE STA","b":"BV22","m":82,"d":"BD 22","t":"code=0 · label=Off, code=1 · label=On","o":"TIf hot gas option is Enabled","p":1},{"n":"Sys 2 Hot Gas Bypass Valve Status","s":"SYS 2 HOT GAS BYPASS VALVE STA","b":"BV23","m":83,"d":"BD 23","a":"If hot gas option is Enabled and two compressor Tunit","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Heatpump [0=No, 1=Yes]","s":"HEATPUMP","b":"BV24","m":84,"d":"BD 24","t":"code=0 · label=No, code=1 · label=Yes","p":1},{"n":"Sys 1 Operational Code","s":"SYS 1 OPERATIONAL CODE","b":"MSV1","t":"See Status Codes Tab (Op Code)","p":1},{"n":"Sys 1 Operational Code AV","s":"SYS 1 OPERATIONAL CODE AV","b":"AV501","m":30,"d":"ADI 1","t":"See Status Codes Tab (Op Code)","p":1},{"n":"Sys 1 Fault Code","s":"SYS 1 FAULT CODE","b":"MSV2","a":"If two compressor unit","t":"See Status Codes Tab (2 Comp Fault Code)","p":1},{"n":"Sys 1 Fault Code AV","s":"SYS 1 FAULT CODE AV","b":"AV502","m":31,"d":"ADI 2","a":"If two compressor unit","t":"See Status Codes Tab (2 Comp Fault Code)","p":1},{"n":"Fault Code","s":"FAULT CODE","b":"MSV2","a":"If one compressor unit","t":"See Status Codes Tab (1 Comp Fault Code)","p":1},{"n":"Fault Code AV","s":"FAULT CODE AV","b":"AV502","m":31,"d":"ADI 2","a":"If one compressor unit","t":"See Status Codes Tab (1 Comp Fault Code)","p":2},{"n":"Sys 2 Operational Code","s":"SYS 2 OPERATIONAL CODE","b":"MSV3","a":"If two compressor unit","t":"See Status Codes Tab (Op Code)","p":2},{"n":"Sys 2 Operational Code AV","s":"SYS 2 OPERATIONAL CODE AV","b":"AV503","m":32,"d":"ADI 3","a":"If two compressor unit","t":"See Status Codes Tab (Op Code)","p":2},{"n":"Sys 2 Fault Code","s":"SYS 2 FAULT CODE","b":"MSV4","a":"If two compressor unit","t":"See Status Codes Tab (2 Comp Fault Code)","p":2},{"n":"Sys 2 Fault Code AV","s":"SYS 2 FAULT CODE AV","b":"AV504","m":33,"d":"ADI 4","a":"If two compressor unit","t":"See Status Codes Tab (2 Comp Fault Code)","p":2},{"n":"Lead System Number","s":"LEAD SYSTEM NUMBER","b":"AV409","m":38,"d":"ADI 9","p":2},{"n":"Local Leaving Chilled/Condenser Liquid Setpoint","s":"LOCAL LVG CHILL COND LIQ SETP","b":"AV30","m":40,"d":"ADF 30","u":"°F","p":2},{"n":"Low Leaving Chilled/Condenser Liquid Temp Cutout","s":"LOW LEAVING CHILL COND LIQ CUT","b":"AV31","m":41,"d":"ADF 31","u":"°F","p":2},{"n":"Sys 1 Economizer Valve % Open","s":"SYS 1 ECON VALVE PCT","b":"AV32","m":42,"d":"ADF 32","u":"%","p":2},{"n":"Sys 2 Economizer Valve % Open","s":"SYS 2 ECON VALVE PCT","b":"AV33","m":43,"d":"ADF 33","u":"%","a":"If two compressor unit","p":2},{"n":"Sys 2 Economizer Temperature","s":"SYS 2 ECON TEMP","b":"AV34","m":44,"d":"ADF 34","u":"°F","a":"If two compressor unit","p":2},{"n":"VSD DC Bus Voltage","s":"VSD DC BUS VOLT","b":"AV35","m":45,"d":"ADF 35","u":"Volts","p":2},{"n":"Remote Leaving Chilled/Condenser Liquid Setpoint","s":"REM LVG CHILL COND LIQ SETP","b":"AV36","m":46,"d":"ADF 36","u":"°F","p":2},{"n":"Sys 1 Subcooled Liquid Refrigerant Temperature","s":"SYS 1 SUBCOOLED LIQ REF TEMP","b":"AV37","m":47,"d":"ADF 37","u":"°F","p":2},{"n":"Cooling/Heating Range","s":"COOLING HEATING RANGE","b":"AV38","m":48,"d":"ADF 38","u":"°F (diff)","p":2},{"n":"Sys 1 Economizer Pressure","s":"SYS 1 ECON PRESS","b":"AV39","m":49,"d":"ADF 39","u":"PSIG","p":2},{"n":"Sys 2 Economizer Pressure","s":"SYS 2 ECON PRESS","b":"AV40","m":50,"d":"ADF 40","u":"PSIG","a":"If two compressor unit","p":2},{"n":"Sys 2 Discharge Temperature","s":"SYS 2 DISCH TEMP","b":"AV41","m":51,"d":"ADF 41","u":"°F","a":"If two compressor unit","p":2},{"n":"Sys 2 Subcooled Liquid Refrigerant Temperature","s":"SYS 2 SUBCOOLED LIQ REF TEMP","b":"AV42","m":52,"d":"ADF 42","u":"°F","a":"If two compressor unit","p":2},{"n":"Sys 1 Lockout","s":"SYS 1 LOCKOUT","b":"BV25","m":85,"d":"BD 25","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Sys 2 Lockout","s":"SYS 2 LOCKOUT","b":"BV26","m":86,"d":"BD 26","a":"If two compressor unit","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Sys 1 Economizer Drain Solenoid Valve","s":"SYS 1 ECON DRAIN VALVE","b":"BV27","m":87,"d":"BD 27","a":"If compressor type is CTS","t":"code=0 · label=Off, code=1 · label=On","p":2},{"n":"Sys 2 Economizer Drain Solenoid Valve","s":"SYS 2 ECON DRAIN VALVE","b":"BV28","m":88,"d":"BD 28","a":"If compressor type is CTS and two compressor unit","t":"code=0 · label=Off, code=1 · label=On","p":2}]},{"id":"yvwa-bas","label":"YVWA BAS E-Link Non-OptiView Based Equipment","family":"E-Link/BACnet(Typ-Ins)","protocols":["bacnet","lon","modbus","n2","yorktalk"],"rev":{},"src":"JCI_YVWA-BAS.pdf","pages":[1,4],"n":88,"excluded":{"reserved":76,"notes":10,"revision":6},"appliesTo":null,"gaps":null,"note":"블록 1·2 를 한 판으로 묶었다 — 주소 대역이 이어진다(1~129)","points":[{"n":"Remote Chilled Liquid Setpoint","b":"AV1","m":1,"d":"ADF 1","l":"SNVT_count_f","y":"YT2 S01 P03","u":"degF","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Remote Current Limit Setpoint","b":"AV2","m":2,"d":"ADF 2","l":"SNVT_count_f","y":"YT2 S01 P04","u":"percent","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Remote Heating Setpoint","b":"AV4","m":4,"d":"ADF 4","l":"SNVT_count_f","y":"YT2 S01 P06","u":"degF","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Remote Start/Stop Command","b":"BV1","m":61,"d":"BD 1","l":"SNVT_switch","y":"YT2 S01 P07","u":"0/1","a":"1=S,2=S,3=S,4=S","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Remote Operating Mode","b":"BV3","m":63,"d":"BD 3","l":"SNVT_switch","y":"YT2 S01 P09","u":"0/1","a":"1=S,2=S,3=S,4=S","t":"code=0 · label=Chiller, code=1 · label=Heatpump","p":1},{"n":"History Buffer 1 Request","b":"BV4","m":64,"d":"BD 4","l":"SNVT_switch","y":"YT2 S01 P10","u":"0/1","a":"1=S,2=S,3=S,4=S","t":"code=0 · label=Live Data, code=1 · label=History 1 Data","p":1},{"n":"Leaving Chilled Liquid Temp","b":"AV5","m":5,"d":"ADF 5","l":"SNVT_count_f","y":"YT2 S01 P11","u":"degF","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Entering Chilled Liquid Temp","b":"AV6","m":6,"d":"ADF 6","l":"SNVT_count_f","y":"YT2 S01 P12","u":"degF","a":"1=S,2=S,3=S,4=S","p":1},{"n":"VSD Internal Ambient Temp","b":"AV7","m":7,"d":"ADF 7","l":"SNVT_count_f","y":"YT2 S01 P13","u":"degF","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Leaving Condenser Liquid Temp","b":"AV8","m":8,"d":"ADF 8","l":"SNVT_count_f","y":"YT2 S01 P14","u":"degF","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 1 Discharge Temperature","b":"AV9","m":9,"d":"ADF 9","l":"SNVT_count_f","y":"YT2 S01 P15","u":"degF","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Entering Condenser Liquid Temp","b":"AV11","m":11,"d":"ADF 11","l":"SNVT_count_f","y":"YT2 S01 P17","u":"degF","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 1 Oil Pressure","b":"AV12","m":12,"d":"ADF 12","l":"SNVT_count_f","y":"YT2 S01 P18","u":"psi","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 1 Evaporator Pressure","b":"AV13","m":13,"d":"ADF 13","l":"SNVT_count_f","y":"YT2 S01 P19","u":"psi","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 1 Discharge Pressure","b":"AV14","m":14,"d":"ADF 14","l":"SNVT_count_f","y":"YT2 S01 P20","u":"psi","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 1 Compressor % Full Load Amps","b":"AV15","m":15,"d":"ADF 15","l":"SNVT_count_f","y":"YT2 S01 P21","u":"percent","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 1 Total Run Hours","b":"AV16","m":16,"d":"ADF 16","l":"SNVT_count_f","y":"YT2 S01 P22","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 1 Total Number of Starts","b":"AV17","m":17,"d":"ADF 17","l":"SNVT_count_f","y":"YT2 S01 P23","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 1 Highest Motor Temp","b":"AV18","m":18,"d":"ADF 18","l":"SNVT_count_f","y":"YT2 S01 P24","u":"degF","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 2 Highest Motor Temp","b":"AV19","m":19,"d":"ADF 19","l":"SNVT_count_f","y":"YT2 S01 P25","u":"degF","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 1 Economizer Temperature","b":"AV20","m":20,"d":"ADF 20","l":"SNVT_count_f","y":"YT2 S01 P26","u":"degF","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 2 Oil Pressure","b":"AV21","m":21,"d":"ADF 21","l":"SNVT_count_f","y":"YT2 S01 P27","u":"psi","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 2 Evaporator Pressure","b":"AV22","m":22,"d":"ADF 22","l":"SNVT_count_f","y":"YT2 S01 P28","u":"psi","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 2 Discharge Pressure","b":"AV23","m":23,"d":"ADF 23","l":"SNVT_count_f","y":"YT2 S01 P29","u":"psi","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 2 Compressor % Full Load Amps","b":"AV24","m":24,"d":"ADF 24","l":"SNVT_count_f","y":"YT2 S01 P30","u":"percent","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 2 Total Run Hours","b":"AV25","m":25,"d":"ADF 25","l":"SNVT_count_f","y":"YT2 S01 P31","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 2 Total Number of Starts","b":"AV26","m":26,"d":"ADF 26","l":"SNVT_count_f","y":"YT2 S01 P32","a":"1=S,2=S,3=S,4=S","p":1},{"n":"VSD Output Frequency","b":"AV27","m":27,"d":"ADF 27","l":"SNVT_count_f","y":"YT2 S01 P33","u":"Hz","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 1 Condenser Level Control Valve % Open","b":"AV28","m":28,"d":"ADF 28","l":"SNVT_count_f","y":"YT2 S01 P34","u":"percent","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Sys 2 Condenser Level Control Valve % Open","b":"AV29","m":29,"d":"ADF 29","l":"SNVT_count_f","y":"YT2 S01 P35","u":"percent","a":"1=S,2=S,3=S,4=S","p":1},{"n":"Chiller Run","b":"BV5","m":65,"d":"BD 5","l":"SNVT_switch","y":"YT2 S01 P36","u":"0/1","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Chiller Alarm","b":"BV6","m":66,"d":"BD 6","l":"SNVT_switch","y":"YT2 S01 P37","u":"0/1","a":"1=S,2=S,3=S,4=S","t":"code=0 · label=No Alarm, code=1 · label=Alarm","p":2},{"n":"VSD Aux Coolant Pump","b":"BV7","m":67,"d":"BD 7","l":"SNVT_switch","y":"YT2 S01 P38","u":"0/1","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Evaporator/Condenser Pump Status","b":"BV8","m":68,"d":"BD 8","l":"SNVT_switch","y":"YT2 S01 P39","u":"0/1","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 1 Compressor Run Status","b":"BV9","m":69,"d":"BD 9","l":"SNVT_switch","y":"YT2 S01 P40","u":"0/1","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 2 Compressor Run Status","b":"BV10","m":70,"d":"BD 10","l":"SNVT_switch","y":"YT2 S01 P41","u":"0/1","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 1 VI Step Solenoid Valve 1 Status","b":"BV11","m":71,"d":"BD 11","l":"SNVT_switch","y":"YT2 S01 P42","u":"0/1","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 2 VI Step Solenoid Valve 1 Status","b":"BV12","m":72,"d":"BD 12","l":"SNVT_switch","y":"YT2 S01 P43","u":"0/1","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 1 VI Step Solenoid Valve 2 Status","b":"BV13","m":73,"d":"BD 13","l":"SNVT_switch","y":"YT2 S01 P44","u":"0/1","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 2 VI Step Solenoid Valve 2 Status","b":"BV14","m":74,"d":"BD 14","l":"SNVT_switch","y":"YT2 S01 P45","u":"0/1","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 1 Oil Level Switch Status","b":"BV15","m":75,"d":"BD 15","l":"SNVT_switch","y":"YT2 S01 P46","u":"0/1","a":"1=O,2=O,3=O,4=O","p":2},{"n":"Sys 2 Oil Level Switch Status","b":"BV16","m":76,"d":"BD 16","l":"SNVT_switch","y":"YT2 S01 P47","u":"0/1","a":"1=O,2=O,3=O,4=O","p":2},{"n":"Sys 1 Liquid Refrigerant Injection Valve Status","b":"BV17","m":77,"d":"BD 17","l":"SNVT_switch","y":"YT2 S01 P48","u":"0/1","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 2 Liquid Refrigerant Injection Valve Status","b":"BV18","m":78,"d":"BD 18","l":"SNVT_switch","y":"YT2 S01 P49","u":"0/1","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Cooling Type","b":"BV19","m":79,"d":"BD 19","l":"SNVT_switch","y":"YT2 S01 P50","u":"0/1","a":"1=S,2=S,3=S,4=S","t":"code=0 · label=Water, code=1 · label=Glycol","p":2},{"n":"Local Remote Control Mode","b":"BV20","m":80,"d":"BD 20","l":"SNVT_switch","y":"YT2 S01 P51","u":"0/1","a":"1=S,2=S,3=S,4=S","t":"code=0 · label=Local, code=1 · label=Remote","p":2},{"n":"Display Units","b":"BV21","m":81,"d":"BD 21","l":"SNVT_switch","y":"YT2 S01 P52","u":"0/1","a":"1=S,2=S,3=S,4=S","t":"code=0 · label=Imperial, code=1 · label=SI","p":2},{"n":"Sys 1 Hot Gas Bypass Valve Status","b":"BV22","m":82,"d":"BD 22","l":"SNVT_switch","y":"YT2 S01 P53","u":"0/1","a":"1=O,2=O,3=O,4=O","p":2},{"n":"Sys 2 Hot Gas Bypass Valve Status","b":"BV23","m":83,"d":"BD 23","l":"SNVT_switch","y":"YT2 S01 P54","u":"0/1","a":"1=O,2=O,3=O,4=O","p":2},{"n":"Heatpump","b":"BV24","m":84,"d":"BD 24","l":"SNVT_switch","y":"YT2 S01 P55","u":"0/1","a":"1=S,2=S,3=S,4=S","t":"code=0 · label=No, code=1 · label=Yes","p":2},{"n":"Sys 1 Operational Code","b":"MSV1","m":30,"d":"ADI 1","l":"SNVT_count_f","y":"YT2 S01 P56","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 1 Fault Code","b":"MSV2","m":31,"d":"ADI 2","l":"SNVT_count_f","y":"YT2 S01 P57","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 2 Operational Code","b":"MSV3","m":32,"d":"ADI 3","l":"SNVT_count_f","y":"YT2 S01 P58","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 2 Fault Code","b":"MSV4","m":33,"d":"ADI 4","l":"SNVT_count_f","y":"YT2 S01 P59","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Lead System Number","b":"MSV9","m":38,"d":"ADI 9","l":"SNVT_count_f","y":"YT2 S01 P64","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Local Leaving Chilled/Condenser Liquid Setpoint","b":"AV30","m":40,"d":"ADI 11","l":"SNVT_count_f","y":"YT2 S01 P66","u":"degF","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Low Leaving Chilled/Condenser Liquid Temp Cutout","b":"AV31","m":41,"d":"ADI 12","l":"SNVT_count_f","y":"YT2 S01 P67","u":"degF","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 1 Economizer Valve % Open","b":"AV32","m":42,"d":"ADI 13","l":"SNVT_count_f","y":"YT2 S01 P68","u":"percent","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 2 Economizer Valve % Open","b":"AV33","m":43,"d":"ADI 14","l":"SNVT_count_f","y":"YT2 S01 P69","u":"percent","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 2 Economizer Temp","b":"AV34","m":44,"d":"ADI 15","l":"SNVT_count_f","y":"YT2 S01 P70","u":"degF","a":"1=S,2=S,3=S,4=S","p":2},{"n":"VSD DC Bus Voltage","b":"AV35","m":45,"d":"ADI 16","l":"SNVT_count_f","y":"YT2 S01 P71","u":"V","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Remote Leaving Chilled/Condenser Liquid Setpoint","b":"AV36","m":46,"d":"ADI 17","l":"SNVT_count_f","y":"YT2 S01 P72","u":"degF","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 1 Drop Leg Refrigerant Temperature","b":"AV37","m":47,"d":"ADI 18","l":"SNVT_count_f","y":"YT2 S01 P73","u":"degF","a":"1=S,2=O,3=O,4=O","p":2},{"n":"Cooling/Heating Range","b":"AV38","m":48,"d":"ADI 19","l":"SNVT_count_f","y":"YT2 S01 P74","u":"degF","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 1 Economizer Pressure","b":"AV39","m":49,"d":"ADI 20","l":"SNVT_count_f","y":"YT2 S01 P75","u":"psi","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 2 Economizer Pressure","b":"AV40","m":50,"d":"ADI 21","l":"SNVT_count_f","y":"YT2 S01 P76","u":"psi","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 2 Discharge Temperature","b":"AV41","m":51,"d":"ADI 22","l":"SNVT_count_f","y":"YT2 S01 P77","u":"degF","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 2 Drop Leg Refrigerant Temperature","b":"AV42","m":52,"d":"ADI 23","l":"SNVT_count_f","y":"YT2 S01 P78","u":"degF","a":"1=S,2=O,3=O,4=O","p":2},{"n":"Sys 1 Lockout","b":"BV25","m":85,"d":"BD 25","l":"SNVT_switch","y":"YT2 S01 P80","u":"0/1","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 2 Lockout","b":"BV26","m":86,"d":"BD 26","l":"SNVT_switch","y":"YT2 S01 P81","u":"0/1","a":"1=S,2=S,3=S,4=S","p":2},{"n":"Sys 1 Economizer Drain Solenoid Valve","b":"BV27","m":87,"d":"BD 27","l":"SNVT_switch","y":"YT2 S01 P82","u":"0/1","a":"1=O,2=O,3=O,4=O","p":2},{"n":"Sys 2 Economizer Drain Solenoid Valve","b":"BV28","m":88,"d":"BD 28","l":"SNVT_switch","y":"YT2 S01 P83","u":"0/1","a":"1=O,2=O,3=O,4=O","p":2},{"n":"SCC Auto Detect Available","b":"BV29","m":89,"d":"BD 29","l":"SNVT_switch","y":"YT2 S01 P84","u":"0/1","a":"1=N,2=S,3=S,4=S","p":2},{"n":"Head Pressure Valve Command (HPC enabled)","b":"AV105","m":105,"d":"ADF 48","l":"SNVT_count_f","y":"YT2 S02 P11","u":"percent","a":"1=N,2=N,3=N,4=O","p":3},{"n":"Sys 1 Head Pressure","b":"AV106","m":106,"d":"ADF 49","l":"SNVT_count_f","y":"YT2 S02 P12","u":"psi","a":"1=N,2=N,3=N,4=O","p":3},{"n":"Sys 2 Head Pressure","b":"AV107","m":107,"d":"ADF 50","l":"SNVT_count_f","y":"YT2 S02 P13","u":"psi","a":"1=N,2=N,3=N,4=O","p":3},{"n":"Option Indicator","b":"BV105","m":165,"d":"BD 34","l":"SNVT_switch","y":"YT2 S02 P36","u":"0/1","a":"1=N,2=S,3=S,4=S","p":3},{"n":"Aux Coolant Pump Option","b":"BV115","m":175,"d":"BD 44","l":"SNVT_switch","y":"YT2 S02 P46","u":"0/1","a":"1=N,2=S,3=S,4=S","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":3},{"n":"Oil Level Option","b":"BV116","m":176,"d":"BD 45","l":"SNVT_switch","y":"YT2 S02 P47","u":"0/1","a":"1=N,2=S,3=S,4=S","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":3},{"n":"Hot Gas Bypass Option","b":"BV117","m":177,"d":"BD 46","l":"SNVT_switch","y":"YT2 S02 P48","u":"0/1","a":"1=N,2=S,3=S,4=S","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":3},{"n":"Compressor Type","b":"BV118","m":178,"d":"BD 47","l":"SNVT_switch","y":"YT2 S02 P49","u":"0/1","a":"1=N,2=S,3=S,4=S","t":"code=0 · label=WTS, code=1 · label=CTS","p":3},{"n":"SCC Auto Detect Digit 1","b":"BV119","m":179,"d":"BD 48","l":"SNVT_switch","y":"YT2 S02 P50","u":"0/1","a":"1=N,2=S,3=S,4=S","p":3},{"n":"SCC Auto Detect Digit 2","b":"BV120","m":180,"d":"BD 49","l":"SNVT_switch","y":"YT2 S02 P51","u":"0/1","a":"1=N,2=S,3=S,4=S","p":4},{"n":"SCC Auto Detect Digit 3","b":"BV121","m":181,"d":"BD 50","l":"SNVT_switch","y":"YT2 S02 P52","u":"0/1","a":"1=N,2=S,3=S,4=S","p":4},{"n":"SCC Auto Detect Digit 4","b":"BV122","m":182,"d":"BD 51","l":"SNVT_switch","y":"YT2 S02 P53","u":"0/1","a":"1=N,2=S,3=S,4=S","p":4},{"n":"SCC Auto Detect Digit 5","b":"BV123","m":183,"d":"BD 52","l":"SNVT_switch","y":"YT2 S02 P54","u":"0/1","a":"1=N,2=S,3=S,4=S","p":4},{"n":"SCC Auto Detect Digit 6","b":"BV124","m":184,"d":"BD 53","l":"SNVT_switch","y":"YT2 S02 P55","u":"0/1","a":"1=N,2=S,3=S,4=S","p":4},{"n":"Units","b":"BV129","m":189,"d":"BD 58","l":"SNVT_switch","y":"YT2 S02 P84","u":"0/1","a":"1=N,2=S,3=S,4=S","t":"code=0 · label=Imperial, code=1 · label=Metric","p":4}]}],"crosscheck":""},{"id":"johnson-controls-york-yvwh-yvwe-ygwh-chillers","model":"YVWH·YVWE·YGWH Chillers","equipId":"e9","cat":"HVAC.PLANT.CHILLER","tags":["chiller"],"ifs":[{"id":"yvwh-yvwe-ygwh-bas-sc-eq-rev1-0","label":"YVWH, YVWE, YGWH BAS SC-EQ (Rev 1.0) Non-OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","modbus","n2"],"rev":{"doc":"Rev 1.0"},"src":"JCI_YVWH-YVWE-YGWH-BAS-SC-EQ-Rev1.0.pdf","pages":[1,1],"n":57,"excluded":null,"appliesTo":["YVWH","YVWE","YGWH"],"gaps":null,"note":null,"points":[{"n":"Read/Write Points","p":1},{"n":"Start/Stop START|STOP","b":"BV1","m":200,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Start","p":1},{"n":"Run Mode RUN MODE","b":"MSV1","m":201,"d":"ADI 1","t":"code=0 · label=Cool, code=1 · label=ice storage, code=2 · label=heat pump, code=3 · label=remote","p":1},{"n":"Leaving Chilled Liquid Setpoint AC LEAVING CHILLED LIQUID SETPOINT AC","b":"AV1","m":202,"d":"ADF 1","u":"°F","p":1},{"n":"Leaving Chilled Liquid Setpoint ICS LEAVING CHILLED LIQUID SETPOINT ICS","b":"AV2","m":203,"d":"ADF 2","u":"°F","p":1},{"n":"Leaving Heat Liquid Setpoint HP LEAVING HEAT LIQUID SETPOINT HP","b":"AV3","m":209,"d":"ADF 3","u":"°F","p":1},{"n":"Leaving Heat Liquid Setpoint High Temperature HP LEAVING HEAT LIQUID SETPOINT HTHP","b":"AV4","m":204,"d":"ADF 4","u":"°F","p":1},{"n":"Over Current Percent AC OVER CURRENT PERCENT AC","b":"AV21","m":210,"d":"ADF 16","u":"%","p":1},{"n":"Over Current Percent ICS OVER CURRENT PERCENT ICS","b":"AV22","m":211,"d":"ADF 17","u":"%","p":1},{"n":"Over Current Percent HP OVER CURRENT PERCENT HP","b":"AV23","m":212,"d":"ADF 18","u":"%","p":1},{"n":"Read Points","p":1},{"n":"Fault FAULT","b":"BV2","m":205,"d":"BD 2","t":"code=0 · label=no fault, code=1 · label=fault exist","p":1},{"n":"Time Limitation TIME LIMITATION","b":"BV3","m":206,"d":"BD 3","t":"code=0 · label=no time limitation, code=1 · label=time limitation","p":1},{"n":"Preheat PREHEAT","b":"BV4","m":207,"d":"BD 4","t":"code=0 · label=no preheat, code=1 · label=preheat","p":1},{"n":"Control Mode CONTROL MODE","b":"MSV2","m":208,"d":"ADI 2","t":"code=0 · label=local, code=1 · label=remote, code=2 · label=communication","p":1},{"n":"1# Digital Output SYS 1 DIGITAL OUTPUT","b":"AV5","m":100,"d":"ADI 3","t":"See Status Codes","p":1},{"n":"1# Digital Input SYS 1 DIGITAL INPUT","b":"AV6","m":101,"d":"ADI 4","t":"See Status Codes","p":1},{"n":"Leaving Condenser Liquid Temperature LEAVING CONDENSER LIQUID TEMPERATURE","b":"AV7","m":120,"d":"ADF 5","u":"°F","p":1},{"n":"Return Condenser Liquid Temperature RETURN CONDENSER LIQUID TEMPERATURE","b":"AV8","m":102,"d":"ADF 6","u":"°F","p":1},{"n":"Leaving Chilled Liquid Temperature LEAVING CHILLED LIQUID TEMPERATURE","b":"AV9","m":121,"d":"ADF 7","u":"°F","p":1},{"n":"Return Chilled Liquid Temperature RETURN CHILLED LIQUID TEMPERATURE","b":"AV10","m":103,"d":"ADF 8","u":"°F","p":1},{"n":"1# Discharge Temperature SYS 1 DISCHARGE TEMPERATURE","b":"AV11","m":104,"d":"ADF 9","u":"°F","p":1},{"n":"Evaporator Pressure EVAPORATOR PRESSURE","b":"AV12","m":105,"d":"ADF 10","u":"PSIG","p":1},{"n":"Condenser Pressure CONDENSER PRESSURE","b":"AV13","m":106,"d":"ADF 11","u":"PSIG","p":1},{"n":"1# Oil Pressure SYS 1 OIL PRESSURE","b":"AV14","m":107,"d":"ADF 12","u":"PSIG","p":1},{"n":"1# Motor Current SYS 1 MOTOR CURRENT","b":"AV15","m":108,"d":"ADF 13","u":"Amps","p":1},{"n":"1# Digital Input Fault SYS 1 DIGITAL INPUT FAULT","b":"AV16","m":114,"d":"ADI 5","t":"See Status Codes","p":1},{"n":"1# Analog Input Fault SYS 1 ANALOG INPUT FAULT","b":"AV17","m":115,"d":"ADI 6","t":"See Status Codes","p":1},{"n":"1# Fault SYS 1 FAULT","b":"AV18","m":116,"d":"ADI 7","t":"See Status Codes","p":1},{"n":"Water Pump Work Hours WATER PUMP WORK HOURS","b":"AV19","m":111,"d":"ADF 14","u":"Hours","p":1},{"n":"1# Compressor Work Hours SYS 1 COMPRESSOR WORK HOURS","b":"AV20","m":110,"d":"ADF 15","u":"Hours","p":1},{"n":"1# Percent FLA SYS 1 PERCENT FLA","b":"AV24","m":113,"d":"ADF 19","u":"%","p":1},{"n":"Evaporator Saturation Temperature EVAPORATOR SATURATION TEMPERATURE","b":"AV25","m":117,"d":"ADF 20","u":"°F","p":1},{"n":"Condenser Saturation Temperature CONDENSER SATURATION TEMPERATURE","b":"AV26","m":118,"d":"ADF 21","u":"°F","p":1},{"n":"1# Discharge Superheat DISCHARGE SUPERHEAT","b":"AV27","m":119,"d":"ADF 22","u":"°F (diff)","p":1},{"n":"1# Motor Temperature A SYS 1 MOTOR TEMPERATURE A","b":"AV28","m":140,"d":"ADF 23","u":"°F","p":1},{"n":"1# Motor Temperature B SYS 1 MOTOR TEMPERATURE B","b":"AV29","m":141,"d":"ADF 24","u":"°F","p":1},{"n":"1# Motor Temperature C SYS 1 MOTOR TEMPERATURE C","b":"AV30","m":142,"d":"ADF 25","u":"°F","p":1},{"n":"Liquid Level LIQUID LEVEL","b":"AV31","m":109,"d":"ADF 26","u":"%","p":1},{"n":"Level Control AO LEVEL CONTROL AO","b":"AV32","m":112,"d":"ADF 27","u":"%","p":1},{"n":"Level Setpoint LEVEL SETPOINT","b":"AV33","m":122,"d":"ADF 28","u":"%","p":1},{"n":"Level Control Pb LEVEL CONTROL PB","b":"AV34","m":123,"d":"ADF 29","u":"%","p":1},{"n":"Level Control Tn LEVEL CONTROL TN","b":"AV35","m":124,"d":"ADF 30","u":"Sec","p":1},{"n":"Level Control Period LEVEL CONTROL PERIOD","b":"AV36","m":125,"d":"ADF 31","u":"Sec","p":1},{"n":"1# VSD Run Status SYS 1 VSD RUN STATUS","b":"MSV3","m":126,"d":"ADI 8","t":"code=0 · label=No Communication, code=1 · label=Forward Running, code=2 · label=Reverse Running, code=3 · label=Stopped, code=4 · label=Tuned, code=5 · label=Fault","p":1},{"n":"1# VSD Frequency Command SYS 1 FREQUENCY COMMAND","b":"AV38","m":127,"d":"ADF 32","u":"Hz","p":1},{"n":"1# VSD Frequency Running SYS 1 VSD FREQUENCY RUNNING","b":"AV39","m":128,"d":"ADF 33","u":"Hz","p":1},{"n":"1# VSD BUS Voltage SYS 1 VSD BUS VOLTAGE","b":"AV40","m":129,"d":"ADF 34","u":"Volts","p":1},{"n":"1# VSD Output Voltage SYS 1 VSD OUTPUT VOLTAGE","b":"AV41","m":130,"d":"ADF 35","u":"Volts","p":1},{"n":"1# VSD Output Current SYS 1 VSD OUTPUT CURRENT","b":"AV42","m":131,"d":"ADF 36","u":"Amps","p":1},{"n":"1# VSD Output Power SYS 1 VSD OUTPUT POWER","b":"AV43","m":132,"d":"ADF 37","u":"kW","p":1},{"n":"1# VSD Heatsink Temperature SYS 1 VSD HEATSINK TEMPERATURE","b":"AV44","m":133,"d":"ADF 38","u":"°F","p":1},{"n":"1# VSD Fault Code SYS 1 VSD FAULT CODE","b":"AV45","m":134,"d":"ADI 9","p":1},{"n":"1# Fail Rate SYS 1 FAIL RATE","b":"AV46","m":135,"d":"ADF 39","u":"%","p":1},{"n":"VSD Command Period VSD COMMAND PERIOD","b":"AV47","m":136,"d":"ADF 40","u":"Sec","p":1},{"n":"VSD Pb VSD PB","b":"AV48","m":137,"d":"ADF 41","u":"%","p":1},{"n":"VSD Tn VSD TN","b":"AV49","m":138,"d":"ADF 42","u":"Sec","p":1}]}],"crosscheck":""},{"id":"johnson-controls-york-yz-magnetic-bearing-centrifugal-chiller","model":"YZ Magnetic Bearing Centrifugal Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.CENTRIFUGAL","tags":["chiller","chiller-centrifugal"],"ifs":[{"id":"yz-bas-sc-eq-rev1-7","label":"YZ Points List SC-EQ (Rev 1.7) OptiView Based Equipment","family":"SC-EQ","protocols":["bacnet","lon","modbus","n2"],"rev":{"doc":"Rev 1.7"},"src":"JCI_YZ-BAS-SC-EQ-Rev1.7.pdf","pages":[1,4],"n":113,"excluded":{"reserved":16},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Remote Leaving Chilled Liquid Setpoint","s":"REM LEAVING CHL TEMP SP","b":"AV1","m":1,"d":"ADF 1","u":"°F","p":1},{"n":"Remote Input Current Limit Setpoint","s":"REMOTE INPUT CURRENT SP","b":"AV2","m":2,"d":"ADF 2","u":"%","p":1},{"n":"Remote Heating Setpoint","s":"REM HEATING SP","b":"AV3","m":3,"d":"ADF 3","u":"°F","p":1},{"n":"Remote Run/Stop [0=Stop, 1=Run]","s":"REM RUN STOP CMD","b":"BV1","m":5,"d":"BD 1","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Units","s":"Units","b":"MSV65001","m":65001,"d":"ADI 201","t":"code=0 · label=IP (English), code=1 · label=SI (Metric)","p":1},{"n":"Motor Run [0=Off, 1=On]","s":"COMPR MOTOR RUN","b":"BV5","m":9,"d":"BD 5","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump [0=Off, 1=On]","s":"CH LIQ PUMP STAT","b":"BV6","m":10,"d":"BD 7","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Condenser Liquid Pump [0=Off, 1=On]","s":"CND LIQ PUMP STAT","b":"BV7","m":11,"d":"BD 8","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Flow Switch [0=Open, 1=Closed]","s":"CH LIQ FLOW SWITCH STAT","b":"BV8","m":12,"d":"BD 9","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Condenser Liquid Flow Switch [0=Open, 1=Closed]","s":"CND FLOW SWITCH STAT","b":"BV9","m":13,"d":"BD 10","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Panel Stop Switch [0=Off, 1=On]","s":"START STOP SWITCH STATUS","b":"BV10","m":14,"d":"BD 11","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"VSD Cooling System [0=Off, 1=On]","s":"VSD COOLING SYS STAT","b":"BV11","m":15,"d":"BD 19","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Harmonic Filter Installed [0=False, 1=True]","s":"VSD HARMONIC FILTER INST","b":"BV12","m":16,"d":"BD 20","t":"code=0 · label=False, code=1 · label=True","p":1},{"n":"Condenser Level Control Valve Mode [0=Auto,1=Manual]","s":"COND REF LEVEL CNTRL MODE","b":"BV13","m":17,"d":"BD 34","t":"code=0 · label=Auto, code=1 · label=Manual","p":1},{"n":"Purge Tank High Level Switch","s":"PURGE TANK HIGH LEVEL SW","b":"BV14","m":18,"d":"BD 35","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","s":"LEAVING CH LIQ TEMP SEL SP","b":"AV5","m":31,"d":"ADF 5","u":"°F","p":1},{"n":"Leaving Chilled Liquid Temperature","s":"LEAVING CH LIQ TEMP","b":"AV6","m":32,"d":"ADF 6","u":"°F","p":1},{"n":"Entering Chilled Liquid Temperature","s":"ENTERING CH LIQ TEMP","b":"AV7","m":33,"d":"ADF 7","u":"°F","p":1},{"n":"Entering Condenser Liquid Temperature","s":"ENTERING COND LIQ TEMP","b":"AV8","m":34,"d":"ADF 8","u":"°F","p":1},{"n":"Leaving Condenser Liquid Temperature","s":"LEAVING COND LIQ TEMP","b":"AV9","m":35,"d":"ADF 9","u":"°F","p":1},{"n":"Evaporator Pressure","s":"EVAPORATOR PRESSURE","b":"AV10","m":36,"d":"ADF 10","u":"PSIA","p":1},{"n":"Condenser Pressure","s":"CONDENSER PRESSURE","b":"AV11","m":37,"d":"ADF 11","u":"PSIA","p":1},{"n":"Evaporator Saturation Temperature","s":"EVAP SATURATION TEMP","b":"AV12","m":38,"d":"ADF 12","u":"°F","p":1},{"n":"Condenser Saturation Temperature","s":"COND SATURATION TEMP","b":"AV13","m":39,"d":"ADF 13","u":"°F","p":1},{"n":"Evaporator Refrigerant Temperature","s":"EVAP REFRIGERANT TEMP","b":"AV14","m":40,"d":"ADF 14","u":"°F","a":"When Evaporator Refrigerant Temperature Sensor is Enabled","p":1},{"n":"Discharge Temperature","s":"DISCHARGE TEMP","b":"AV15","m":41,"d":"ADF 15","u":"°F","p":1},{"n":"Active Input Current Limit","s":"INPUT CURRENT ACT LIMIT","b":"AV16","m":42,"d":"ADF 16","u":"%","p":1},{"n":"Input % Full Load Amps","s":"INPUT CURRENT PCT FLA","b":"AV17","m":43,"d":"ADF 17","u":"%","p":1},{"n":"Motor % Full Load Amps","s":"MOTOR CURRENT PCT FLA","b":"AV18","m":44,"d":"ADF 18","u":"%","p":1},{"n":"VSD Input Current (RMS)","s":"VSD INPUT CURRENT","b":"AV19","m":45,"d":"ADF 19","u":"Amps","p":1},{"n":"VSD Phase A Output Current (RMS)","s":"VSD PHASE A OUTPUT CURRENT","b":"AV20","m":46,"d":"ADF 20","u":"Amps","p":1},{"n":"VSD Phase B Output Current (RMS)","s":"VSD PHASE B OUTPUT CURRENT","b":"AV21","m":47,"d":"ADF 21","u":"Amps","p":1},{"n":"VSD Phase C Output Current (RMS)","s":"VSD PHASE C OUTPUT CURRENT","b":"AV22","m":48,"d":"ADF 22","u":"Amps","p":1},{"n":"VSD Output Voltage","s":"VSD OUTPUT VOLTAGE","b":"AV23","m":49,"d":"ADF 23","u":"Volts","p":1},{"n":"Input Power","s":"INPUT POWER","b":"AV24","m":50,"d":"ADF 24","u":"kW","p":1},{"n":"Input Kilowatt Hours","s":"INPUT KWH","b":"AV25","m":51,"d":"ADF 25","u":"kWh","p":1},{"n":"Input Kilowatt Hours Low","s":"INPUT KWH LO","b":"AV26","m":52,"d":"ADF 26","o":"Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)","p":1},{"n":"Input Kilowatt Hours Offset","s":"INPUT KWH OFFSET","b":"AV27","m":53,"d":"ADF 27","o":"Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)","p":1},{"n":"VSD DC Bus Voltage","s":"VSD DC BUS VOLTAGE","b":"AV28","m":54,"d":"ADF 28","u":"Volts","p":1},{"n":"VSD DC Bus Current","s":"VSD DC BUS CURRENT","b":"AV29","m":55,"d":"ADF 29","u":"Amps","p":1},{"n":"Surge Count","s":"SURGE COUNT","b":"AV30","m":56,"d":"ADF 30","p":1},{"n":"VSD Output Frequency","s":"VSD OUTPUT FREQUENCY","b":"AV31","m":57,"d":"ADF 31","u":"Hz","p":1},{"n":"VSD Internal Ambient Temp","s":"VSD INTERNAL AMBIENT TEMP","b":"AV32","m":58,"d":"ADF 32","u":"°F","p":1},{"n":"VSD Converter Heatsink Temp","s":"VSD CONVERTER HSINK TEMP","b":"AV33","m":59,"d":"ADF 33","u":"°F","p":2},{"n":"VSD Baseplate Temperature","s":"VSD BASEPLATE TEMP","b":"AV34","m":60,"d":"ADF 34","u":"°F","p":2},{"n":"VSD Phase A Heatsink Temperature","s":"VSD PH A HEATSINK TEMP","b":"AV35","m":61,"d":"ADF 35","u":"°F","p":2},{"n":"VSD Phase B Heatsink Temperature","s":"VSD PH B HEATSINK TEMP","b":"AV36","m":62,"d":"ADF 36","u":"°F","p":2},{"n":"VSD Phase C Heatsink Temperature","s":"VSD PH C HEATSINK TEMP","b":"AV37","m":63,"d":"ADF 37","u":"°F","p":2},{"n":"Harmonic Filter Baseplate Temperature","s":"FILTER BASEPLATE TEMP","b":"AV38","m":64,"d":"ADF 38","u":"°F","o":"Harmonic Filter only","p":2},{"n":"Harmonic Filter Max Voltage Total Harmonic Distortion","s":"FILTER MAX VOLTAGE THD","b":"AV39","m":65,"d":"ADF 39","u":"%","o":"Harmonic Filter only","p":2},{"n":"Harmonic Filter Max Current Total Demand Distortion","s":"FILTER MAX CURRENT TDD","b":"AV40","m":66,"d":"ADF 40","u":"%","o":"Harmonic Filter only","p":2},{"n":"Harmonic Filter Total Supply KVA","s":"FILTER SUPPLY KVA","b":"AV41","m":67,"d":"ADF 41","u":"kVA","o":"Harmonic Filter only","p":2},{"n":"Average Winding Temperature","s":"MTR WINDING AVG TEMP","b":"AV42","m":68,"d":"ADF 42","u":"°F","p":2},{"n":"Condenser Refrigerant Level Setpoint","s":"COND REFRIGERANT LEVEL SP","b":"AV43","m":69,"d":"ADF 43","u":"%","p":2},{"n":"Condenser Refrigerant Level","s":"COND REFRIGERANT LEVEL","b":"AV44","m":70,"d":"ADF 44","u":"%","p":2},{"n":"Condenser Level Control Valve Command","s":"COND LVL CTRL VLV CMD","b":"AV45","m":71,"d":"ADF 45","u":"%","p":2},{"n":"Drop Leg Refrigerant Temperature","s":"DROP LEG REFRIG TEMP","b":"AV46","m":72,"d":"ADF 46","u":"°F","p":2},{"n":"Hot Gas Bypass Command","s":"HOT GAS BYPASS COMMAND","b":"AV47","m":73,"d":"ADF 47","u":"%","a":"When Hot Gas Bypass is Enabled","p":2},{"n":"Operating Hours","s":"OPERATING HOURS","b":"AV48","m":74,"d":"ADF 48","u":"Hr","p":2},{"n":"Operating Hours Low","s":"OPERATING HOURS LO","b":"AV49","m":75,"d":"ADF 49","o":"Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Lo = Hours % 10000 (integer modulus)","p":2},{"n":"Operating Hours Offset","s":"OPERATING HOURS OFFSET","b":"AV50","m":76,"d":"ADF 50","o":"Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Offset = Hours / 10000 (integer divide)","p":2},{"n":"Number Of Starts","s":"NUMBER OF STARTS","b":"AV51","m":77,"d":"ADF 51","p":2},{"n":"Unit Operation Code","s":"UNIT OPERATION CODE","b":"MSV1","t":"See SC.1 on Status Codes Tab","p":2},{"n":"Unit Operation Code AV","s":"UNIT OPERATION CODE AV","b":"AV52","m":78,"d":"ADI 1","t":"See SC.1 on Status Codes Tab","p":2},{"n":"Unit Safety Fault Code","s":"UNIT SAFETY FAULT CODE","b":"MSV2","t":"See SC.2 on Status Codes Tab","p":2},{"n":"Unit Safety Fault Code AV","s":"UNIT SAFETY FAULT CODE AV","b":"AV53","m":79,"d":"ADI 2","t":"See SC.2 on Status Codes Tab","p":2},{"n":"Unit Cycling Fault Code","s":"UNIT CYCLING FAULT CODE","b":"MSV3","t":"See SC.3 on Status Codes Tab","p":2},{"n":"Unit Cycling Fault Code AV","s":"UNIT CYCLING FAULT CODE AV","b":"AV54","m":80,"d":"ADI 3","t":"See SC.3 on Status Codes Tab","p":2},{"n":"Unit Warning Code","s":"UNIT WARNING CODE","b":"MSV4","t":"See SC.4 on Status Codes Tab","p":2},{"n":"Unit Warning Code AV","s":"UNIT WARNING CODE AV","b":"AV55","m":81,"d":"ADI 4","t":"See SC.4 on Status Codes Tab","p":2},{"n":"Unit Control Source [0=Local, 1=BAS, 2=Analog, 3=Digital, 5=Remote]","s":"UNIT CONTROL SOURCE","b":"MSV5","t":"0=Local 1=BAS 2=Analog 3=Digital 4=Modem 5=Remote","p":2},{"n":"Unit Control Source AV [0=Local, 1=BAS, 2=Analog, 3=Digital, 5=Remote]","s":"UNIT CONTROL SOURCE AV","b":"AV56","m":82,"d":"ADI 5","t":"0=Local 1=BAS 2=Analog 3=Digital 4=Modem 5=Remote","p":2},{"n":"Unit Modified Run Code","s":"UNIT MODIFIED RUN CODE","b":"MSV6","t":"See SC.12 on Status Codes Tab","p":2},{"n":"Unit Modified Run Code AV","s":"UNIT MODIFIED RUN CODE AV","b":"AV57","m":83,"d":"ADI 6","t":"See SC.12 on Status Codes Tab","p":2},{"n":"Unit Start Inhibit Code","s":"UNIT START INHIBIT CODE","b":"MSV7","t":"See SC.13 on Status Codes Tab","p":2},{"n":"Unit Start Inhibit Code AV","s":"UNIT START INHIBIT CODE AV","b":"AV58","m":84,"d":"ADI 7","t":"See SC.13 on Status Codes Tab","p":2},{"n":"Unit Internal Fault Code","s":"UNIT INTERNAL FAULT CODE","b":"MSV8","t":"See SC.14 on Status Codes Tab","p":2},{"n":"Unit Internal Fault Code AV","s":"UNIT INTERNAL FAULT CODE AV","b":"AV59","m":85,"d":"ADI 8","t":"See SC.14 on Status Codes Tab","p":2},{"n":"Active Purge Mode","s":"ACTIVE PURGE MODE","b":"MSV9","t":"1 = Standard 2 = Enhanced","p":2},{"n":"Active Purge Mode AV","s":"ACTIVE PURGE MODE AV","b":"AV60","m":86,"d":"ADI 9","t":"1 = Standard 20 = EUnnhdaenficneedd","p":2},{"n":"Purge Control State","s":"PURGE CONTROL STATE","b":"MSV10","t":"1 = Disabled 2 = Auto Inhibit 3 = Manual Inhibit 4 = Purge Off 5 = Purge On 6 = Purge Air 7 = Regen Heating 8 = Regen Drain 9 = Equalizing 10 = Purge Drain","p":2},{"n":"Purge Control State AV","s":"PURGE CONTROL STATE AV","b":"AV61","m":87,"d":"ADI 10","t":"1 = Disabled 2 = Auto Inhibit 3 = Manual Inhibit 4 = Purge Off 5 = Purge On 6 = Purge Air 7 = Regen Heating 8 = Regen Drain 9 = Equalizing 10 = Purge Drain","p":3},{"n":"MBC Control Mode","s":"MBC CONTROL MODE","b":"MSV11","t":"0 = Undefined 1 = Delevitated 2 = Levitated 3 = Calibrating J 4 = Calibrating K 5 = Calibrating H","p":3},{"n":"MBC Control Mode AV","s":"MBC CONTROL MODE AV","b":"AV62","m":88,"d":"ADI 11","t":"0 = Undefined 1 = Delevitated 2 = Levitated 3 = Calibrating J 4 = Calibrating K 5 = Calibrating H","p":3},{"n":"Run/Stop Control Source [0=Local, 1=BAS, 2=Hardwire]","s":"RUN STOP CTRL SOURCE","b":"MSV12","t":"code=0 · label=Local, code=1 · label=BAS, code=2 · label=Hardwire","p":3},{"n":"Run/Stop Control Source AV [0=Local, 1=BAS, 2=Hardwire]","s":"RUN STOP CTRL SOURCE AV","b":"AV63","m":89,"d":"ADI 12","t":"code=0 · label=Local, code=1 · label=BAS, code=2 · label=Hardwire","p":3},{"n":"Cooling Setp Control Source [0=Local, 1=BAS, 2=0-10 Volts, 3=4","s":"COOL SETP CTRL SOURCE","b":"MSV13","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":3},{"n":"Cooling Setp Control Source AV [0=Local, 1=BAS, 2=0-10 Volts,","s":"3COOL SETP CTRL SOURCE AV","b":"AV64","m":90,"d":"ADI 13","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":3},{"n":"Heating Setp Control Source [0=Local, 1=BAS, 2=0-10 Volts, 3=4","s":"HEAT SETP CTRL SOURCE","b":"MSV14","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":3},{"n":"Heating Setp Control Source AV [0=Local, 1=BAS, 2=0-10 Volts,","s":"HEAT SETP CTRL SOURCE AV","b":"AV65","m":91,"d":"ADI 14","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":3},{"n":"Current Limit Control Source [0=Local, 1=BAS, 2=0-10 Volts, 3=4","s":"CURR LIM CTRL SOURCE","b":"MSV15","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":3},{"n":"Current Limit Control Source AV [0=Local, 1=BAS, 2=0-10 Volts,","s":"CURR LIM CTRL SOURCE AV","b":"AV66","m":92,"d":"ADI 15","t":"0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM","p":3},{"n":"Total Purge Count","s":"TOTAL PURGE COUNT","b":"AV67","m":93,"d":"ADF 52","p":3},{"n":"Evaporator Small Temp Difference","s":"EVAP SMALL TEMP DIFF","b":"AV68","m":94,"d":"ADF 53","u":"°F (diff)","p":3},{"n":"Condenser Small Temp Difference","s":"COND SMALL TEMP DIFF","b":"AV69","m":95,"d":"ADF 54","u":"°F (diff)","p":3},{"n":"Discharge Superheat","s":"DISCHARGE SUPERHEAT","b":"AV70","m":96,"d":"ADF 55","u":"°F (diff)","p":3},{"n":"Subcooler Effectiveness","s":"SUBCOOLER EFFECTIVENESS","b":"AV71","m":97,"d":"ADF 56","p":3},{"n":"Subcooling Temperature","s":"SUBCOOLING TEMP","b":"AV72","m":98,"d":"ADF 57","u":"°F (diff)","p":3},{"n":"Delta P / P","s":"DELTA P DIV P","b":"AV73","m":99,"d":"ADF 58","p":3},{"n":"Head Pressure","s":"HEAD PRESSURE","b":"AV74","m":100,"d":"ADF 59","u":"PSID","p":3},{"n":"Motor Speed","s":"MOTOR SPEED","b":"AV75","m":101,"d":"ADF 60","u":"Hz","p":3},{"n":"Ambient Dew Point Temperature","s":"AMB DEW POINT TEMP","b":"AV76","m":102,"d":"ADF 61","u":"°F","a":"When Ambient Dew Point Temp Enabled","p":3},{"n":"Motor Housing Temperature","s":"MOTOR HOUSING TEMP","b":"AV77","m":103,"d":"ADF 62","u":"°F","p":3},{"n":"Motor Cooling Valve Command","s":"MOTOR COOL VLV CMD","b":"AV78","m":104,"d":"ADF 63","u":"%","p":3},{"n":"UPS Battery Voltage","s":"UPS BATTERY VOLTAGE","b":"AV79","m":105,"d":"ADF 64","u":"Volts","p":3},{"n":"Active Anti-Surge Minimum Frequency","s":"ACT ANTI-SURGE MIN FREQ","b":"AV80","m":106,"d":"ADF 65","u":"Hz","p":3},{"n":"VGD Position","s":"VGD POSITION","b":"AV81","m":107,"d":"ADF 66","u":"%","p":3},{"n":"Entering Heating Condenser Liquid Temperature","s":"ENTERING HEAT COND LIQ TEMP","b":"AV82","m":108,"d":"ADF 67","u":"°F","o":"Heat Recovery only","p":3},{"n":"Leaving Heating Condenser Liquid Temperature","s":"LEAVING HEAT COND LIQ TEMP","b":"AV83","m":109,"d":"ADF 68","u":"°F","o":"Heat Recovery only","p":3},{"n":"Active Heating Setpoint","s":"HEATING ACTIVE SP","b":"AV84","m":110,"d":"ADF 69","u":"°F","o":"Heat Pump or (Heat Recovery and Hot Water Control)","p":4},{"n":"Heat Recovery/Head Pressure Control Valve Cmd","s":"HEAT REC HEAD PRESS VLV CMD","b":"AV85","m":111,"d":"ADF 70","u":"%","o":"Head Pressure Control or (Heat Recovery and Hot Water Control)","p":4},{"n":"Local Heating Setpoint","s":"HEATING LOCAL SP","b":"AV86","m":112,"d":"ADF 71","u":"°F","o":"Heat Pump or (Heat Recovery and Hot Water Control)","p":4},{"n":"Stall Voltage","s":"STALL VOLTAGE","b":"AV87","m":113,"d":"ADF 72","u":"Volts","p":4}]}],"crosscheck":""},{"id":"johnson-controls-york-yzd-magnetic-bearing-centrifugal-chiller","model":"YZD Magnetic Bearing Centrifugal Chiller","equipId":"e9","cat":"HVAC.PLANT.CHILLER.CENTRIFUGAL","tags":["chiller","chiller-centrifugal"],"ifs":[{"id":"yzd-bas-hmi-rev1-4","label":"YZD BAS Protocol List Rev 1.4","family":"YZD-Logix","protocols":["logix","modbus"],"rev":{"doc":"Rev 1.4"},"src":"JCI_YZD-BAS-HMI-Rev1.4.pdf","pages":[1,4],"n":156,"excluded":{"reserved":60,"band":4},"appliesTo":null,"gaps":null,"note":null,"points":[{"n":"Remote Chilled Water Setpoint","m":1,"g":"SP_RemLeavingChilledSP","u":"degF","w":"W","p":1},{"n":"Remote Current Limit Setpoint","m":2,"g":"SP_RemCurrentLimitSP","u":"percent","w":"W","p":1},{"n":"Remote Start Initiate","m":1,"g":"PB_RemoteChillerRun","w":"W","t":"code=0 · label=Stop, code=1 · label=Run","p":1},{"n":"Remote Start Mode Enable","m":2,"g":"PB_RemoteMode","w":"W","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":1},{"n":"Remote Current Setpoint Enable","m":3,"g":"PB_LocalRemCurentSP","w":"W","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":1},{"n":"Remote Cooling Setpoint Enable","m":4,"g":"PB_LocalRemCoolingSP","w":"W","t":"code=0 · label=Disabled, code=1 · label=Enabled","p":1},{"n":"Motor Run","m":9,"g":"COMPR MOTOR RUN","w":"R","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Pump","m":10,"g":"CH LIQ PUMP STAT","w":"R","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Condenser Liquid Pump","m":11,"g":"CND LIQ PUMP STAT","w":"R","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Chilled Liquid Flow Switch","m":12,"g":"CH LIQ FLOW SWITCH STAT","w":"R","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"Condenser Liquid Flow Switch","m":13,"g":"CND FLOW SWITCH STAT","w":"R","t":"code=0 · label=Open, code=1 · label=Closed","p":1},{"n":"VSD Cooling System","m":15,"g":"VSD COOLING SYS STAT","w":"R","t":"code=0 · label=Off, code=1 · label=On","p":1},{"n":"Condenser Level Control Valve Mode","m":17,"g":"COND REF LEVEL CNTRL MODE","w":"R","t":"code=0 · label=Auto, code=1 · label=Manual","p":1},{"n":"Purge Tank High Level Switch","m":18,"g":"PURGE TANK HIGH LEVEL SW","w":"R","p":1},{"n":"Leaving Chilled Liquid Setpoint - Selected","m":31,"g":"LEAVING CH LIQ TEMP SEL SP","u":"degF","w":"R","p":1},{"n":"Leaving Chilled Liquid Temperature","m":32,"g":"LEAVING CH LIQ TEMP","u":"degF","w":"R","p":1},{"n":"Entering Chilled Liquid Temperature","m":33,"g":"ENTERING COND LIQ TEMP","u":"degF","w":"R","p":1},{"n":"Entering Condenser Liquid Temperature","m":34,"g":"ENTERING COND LIQ TEMP","u":"degF","w":"R","p":1},{"n":"Leaving Condenser Liquid Temperature","m":35,"g":"LEAVING COND LIQ TEMP","u":"degF","w":"R","p":1},{"n":"Evaporator Pressure","m":36,"g":"EVAPORATOR PRESSURE","u":"kPa","w":"R","p":1},{"n":"Condenser Pressure","m":37,"g":"CONDENSER PRESSURE","u":"kPa","w":"R","p":1},{"n":"Evaporator Saturation Temperature","m":38,"g":"EVAP SATURATION TEMP","u":"degF","w":"R","p":1},{"n":"Condenser Saturation Temperature","m":39,"g":"COND SATURATION TEMP","u":"degF","w":"R","p":1},{"n":"Discharge Temperature","m":41,"g":"DISCHARGE TEMP","u":"degF","w":"R","p":1},{"n":"Active Input Current Limit","m":42,"g":"INPUT CURRENT ACT LIMIT","u":"degF","w":"R","p":1},{"n":"Input % Full Load Amps","m":43,"g":"INPUT CURRENT PCT FLA","u":"percent","w":"R","p":1},{"n":"Motor % Full Load Amps","m":44,"g":"MOTOR CURRENT PCT FLA","u":"percent","w":"R","p":1},{"n":"VSD Input Current (RMS)","m":45,"g":"VSD INPUT CURRENT","u":"A","w":"R","p":1},{"n":"VSD Phase A Output Current (RMS)","m":46,"g":"VSD PHASE A OUTPUT CURRENT","u":"A","w":"R","p":1},{"n":"VSD Phase B Output Current (RMS)","m":47,"g":"VSD PHASE B OUTPUT CURRENT","u":"A","w":"R","p":1},{"n":"VSD Phase C Output Current (RMS)","m":48,"g":"VSD PHASE C OUTPUT CURRENT","u":"A","w":"R","p":1},{"n":"VSD Output Voltage","m":49,"g":"VSD OUTPUT VOLTAGE","u":"V","w":"R","p":1},{"n":"Input Power","m":50,"g":"INPUT POWER","u":"kW","w":"R","p":1},{"n":"Input Kilowatt Hours","m":51,"g":"INPUT KWH","u":"kWh","w":"R","p":1},{"n":"VSD DC Bus Voltage","m":54,"g":"VSD DC BUS VOLTAGE","u":"V","w":"R","p":1},{"n":"VSD DC Bus Current","m":55,"g":"VSD DC BUS CURRENT","u":"A","w":"R","p":1},{"n":"Surge Count","m":56,"g":"SURGE COUNT","w":"R","p":1},{"n":"VSD Output Frequency","m":57,"g":"VSD OUTPUT FREQUENCY","u":"Hz","w":"R","p":2},{"n":"VSD Internal Ambient Temp","m":58,"g":"VSD INTERNAL AMBIENT TEMP","u":"degF","w":"R","p":2},{"n":"VSD Converter Heatsink Temp","m":59,"g":"VSD CONVERTER HSINK TEMP","u":"degF","w":"R","p":2},{"n":"VSD Baseplate Temperature","m":60,"g":"VSD BASEPLATE TEMP","u":"degF","w":"R","p":2},{"n":"VSD Phase A Heatsink Temperature","m":61,"g":"VSD PH A HEATSINK TEMP","u":"degF","w":"R","p":2},{"n":"VSD Phase B Heatsink Temperature","m":62,"g":"VSD PH B HEATSINK TEMP","u":"degF","w":"R","p":2},{"n":"VSD Phase C Heatsink Temperature","m":63,"g":"VSD PH C HEATSINK TEMP","u":"degF","w":"R","p":2},{"n":"Harmonic Filter Baseplate Temperature","m":64,"g":"FILTER BASEPLATE TEMP","u":"degF","w":"R","p":2},{"n":"Harmonic Filter Max Voltage Total Harmonic Distortion","m":65,"g":"FILTER MAX VOLTAGE THD","u":"percent","w":"R","p":2},{"n":"Harmonic Filter Max Current Total Demand Distortion","m":66,"g":"FILTER MAX CURRENT TDD","u":"percent","w":"R","p":2},{"n":"Harmonic Filter Total Supply KVA","m":67,"g":"FILTER SUPPLY KVA","u":"kVA","w":"R","p":2},{"n":"Average Winding Temperature","m":68,"g":"MTR WINDING AVG TEMP","u":"degF","w":"R","p":2},{"n":"Condenser Refrigerant Level Setpoint","m":69,"g":"COND REFRIGERANT LEVEL SP","u":"percent","w":"R","p":2},{"n":"Condenser Refrigerant Level","m":70,"g":"COND REFRIGERANT LEVEL","u":"percent","w":"R","p":2},{"n":"Condenser Level Control Valve Command","m":71,"g":"COND LVL CTRL VLV CMD","u":"percent","w":"R","p":2},{"n":"Drop Leg Refrigerant Temperature","m":72,"g":"DROP LEG REFRIG TEMP","u":"degF","w":"R","p":2},{"n":"Hot Gas Bypass Command","m":73,"g":"HOT GAS BYPASS COMMAND","u":"percent","w":"R","p":2},{"n":"Operating Hours","m":74,"g":"OPERATING HOURS","u":"h","w":"R","p":2},{"n":"Number Of Starts","m":77,"g":"NUMBER OF STARTS","w":"R","p":2},{"n":"Unit Operation Code AV","m":78,"g":"UNIT OPERATION CODE AV","w":"R","t":"SC.1","p":2},{"n":"Unit Safety Fault Code AV","m":79,"g":"UNIT SAFETY FAULT CODE AV","w":"R","t":"SC.2","p":2},{"n":"Unit Cycling Fault Code AV","m":80,"g":"UNIT CYCLING FAULT CODE AV","w":"R","t":"SC.3","p":2},{"n":"Unit Warning Code AV","m":81,"g":"UNIT WARNING CODE AV","w":"R","t":"SC.4","p":2},{"n":"Unit Control Source AV","m":82,"g":"UNIT CONTROL SOURCE AV","w":"R","t":"code=0 · label=Local, code=1 · label=BAS, code=2 · label=Analog, code=3 · label=Digital, code=4 · label=Modem, code=5 · label=Remote","p":2},{"n":"Unit Modified Run Code AV","m":83,"g":"UNIT MODIFIED RUN CODE AV","w":"R","t":"SC.12","p":2},{"n":"Unit Start Inhibit Code AV","m":84,"g":"UNIT START INHIBIT CODE AV","w":"R","t":"SC.13","p":2},{"n":"Unit Internal Fault Code AV","m":85,"g":"UNIT INTERNAL FAULT CODE AV","w":"R","t":"SC.14","p":2},{"n":"Active Purge Mode AV","m":86,"g":"ACTIVE PURGE MODE AV","w":"R","t":"code=1 · label=Standard, code=2 · label=Enhanced","p":2},{"n":"Purge Control State AV","m":87,"g":"PURGE CONTROL STATE AV","w":"R","t":"code=1 · label=Standard, code=2 · label=Enhanced","p":2},{"n":"Total Purge Count","m":93,"g":"TOTAL PURGE COUNT","w":"R","p":2},{"n":"Evaporator Small Temp Difference","m":94,"g":"EVAP SMALL TEMP DIFF","u":"Deg F (Diff)","w":"R","p":2},{"n":"Condenser Small Temp Difference","m":95,"g":"COND SMALL TEMP DIFF","u":"Deg F (Diff)","w":"R","p":2},{"n":"Discharge Superheat","m":96,"g":"DISCHARGE SUPERHEAT","u":"Deg F (Diff)","w":"R","p":2},{"n":"Subcooler Effectiveness","m":97,"g":"SUBCOOLER EFFECTIVENESS","w":"R","p":2},{"n":"Subcooling Temperature","m":98,"g":"SUBCOOLING TEMP","u":"Deg F (Diff)","w":"R","p":2},{"n":"Delta P / P","m":99,"g":"DELTA P DIV P","w":"R","p":2},{"n":"Head Pressure","m":100,"g":"HEAD PRESSURE","u":"PSID","w":"R","p":2},{"n":"Motor Speed","m":101,"g":"MOTOR SPEED","u":"Hz","w":"R","p":2},{"n":"Ambient Dew Point Temperature","m":102,"g":"AMB DEW POINT TEMP","u":"degF","w":"R","p":2},{"n":"Motor Cooling Valve Command","m":104,"g":"MOTOR COOL VLV CMD","u":"percent","w":"R","p":2},{"n":"UPS Battery Voltage","m":105,"g":"UPS BATTERY VOLTAGE","u":"V","w":"R","p":2},{"n":"Active Anti-Surge Minimum Frequency","m":106,"g":"ACT ANTI-SURGE MIN FREQ","u":"Hz","w":"R","p":2},{"n":"VGD Position","m":107,"g":"VGD POSITION","u":"percent","w":"R","p":2},{"n":"Stall Voltage","m":113,"g":"Stall Voltage","u":"V","w":"R","p":2},{"n":"Motor Run","m":509,"g":"COMPR MOTOR RUN","w":"R","t":"code=0 · label=Off, code=1 · label=On","p":3},{"n":"Chilled Liquid Pump","m":510,"g":"CH LIQ PUMP STAT","w":"R","t":"code=0 · label=Off, code=1 · label=On","p":3},{"n":"Condenser Liquid Pump","m":511,"g":"CND LIQ PUMP STAT","w":"R","t":"code=0 · label=Off, code=1 · label=On","p":3},{"n":"Chilled Liquid Flow Switch","m":512,"g":"CH LIQ FLOW SWITCH STAT","w":"R","t":"code=0 · label=Open, code=1 · label=Closed","p":3},{"n":"Condenser Liquid Flow Switch","m":513,"g":"CND FLOW SWITCH STAT","w":"R","t":"code=0 · label=Open, code=1 · label=Closed","p":3},{"n":"VSD Cooling System","m":515,"g":"VSD COOLING SYS STAT","w":"R","t":"code=0 · label=Off, code=1 · label=On","p":3},{"n":"Condenser Level Control Valve Mode","m":517,"g":"COND REF LEVEL CNTRL MODE","w":"R","t":"code=0 · label=Auto, code=1 · label=Manual","p":3},{"n":"Purge Tank High Level Switch","m":518,"g":"PURGE TANK HIGH LEVEL SW","w":"R","p":3},{"n":"Leaving Chilled Liquid Setpoint - Selected","m":531,"g":"LEAVING CH LIQ TEMP SEL SP","u":"degF","w":"R","p":3},{"n":"Leaving Chilled Liquid Temperature","m":532,"g":"LEAVING CH LIQ TEMP","u":"degF","w":"R","p":3},{"n":"Entering Chilled Liquid Temperature","m":533,"g":"ENTERING COND LIQ TEMP","u":"degF","w":"R","p":3},{"n":"Entering Condenser Liquid Temperature","m":534,"g":"ENTERING COND LIQ TEMP","u":"degF","w":"R","p":3},{"n":"Leaving Condenser Liquid Temperature","m":535,"g":"LEAVING COND LIQ TEMP","u":"degF","w":"R","p":3},{"n":"Evaporator Pressure","m":536,"g":"EVAPORATOR PRESSURE","u":"kPa","w":"R","p":3},{"n":"Condenser Pressure","m":537,"g":"CONDENSER PRESSURE","u":"kPa","w":"R","p":3},{"n":"Evaporator Saturation Temperature","m":538,"g":"EVAP SATURATION TEMP","u":"degF","w":"R","p":3},{"n":"Condenser Saturation Temperature","m":539,"g":"COND SATURATION TEMP","u":"degF","w":"R","p":3},{"n":"Discharge Temperature","m":541,"g":"DISCHARGE TEMP","u":"degF","w":"R","p":3},{"n":"Active Input Current Limit","m":542,"g":"INPUT CURRENT ACT LIMIT","u":"degF","w":"R","p":3},{"n":"Input % Full Load Amps","m":543,"g":"INPUT CURRENT PCT FLA","u":"percent","w":"R","p":3},{"n":"Motor % Full Load Amps","m":544,"g":"MOTOR CURRENT PCT FLA","u":"percent","w":"R","p":3},{"n":"VSD Input Current (RMS)","m":545,"g":"VSD INPUT CURRENT","u":"A","w":"R","p":3},{"n":"VSD Phase A Output Current (RMS)","m":546,"g":"VSD PHASE A OUTPUT CURRENT","u":"A","w":"R","p":3},{"n":"VSD Phase B Output Current (RMS)","m":547,"g":"VSD PHASE B OUTPUT CURRENT","u":"A","w":"R","p":3},{"n":"VSD Phase C Output Current (RMS)","m":548,"g":"VSD PHASE C OUTPUT CURRENT","u":"A","w":"R","p":3},{"n":"VSD Output Voltage","m":549,"g":"VSD OUTPUT VOLTAGE","u":"V","w":"R","p":3},{"n":"Input Power","m":550,"g":"INPUT POWER","u":"kW","w":"R","p":3},{"n":"Input Kilowatt Hours","m":551,"g":"INPUT KWH","u":"kWh","w":"R","p":3},{"n":"VSD DC Bus Voltage","m":554,"g":"VSD DC BUS VOLTAGE","u":"V","w":"R","p":3},{"n":"VSD DC Bus Current","m":555,"g":"VSD DC BUS CURRENT","u":"A","w":"R","p":3},{"n":"Surge Count","m":556,"g":"SURGE COUNT","w":"R","p":3},{"n":"VSD Output Frequency","m":557,"g":"VSD OUTPUT FREQUENCY","u":"Hz","w":"R","p":3},{"n":"VSD Internal Ambient Temp","m":558,"g":"VSD INTERNAL AMBIENT TEMP","u":"degF","w":"R","p":3},{"n":"VSD Converter Heatsink Temp","m":559,"g":"VSD CONVERTER HSINK TEMP","u":"degF","w":"R","p":3},{"n":"VSD Baseplate Temperature","m":560,"g":"VSD BASEPLATE TEMP","u":"degF","w":"R","p":3},{"n":"VSD Phase A Heatsink Temperature","m":561,"g":"VSD PH A HEATSINK TEMP","u":"degF","w":"R","p":3},{"n":"VSD Phase B Heatsink Temperature","m":562,"g":"VSD PH B HEATSINK TEMP","u":"degF","w":"R","p":3},{"n":"VSD Phase C Heatsink Temperature","m":563,"g":"VSD PH C HEATSINK TEMP","u":"degF","w":"R","p":3},{"n":"Harmonic Filter Baseplate Temperature","m":564,"g":"FILTER BASEPLATE TEMP","u":"degF","w":"R","p":4},{"n":"Harmonic Filter Max Voltage Total Harmonic Distortion","m":565,"g":"FILTER MAX VOLTAGE THD","u":"percent","w":"R","p":4},{"n":"Harmonic Filter Max Current Total Demand Distortion","m":566,"g":"FILTER MAX CURRENT TDD","u":"percent","w":"R","p":4},{"n":"Harmonic Filter Total Supply KVA","m":567,"g":"FILTER SUPPLY KVA","u":"kVA","w":"R","p":4},{"n":"Average Winding Temperature","m":568,"g":"MTR WINDING AVG TEMP","u":"degF","w":"R","p":4},{"n":"Condenser Refrigerant Level Setpoint","m":569,"g":"COND REFRIGERANT LEVEL SP","u":"percent","w":"R","p":4},{"n":"Condenser Refrigerant Level","m":570,"g":"COND REFRIGERANT LEVEL","u":"percent","w":"R","p":4},{"n":"Condenser Level Control Valve Command","m":571,"g":"COND LVL CTRL VLV CMD","u":"percent","w":"R","p":4},{"n":"Drop Leg Refrigerant Temperature","m":572,"g":"DROP LEG REFRIG TEMP","u":"degF","w":"R","p":4},{"n":"Hot Gas Bypass Command","m":573,"g":"HOT GAS BYPASS COMMAND","u":"percent","w":"R","p":4},{"n":"Operating Hours","m":574,"g":"OPERATING HOURS","u":"h","w":"R","p":4},{"n":"Number Of Starts","m":577,"g":"NUMBER OF STARTS","p":4},{"n":"Unit Operation Code AV","m":578,"g":"UNIT OPERATION CODE AV","t":"SC.1","p":4},{"n":"Unit Safety Fault Code AV","m":579,"g":"UNIT SAFETY FAULT CODE AV","t":"SC.2","p":4},{"n":"Unit Cycling Fault Code AV","m":580,"g":"UNIT CYCLING FAULT CODE AV","t":"SC.3","p":4},{"n":"Unit Warning Code AV","m":581,"g":"UNIT WARNING CODE AV","t":"SC.4","p":4},{"n":"Unit Control Source AV","m":582,"g":"UNIT CONTROL SOURCE AV","t":"code=0 · label=Local, code=1 · label=BAS, code=2 · label=Analog, code=3 · label=Digital, code=4 · label=Modem, code=5 · label=Remote","p":4},{"n":"Unit Modified Run Code AV","m":583,"g":"UNIT MODIFIED RUN CODE AV","t":"SC.12","p":4},{"n":"Unit Start Inhibit Code AV","m":584,"g":"UNIT START INHIBIT CODE AV","t":"SC.13","p":4},{"n":"Unit Internal Fault Code AV","m":585,"g":"UNIT INTERNAL FAULT CODE AV","t":"SC.14","p":4},{"n":"Active Purge Mode AV","m":586,"g":"ACTIVE PURGE MODE AV","t":"code=1 · label=Standard, code=2 · label=Enhanced","p":4},{"n":"Purge Control State AV","m":587,"g":"PURGE CONTROL STATE AV","t":"code=1 · label=Standard, code=2 · label=Enhanced","p":4},{"n":"Total Purge Count","m":593,"g":"TOTAL PURGE COUNT","p":4},{"n":"Evaporator Small Temp Difference","m":594,"g":"EVAP SMALL TEMP DIFF","u":"Deg F (Diff)","p":4},{"n":"Condenser Small Temp Difference","m":595,"g":"COND SMALL TEMP DIFF","u":"Deg F (Diff)","p":4},{"n":"Discharge Superheat","m":596,"g":"DISCHARGE SUPERHEAT","u":"Deg F (Diff)","p":4},{"n":"Subcooler Effectiveness","m":597,"g":"SUBCOOLER EFFECTIVENESS","p":4},{"n":"Subcooling Temperature","m":598,"g":"SUBCOOLING TEMP","u":"Deg F (Diff)","p":4},{"n":"Delta P / P","m":599,"g":"DELTA P DIV P","p":4},{"n":"Head Pressure","m":600,"g":"HEAD PRESSURE","u":"PSID","p":4},{"n":"Motor Speed","m":601,"g":"MOTOR SPEED","u":"Hz","p":4},{"n":"Ambient Dew Point Temperature","m":602,"g":"AMB DEW POINT TEMP","u":"degF","p":4},{"n":"Motor Cooling Valve Command","m":604,"g":"MOTOR COOL VLV CMD","u":"percent","p":4},{"n":"UPS Battery Voltage","m":605,"g":"UPS BATTERY VOLTAGE","u":"V","w":"R","p":4},{"n":"Active Anti-Surge Minimum Frequency","m":606,"g":"ACT ANTI-SURGE MIN FREQ","u":"Hz","w":"R","p":4},{"n":"VGD Position","m":607,"g":"VGD POSITION","u":"percent","p":4},{"n":"Stall Voltage","m":613,"g":"Stall Voltage","u":"V","p":4}]}],"crosscheck":"BACnet 타입·인스턴스를 가진 포인트가 0/156 뿐이라 줄 읽기 경로가 짝을 만들 수 없다 (이 문서의 주소 축: logix, modbus)"}],"alias":[{"code":"YCAZ","of":"johnson-controls-york-ycaj-air-cooled-reciprocating-hermetic-chiller","why":"문서 제목의 제품 나열 — YCAJ, YCAZ, YCWZ, YCWJ, YCRJ, YCWK, YCRR Reciprocating Chiller E-Link ","summary":"Johnson Controls / YORK 문서가 함께 덮는 제품 — 오브젝트 목록은 YCAJ Air Cooled Reciprocating Hermetic Chiller 의 'recipchillers-revj-02-p1' 판에 있다"},{"code":"YCIV","of":"johnson-controls-york-ycav-variable-speed-drive-screw-chiller","why":"문서 제목의 제품 나열 — YCAV and YCIV 1/2 and 3/4 Compressor Models E-Link (Rev K _03g) Non-Op","summary":"Johnson Controls / YORK 문서가 함께 덮는 제품 — 오브젝트 목록은 YCAV Variable Speed Drive Screw Chiller 의 'ycav-yciv-bas-revk-03g' 판에 있다"},{"code":"YCRJ","of":"johnson-controls-york-ycaj-air-cooled-reciprocating-hermetic-chiller","why":"문서 제목의 제품 나열 — YCAJ, YCAZ, YCWZ, YCWJ, YCRJ, YCWK, YCRR Reciprocating Chiller E-Link ","summary":"Johnson Controls / YORK 문서가 함께 덮는 제품 — 오브젝트 목록은 YCAJ Air Cooled Reciprocating Hermetic Chiller 의 'recipchillers-revj-02-p1' 판에 있다"},{"code":"YCRR","of":"johnson-controls-york-ycaj-air-cooled-reciprocating-hermetic-chiller","why":"문서 제목의 제품 나열 — YCAJ, YCAZ, YCWZ, YCWJ, YCRJ, YCWK, YCRR Reciprocating Chiller E-Link ","summary":"Johnson Controls / YORK 문서가 함께 덮는 제품 — 오브젝트 목록은 YCAJ Air Cooled Reciprocating Hermetic Chiller 의 'recipchillers-revj-02-p1' 판에 있다"},{"code":"YCWJ","of":"johnson-controls-york-ycaj-air-cooled-reciprocating-hermetic-chiller","why":"문서 제목의 제품 나열 — YCAJ, YCAZ, YCWZ, YCWJ, YCRJ, YCWK, YCRR Reciprocating Chiller E-Link ","summary":"Johnson Controls / YORK 문서가 함께 덮는 제품 — 오브젝트 목록은 YCAJ Air Cooled Reciprocating Hermetic Chiller 의 'recipchillers-revj-02-p1' 판에 있다"},{"code":"YCWK","of":"johnson-controls-york-ycaj-air-cooled-reciprocating-hermetic-chiller","why":"문서 제목의 제품 나열 — YCAJ, YCAZ, YCWZ, YCWJ, YCRJ, YCWK, YCRR Reciprocating Chiller E-Link ","summary":"Johnson Controls / YORK 문서가 함께 덮는 제품 — 오브젝트 목록은 YCAJ Air Cooled Reciprocating Hermetic Chiller 의 'recipchillers-revj-02-p1' 판에 있다"},{"code":"YCWS","of":"johnson-controls-york-ycrs-water-cooled-screw-chiller","why":"문서 제목의 제품 나열 — YCWS and YCRS Water Cooled Screw E-Link (Rev_J_01) Non-OptiView Based ","summary":"Johnson Controls / YORK 문서가 함께 덮는 제품 — 오브젝트 목록은 YCRS Water Cooled Screw Chiller 의 'ycws-ycrs-water-cooledscrew-f-revj-01-p1' 판에 있다"},{"code":"YCWZ","of":"johnson-controls-york-ycaj-air-cooled-reciprocating-hermetic-chiller","why":"문서 제목의 제품 나열 — YCAJ, YCAZ, YCWZ, YCWJ, YCRJ, YCWK, YCRR Reciprocating Chiller E-Link ","summary":"Johnson Controls / YORK 문서가 함께 덮는 제품 — 오브젝트 목록은 YCAJ Air Cooled Reciprocating Hermetic Chiller 의 'recipchillers-revj-02-p1' 판에 있다"},{"code":"YG","of":"johnson-controls-york-yb-centrifugal-chiller","why":"문서 제목의 제품 나열 — YG and YB Micropanel with 1065 Boards E-Link (Rev_J_01) Non-OptiView B","summary":"Johnson Controls / YORK 문서가 함께 덮는 제품 — 오브젝트 목록은 YB Centrifugal Chiller 의 'yged-yb-micropanel-ii-revj-01' 판에 있다"},{"code":"YVFA","of":"johnson-controls-york-yagk-air-cooled-screw-chiller","why":"문서 제목의 제품 나열 — YVAA, YVFA, YAGK (YT3) BAS SC-EQ (Rev1.8) Non-OptiView Based Equipment","summary":"Johnson Controls / YORK 문서가 함께 덮는 제품 — 오브젝트 목록은 YAGK Air Cooled Screw Chiller 의 'yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8' 판에 있다"}],"docs":56,"totalIfs":84,"totalPoints":6062,"coverage":[{"site":"chillers","docs":2519,"cand":87,"taken":56,"miss":[["Centrifugal",15],["Rooftop Packaged Unit",9],["Absorption",3],["Screw Air-Cooled",2],["Screw Water-Cooled",2]]},{"site":"ductedsystems","docs":1207,"cand":2,"taken":1,"miss":[["Light Commercial Controls",1]]},{"site":"bas","docs":5416,"cand":217,"taken":0,"miss":[["(분류 없음)",78],["Building automation software",30],["Network Thermostat",12],["Digital Thermostat",10],["BACnet integration",7],["N2 integration",6]]}],"knownGaps":[{"what":"YKN2Open BMS 게이트웨이","docs":"영문 1건 + 번역 7건 (chillers 포털)","found":"Modbus 38행 · BACnet 51행 · 노드 설정 17행 = 106행 (2026-08-18 원문 실측)","why":"표가 FieldServer 계열이라(Map Descriptor Name · Data Array Name) 지금 파서 넷 중 어느 것도 안 잡는다. 9번째 계통이다."},{"what":"정격 (용량·COP·전류)","docs":"이 소스에 없음","found":"제품 33건 전부 0","why":"BAS 포인트 리스트 포털이라 정격이 실리지 않는다. York 제품 카탈로그를 따로 수집해야 시뮬레이터가 쓸 수 있다(짝 규칙)."}]}</script>
<script>
"use strict";
var D = JSON.parse(document.getElementById('d').textContent);
var rail = document.getElementById('rail'), main = document.getElementById('main');
var cur = '__progress__', ifi = 0, term = '';

function esc(s){ return String(s == null ? '' : s).replace(/[&<>"]/g, function(c){
  return {'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;'}[c]; }); }
function pts(m){ return m.ifs.reduce(function(a, x){ return a + x.n; }, 0); }

D.models.sort(function(a, b){ return b.ifs.length - a.ifs.length || pts(b) - pts(a); });
var totDocs = D.docs;
document.getElementById('sDocs').textContent = D.docs;
document.getElementById('sModels').textContent = D.models.length;
document.getElementById('sIfs').textContent = D.totalIfs;
document.getElementById('sPts').textContent = D.totalPoints.toLocaleString();
var holeN = D.alias.length;
document.getElementById('sHole').textContent = holeN;
document.getElementById('hn').textContent = holeN;
document.getElementById('pn').textContent = D.models.length;

// 설비 분류로 묶는다 — 냉동기 31건을 한 줄로 늘어놓으면 압축 방식이 안 보인다.
// 분류 근거는 JCI 카탈로그 제품명의 낱말이고, cat 4단계에 그대로 실려 있다.
var KIND = [['HVAC.PLANT.CHILLER.CENTRIFUGAL','원심식 냉동기'],
            ['HVAC.PLANT.CHILLER.SCREW','스크류식 냉동기'],
            ['HVAC.PLANT.CHILLER.SCROLL','스크롤식 냉동기'],
            ['HVAC.PLANT.CHILLER.RECIP','왕복동식 냉동기'],
            ['HVAC.PLANT.CHILLER.ABSORPTION','흡수식 냉동기'],
            ['HVAC.PLANT.CHILLER','압축 방식 미상'],
            ['HVAC.AIR.RTU','옥상형 공조기']];
var COOL = {airCooling:'공랭', waterCooling:'수냉'};
rail.innerHTML = KIND.map(function(k){
  var list = D.models.map(function(m, i){ return {m:m, i:i}; })
    .filter(function(x){ return x.m.cat === k[0]; });
  if(!list.length) return '';
  return '<div class="rh">' + k[1] + ' <b>' + list.length + '</b></div>'
    + list.map(function(x){
        var cool = (x.m.tags || []).map(function(t){ return COOL[t]; }).filter(Boolean)[0];
        return '<button class="item" data-id="' + x.i + '"><span class="iname">'
          + esc(x.m.model) + (cool ? '<i class="cool">' + cool + '</i>' : '') + '</span>'
          + '<span class="icount"><em>' + x.m.ifs.length + '</em>판 &middot; ' + pts(x.m)
          + '</span></button>';
      }).join('');
}).join('');

var PROTO = {bacnet:'BACnet', modbus:'Modbus', n2:'N2', lon:'LON',
             yorktalk:'York Talk', logix:'Logix', elink:'E-Link'};
function protoName(p){ return PROTO[p] || p; }
// 판 이름은 계통+개정만으로는 안 갈린다 — YK 는 EM/SSS 와 VSD 가 같은 'Rev K 04d' 다.
// 문서 이름이 유일한 구분자라 칩에 함께 보인다.
function chipTail(x){ return x.id.replace(/^[a-z0-9]+-/, ''); }

var COLS = [['n','오브젝트명'],['s','짧은 이름'],['b','BACnet'],['m','Modbus'],['d','N2'],
            ['l','LON'],['y','York Talk'],['k','YT 종별'],['g','Logix'],['u','단위'],
            ['w','R/W'],['a','적용 조건'],['t','상태·열거'],['o','비고'],['p','쪽']];

// ── 진행 현황 ────────────────────────────────────────────────────────────────
// "어디까지 됐나"에 답하는 화면. 두 축으로 본다 — 설비 타입별로 무엇이 쌓였나,
// 그리고 **문서 포털에 있는 것 대비** 얼마나 가져왔나. 뒤쪽이 없으면 "다 했다"를
// 확인할 방법이 없다.
var SITE_KO = {chillers:'냉동기 포털', ductedsystems:'덕트·옥상형 포털', bas:'제어·계측 포털(Metasys)'};
function renderProgress(){
  var byKind = KIND.map(function(k){
    var ms = D.models.filter(function(m){ return m.cat === k[0]; });
    var al = D.alias.filter(function(a){
      return D.models.some(function(m){ return m.id === a.of && m.cat === k[0]; }); });
    return {ko:k[1], n:ms.length,
            ifs:ms.reduce(function(a,m){ return a + m.ifs.length; }, 0),
            pts:ms.reduce(function(a,m){ return a + pts(m); }, 0),
            alias:al.length,
            top:ms.slice().sort(function(a,b){ return pts(b)-pts(a); }).slice(0,3)};
  }).filter(function(x){ return x.n; });

  var h = '<div class="pad"><h2>진행 현황</h2>'
    + '<div class="sub">설비 타입별로 무엇이 쌓였는지, 그리고 <b>문서 포털에 있는 것 대비</b> '
    + '얼마나 가져왔는지. 뒤쪽이 없으면 "다 했다"를 확인할 방법이 없다.</div>'
    + '<div class="tw" style="margin-top:14px"><table><thead><tr>'
    + '<th>설비 타입</th><th>제품</th><th>판</th><th>오브젝트</th><th>별칭</th>'
    + '<th>정격</th><th>큰 것부터</th></tr></thead><tbody>'
    + byKind.map(function(x){
        return '<tr><td class="nm"><b>' + esc(x.ko) + '</b></td>'
          + '<td class="num">' + x.n + '</td><td class="num">' + x.ifs + '</td>'
          + '<td class="num">' + x.pts.toLocaleString() + '</td>'
          + '<td class="num">' + (x.alias || '') + '</td>'
          + '<td class="num" style="color:var(--hole)">0/' + x.n + '</td>'
          + '<td class="nm">' + x.top.map(function(m){
              return esc(m.model.split(' ')[0]) + ' ' + pts(m); }).join(' · ') + '</td></tr>';
      }).join('')
    + '<tr><td class="nm"><b>합계</b></td><td class="num"><b>' + D.models.length + '</b></td>'
    + '<td class="num"><b>' + D.totalIfs + '</b></td>'
    + '<td class="num"><b>' + D.totalPoints.toLocaleString() + '</b></td>'
    + '<td class="num"><b>' + D.alias.length + '</b></td>'
    + '<td class="num" style="color:var(--hole)"><b>0/' + D.models.length + '</b></td>'
    + '<td></td></tr></tbody></table></div>'
    + '<div class="card"><b class="lbl">정격이 왜 0 인가</b>'
    + '이 소스는 <b>BAS 포인트 리스트</b>다. 오브젝트 매핑 자동화는 33제품 전부 되지만, '
    + '시뮬레이터가 쓸 용량·COP·전류는 한 제품도 없다 — 제품 카탈로그가 별도 수집 대상이다.</div>';

  if(D.coverage && D.coverage.length){
    h += '<h3 class="ph">문서 포털 대비 취입률</h3>'
      + '<div class="sub" style="padding:0 0 8px">JCI 문서 카탈로그 스냅샷과 대조했다. '
      + '"후보"는 제목에 포인트 리스트 낌새가 있는 문서다 — 실제 포인트 표가 있는지는 열어 봐야 안다.</div>'
      + '<div class="tw"><table><thead><tr><th>포털</th><th>전체 문서</th><th>후보</th>'
      + '<th>취입</th><th>안 가져온 것의 분류</th></tr></thead><tbody>'
      + D.coverage.map(function(c){
          var pct = c.cand ? Math.round(c.taken * 100 / c.cand) : 0;
          return '<tr><td class="nm"><b>' + esc(SITE_KO[c.site] || c.site) + '</b></td>'
            + '<td class="num">' + c.docs.toLocaleString() + '</td>'
            + '<td class="num">' + c.cand + '</td>'
            + '<td class="num"><b>' + c.taken + '</b> <span style="color:var(--faint)">('
            + pct + '%)</span></td>'
            + '<td class="nm">' + (c.miss.length
                ? c.miss.map(function(m){ return esc(m[0]) + ' ' + m[1]; }).join(' · ')
                : '<span style="color:var(--ok)">없음</span>') + '</td></tr>';
        }).join('')
      + '</tbody></table></div>'
      + '<div class="card"><b class="lbl">냉동기 포털의 안 가져온 31건은 무엇인가</b>'
      + '열어 보니 대부분 <b>SC-EQ 펌웨어 공지 · 배선도 · 번역본 · 제품 카탈로그</b>였다 — '
      + '포인트 표가 아니다. 실제 포인트 표가 있는 문서는 아래 하나뿐이다.</div>';
  }
  if(D.knownGaps && D.knownGaps.length){
    h += '<h3 class="ph">확인된 구멍</h3>'
      + D.knownGaps.map(function(g){
          return '<div class="card hole"><b class="lbl">' + esc(g.what) + '</b>'
            + '<div class="kv"><span>문서 <b>' + esc(g.docs) + '</b></span>'
            + '<span>실측 <b>' + esc(g.found) + '</b></span></div>'
            + '<div style="margin-top:6px">' + esc(g.why) + '</div></div>';
        }).join('');
  }
  return h + '</div>';
}

function renderHoles(){
  var judged = [], merged = 0, split = 0;
  D.models.forEach(function(m){ m.ifs.forEach(function(x){
    if(/한 판으로 묶었다/.test(x.note || '')) merged++;
    if(/별개 판으로 갈랐다/.test(x.note || '')) split++;
    (x.gaps || []).forEach(function(g){ judged.push([m.model, x.id, g]); }); }); });
  var h = '<div class="pad"><h2>판정 · 별칭 · 남은 일</h2>'
    + '<div class="sub">문서 ' + D.docs + '건이 제품 ' + D.models.length + '건 · 판 '
    + D.totalIfs + '개로 정리됐다. 기계가 판단한 것과, 아직 사람이 채워야 하는 것을 나눠 적는다.</div>'
    + '<div class="card"><b class="lbl">판 분리 — 자동 판정</b>'
    + '한 문서 안에 표 블록이 여럿일 때 <b>주소 대역</b>으로 갈랐다. '
    + '다음 블록이 앞 블록의 최대 주소 위에서 시작하면(1~43 → 101~135) 쪽만 넘어간 <b>같은 판</b>이고, '
    + '주소가 다시 처음부터 시작하면(1~43 → 1~43) 한 장치가 같은 주소를 두 번 쓸 수 없으므로 <b>별개 판</b>이다.'
    + '<div class="kv" style="margin-top:8px">'
    + '<span>이어져서 합친 판 <b>' + merged + '</b></span>'
    + '<span>겹쳐서 가른 판 <b>' + split + '</b></span>'
    + '<span>문서 ' + D.docs + ' → 판 <b>' + D.totalIfs + '</b></span></div></div>'
    + '<div class="card"><b class="lbl">별칭 제품 ' + D.alias.length + '건 — 이제 찾아진다</b>'
    + '한 문서가 제품을 여럿 덮을 때 목록은 주 제품에만 두고(복제 금지), 나머지 코드는 '
    + '<b>어느 모델의 어느 판이 덮는지만</b> 가리키는 별칭 모델로 세웠다.'
    + '<div class="tw" style="margin-top:10px"><table><thead><tr><th>제품 코드</th><th>목록이 있는 곳</th><th>근거</th></tr></thead><tbody>'
    + D.alias.map(function(a){ return '<tr><td class="mono">' + esc(a.code) + '</td><td class="nm">'
        + esc(a.summary.replace(/^.*?— /, '')) + '</td><td class="mono">'
        + esc((a.why || '').replace('문서 제목의 제품 나열 — ', '')) + '</td></tr>'; }).join('')
    + '</tbody></table></div></div>'
    + '<div class="card hole"><b class="lbl">정격이 없다 — 제품 ' + D.models.length + '건 전부</b>'
    + '이 소스는 <b>BAS 포인트 리스트</b>뿐이다. 시뮬레이터가 소비전력·능력을 계산하려면 '
    + '용량·COP·전류가 있는 <b>제품 카탈로그</b>를 따로 수집해야 한다(짝 규칙). '
    + '지금 상태로는 매핑 자동화까지만 쓸 수 있다.</div>';
  if(judged.length) h += '<div class="card warn"><b class="lbl">아직 사람이 볼 것 ' + judged.length + '건</b>'
    + '<div class="tw" style="margin-top:10px"><table><thead><tr><th>제품</th><th>판</th><th>내용</th></tr></thead><tbody>'
    + judged.map(function(r){ return '<tr><td class="nm">' + esc(r[0]) + '</td><td class="mono">' + esc(r[1])
        + '</td><td>' + esc(r[2]) + '</td></tr>'; }).join('')
    + '</tbody></table></div></div>';
  return h + '</div>';
}

function render(){
  document.querySelectorAll('aside .item').forEach(function(b){
    b.setAttribute('aria-current', String(b.dataset.id) === String(cur)); });
  if(cur === '__progress__'){ main.innerHTML = renderProgress(); return; }
  if(cur === '__holes__'){ main.innerHTML = renderHoles(); return; }
  var m = D.models[cur | 0];
  var it = m.ifs[Math.min(ifi, m.ifs.length - 1)];
  var use = COLS.filter(function(c){
    return it.points.some(function(p){ return p[c[0]] !== undefined; }); });
  var rows = it.points.filter(function(p){
    return !term || JSON.stringify(p).toLowerCase().indexOf(term) >= 0; });
  var h = '<div class="pad"><h2>' + esc(m.model) + '</h2>'
    + '<div class="sub">' + esc(m.cat) + ' &middot; 계열 ' + esc(m.equipId)
    + ' &middot; 포인트 리스트 <b>' + m.ifs.length + '판</b> &middot; 오브젝트 <b>' + pts(m) + '</b></div>'
    + '<div class="chips">' + m.ifs.map(function(x, i){
        var rv = [x.rev.doc, x.rev.block, x.rev.firmware].filter(Boolean).join(' · ');
        return '<button class="chip" data-if="' + i + '" aria-pressed="' + (i === ifi) + '">'
          + '<span class="fam">' + esc(x.family) + '</span>'
          + '<span class="meta">' + esc([rv, chipTail(x)].filter(Boolean).join(' · ')) + '</span>'
          + '<span class="meta">' + esc(x.protocols.map(protoName).join(' · ')) + '</span>'
          + '<span class="np">' + x.n + '점</span></button>';
      }).join('') + '</div>'
    + '<div class="card"><b class="lbl">이 판의 출처</b><div class="kv">'
    + '<span class="mono">' + esc(it.src) + (it.pages ? ' p' + it.pages.join('~') : '') + '</span>'
    + (it.appliesTo ? '<span>덮는 제품 <b class="mono">' + esc(it.appliesTo.join(' · ')) + '</b></span>' : '')
    + '</div><div style="margin-top:6px;color:var(--dim)">' + esc(it.label) + '</div></div>';
  if(it.excluded) h += '<div class="card"><b class="lbl">포인트로 세지 않은 행</b>'
    + Object.keys(it.excluded).map(function(k){ return esc(k) + ' <b>' + it.excluded[k] + '</b>행'; }).join(' · ')
    + ' — 예약 슬롯·개정이력·NOTES 같은 것. 조용히 빼지 않고 여기 적는다.</div>';
  if(it.gaps) h += '<div class="card warn"><b class="lbl">남은 판단</b>' + esc(it.gaps.join(' / ')) + '</div>';
  if(m.crosscheck) h += '<div class="card"><b class="lbl">교차 대조</b>' + esc(m.crosscheck) + '</div>';
  h += '<div class="tools"><input type="search" id="q" placeholder="이 판에서 찾기 — 이름 · 주소 · 단위" value="'
    + esc(term) + '"><span class="rowcount">' + rows.length + ' / ' + it.points.length + '행</span></div>'
    + '<div class="tw"><table><thead><tr>'
    + use.map(function(c){ return '<th>' + c[1] + '</th>'; }).join('') + '</tr></thead><tbody>'
    + rows.map(function(p){ return '<tr>' + use.map(function(c){
        var v = p[c[0]];
        var cls = (c[0] === 'n' || c[0] === 'o' || c[0] === 't') ? 'nm' : 'num mono';
        return '<td class="' + cls + '">' + esc(v === undefined ? '' : v) + '</td>'; }).join('') + '</tr>';
      }).join('')
    + '</tbody></table>' + (rows.length ? '' : '<div class="empty">찾은 게 없어요</div>') + '</div></div>';
  main.innerHTML = h;
  main.querySelectorAll('.chip').forEach(function(b){
    b.addEventListener('click', function(){ ifi = +b.dataset.if; term = ''; render(); }); });
  var q = document.getElementById('q');
  if(q) q.addEventListener('input', function(){
    term = q.value.trim().toLowerCase();
    var at = q.selectionStart;
    render();
    var q2 = document.getElementById('q');
    if(q2){ q2.focus(); q2.setSelectionRange(at, at); } });
}
document.querySelectorAll('aside .item').forEach(function(b){
  b.addEventListener('click', function(){ cur = b.dataset.id; ifi = 0; term = ''; render();
    main.scrollTop = 0; }); });
render();
</script>
