<!doctype html><html lang=ko><meta charset=utf-8><meta name=viewport content='width=device-width,initial-scale=1'><title>BMS 기본화면 템플릿 검사대</title><style>
:root{--bg:#F5F8F9;--panel:#fff;--ink:#0F1A1F;--dim:#4A6068;--faint:#7C949C;
 --line:#DAE3E7;--accent:#0E7A88;--soft:#DCEEF0;--warn:#9A6608;--bad:#A33;--ok:#1E7A44;
 --mono:ui-monospace,"Cascadia Mono",Consolas,monospace;
 --ui:-apple-system,BlinkMacSystemFont,"Segoe UI","Malgun Gothic",sans-serif}
@media (prefers-color-scheme:dark){:root:not([data-theme=light]){
 --bg:#0C1417;--panel:#111C20;--ink:#DCE7EA;--dim:#93A8AF;--faint:#6B838B;
 --line:#1E2C32;--accent:#3FB4C2;--soft:#10333A;--warn:#D9A441;--bad:#E08585;--ok:#5FBF8F}}
*{box-sizing:border-box}
body{margin:0;background:var(--bg);color:var(--ink);font:13px/1.5 var(--ui)}
.wrap{max-width:1460px;margin:0 auto;padding:16px 18px 28px}
h1{font-size:18px;margin:0 0 2px}
.sub{color:var(--faint);font-size:12px;margin:0 0 12px}
code{font-family:var(--mono);font-size:11px;color:var(--dim);word-break:break-all}

/* 탭 + 필터 바 — 위에 붙어 따라온다. 스크롤해도 조작부가 사라지지 않는다 */
.top{position:sticky;top:0;z-index:5;background:var(--bg);padding-top:2px;
 border-bottom:1px solid var(--line);margin-bottom:10px}
.tabs{display:flex;gap:4px;margin-bottom:8px}
.tabs button{background:none;border:0;border-bottom:2px solid transparent;
 padding:5px 12px;color:var(--dim);font:13px var(--ui);cursor:pointer}
.tabs button[aria-current=true]{color:var(--ink);border-bottom-color:var(--accent);
 font-weight:600}
.bar{display:flex;gap:6px;flex-wrap:wrap;align-items:center;padding-bottom:8px}
.bar input,.bar select{background:var(--panel);color:var(--ink);
 border:1px solid var(--line);border-radius:6px;padding:4px 7px;font:12px var(--ui)}
.bar input{width:170px}
.bar select{max-width:300px}
.bar .sp{flex:1}
.bar .cnt{font-family:var(--mono);font-size:11.5px;color:var(--dim);
 font-variant-numeric:tabular-nums;white-space:nowrap}
.bar .cnt b{color:var(--accent)}
.chip{border:1px solid var(--line);background:var(--panel);border-radius:999px;
 padding:3px 10px;font-size:11.5px;color:var(--dim);cursor:pointer}
.chip[aria-pressed=true]{border-color:var(--accent);background:var(--soft);
 color:var(--ink)}

table{border-collapse:collapse;width:100%;font-size:12px;background:var(--panel);
 border:1px solid var(--line);border-radius:8px;overflow:hidden}
th,td{padding:5px 8px;text-align:left;border-bottom:1px solid var(--line);
 vertical-align:middle}
th{background:var(--soft);font-weight:600;font-size:11px;white-space:nowrap;
 position:sticky;top:0}
tr:last-child td{border-bottom:0}
tr.sel td{background:var(--soft)}
tbody tr{cursor:pointer}
tbody tr:hover td{background:var(--soft)}
td.k{font-weight:600;white-space:nowrap;max-width:230px;overflow:hidden;
 text-overflow:ellipsis}
td.mono{font-family:var(--mono);font-size:11px;font-variant-numeric:tabular-nums;
 white-space:nowrap}
td.hit{font-family:var(--mono);font-size:11px;color:var(--ok);
 white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:290px}
td.miss{color:var(--faint);font-size:11px;white-space:nowrap}
td.c{text-align:center;font-family:var(--mono)}
td.c.y b{color:var(--ok)}
td.c.n{color:var(--line)}
td.c .nm{display:block;font-size:9px;color:var(--faint);white-space:nowrap;
 overflow:hidden;text-overflow:ellipsis;max-width:88px;margin:0 auto}
th.pid{text-align:center;font-family:var(--mono);font-size:10px;padding:4px}
th.pid .e{display:block;color:var(--faint);font-size:9px}
.g{display:inline-block;border-radius:999px;padding:0 6px;font-size:10px;
 border:1px solid var(--line);white-space:nowrap}
.g.f{color:var(--bad);border-color:var(--bad)}
.g.r{color:var(--accent);border-color:var(--accent)}
.g.o{color:var(--faint)}
.g.w{color:var(--warn);border-color:var(--warn);margin-left:5px}

/* 페이저 — 표 바로 밑. 한 화면에 25행이면 스크롤이 거의 없다 */
.pager{display:flex;gap:6px;align-items:center;justify-content:flex-end;
 margin-top:7px;font-size:11.5px;color:var(--dim)}
.pager button{background:var(--panel);border:1px solid var(--line);border-radius:6px;
 padding:3px 9px;color:var(--ink);font:11.5px var(--mono);cursor:pointer}
.pager button[disabled]{opacity:.35;cursor:default}
.pager .pos{font-family:var(--mono);font-variant-numeric:tabular-nums}

/* 본문 + 상세. 상세는 옆에 붙어 스크롤을 만들지 않는다 */
.split{display:grid;grid-template-columns:minmax(0,1fr) 330px;gap:14px;
 align-items:start}
@media(max-width:1120px){.split{grid-template-columns:1fr}}
aside{position:sticky;top:96px;max-height:calc(100dvh - 120px);overflow:auto}
aside h3{font-size:12.5px;margin:0 0 5px}
aside .ax{color:var(--faint);font-size:11px;margin:0 0 8px}
.card{background:var(--panel);border:1px solid var(--line);border-radius:8px;
 padding:8px 10px;margin-bottom:7px}
.card>summary,.card>b{color:var(--accent);font-family:var(--mono);font-size:11px;
 cursor:pointer}
.card .f{font-size:11px;color:var(--dim);margin-top:5px;padding-top:5px;
 border-top:1px solid var(--line)}
.card .lbl{color:var(--faint);font-size:10px;display:block}
.card .pid2{display:inline-block;font-family:var(--mono);font-size:9px;
 color:var(--faint);margin-right:4px}
.empty{background:var(--panel);border:1px dashed var(--line);border-radius:8px;
 padding:18px;color:var(--faint);font-size:12px;text-align:center}
.nm{font-family:var(--mono);font-size:10px;color:var(--faint)}
td.grp{color:var(--faint);font-size:10.5px;white-space:nowrap;width:78px}
</style><div class=wrap><h1>BMS 기본화면 템플릿 검사대</h1><p class=sub>화면이 목록을 정하지 않는다 — <code>equip-templates.json</code> · <code>equip-requirements.json</code> · <code>model-mappings.json</code> 을 그대로 보여 준다. 프로파일 8 · 템플릿 행 133 · 붙는 모델 66</p><div class=top id=top></div><div class=split><div id=grid></div><aside id=side></aside></div></div><script>var DATA={"order": ["e5.rtu", "e5.ahu", "e8.vrf", "e13.fan", "e15.vfd", "e16.actuator", "e16.valve", "e6.vav"], "profiles": {"e13.fan": {"title": "송풍기 — BMS 기본화면", "basis": "현장 포인트리스트의 송풍기 368대를 실제로 세어 순서를 정했다 — 운전 상태 48% · 기동/정지 46% · 배기댐퍼 11% · 필터차압 10% · 탈취기 10% · 인버터 출력 6%. ⚠ 손으로 쓴 초안(data/equips/e13.json 5행)과 거의 겹치지 않았다: 초안에는 기동/정지도 운전 상태도 댐퍼도 없었고, 초안에 있던 풍량·전류는 현장 노출이 ~0% 다. 벤더 쪽 근거는 ebm-papst 4모델(EC 팬)뿐이라 얇다 — 회전수·DC링크·모듈온도·누적운전시간이 거기서 왔다. ⚠ 인버터는 현장에서 독립 설비가 아니라(`INV-` 0대) 팬에 얹힌 두 점('인버터 출력'·'인버터 경보')이라 여기 맨 앞에 뒀다.", "pending": "", "coverageNote": "⚠ 카탈로그 모델은 20행 중 **6행**만 덮는다(ebm-papst EC 팬 4모델: 인버터 출력·운전 상태·출력 전류·출력 전력·DC 링크·누적 운전시간). 나머지 14행 — 기동/정지·고장경보·급기/외기/배기 댐퍼 6점·필터 차압·회전수·적산 전력량·모듈 온도·탈취기 — 은 **현장 DDC 가 내주는 점**이고 우리가 가진 팬 모델에는 없다. 이건 템플릿이 틀린 게 아니라 **카탈로그에 일반 팬(모터+인버터+댐퍼 조합) 모델이 없다**는 뜻이다. 현장 최다 설비 368대인데 EC 팬 4모델뿐이라 1순위로 올라와 있는 그 구멍이다.", "energyModel": {"electrical": "팬 축동력 = 풍량 × 정압 ÷ (팬효율 × 모터효율). 인버터 팬은 상사법칙으로 회전수 비의 3제곱에 비례한다 — 그래서 '인버터 출력(%)' 하나가 전력의 지배 변수다", "airside": "급기·배기 풍량이 공조 계통의 질량유량이다. 댐퍼 개폐가 그 경로를 정한다", "maintenance": "필터 차압이 오르면 같은 풍량에 더 큰 정압이 필요해 전력이 는다"}, "rows": [{"name": "인버터 출력", "objectType": "AI", "unit": "%", "grade": "필수", "why": "팬 전력은 상사법칙으로 회전수 비의 3제곱이다. 이 한 점이 전력의 지배 변수라 정격 모터출력 × (이 값)³ 이 순시 전력이 된다", "usedBy": ["electrical"], "haystack": "fan point sensor speed vfd — 표준의 팬 속도 피드백", "appliesWhen": null, "concept": "speed-fb", "group": "상태", "include": "^인버터.?출력|^inverter.*output|^actual.?speed|^현재.?주파수|^출력.?주파수", "exclude": "경보|alarm|fault|고장", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "인버터 경보", "objectType": "BI", "unit": "—", "grade": "권장", "why": "인버터가 트립하면 팬은 정지다. 전력 0 구간을 가르는 신호", "usedBy": ["electrical"], "haystack": "alarm fan point sensor", "appliesWhen": null, "concept": "alarm", "group": "경보", "include": "^인버터.?(경보|고장|트립)|^inverter.*(alarm|fault)", "exclude": "", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "기동/정지 지령", "objectType": "BO", "unit": "—", "grade": "필수", "why": "현장 368대 중 46% 가 내주는 가장 흔한 점. 꺼진 시간은 전력 0 이다", "usedBy": ["electrical", "airside"], "haystack": "cmd enable fan point", "appliesWhen": null, "concept": "run-cmd", "group": "제어 지령", "include": "기동.?_?.?정지|기동/정지|^start.?stop|^on.?off", "exclude": "상태|status|댐퍼|damper", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "운전 상태", "objectType": "BI", "unit": "—", "grade": "필수", "why": "현장 노출 48% 로 가장 높다. 지령이 아니라 실제 운전시간이 적산의 근거다", "usedBy": ["electrical"], "haystack": "fan point run sensor", "appliesWhen": null, "concept": "run-status", "group": "상태", "include": "^상태$|휀.?상태|^fan.*status|^motor.?status|^run.*(status|state)|운전.?상태", "exclude": "댐퍼|damper|탈취|경보|alarm|필터|filter|인버터", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "고장·경보", "objectType": "BI", "unit": "—", "grade": "필수", "why": "고장 중의 값은 시뮬레이터 대조에서 빼야 한다", "usedBy": ["electrical"], "haystack": "alarm fan point sensor", "appliesWhen": null, "concept": "alarm", "group": "경보", "include": "^경보$|^fan.*(alarm|fault)|^고장|^trip", "exclude": "인버터|탈취|필터|damper|댐퍼", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "급기 댐퍼 열림/닫힘 지령", "objectType": "BO", "unit": "—", "grade": "권장", "why": "팬은 댐퍼와 한 몸이다. 댐퍼가 닫힌 채 도는 구간은 풍량 0 인데 전력은 든다", "usedBy": ["airside"], "haystack": "cmd damper discharge point", "appliesWhen": null, "concept": "급기-댐퍼-열림-닫힘-지령", "group": "풍량·압력", "include": "급기.?댐퍼.*(열림.?_?.?닫힘|개폐)|supply.*damper.*(cmd|command)", "exclude": "", "matchNote": ""}, {"name": "급기 댐퍼 열림 상태", "objectType": "BI", "unit": "—", "grade": "권장", "why": "지령과 실제가 다를 수 있다(액추에이터 고착)", "usedBy": ["airside"], "haystack": "damper discharge point sensor", "appliesWhen": null, "concept": "급기-댐퍼-열림-상태", "group": "풍량·압력", "include": "급기.?댐퍼.*열림.?상태|supply.*damper.*(status|position)", "exclude": "", "matchNote": ""}, {"name": "외기 댐퍼 열림/닫힘 지령", "objectType": "BO", "unit": "—", "grade": "권장", "why": "외기 도입량을 정한다 — 외기부하의 입력", "usedBy": ["airside"], "haystack": "cmd damper outside point", "appliesWhen": null, "concept": "외기-댐퍼-열림-닫힘-지령", "group": "풍량·압력", "include": "외기.?댐퍼.*(열림.?_?.?닫힘|개폐)|(outdoor|outside).*damper.*(cmd|command)", "exclude": "", "matchNote": ""}, {"name": "외기 댐퍼 열림 상태", "objectType": "BI", "unit": "—", "grade": "권장", "why": "실제 외기 경로 확인", "usedBy": ["airside"], "haystack": "damper outside point sensor", "appliesWhen": null, "concept": "외기-댐퍼-열림-상태", "group": "풍량·압력", "include": "외기.?댐퍼.*열림.?상태|(outdoor|outside).*damper.*(status|position)", "exclude": "", "matchNote": ""}, {"name": "배기 댐퍼 열림/닫힘 지령", "objectType": "BO", "unit": "—", "grade": "권장", "why": "배기 경로. 현장 노출 11% 로 댐퍼 중 가장 흔하다", "usedBy": ["airside"], "haystack": "cmd damper exhaust point", "appliesWhen": null, "concept": "배기-댐퍼-열림-닫힘-지령", "group": "풍량·압력", "include": "배기.?댐퍼.*(열림.?_?.?닫힘|개폐)|exhaust.*damper.*(cmd|command)", "exclude": "", "matchNote": ""}, {"name": "배기 댐퍼 열림 상태", "objectType": "BI", "unit": "—", "grade": "권장", "why": "실제 배기 경로 확인", "usedBy": ["airside"], "haystack": "damper exhaust point sensor", "appliesWhen": null, "concept": "배기-댐퍼-열림-상태", "group": "풍량·압력", "include": "배기.?댐퍼.*열림.?상태|exhaust.*damper.*(status|position)", "exclude": "", "matchNote": ""}, {"name": "필터 차압", "objectType": "BI/AI", "unit": "Pa", "grade": "권장", "why": "차압이 오르면 같은 풍량에 더 큰 정압이 필요해 전력이 는다. 실측 전력이 정격보다 높을 때 원인을 가르는 신호", "usedBy": ["maintenance", "electrical"], "haystack": "filter point sensor", "appliesWhen": null, "concept": "filter-dp", "group": "정비", "include": "필터.?차압|filter.*(press|dp|alarm)|차압", "exclude": "", "matchNote": ""}, {"name": "회전수", "objectType": "AI", "unit": "RPM", "grade": "권장", "why": "상사법칙의 실측값. 인버터 출력(%)보다 정확하다", "usedBy": ["electrical"], "haystack": "fan point sensor speed", "appliesWhen": null, "concept": "speed-fb", "group": "상태", "include": "^actual.?speed|^\\w{0,6}rpm|^회전수|^모터.?속도", "exclude": "set|지령|command|max|최대", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "출력 전류", "objectType": "AI", "unit": "A", "grade": "권장", "why": "전력의 직접 측정에 가장 가까운 값. 전압과 함께 쓴다", "usedBy": ["electrical"], "haystack": "elec current point sensor", "appliesWhen": null, "concept": "current", "group": "전력", "include": "^motor.?current|^출력.?전류|^current\\b|^\\w{0,6}전류", "exclude": "limit|제한|\\bdc\\b", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "출력 전력", "objectType": "AI", "unit": "W", "grade": "권장", "why": "순시 전력. 상사법칙 계산을 실측으로 맞출 수 있다", "usedBy": ["electrical"], "haystack": "elec power point sensor", "appliesWhen": null, "concept": "power", "group": "전력", "include": "^motor.?power|^출력.?전력|^power\\b", "exclude": "factor|supply|up|kwh|적산", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "적산 전력량", "objectType": "AI", "unit": "kWh", "grade": "권장", "why": "시뮬레이터 결과를 실측과 맞추는 정산 기준", "usedBy": ["electrical"], "haystack": "elec energy point sensor", "appliesWhen": null, "concept": "energy", "group": "전력", "include": "^.{0,12}kwh|^energy.*(total|accum|counter)|^적산.?전력", "exclude": "", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "DC 링크 전압", "objectType": "AI", "unit": "V", "grade": "선택", "why": "전원 품질과 회생 상태의 지표. 전력 계산에는 직접 안 들어간다", "usedBy": [], "haystack": "표준에 없음 — 인버터 내부값이다", "appliesWhen": null, "concept": "dc-volt", "group": "전력", "include": "^dc.?(link|bus)|^중간회로", "exclude": "", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "모듈 온도", "objectType": "AI", "unit": "℃", "grade": "권장", "why": "인버터 손실이 열로 나온다. 제어반 발열 계산의 대리 지표", "usedBy": ["electrical"], "haystack": "표준에 없음 — 인버터 내부값이다", "appliesWhen": null, "concept": "drive-temp", "group": "온도", "include": "^(module|heat.?sink|inverter|drive).*temp|^모듈.?온도|^방열판", "exclude": "motor|모터", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "누적 운전시간", "objectType": "AI", "unit": "h", "grade": "권장", "why": "실제 가동률. 설계 가동시간과 벌어지면 시뮬레이터 전제를 고쳐야 한다", "usedBy": ["electrical"], "haystack": "표준에 없음", "appliesWhen": null, "concept": "runtime", "group": "정비", "include": "^operating.?(hour|minute)|^running.?hour|^운전.?시간|^누적.?시간", "exclude": "", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "탈취기 상태·경보", "objectType": "BI", "unit": "—", "grade": "선택", "why": "계산에 안 들어간다. 주방 배기휀(KEF)에 붙어 현장 노출이 10% 나 되므로 화면에는 둔다", "usedBy": [], "haystack": "표준에 없음 — 주방 배기 계통의 부속이다", "appliesWhen": "주방 배기휀(KEF)에만 붙는다 — 다른 팬에는 없는 것이 정상이다", "concept": "탈취기-상태-경보", "group": "상태", "include": "탈취기|deodoriz", "exclude": "", "matchNote": ""}], "models": [{"id": "ebm-papst-ebm-papst-product-range-modbus", "name": "ebm-papst — ebm-papst product range", "short": "ebm-papst product rang", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "인버터 출력", "hit": "Actual speed [rpm]", "type": "MB", "inst": 45}, {"n": "인버터 경보", "hit": null, "type": null, "inst": null}, {"n": "기동/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "급기 댐퍼 열림/닫힘 지령", "hit": null, "type": null, "inst": null}, {"n": "급기 댐퍼 열림 상태", "hit": null, "type": null, "inst": null}, {"n": "외기 댐퍼 열림/닫힘 지령", "hit": null, "type": null, "inst": null}, {"n": "외기 댐퍼 열림 상태", "hit": null, "type": null, "inst": null}, {"n": "배기 댐퍼 열림/닫힘 지령", "hit": null, "type": null, "inst": null}, {"n": "배기 댐퍼 열림 상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "회전수", "hit": null, "type": null, "inst": null}, {"n": "출력 전류", "hit": "Current direction of rotation", "type": "MB", "inst": 24}, {"n": "출력 전력", "hit": "Power derating ramp", "type": "MB", "inst": 365}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "DC 링크 전압", "hit": "DC-link voltage", "type": "MB", "inst": 19}, {"n": "모듈 온도", "hit": "Module temperature", "type": "MB", "inst": 21}, {"n": "누적 운전시간", "hit": "Operating hours counter", "type": "MB", "inst": 9}, {"n": "탈취기 상태·경보", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["DC 링크 전압", "누적 운전시간", "모듈 온도", "인버터 출력", "출력 전력", "출력 전류"]}, {"id": "ebm-papst-ebm-papst-series-84-112-150-200-lite-modbus", "name": "ebm-papst — ebm-papst series 84 / 112 / 150 / 200 Lite", "short": "ebm-papst series 84 / ", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "인버터 출력", "hit": "Actual speed", "type": "MB", "inst": 16}, {"n": "인버터 경보", "hit": null, "type": null, "inst": null}, {"n": "기동/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": "Motor status", "type": "MB", "inst": 17}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "급기 댐퍼 열림/닫힘 지령", "hit": null, "type": null, "inst": null}, {"n": "급기 댐퍼 열림 상태", "hit": null, "type": null, "inst": null}, {"n": "외기 댐퍼 열림/닫힘 지령", "hit": null, "type": null, "inst": null}, {"n": "외기 댐퍼 열림 상태", "hit": null, "type": null, "inst": null}, {"n": "배기 댐퍼 열림/닫힘 지령", "hit": null, "type": null, "inst": null}, {"n": "배기 댐퍼 열림 상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "회전수", "hit": null, "type": null, "inst": null}, {"n": "출력 전류", "hit": "Current direction of rotation", "type": "MB", "inst": 24}, {"n": "출력 전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "DC 링크 전압", "hit": "DC-link voltage", "type": "MB", "inst": 19}, {"n": "모듈 온도", "hit": "Module temperature", "type": "MB", "inst": 21}, {"n": "누적 운전시간", "hit": "Operating hours counter", "type": "MB", "inst": 9}, {"n": "탈취기 상태·경보", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["DC 링크 전압", "누적 운전시간", "모듈 온도", "운전 상태", "인버터 출력", "출력 전류"]}, {"id": "ebm-papst-ebm-papst-series-84-112-150-200-modbus", "name": "ebm-papst — ebm-papst series 84 / 112 / 150 / 200", "short": "ebm-papst series 84 / ", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "인버터 출력", "hit": "Actual speed", "type": "MB", "inst": 16}, {"n": "인버터 경보", "hit": null, "type": null, "inst": null}, {"n": "기동/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": "Motor status", "type": "MB", "inst": 17}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "급기 댐퍼 열림/닫힘 지령", "hit": null, "type": null, "inst": null}, {"n": "급기 댐퍼 열림 상태", "hit": null, "type": null, "inst": null}, {"n": "외기 댐퍼 열림/닫힘 지령", "hit": null, "type": null, "inst": null}, {"n": "외기 댐퍼 열림 상태", "hit": null, "type": null, "inst": null}, {"n": "배기 댐퍼 열림/닫힘 지령", "hit": null, "type": null, "inst": null}, {"n": "배기 댐퍼 열림 상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "회전수", "hit": null, "type": null, "inst": null}, {"n": "출력 전류", "hit": "Current direction of rotation", "type": "MB", "inst": 24}, {"n": "출력 전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "DC 링크 전압", "hit": "DC-link voltage", "type": "MB", "inst": 19}, {"n": "모듈 온도", "hit": "Module temperature", "type": "MB", "inst": 21}, {"n": "누적 운전시간", "hit": "Operating hours counter", "type": "MB", "inst": 9}, {"n": "탈취기 상태·경보", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["DC 링크 전압", "누적 운전시간", "모듈 온도", "운전 상태", "인버터 출력", "출력 전류"]}, {"id": "ebm-papst-modbus-ace-modbus", "name": "ebm-papst — MODBUS ACE", "short": "MODBUS ACE (Modbus)", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "인버터 출력", "hit": "Actual speed", "type": "MB", "inst": 16}, {"n": "인버터 경보", "hit": null, "type": null, "inst": null}, {"n": "기동/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": "Motor status", "type": "MB", "inst": 17}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "급기 댐퍼 열림/닫힘 지령", "hit": null, "type": null, "inst": null}, {"n": "급기 댐퍼 열림 상태", "hit": null, "type": null, "inst": null}, {"n": "외기 댐퍼 열림/닫힘 지령", "hit": null, "type": null, "inst": null}, {"n": "외기 댐퍼 열림 상태", "hit": null, "type": null, "inst": null}, {"n": "배기 댐퍼 열림/닫힘 지령", "hit": null, "type": null, "inst": null}, {"n": "배기 댐퍼 열림 상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "회전수", "hit": null, "type": null, "inst": null}, {"n": "출력 전류", "hit": "Current direction of rotation", "type": "MB", "inst": 24}, {"n": "출력 전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "DC 링크 전압", "hit": "DC-link voltage", "type": "MB", "inst": 19}, {"n": "모듈 온도", "hit": null, "type": null, "inst": null}, {"n": "누적 운전시간", "hit": "Operating hours counter", "type": "MB", "inst": 9}, {"n": "탈취기 상태·경보", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["DC 링크 전압", "누적 운전시간", "운전 상태", "인버터 출력", "출력 전류"]}]}, "e15.vfd": {"title": "인버터 (VFD) — BMS 기본화면", "basis": "손으로 쓴 초안(data/equips/e15.json 12행)을 실측으로 손질하고 넷을 더했다 — 운전/정지 지령·운전 상태·모터 토크·제어어/상태어. 인버터 5모델 947점(Danfoss FC 101 410 · LS H100 233 · BACnet MCA-125 143 · YORK AYK550 113 · MCD 500 48)에서 노출을 셌다. ⚠ 이 화면은 인버터를 **제품으로** 볼 때의 것이다 — 현장에서 인버터는 팬·펌프에 얹혀 두 점으로만 보이고, 그쪽은 e13.fan 에 있다.", "pending": "", "coverageNote": "", "energyModel": {"electrical": "인버터 입력전력 = 모터 축동력 ÷ (모터효율 × 인버터효율). 인버터 자체 손실(정격의 2~4%)이 방열로 나온다", "thermal": "제어반 발열 = 인버터 손실 합. 방열판 온도가 그 대리 지표다", "dynamics": "가감속 시간이 기동 돌입전류와 계통 순간전압강하를 정한다"}, "rows": [{"name": "주파수 지령", "objectType": "AO", "unit": "Hz", "grade": "필수", "why": "BMS 가 인버터에 내리는 유일한 아날로그 지령. 부하율을 정한다", "usedBy": ["electrical"], "haystack": "cmd point speed vfd", "appliesWhen": null, "concept": "speed-cmd", "group": "제어 지령", "include": "^(command|reference|target).?freq|^freq.*(command|ref)|^지령.?주파수|^commandfreq", "exclude": "actual|output|출력|max|min|limit|source|kwh", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "현재 주파수", "objectType": "AI", "unit": "Hz", "grade": "필수", "why": "실제 회전수. 상사법칙으로 축동력을 낸다", "usedBy": ["electrical"], "haystack": "point sensor speed vfd", "appliesWhen": null, "concept": "speed-fb", "group": "상태", "include": "^(output|actual|motor).?freq|^출력.?주파수|^현재.?주파수|^actual 1\\b|^frequency\\b", "exclude": "command|reference|지령|max|limit|kwh|setpoint|ready|준비|converter (ready|warning|fault)", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "출력 전류", "objectType": "AI", "unit": "A", "grade": "필수", "why": "정격 출력전류 대비로 부하율을 낸다. 과부하 판정의 기준", "usedBy": ["electrical"], "haystack": "elec current point sensor", "appliesWhen": null, "concept": "current", "group": "전력", "include": "^(output|motor).?current|^출력.?전류|^current\\b", "exclude": "limit|제한|input|입력|\\bdc\\b|power|전력", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "출력 전압", "objectType": "AI", "unit": "V", "grade": "권장", "why": "전류와 함께 곱해 전력을 낸다(역률 보정 필요)", "usedBy": ["electrical"], "haystack": "elec volt point sensor", "appliesWhen": null, "concept": "출력-전압", "group": "전력", "include": "^(output|motor).?vol|^출력.?전압|^.{0,12}output volt", "exclude": "\\bdc\\b|input|입력|link|bus|power|전력|\\bhp\\b", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "출력 전력", "objectType": "AI", "unit": "kW", "grade": "필수", "why": "순시 전력. 시뮬레이터 결과와 직접 견주는 값", "usedBy": ["electrical"], "haystack": "elec power point sensor", "appliesWhen": null, "concept": "power", "group": "전력", "include": "^(output|motor) power\\b|^출력.?전력|^power \\[kw\\]|^outputpower", "exclude": "\\bhp\\b|kwh|적산|factor|nameplate|명판", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "적산 전력량", "objectType": "AI", "unit": "kWh", "grade": "권장", "why": "정산 기준. LS·Danfoss 둘 다 kWh 카운터를 낸다", "usedBy": ["electrical"], "haystack": "elec energy point sensor", "appliesWhen": null, "concept": "energy", "group": "전력", "include": "^.{0,12}kwh|^energy|^적산.?전력|^consumption energy", "exclude": "reset|리셋", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "모터 토크", "objectType": "AI", "unit": "%", "grade": "권장", "why": "부하 특성(정토크/가변토크)을 가른다. 팬·펌프는 가변토크라 전력이 회전수 3제곱을 따르는데, 토크가 그 전제를 확인해 준다", "usedBy": ["electrical"], "haystack": "표준에 없음 — 인버터 내부 추정값이다", "appliesWhen": null, "concept": "모터-토크", "group": "상태", "include": "^torque\\b|^모터.?토크|^.{0,10}torque$", "exclude": "limit|boost|제한|source", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "트립·고장", "objectType": "BI", "unit": "—", "grade": "필수", "why": "트립 중 전력은 0 이다. 그 구간을 데이터에서 가른다", "usedBy": ["electrical"], "haystack": "alarm point sensor", "appliesWhen": null, "concept": "alarm", "group": "경보", "include": "^(trip|fault|alarm)\\b|^고장|^경보|^.{0,10}\\.alarm|^ok\\b", "exclude": "code|코드|word|log|reset|리셋|count|thermal", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "트립 코드", "objectType": "AI/MSO", "unit": "—", "grade": "권장", "why": "왜 섰는지 가른다. 과부하 트립이면 사이징이 틀린 것이고 과전압이면 계통 문제다", "usedBy": ["electrical"], "haystack": "표준에 짝이 애매하다 — defs 에 `alarm-text` 토큰이 없다", "appliesWhen": null, "concept": "alarm-code", "group": "경보", "include": "^(last )?(trip|fault|alarm|error).{0,8}(code|word)|^고장.?코드|^트립.?코드|^.{0,10}alarm word", "exclude": "", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "제어어 · 상태어", "objectType": "AI/AO", "unit": "—", "grade": "권장", "why": "운전/정지·리셋·정역이 한 레지스터에 비트로 묶여 있다. 이 한 점이 여러 지령을 대신하므로 비트 뜻을 모르면 제어가 통째로 안 붙는다", "usedBy": ["electrical"], "haystack": "표준에 없음 — 필드버스 규약(PROFIdrive)의 비트 묶음이다", "appliesWhen": null, "concept": "제어어-상태어", "group": "제어 지령", "include": "^control.?word|^status.?word|^.{0,12}status word|^제어어|^상태어", "exclude": "lsw|msw", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "운전 상태", "objectType": "BI", "unit": "—", "grade": "필수", "why": "지령이 아니라 실제 운전. 적산의 근거", "usedBy": ["electrical"], "haystack": "point run sensor", "appliesWhen": null, "concept": "run-status", "group": "상태", "include": "^run(ning)?\\b|^run.?(status|state)|^operat\\w*.?status|^drive.*status|^운전.?상태|^.{0,12}status word lsw", "exclude": "command|지령|hour|시간|stop", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "운전/정지 지령", "objectType": "BO", "unit": "—", "grade": "필수", "why": "기동·정지. 꺼진 시간은 전력 0 이다", "usedBy": ["electrical"], "haystack": "cmd enable point", "appliesWhen": null, "concept": "run-cmd", "group": "제어 지령", "include": "^(run|start|stop)\\w*\\s?(cmd|command)?$|^coast|^기동|^운전.?정지|^stopcmd|^runforward", "exclude": "status|상태|reverse|역|hour", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "정·역 지령", "objectType": "BO", "unit": "—", "grade": "선택", "why": "팬·펌프는 대개 정방향 고정이라 계산에 안 들어간다", "usedBy": [], "haystack": "표준에 없음", "appliesWhen": null, "concept": "정-역-지령", "group": "제어 지령", "include": "^revers|^정.?역|^direction|^runreverse", "exclude": "status|상태", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "DC 링크 전압", "objectType": "AI", "unit": "V", "grade": "권장", "why": "회생·과전압 트립의 선행 지표. 계통 전압 품질을 본다", "usedBy": [], "haystack": "표준에 없음 — 인버터 내부값이다", "appliesWhen": null, "concept": "dc-volt", "group": "전력", "include": "^dc.?(link|bus)|^중간회로|^.{0,12}dc bus", "exclude": "", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "방열판 온도", "objectType": "AI", "unit": "℃", "grade": "권장", "why": "인버터 손실(정격의 2~4%)이 열로 나온다. 제어반 발열 계산의 대리 지표", "usedBy": ["thermal"], "haystack": "표준에 없음 — 인버터 내부값이다", "appliesWhen": null, "concept": "drive-temp", "group": "온도", "include": "^(heat.?sink|inverter|drive|module).*temp|^방열판|^.{0,12}drive temp", "exclude": "motor|모터", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}, {"name": "누적 운전시간", "objectType": "AI", "unit": "h", "grade": "권장", "why": "실제 가동률. 설계 전제와 벌어지면 시뮬레이터를 고쳐야 한다", "usedBy": ["electrical"], "haystack": "표준에 없음", "appliesWhen": null, "concept": "runtime", "group": "정비", "include": "^(operating|running).?(hour|time)|^운전.?시간|^누적", "exclude": "reset|리셋", "matchNote": "이름 앞머리에 고정한 정규식이다. 매처가 보는 글자는 이름+비고인데 Danfoss FC 101 은 파라미터 설명이 통째로 비고라, 낱말만 찾으면 'kWh Counter' 가 주파수 지령으로 잡힌다."}], "models": [{"id": "danfoss-fc-101", "name": "Danfoss — VLT® HVAC Basic Drive FC 101", "short": "FC-101", "scopes": [{"label": "modbus-rtu-readout", "map": [{"n": "주파수 지령", "hit": "Frequency converter speed or setpoint reference range 0x0– 0xFFFF (-200% ... ~200%).", "type": null, "inst": 17}, {"n": "현재 주파수", "hit": "Frequency", "type": null, "inst": 16130}, {"n": "출력 전류", "hit": "Motor current", "type": null, "inst": 16140}, {"n": "출력 전압", "hit": "Motor Voltage", "type": null, "inst": 16120}, {"n": "출력 전력", "hit": "Power [kW]", "type": null, "inst": 16100}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "모터 토크", "hit": "Torque [Nm]", "type": null, "inst": 16160}, {"n": "트립·고장", "hit": "Alarm", "type": null, "inst": 36}, {"n": "트립 코드", "hit": "Last fault code", "type": null, "inst": 7}, {"n": "제어어 · 상태어", "hit": "Ext. Status Word", "type": null, "inst": 16940}, {"n": "운전 상태", "hit": "Running", "type": null, "inst": 44}, {"n": "운전/정지 지령", "hit": "Coast stop", "type": null, "inst": 4}, {"n": "정·역 지령", "hit": "Reversing", "type": null, "inst": 16}, {"n": "DC 링크 전압", "hit": "DC Link Voltage", "type": null, "inst": 16300}, {"n": "방열판 온도", "hit": "Heatsink Temp.", "type": null, "inst": 16340}, {"n": "누적 운전시간", "hit": "Operating hours", "type": null, "inst": 15000}]}, {"label": "modbus-rtu-config", "map": [{"n": "주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "현재 주파수", "hit": null, "type": null, "inst": null}, {"n": "출력 전류", "hit": "Motor Current", "type": null, "inst": 1240}, {"n": "출력 전압", "hit": "Motor Voltage", "type": null, "inst": 1220}, {"n": "출력 전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "모터 토크", "hit": "Torque Characteristics", "type": null, "inst": 1030}, {"n": "트립·고장", "hit": null, "type": null, "inst": null}, {"n": "트립 코드", "hit": null, "type": null, "inst": null}, {"n": "제어어 · 상태어", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "Coasting Select", "type": null, "inst": 8500}, {"n": "정·역 지령", "hit": "Reversing Select", "type": null, "inst": 8540}, {"n": "DC 링크 전압", "hit": "DC-Link Voltage Compensation", "type": null, "inst": 14510}, {"n": "방열판 온도", "hit": null, "type": null, "inst": null}, {"n": "누적 운전시간", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["DC 링크 전압", "누적 운전시간", "모터 토크", "방열판 온도", "운전 상태", "운전/정지 지령", "정·역 지령", "제어어 · 상태어", "주파수 지령", "출력 전력", "출력 전류", "출력 전압", "트립 코드", "트립·고장", "현재 주파수"]}, {"id": "danfoss-vlt-bacnet-ip-mca-125-bacnet", "name": "Danfoss — VLT® BACnet/IP MCA 125", "short": "VLT® BACnet/IP MCA 125", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "현재 주파수", "hit": null, "type": null, "inst": null}, {"n": "출력 전류", "hit": null, "type": null, "inst": null}, {"n": "출력 전압", "hit": null, "type": null, "inst": null}, {"n": "출력 전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": "kWh-Zähler", "type": "AV", "inst": 23}, {"n": "모터 토크", "hit": null, "type": null, "inst": null}, {"n": "트립·고장", "hit": "OK/FEHLER-Überwachung", "type": "BV", "inst": 5}, {"n": "트립 코드", "hit": null, "type": null, "inst": null}, {"n": "제어어 · 상태어", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "정·역 지령", "hit": null, "type": null, "inst": null}, {"n": "DC 링크 전압", "hit": null, "type": null, "inst": null}, {"n": "방열판 온도", "hit": null, "type": null, "inst": null}, {"n": "누적 운전시간", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["적산 전력량", "트립·고장"]}, {"id": "danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus", "name": "Danfoss — VLT® Soft Starter MCD 500 VLT® Compact Starter MCD 201/MCD 202", "short": "VLT® Soft Starter MCD ", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "현재 주파수", "hit": null, "type": null, "inst": null}, {"n": "출력 전류", "hit": "Motor current", "type": "MB", "inst": 30242}, {"n": "출력 전압", "hit": null, "type": null, "inst": null}, {"n": "출력 전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "모터 토크", "hit": null, "type": null, "inst": null}, {"n": "트립·고장", "hit": null, "type": null, "inst": null}, {"n": "트립 코드", "hit": "Trip code", "type": "MB", "inst": 30241}, {"n": "제어어 · 상태어", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "정·역 지령", "hit": null, "type": null, "inst": null}, {"n": "DC 링크 전압", "hit": null, "type": null, "inst": null}, {"n": "방열판 온도", "hit": null, "type": null, "inst": null}, {"n": "누적 운전시간", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["출력 전류", "트립 코드"]}, {"id": "johnson-controls-york-ayk550-air-modulator-vfd", "name": "Johnson Controls / YORK — YORK AYK550 Air Modulator 인버터 (VFD)", "short": "AYK550 Air Modulator V", "scopes": [{"label": "apogee-fln", "map": [{"n": "주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "현재 주파수", "hit": null, "type": null, "inst": null}, {"n": "출력 전류", "hit": "CURRENT", "type": null, "inst": null}, {"n": "출력 전압", "hit": "OUTPUT VOLT", "type": null, "inst": null}, {"n": "출력 전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": "DRIVE KWH", "type": null, "inst": null}, {"n": "모터 토크", "hit": "TORQUE", "type": null, "inst": null}, {"n": "트립·고장", "hit": "OK.ALARM", "type": null, "inst": null}, {"n": "트립 코드", "hit": "ALARM WORD 1", "type": null, "inst": null}, {"n": "제어어 · 상태어", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": "RUN TIME", "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "정·역 지령", "hit": null, "type": null, "inst": null}, {"n": "DC 링크 전압", "hit": "DC BUS VOLT", "type": null, "inst": null}, {"n": "방열판 온도", "hit": "DRIVE TEMP", "type": null, "inst": null}, {"n": "누적 운전시간", "hit": null, "type": null, "inst": null}]}, {"label": "drive-modbus", "map": [{"n": "주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "현재 주파수", "hit": "Actual 1 (select using 5310)", "type": null, "inst": 4}, {"n": "출력 전류", "hit": null, "type": null, "inst": null}, {"n": "출력 전압", "hit": null, "type": null, "inst": null}, {"n": "출력 전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "모터 토크", "hit": null, "type": null, "inst": null}, {"n": "트립·고장", "hit": null, "type": null, "inst": null}, {"n": "트립 코드", "hit": null, "type": null, "inst": null}, {"n": "제어어 · 상태어", "hit": "STATUS WORD", "type": null, "inst": 3}, {"n": "운전 상태", "hit": "AYK550 STATUS WORD LSW", "type": null, "inst": 32}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "정·역 지령", "hit": null, "type": null, "inst": null}, {"n": "DC 링크 전압", "hit": null, "type": null, "inst": null}, {"n": "방열판 온도", "hit": null, "type": null, "inst": null}, {"n": "누적 운전시간", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["DC 링크 전압", "모터 토크", "방열판 온도", "운전 상태", "적산 전력량", "제어어 · 상태어", "출력 전류", "출력 전압", "트립 코드", "트립·고장", "현재 주파수"]}, {"id": "ls-electric-h100-vfd", "name": "LS ELECTRIC — H100 팬·펌프 전용 인버터", "short": "H100", "scopes": [{"label": "bacnet-ip", "map": [{"n": "주파수 지령", "hit": "CommandFreqSet", "type": "AV", "inst": 4}, {"n": "현재 주파수", "hit": "OutputFreq", "type": "AI", "inst": 5}, {"n": "출력 전류", "hit": "OutputCurrent", "type": "AI", "inst": 4}, {"n": "출력 전압", "hit": "OutputVolgate", "type": "AI", "inst": 6}, {"n": "출력 전력", "hit": "OutputPower", "type": "AI", "inst": 8}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "모터 토크", "hit": null, "type": null, "inst": null}, {"n": "트립·고장", "hit": null, "type": null, "inst": null}, {"n": "트립 코드", "hit": null, "type": null, "inst": null}, {"n": "제어어 · 상태어", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "StopCmd", "type": "BV", "inst": 1}, {"n": "정·역 지령", "hit": "RunReverseCmd", "type": "BV", "inst": 3}, {"n": "DC 링크 전압", "hit": "DCLinkVoltage", "type": "AI", "inst": 7}, {"n": "방열판 온도", "hit": null, "type": null, "inst": null}, {"n": "누적 운전시간", "hit": null, "type": null, "inst": null}]}, {"label": "rs485-modbus", "map": [{"n": "주파수 지령", "hit": "Command frequency", "type": null, "inst": 5}, {"n": "현재 주파수", "hit": "Output frequency", "type": null, "inst": 10}, {"n": "출력 전류", "hit": "Output current", "type": null, "inst": 9}, {"n": "출력 전압", "hit": "Output voltage", "type": null, "inst": 11}, {"n": "출력 전력", "hit": "Output power", "type": null, "inst": 13}, {"n": "적산 전력량", "hit": "Consumption energy (kWh)", "type": null, "inst": 814}, {"n": "모터 토크", "hit": null, "type": null, "inst": null}, {"n": "트립·고장", "hit": "Fault trip information", "type": null, "inst": 15}, {"n": "트립 코드", "hit": null, "type": null, "inst": null}, {"n": "제어어 · 상태어", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": "Run Time date", "type": null, "inst": 834}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "정·역 지령", "hit": null, "type": null, "inst": null}, {"n": "DC 링크 전압", "hit": "DC link voltage", "type": null, "inst": 12}, {"n": "방열판 온도", "hit": null, "type": null, "inst": null}, {"n": "누적 운전시간", "hit": null, "type": null, "inst": null}]}], "best": 1, "any": ["DC 링크 전압", "운전 상태", "운전/정지 지령", "적산 전력량", "정·역 지령", "주파수 지령", "출력 전력", "출력 전류", "출력 전압", "트립·고장", "현재 주파수"]}]}, "e16.actuator": {"title": "필드기기 — 댐퍼·밸브 액추에이터", "basis": "정격(data/units)부터 채우고 화면 행은 그다음이다 — 규칙 0 순서.", "pending": "행이 비어 있다 = 신설 과제(규칙 ④). Belimo 액추에이터 11모델 240점은 이미 있으나 BMS 기본화면 행을 아직 안 정했다. e8.vrf 를 만든 방식대로 — 벤더를 가로질러 되풀이되는 개념만 남기고 등급은 실측 노출로 정한다 — 하면 된다. 지금 정격부터 채운다.", "coverageNote": "", "energyModel": {"electrical": "액추에이터 총 전력 = Σ(운전 중인 대수 × 운전 소비전력) + Σ(정지 중인 대수 × 정지 소비전력). ⚠ 정지 소비전력을 0 으로 두면 안 된다 — 24 V 액추에이터는 정지 위치에서도 0.2~1 W 를 계속 먹고, 대수가 많아 이것만으로 상시 부하가 된다.", "dynamics": "개도 변화율 = 90° ÷ 구동 시간. 밸브·댐퍼가 지령을 따라가는 속도라 제어 응답을 흉내 낼 때 쓴다 — 이것이 없으면 계단 응답으로만 돈다", "sizing": "변압기 용량(VA) 합이 제어반 전원 용량 검토의 입력이다"}, "rows": [], "models": [{"id": "belimo-6-way-epiv-bacnet", "name": "Belimo — 6-way EPIV", "short": "6-way EPIV (BACnet)", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "belimo-6-way-epiv-modbus", "name": "Belimo — 6-way EPIV", "short": "6-way EPIV (Modbus)", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "belimo-air-water-actuator-bacnet", "name": "Belimo — Air Water Actuator", "short": "Air Water Actuator (BA", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "belimo-air-water-actuator-modbus", "name": "Belimo — Air Water Actuator", "short": "Air Water Actuator (Mo", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "belimo-butterfly-valve-actuator-bacnet", "name": "Belimo — Butterfly Valve Actuator", "short": "Butterfly Valve Actuat", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "belimo-butterfly-valve-actuator-modbus", "name": "Belimo — Butterfly Valve Actuator", "short": "Butterfly Valve Actuat", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "belimo-cq24a-bac-modbus", "name": "Belimo — CQ24A-BAC", "short": "CQ24A-BAC (Modbus)", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "belimo-damper-actuator-bacnet", "name": "Belimo — Damper Actuator", "short": "Damper Actuator (BACne", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "belimo-damper-actuator-modbus", "name": "Belimo — Damper Actuator", "short": "Damper Actuator (Modbu", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "belimo-energy-valve-dn-15-50-version-4-bacnet", "name": "Belimo — Energy Valve DN 15...50 (Version 4)", "short": "Energy Valve DN 15...5", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "belimo-energy-valve-dn-15-50-version-4-modbus", "name": "Belimo — Energy Valve DN 15...50 (Version 4)", "short": "Energy Valve DN 15...5", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}]}, "e16.valve": {"title": "필드기기 — 제어 밸브·에너지 밸브·유량계", "basis": "정격(data/units)부터 채우고 화면 행은 그다음이다 — 규칙 0 순서.", "pending": "행이 비어 있다 = 신설 과제(규칙 ④). Energy Valve·EPIV·TEM 8모델 320점이 있다. 액추에이터와 화면이 다르다 — 이쪽은 유량·열량이 본체다.", "coverageNote": "", "energyModel": {"hydronic": "밸브 통과 유량 = Kvs × √(Δp[bar]) × 개도특성. Kvs 가 없으면 수측 유량을 못 낸다 — 코일 부하가 통째로 추정값이 된다", "thermal": "코일 열량 = 유량 × 비열 × (입구-출구 온도차). 유량이 이 표에서 온다", "electrical": "밸브 액추에이터 전력은 액추에이터 프로파일과 같은 식으로 더한다"}, "rows": [], "models": [{"id": "belimo-flow-sensor-22pf", "name": "Belimo — Belimo 22PF 초음파 유량센서", "short": "22PF 유량센서", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "belimo-sensors-22dt-22ut", "name": "Belimo — Belimo 실내·덕트 센서 (22DT · 22UT 계열)", "short": "Belimo 실내·덕트 센서 (22DT ", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "belimo-thermal-energy-meter-bacnet", "name": "Belimo — Thermal Energy Meter", "short": "Thermal Energy Meter (", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "belimo-thermal-energy-meter-modbus", "name": "Belimo — Thermal Energy Meter", "short": "Thermal Energy Meter (", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "johnson-controls-york-sc-eq-communication-card", "name": "Johnson Controls / YORK — SC-EQ Communication Card", "short": "SC-EQ Communication Ca", "scopes": [{"label": "sc-eq-firmware-3-0-0-1114-si0371", "map": []}], "best": 0, "any": []}]}, "e5.ahu": {"title": "공조기(AHU) — BMS 기본화면", "basis": "냉수·온수 코일 구성이 기본이라 기존 23행을 그대로 둔다. 다만 우리 AHU 8모델 중 LG AHU 통신킷 2건·Mitsubishi PAC-IF 1건은 직팽(DX) 인터페이스라 코일 밸브가 없다 — 그래서 밸브 두 행에 appliesWhen 을 달고, 추상 냉방·난방 지령을 함께 둔다.", "pending": "", "coverageNote": "", "energyModel": {"cooling": "냉방 코일 부하 = 풍량 × 엔탈피차 (냉수 유량 제어)", "heating": "난방 코일 부하 = 풍량 × 비열 × 온도차", "fan": "팬 전력 = 풍량 × 정압 ÷ 팬효율 (인버터 비례제어)"}, "rows": [{"name": "급기온도", "objectType": "AI", "unit": "℃", "grade": "필수", "why": "급기-환기 온도차 × 풍량 = 코일 부하", "usedBy": ["cooling", "heating"], "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp", "appliesWhen": null, "concept": "discharge-temp", "group": "온도", "include": "(?:supply|discharge).*air.*temp|discharge.*temp|\\bsa[ ._-]?temp|\\bsat\\b|급기.?온도", "exclude": "setpoint|setp\\b|sp\\b|reheat|refrigerant|tempering status", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "환기온도", "objectType": "AI", "unit": "℃", "grade": "필수", "why": "코일 입구 조건. 혼합공기 계산과 외기부하 분리", "usedBy": ["cooling", "heating", "oa"], "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp", "appliesWhen": null, "concept": "return-temp", "group": "온도", "include": "return.*air.*temp|\\bra temp|\\bra[ ._-]?temp|\\brat\\b|환기.?온도|리턴.?온도", "exclude": "setpoint|sp\\b|control temperature type", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "외기온도", "objectType": "AI", "unit": "℃", "grade": "필수", "why": "외기부하 = 외기량 × 엔탈피차 의 기준", "usedBy": ["cooling", "heating", "oa"], "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp", "appliesWhen": null, "concept": "oa-temp", "group": "온도", "include": "outdoor.*air.*temperature|outside.*air.*temperature|outdoortemp|outdoor temp|\\boa[ ._-]?temp|\\boat\\b|외기.?온도", "exclude": "flow|enthalpy|humidity|setpoint|sp\\b|enable|min|dew", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "실내온도", "objectType": "AI", "unit": "℃", "grade": "권장", "why": "실내 부하 추정의 출발점. 급기온도만으로는 존 부하를 못 나눈다", "usedBy": ["cooling", "heating"], "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone", "appliesWhen": null, "concept": "zone-temp", "group": "온도", "include": "space.*temp|zone.*temp|room.*temp|indoor.*air.*temp|spacetemp|roomtmp", "exclude": "setpoint|sp\\b|\\balarm\\b|\\bfault\\b|offset|sensor error|failure|override|limit|unocc|setpt|dew|humid|source", "matchNote": ""}, {"name": "혼합공기온도", "objectType": "AI", "unit": "℃", "grade": "권장", "why": "코일 입구 실측. 외기·환기 혼합비 검증", "usedBy": ["cooling", "heating", "oa"], "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp", "appliesWhen": null, "concept": "혼합공기온도", "group": "온도", "include": "mixed.*air.*temp|mix.*air.*tmp", "exclude": "problem|\\bfault\\b|setpoint|sp\\b", "matchNote": ""}, {"name": "배기 온도", "objectType": "AI", "unit": "℃", "grade": "권장", "why": "열회수 효율 (SA-OA)/(RA-OA) 의 나머지 한 변", "usedBy": ["oa"], "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp", "appliesWhen": null, "concept": "배기-온도", "group": "온도", "include": "(?:exhaust|extract)[ ._-]*air[ ._-]*temp|erlvgexhtemp|\\bereat\\b|ea[ ._-]*d?[ ._-]*temperature|ea duct temperature|\\bea[ ._-]?temp|배기.?온도", "exclude": "setpoint|sp\\b|\\balarm\\b|\\bfault\\b|sensor error|failure|type|configuration|heat ?sink|regulation", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "급기습도", "objectType": "AI", "unit": "%", "grade": "권장", "why": "제습·재열 판정. 잠열 부하 분리", "usedBy": ["cooling"], "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor", "appliesWhen": null, "concept": "급기습도", "group": "습도·공기질", "include": "supply.*air.*(?:relative )?humidity|supply.*humidity|sply.*hum|\\bsa[ ._-]*humidity", "exclude": "setpoint|sp\\b|abs|temperature|\\btemp\\b", "matchNote": ""}, {"name": "환기습도", "objectType": "AI", "unit": "%", "grade": "권장", "why": "실내 잠열 부하와 혼합 엔탈피", "usedBy": ["cooling"], "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor", "appliesWhen": null, "concept": "환기습도", "group": "습도·공기질", "include": "return.*air.*(?:relative )?humidity|return.*humidity|space.*rh|room.*hum|(?:extract|\\bea)[ ._-]*humidity", "exclude": "setpoint|sp\\b|abs|temperature|\\btemp\\b", "matchNote": ""}, {"name": "외기 엔탈피", "objectType": "AI", "unit": "kJ/kg", "grade": "권장", "why": "엔탈피 이코노마이저 판정과 외기부하 직접항", "usedBy": ["oa", "cooling"], "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor", "appliesWhen": null, "concept": "외기-엔탈피", "group": "습도·공기질", "include": "(?:outdoor|outside|oa).*enthalpy|nvooaenthalpy|outenth", "exclude": "setpoint|sp\\b|\\balarm\\b|\\bfault\\b|switch|changeover|type|configuration|diff", "matchNote": ""}, {"name": "급기 정압", "objectType": "AI", "unit": "Pa", "grade": "필수", "why": "팬 동력 = 풍량 × 정압 / 효율", "usedBy": ["fan"], "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor", "appliesWhen": null, "concept": "급기-정압", "group": "풍량·압력", "include": "(?:supply|discharge).*static.*pressure|duct.*static|ductstatpress|supplyprs", "exclude": "setpoint|sp\\b|reset", "matchNote": ""}, {"name": "외기 풍량", "objectType": "AI", "unit": "CMH", "grade": "권장", "why": "외기부하 = 외기량 × 엔탈피차 의 '량'", "usedBy": ["oa"], "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation", "appliesWhen": null, "concept": "외기-풍량", "group": "풍량·압력", "include": "(?:outdoor|outside|ventilation|fresh)[ ._-]*air.*flow|\\boaflow\\b|nvooaflow|outdoor airflow", "exclude": "setpoint|sp\\b|\\balarm\\b|\\bfault\\b|station|minimum|\\bmin\\b|\\bmax\\b|percent|type|configuration|bad |sensor", "matchNote": ""}, {"name": "급기 풍량", "objectType": "AI", "unit": "CMH", "grade": "권장", "why": "코일 부하 = 풍량 × 엔탈피차. 팬 동력의 기준량", "usedBy": ["cooling", "heating", "fan"], "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor", "appliesWhen": null, "concept": "급기-풍량", "group": "풍량·압력", "include": "supply.*air.*flow|supplyflow|supply.*flow", "exclude": "setpoint|sp\\b|min|max|outdoor|outside|return|exhaust|percent", "matchNote": ""}, {"name": "환기 CO2", "objectType": "AI", "unit": "ppm", "grade": "권장", "why": "요구제어환기(DCV)의 외기량 결정 신호", "usedBy": ["oa"], "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor", "appliesWhen": null, "concept": "환기-co2", "group": "습도·공기질", "include": "(?:return|space|room).*co2|carbon dioxide", "exclude": "setpoint|sp\\b|limit|offset|calibrat|bad |sensor error|\\balarm\\b|\\bfault\\b", "matchNote": ""}, {"name": "급기온도 설정값", "objectType": "AV", "unit": "℃", "grade": "필수", "why": "제어 목표. 실제 급기온도와의 차가 미달·초과 판정", "usedBy": ["cooling", "heating"], "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp", "appliesWhen": null, "concept": "급기온도-설정값", "group": "온도", "include": "(?:supply|discharge).*temp.*setpoint|discharge.*cooling.*setpoint|(cooling|heating).?target.?temp|급기.?온도.?설정", "exclude": "", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "급기 정압 설정값", "objectType": "AV", "unit": "Pa", "grade": "권장", "why": "정압 리셋 여부 — 팬 절전량의 근거", "usedBy": ["fan"], "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp", "appliesWhen": null, "concept": "급기-정압-설정값", "group": "풍량·압력", "include": "static.*pressure.*setpoint|ductstaticsp|duct.*static.*(?:setpoint|\\bsp\\b)", "exclude": "current|reset", "matchNote": ""}, {"name": "급기팬 주파수 지령", "objectType": "AO", "unit": "Hz", "grade": "필수", "why": "팬 동력 ∝ 회전수³. AHU 는 인버터 급기팬이 표준이라 필수를 유지한다", "usedBy": ["fan"], "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd", "appliesWhen": null, "concept": "speed-cmd", "group": "제어 지령", "include": "sup.*fan.*(?:cap|speed|freq).*netin|supply.*fan.*(?:speed|frequency|setpoint)|nci.*supplyfan|^fan speed|\\bfan[ ._-]?speed\\b|급기.?팬.?(속도|주파수)", "exclude": "type|configuration|identifier|status|hours|runtime|unstable|lock|잠금|\\block\\b|-lo\\b|cond|condenser|응축|exhaust|배기|\\bret\\b|return|환기", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다. ⚠ 축약형 `fan speed` 를 받자 응축팬(COND FAN SPEED)까지 삼켰다 — 위치 낱말로 막는다."}, {"name": "환기팬 주파수 지령", "objectType": "AO", "unit": "Hz", "grade": "권장", "why": "환기팬 전력. 급배기 균형", "usedBy": ["fan"], "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd", "appliesWhen": null, "concept": "speed-cmd", "group": "제어 지령", "include": "(?:return|exhaust|ret).*fan.*(?:cap|speed|freq).*netin|(?:return|exhaust).*fan.*(?:command|speed|frequency|setpoint)", "exclude": "type|configuration|identifier|status|hours|runtime|pressure|lock|잠금|-lo\\b|cond|condenser|응축|supply|급기|\\bsa\\b", "matchNote": "⚠ 축약형 `fan speed` 를 받자 응축팬(COND FAN SPEED)까지 삼켰다 — 위치 낱말로 막는다."}, {"name": "외기댐퍼 개도", "objectType": "AO", "unit": "%", "grade": "필수", "why": "외기 도입량 결정. 외기부하 계산항의 유일한 조작량", "usedBy": ["oa"], "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point", "appliesWhen": null, "concept": "외기댐퍼-개도", "group": "풍량·압력", "include": "econcapacity|outdoor.*air.*damper|outside.*air.*damper|economizer.*(?:position|capacity)", "exclude": "minimum|maximum|min|max|setpoint|sp\\b|bypass|bp ?damper|total flow", "matchNote": ""}, {"name": "환기댐퍼 개도", "objectType": "AO", "unit": "%", "grade": "권장", "why": "혼합비 검증. 외기댐퍼와 연동", "usedBy": ["oa"], "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return", "appliesWhen": null, "concept": "환기댐퍼-개도", "group": "풍량·압력", "include": "return.*air.*damper|return.*damper|return bypass", "exclude": "\\balarm\\b|\\bfault\\b|active alarm", "matchNote": ""}, {"name": "배기댐퍼 개도", "objectType": "AO", "unit": "%", "grade": "권장", "why": "배기량 = 급기 - 외기 균형. 실내 압력과 열회수 배기측 유량", "usedBy": ["oa"], "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point", "appliesWhen": null, "concept": "배기댐퍼-개도", "group": "풍량·압력", "include": "exhaust.*damper|exh.*damper", "exclude": "bypass|bp ?damper|\\balarm\\b|\\bfault\\b|active alarm|ala[a-z]*status|manual", "matchNote": ""}, {"name": "열회수 지령·상태", "objectType": "AO/BO", "unit": "%", "grade": "권장", "why": "외기부하를 회수율만큼 깎는다. 없으면 겨울 외기부하를 과대계상한다", "usedBy": ["oa", "heating"], "haystack": "ahu ▸ cmd heatWheel point", "appliesWhen": null, "concept": "열회수-지령-상태", "group": "제어 지령", "include": "(?:heat ?wheel|energy recovery|heat recovery|hrec|rotary exchanger|erwheel|erwhl)[a-z]*(?:speed|spd|output|position|pos|cmd|command|on ?off|status|capacity|signal|level)|erstatus|hrecpos", "exclude": "\\balarm\\b|\\bfault\\b|defrost|frost|hours|trip|year|setpoint|sp\\b|failure|sensor|bypass|preheat|leaving|exhaust temp|motor ?speed", "matchNote": ""}, {"name": "필터 차압", "objectType": "AI/BI", "unit": "Pa", "grade": "권장", "why": "필터 막힘 → 정압 상승 → 팬 전력 상승", "usedBy": ["fan"], "haystack": "ahu ▸ filter point sensor  (Haystack proto 에 물리량이 없다 — 차압/스위치 구분은 우리 규정)", "appliesWhen": null, "concept": "filter-dp", "group": "정비", "include": "dirtyfilter|dirty.*filter|filter.*(?:pressure|alarm|switch)|differential.*pressure", "exclude": "", "matchNote": ""}, {"name": "동결 방지 경보", "objectType": "BI", "unit": "—", "grade": "권장", "why": "냉수·온수 코일 동결 보호. AHU 에서는 실제 코일 동결이라 RTU 보다 중요하다", "usedBy": [], "haystack": "ahu ▸ freezeStat point sensor", "appliesWhen": null, "concept": "동결-방지-경보", "group": "경보", "include": "freeze.*(?:fault|alarm|switch)|frost.*alarm|low.*temp.*alarm", "exclude": "suct|refrigerant|control mode|setpoint|evaporation|evaporator", "matchNote": ""}, {"name": "운전 모드", "objectType": "MSO", "unit": "—", "grade": "필수", "why": "정지/냉방/난방/송풍/외기냉방. 어느 계산항을 켤지 고르는 스위치", "usedBy": ["cooling", "heating", "fan", "oa"], "haystack": "ahu ▸ hvacMode point sp", "appliesWhen": null, "concept": "mode", "group": "제어 지령", "include": "appliccmd|application.*mode|hvac mode|unit.*(?:state(?![a-z])|mode(?![a-z]))|currentstate|operation.*mode|drive mode", "exclude": "\\balarm\\b|problem|\\bfault\\b|type|configuration|identifier|setpoint|sp\\b|occupancy|enabled for operation|exits.*mode", "matchNote": ""}, {"name": "외기냉방 모드", "objectType": "BV", "unit": "—", "grade": "권장", "why": "기계냉방을 끄고 외기로 식히는 구간. 냉방 전력이 0 이 되는 조건", "usedBy": ["cooling", "oa"], "haystack": "ahu ▸ cmd economizing point", "appliesWhen": null, "concept": "외기냉방-모드", "group": "제어 지령", "include": "econo.*(?:status|enable|mode)|economizer.*(?:status|enable|mode)|free.*cool", "exclude": "setpoint|sp\\b|config|type|identifier|limit", "matchNote": ""}, {"name": "냉수밸브 개도", "objectType": "AO", "unit": "%", "grade": "필수", "why": "냉수 코일 부하 조작량. 냉수 계통 유량·환수온도와 직접 연결된다", "usedBy": ["cooling"], "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water", "appliesWhen": "냉수코일 구성. 우리 AHU 8모델 중 LG AHU 통신킷 2건·Mitsubishi PAC-IF013B 1건은 직팽(DX) 인터페이스라 해당 없다 — 그 3건은 '냉방 지령'으로 본다.", "concept": "냉수밸브-개도", "group": "유량·수측", "include": "chilled.*water.*valve|cool.*valve|cooling.*valve|feedbackcoolervalve", "exclude": "type|configuration|identifier|enable|setpoint|sp\\b|active alarm|ala[a-z]*status|bad |sensor error|reheat|hot gas|rev acting", "matchNote": ""}, {"name": "온수밸브 개도", "objectType": "AO", "unit": "%", "grade": "필수", "why": "온수 코일 부하 조작량. 보일러 계통 부하와 직접 연결된다", "usedBy": ["heating"], "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water", "appliesWhen": "온수·증기코일 구성. 직팽 AHU 인터페이스킷 3건과 전기히터 구성에는 해당 없다.", "concept": "온수밸브-개도", "group": "유량·수측", "include": "hot.*water.*valve|heat.*valve|heating.*valve", "exclude": "type|configuration|identifier|enable|action|setpoint|sp\\b|active alarm|ala[a-z]*status|bad |sensor error|reheat|hot gas|rev acting|gas|heat exchanger", "matchNote": ""}, {"name": "압축기 단수 상태", "objectType": "AI/BI", "unit": "단", "grade": "선택", "why": "DX 구성 AHU 의 부분부하 COP 보간", "usedBy": ["cooling"], "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage", "appliesWhen": "직팽(DX) 코일 또는 DX 인터페이스킷 구성일 때만.", "concept": "압축기-단수-상태", "group": "상태", "include": "compressor.*(?:running|status|enable|signal|output)|cprsrsrunning|stage.*enabled|comp.*stage|step status|capacity request|comp\\.? ?status|압축기.?상태", "exclude": "\\balarm\\b|\\bfault\\b|lockout|failure|hours|run ?time|starts|setpoint|type|configuration|delay|dehum|freeze|freezing", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "냉방 지령", "objectType": "AO", "unit": "%", "grade": "권장", "why": "밸브 개도를 안 내고 시퀀스 출력(%)만 내는 AHU 가 있다. 직팽 인터페이스킷에서는 이것이 유일한 냉방 신호다", "usedBy": ["cooling"], "haystack": "ahu ▸ cmd cool point", "appliesWhen": null, "concept": "냉방-지령", "group": "제어 지령", "include": "cool.*(?:capacity|demand|primary|command|position)|(?:clg|cool)cap|cool.*enable|coolenable|modulating cooling|staged cooling|^capacity\\b|cooling.?target|냉방.?지령", "exclude": "\\balarm\\b|\\bfault\\b|sensor error|setpoint|sp\\b|limit|lockout|type|configuration|reset|failure|bad |adaptive|morning|run ?time|hours|dehum|valve|ewma|target.?temp|setpoint|설정", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "난방 지령", "objectType": "AO", "unit": "%", "grade": "권장", "why": "전기히터·시퀀스 출력형 AHU 의 난방 신호. 직팽 인터페이스킷에서는 이것이 유일한 난방 신호다", "usedBy": ["heating"], "haystack": "ahu ▸ cmd heat point", "appliesWhen": null, "concept": "난방-지령", "group": "제어 지령", "include": "heat.*(?:capacity|demand|primary|secondary|command|position)|(?:htg|heat)cap|heat.*enable|heatenable|modulating heat|heating.?target|난방.?지령", "exclude": "\\balarm\\b|\\bfault\\b|sensor error|setpoint|sp\\b|setback|lockout|type|configuration|reset|failure|bad |rev acting|wheel|reheat|hot gas|run ?time|hours|valve|recovery|ewma|target.?temp|setpoint|설정", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "가습 지령", "objectType": "AO/BO", "unit": "%", "grade": "선택", "why": "가습 열량. 증기·기화식에 따라 전력이 크게 다르다", "usedBy": ["heating"], "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)", "appliesWhen": null, "concept": "가습-지령", "group": "제어 지령", "include": "humid.*(?:command|enable|output)|humidifier", "exclude": "setpoint|sp\\b|dehumid|\\balarm\\b|\\bfault\\b|active alarm|limit|under\\s*floor.*humidity|air humidity bas", "matchNote": ""}, {"name": "운전/정지 지령", "objectType": "BO", "unit": "—", "grade": "필수", "why": "꺼진 시간은 전력 0 이다. 이것 없이 적산하면 24시간 가동으로 계산된다", "usedBy": ["cooling", "heating"], "haystack": "cmd enable point", "appliesWhen": null, "concept": "run-cmd", "group": "제어 지령", "include": "operating on ?/ ?off|start.?stop.*(cmd|command)|\\bon.?off\\b|unit.*enable|기동.?정지|운전.?정지", "exclude": "status|상태|mode|모드|damper|댐퍼", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "운전 상태", "objectType": "BI", "unit": "—", "grade": "필수", "why": "지령과 실제가 다를 수 있다. 시뮬레이터는 실제 운전시간으로 적산해야 한다", "usedBy": ["cooling", "heating"], "haystack": "point run sensor", "appliesWhen": null, "concept": "run-status", "group": "상태", "include": "^operation status|unit.*run.*(status|state)|\\brun status|운전.?상태", "exclude": "odu|comp|압축기|defrost|제상|error|알람", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "고장·경보", "objectType": "BI", "unit": "—", "grade": "필수", "why": "고장 중의 값은 시뮬레이터 대조에서 빼야 한다", "usedBy": ["cooling", "heating"], "haystack": "alarm point sensor", "appliesWhen": null, "concept": "alarm", "group": "경보", "include": "^error status|unit.*(alarm|fault)|general.*(alarm|fault)|고장|경보", "exclude": "code|코드|freeze|동결|filter|필터|odu", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "고장 코드", "objectType": "AI/MSO", "unit": "—", "grade": "권장", "why": "왜 섰는지 가른다. 코드표는 벤더 문서 밖이라 statesRef 로 둔다", "usedBy": ["cooling", "heating"], "haystack": "표준에 짝이 애매하다 — defs 에 `alarm-text` 토큰이 없다", "appliesWhen": null, "concept": "alarm-code", "group": "경보", "include": "(error|fault|alarm).{0,6}code|고장.?코드|에러.?코드", "exclude": "", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "소비전력", "objectType": "AI", "unit": "kW", "grade": "권장", "why": "순시 전력. 정격표의 소비전력과 같은 물리량이라 부분부하 곡선을 직접 맞춘다", "usedBy": ["cooling", "heating"], "haystack": "elec power point sensor", "appliesWhen": null, "concept": "power", "group": "전력", "include": "\\bpower\\b(?!.?(factor|supply|up))|소비.?전력|\\bkw\\b", "exclude": "factor|supply|kwh|적산|accum", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "적산 전력량", "objectType": "AI", "unit": "kWh", "grade": "권장", "why": "시뮬레이터 결과를 실측과 맞추는 정산 기준", "usedBy": ["cooling", "heating"], "haystack": "elec energy point sensor", "appliesWhen": null, "concept": "energy", "group": "전력", "include": "\\bkwh\\b|energy.*(total|accum|counter)|적산.?전력", "exclude": "reset|리셋", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}], "models": [{"id": "johnson-controls-york-ykl-compact-low-profile-ahu", "name": "Johnson Controls / YORK — YKL Compact Low Profile AHU", "short": "YKL Compact Low Profil", "scopes": [{"label": "air-modbus", "map": [{"n": "급기온도", "hit": "Unit supply air temperature value", "type": null, "inst": 8}, {"n": "환기온도", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": "Control temperature type", "type": null, "inst": 118}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": null, "type": null, "inst": null}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "Filter 1 dirty information", "type": null, "inst": 18}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "Unit air conditioning mode", "type": null, "inst": 2}, {"n": "외기냉방 모드", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": "Heating or cooling coil valve output", "type": null, "inst": 45}, {"n": "온수밸브 개도", "hit": "Proportional heating or cooling valve output value", "type": null, "inst": 68}, {"n": "압축기 단수 상태", "hit": "Compressor output", "type": null, "inst": 48}, {"n": "냉방 지령", "hit": null, "type": null, "inst": null}, {"n": "난방 지령", "hit": null, "type": null, "inst": null}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": "Unit operating mode information", "type": null, "inst": 116}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["고장·경보", "급기온도", "냉수밸브 개도", "압축기 단수 상태", "온수밸브 개도", "외기온도", "운전 모드", "필터 차압"]}, {"id": "lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000", "name": "LG — AHU Comm Kit 0CAA0-02M MULTI V·Single AHU Interface · 환기(RA) 제어 킷 PAHCMR000", "short": "AHU Comm Kit 0CAA0-02M", "scopes": [{"label": "modbus", "map": [{"n": "급기온도", "hit": null, "type": null, "inst": null}, {"n": "환기온도", "hit": "RA Temp.", "type": null, "inst": 30002}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": null, "type": null, "inst": null}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": "Fan Speed", "type": null, "inst": 40002}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "Operation Mode", "type": null, "inst": 40001}, {"n": "외기냉방 모드", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": "Comp Status", "type": null, "inst": 10001}, {"n": "냉방 지령", "hit": "Capacity", "type": null, "inst": 30006}, {"n": "난방 지령", "hit": null, "type": null, "inst": null}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "Operating On / Off", "type": null, "inst": 1}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": "Error Code", "type": null, "inst": 30001}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["고장 코드", "급기팬 주파수 지령", "냉방 지령", "압축기 단수 상태", "운전 모드", "운전/정지 지령", "환기온도"]}, {"id": "lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000", "name": "LG — AHU Comm Kit 0CAA0-02M MULTI V·Single AHU Interface · 급기(SA) 제어 킷 PAHCMS000", "short": "AHU Comm Kit 0CAA0-02M", "scopes": [{"label": "modbus", "map": [{"n": "급기온도", "hit": "SA Temp.", "type": null, "inst": 30013}, {"n": "환기온도", "hit": "RA Temp.", "type": null, "inst": 30011}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": null, "type": null, "inst": null}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": "Cooling Target Temp.", "type": null, "inst": 40003}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": "Fan Speed", "type": null, "inst": 40028}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "Operation Mode", "type": null, "inst": 40001}, {"n": "외기냉방 모드", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": "ODU#1 Comp. Status", "type": null, "inst": 10012}, {"n": "냉방 지령", "hit": "Capacity", "type": null, "inst": 40002}, {"n": "난방 지령", "hit": null, "type": null, "inst": null}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "Operating On / Off", "type": null, "inst": 1}, {"n": "운전 상태", "hit": "Operation Status", "type": null, "inst": 10002}, {"n": "고장·경보", "hit": "Error Status", "type": null, "inst": 10001}, {"n": "고장 코드", "hit": "Error Code", "type": null, "inst": 30001}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["고장 코드", "고장·경보", "급기온도", "급기온도 설정값", "급기팬 주파수 지령", "냉방 지령", "압축기 단수 상태", "운전 모드", "운전 상태", "운전/정지 지령", "환기온도"]}, {"id": "mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus", "name": "Mitsubishi Electric — PAC-IF013B/SIF013B Mr.Slim AHU Interface", "short": "PAC-IF013B/SIF013B — M", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "급기온도", "hit": null, "type": null, "inst": null}, {"n": "환기온도", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": "TH7: Outdoor temp.", "type": "MB", "inst": 30005}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": null, "type": null, "inst": null}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "Drive Mode", "type": "MB", "inst": 40002}, {"n": "외기냉방 모드", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": "Capacity request (from Local controller)", "type": "MB", "inst": 40001}, {"n": "냉방 지령", "hit": null, "type": null, "inst": null}, {"n": "난방 지령", "hit": null, "type": null, "inst": null}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "Drive ON/OFF", "type": "MB", "inst": 1}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": "Error Code (hex)", "type": "MB", "inst": 30007}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["고장 코드", "압축기 단수 상태", "외기온도", "운전 모드", "운전/정지 지령"]}, {"id": "siemens-climatix-pol908-iv-produkt-ahu-application-bacnet", "name": "Siemens — Climatix POL908 IV Produkt AHU Application", "short": "Climatix POL908 — IV P", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "급기온도", "hit": "HrecSupplyTmp", "type": "AI", "inst": 44798}, {"n": "환기온도", "hit": "ExtraRmRtTmp", "type": "AI", "inst": 39209}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "실내온도", "hit": "RoomTmpCOM", "type": "AI", "inst": 1882}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": "ReturnAirTmp", "type": "AI", "inst": 28256}, {"n": "급기습도", "hit": "HumMaxCtrLoopKp", "type": "AI", "inst": 21930}, {"n": "환기습도", "hit": "RoomHumCOM", "type": "AI", "inst": 1889}, {"n": "외기 엔탈피", "hit": "OutEnth", "type": "AI", "inst": 57226}, {"n": "급기 정압", "hit": "SupplyPrs", "type": "AI", "inst": 20400}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": "AvValuesAvSplyFlMth", "type": "AI", "inst": 3444}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": "TmpMinMaxCtlrMaxSpv", "type": "AI", "inst": 2907}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": "SplyFan3 FanSpeed _", "type": "AI", "inst": 5953}, {"n": "환기팬 주파수 지령", "hit": "ExhFan2 Speed _", "type": "AI", "inst": 3962}, {"n": "외기댐퍼 개도", "hit": "DamperSplyFBFbVal", "type": "BI", "inst": 6336}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": "DamperExhFBFbVal", "type": "BI", "inst": 27338}, {"n": "열회수 지령·상태", "hit": "HrecPos", "type": "AI", "inst": 5922}, {"n": "필터 차압", "hit": "FilterAlm", "type": "BI", "inst": 13699}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "RoomUnitsActRmUMode", "type": "MSV", "inst": 4347}, {"n": "외기냉방 모드", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": "Compr2OutP", "type": "BV", "inst": 1487}, {"n": "냉방 지령", "hit": "ExtraClgCmdDxSt", "type": "MSO", "inst": 27550}, {"n": "난방 지령", "hit": "ElectricalHtgCmdStSt", "type": "MSO", "inst": 11590}, {"n": "가습 지령", "hit": "HumidityCtrlCmdFBFbVal", "type": "BI", "inst": 14608}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": "CarelGeneralAlm", "type": "BV", "inst": 143}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": "ExhFan3Power", "type": "AI", "inst": 4856}, {"n": "적산 전력량", "hit": "CG EM24 1TotEnergy _ _", "type": "AI", "inst": 61249}]}], "best": 0, "any": ["가습 지령", "고장·경보", "급기 정압", "급기 풍량", "급기습도", "급기온도", "급기온도 설정값", "급기팬 주파수 지령", "난방 지령", "냉방 지령", "배기 온도", "배기댐퍼 개도", "소비전력", "실내온도", "압축기 단수 상태", "열회수 지령·상태", "외기 엔탈피", "외기댐퍼 개도", "운전 모드", "적산 전력량", "필터 차압", "환기습도", "환기온도", "환기팬 주파수 지령"]}, {"id": "swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus", "name": "Swegon — IQlogic GOLD RX/PX/CX/SD AHU", "short": "IQlogic — GOLD RX/PX/C", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "급기온도", "hit": "SA Temperature", "type": "MB", "inst": 30064}, {"n": "환기온도", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": "Outdoor temperature COOL DX", "type": "MB", "inst": 30072}, {"n": "실내온도", "hit": "Room temperature 1", "type": "MB", "inst": 30081}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": "EA-D Temperature", "type": "MB", "inst": 30067}, {"n": "급기습도", "hit": "SA humidity level", "type": "MB", "inst": 30244}, {"n": "환기습도", "hit": "EA humidity level", "type": "MB", "inst": 30247}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": null, "type": null, "inst": null}, {"n": "외기 풍량", "hit": "ReCO2 outdoor air flow", "type": "MB", "inst": 30237}, {"n": "급기 풍량", "hit": "SA Air flow", "type": "MB", "inst": 30004}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": "SA Fan level", "type": "MB", "inst": 30037}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": "ReCO2 outdoor damper output", "type": "MB", "inst": 30235}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "Active alarm 376", "type": "MB", "inst": 10876}, {"n": "동결 방지 경보", "hit": "Active alarm 223", "type": "MB", "inst": 10723}, {"n": "운전 모드", "hit": "H/C operation mode", "type": "MB", "inst": 31410}, {"n": "외기냉방 모드", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": "Xzone cool, input level", "type": "MB", "inst": 30215}, {"n": "온수밸브 개도", "hit": "AYC Heat, valve output", "type": "MB", "inst": 30376}, {"n": "압축기 단수 상태", "hit": "COOL DX compressor 1 output", "type": "MB", "inst": 10109}, {"n": "냉방 지령", "hit": "AYC Chilled water cool demand", "type": "MB", "inst": 30392}, {"n": "난방 지령", "hit": "AYC Heated water heat demand", "type": "MB", "inst": 30379}, {"n": "가습 지령", "hit": "Humidifying output level", "type": "MB", "inst": 30255}, {"n": "운전/정지 지령", "hit": "Cool on/off regulation function", "type": "MB", "inst": 40261}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": "Extra regulation sequence 1, power reduction active", "type": "MB", "inst": 10034}, {"n": "적산 전력량", "hit": "SA Fan kWh", "type": "MB", "inst": 30047}]}], "best": 0, "any": ["가습 지령", "급기 풍량", "급기습도", "급기온도", "급기팬 주파수 지령", "난방 지령", "냉방 지령", "냉수밸브 개도", "동결 방지 경보", "배기 온도", "소비전력", "실내온도", "압축기 단수 상태", "온수밸브 개도", "외기 풍량", "외기댐퍼 개도", "외기온도", "운전 모드", "운전/정지 지령", "적산 전력량", "필터 차압", "환기습도"]}, {"id": "systemair-access-geniox-geniox-go-ahu-modbus", "name": "Systemair — Access Geniox·Geniox GO AHU", "short": "Access — Geniox·Geniox", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "급기온도", "hit": "VentActual.AAISupplyAirTemp__", "type": "MB", "inst": 30292}, {"n": "환기온도", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": "VentActual.AAIOutDoorTemp__", "type": "MB", "inst": 30290}, {"n": "실내온도", "hit": "VentActual.AAIRoomTemp1(0)__", "type": "MB", "inst": 30295}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": "VentActual.AAIExhaustAirTemp__", "type": "MB", "inst": 30293}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "VentActual.AAIHumidityRoom__", "type": "MB", "inst": 30310}, {"n": "외기 엔탈피", "hit": "VentActual.AOutdoorEnthalpy_", "type": "MB", "inst": 30639}, {"n": "급기 정압", "hit": null, "type": null, "inst": null}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": "VentActual.AAISAFFlow__", "type": "MB", "inst": 30301}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": "VentActual.AAIExternalSupplySetP__", "type": "MB", "inst": 30321}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": "VentSettings.SSAFLowSpeedOutput(0)_", "type": "MB", "inst": 40624}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": "VentActual.AAIFeedbackOutdoorAirDamper__", "type": "MB", "inst": 30587}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": "VentSettings.SDOSelectExhaustAirDamper__", "type": "MB", "inst": 40561}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "AlaData.AlaFilterGuard1Status__", "type": "MB", "inst": 30052}, {"n": "동결 방지 경보", "hit": "AlaData.AlaExternalFrostGuardStatus__", "type": "MB", "inst": 30055}, {"n": "운전 모드", "hit": "VentActual.ADeIcingActive_", "type": "MB", "inst": 10372}, {"n": "외기냉방 모드", "hit": "VentActual.AUnitMode_", "type": "MB", "inst": 30396}, {"n": "냉수밸브 개도", "hit": "VentActual.AAIFeedbackCoolerValve__", "type": "MB", "inst": 30586}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "냉방 지령", "hit": null, "type": null, "inst": null}, {"n": "난방 지령", "hit": null, "type": null, "inst": null}, {"n": "가습 지령", "hit": "VentActual.AHumidityPIDOutput__", "type": "MB", "inst": 30441}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": "AlaData.AlaManualControlUnitStatus__", "type": "MB", "inst": 30112}, {"n": "고장 코드", "hit": "VentComActual.CAActiveFaultSAF(1)_", "type": "MB", "inst": 30486}, {"n": "소비전력", "hit": "VentComActual.CAMotorPowerEAF(1)_", "type": "MB", "inst": 30481}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["가습 지령", "고장 코드", "고장·경보", "급기 풍량", "급기온도", "급기온도 설정값", "급기팬 주파수 지령", "냉수밸브 개도", "동결 방지 경보", "배기 온도", "배기댐퍼 개도", "소비전력", "실내온도", "외기 엔탈피", "외기냉방 모드", "외기댐퍼 개도", "외기온도", "운전 모드", "필터 차압", "환기습도"]}, {"id": "trane-symbio-800-intellipak-lontalk-dac", "name": "Trane — Symbio™ 800 대형 공조기 IntelliPak — LonTalk · DAC 프로파일 (급기 제어)", "short": "Symbio™ 800 — IntelliP", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "급기온도", "hit": "nvoDischAirTemp", "type": "NV", "inst": 83}, {"n": "환기온도", "hit": "nvoRATemp", "type": "NV", "inst": 115}, {"n": "외기온도", "hit": "nvoLocalOATemp", "type": "NV", "inst": 107}, {"n": "실내온도", "hit": "nvoSpaceTemp", "type": "NV", "inst": 123}, {"n": "혼합공기온도", "hit": "nvoMATemp", "type": "NV", "inst": 108}, {"n": "배기 온도", "hit": "nvoERLvgExhTemp", "type": "NV", "inst": 92}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "nvoSpaceRH", "type": "NV", "inst": 122}, {"n": "외기 엔탈피", "hit": "nvoOAEnthalpy", "type": "NV", "inst": 111}, {"n": "급기 정압", "hit": "nvoDuctStatPress", "type": "NV", "inst": 84}, {"n": "외기 풍량", "hit": "nvoOAFlow", "type": "NV", "inst": 112}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": "nvoSpaceCO2", "type": "NV", "inst": 120}, {"n": "급기온도 설정값", "hit": "nvoEffDADewPtSP", "type": "NV", "inst": 86}, {"n": "급기 정압 설정값", "hit": "nvoEffDuctStatSP", "type": "NV", "inst": 88}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": "nvoOADamper", "type": "NV", "inst": 109}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": "nvoExhDamper", "type": "NV", "inst": 96}, {"n": "열회수 지령·상태", "hit": "nvoERStatus", "type": "NV", "inst": 95}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "nviApplicMode", "type": "NV", "inst": 42}, {"n": "외기냉방 모드", "hit": "nviEconEnable", "type": "NV", "inst": 53}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": "nvoCprsrsRunning", "type": "NV", "inst": 77}, {"n": "냉방 지령", "hit": "nvoCoolPrimary", "type": "NV", "inst": 76}, {"n": "난방 지령", "hit": "nvoHeatPrimary", "type": "NV", "inst": 101}, {"n": "가습 지령", "hit": "nvoHumidifier", "type": "NV", "inst": 103}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": "nvoUnitPower", "type": "NV", "inst": 145}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["가습 지령", "급기 정압", "급기 정압 설정값", "급기온도", "급기온도 설정값", "난방 지령", "냉방 지령", "배기 온도", "배기댐퍼 개도", "소비전력", "실내온도", "압축기 단수 상태", "열회수 지령·상태", "외기 엔탈피", "외기 풍량", "외기냉방 모드", "외기댐퍼 개도", "외기온도", "운전 모드", "혼합공기온도", "환기 CO2", "환기습도", "환기온도"]}, {"id": "trane-symbio-800-intellipak-lontalk-scc", "name": "Trane — Symbio™ 800 대형 공조기 IntelliPak — LonTalk · SCC 프로파일 (실내 쾌적 제어)", "short": "Symbio™ 800 — IntelliP", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "급기온도", "hit": "nvoDischAirTemp", "type": "NV", "inst": 77}, {"n": "환기온도", "hit": "nvoRATemp", "type": "NV", "inst": 104}, {"n": "외기온도", "hit": "nvoOutdoorTemp", "type": "NV", "inst": 103}, {"n": "실내온도", "hit": "nvoLocalSpaceTmp", "type": "NV", "inst": 97}, {"n": "혼합공기온도", "hit": "nvoMixedAirTemp", "type": "NV", "inst": 98}, {"n": "배기 온도", "hit": "nvoERLvgExhTemp", "type": "NV", "inst": 83}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "nvoSpaceRH", "type": "NV", "inst": 112}, {"n": "외기 엔탈피", "hit": "nvoOAEnthalpy", "type": "NV", "inst": 100}, {"n": "급기 정압", "hit": null, "type": null, "inst": null}, {"n": "외기 풍량", "hit": "nvoOAFlow", "type": "NV", "inst": 101}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": "nvoSpaceCO2", "type": "NV", "inst": 110}, {"n": "급기온도 설정값", "hit": "nciDAClSP", "type": "NCI", "inst": 5}, {"n": "급기 정압 설정값", "hit": "nciBldgStaticSP", "type": "NCI", "inst": 0}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": "nvoOADamper", "type": "NV", "inst": 99}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": "nvoExhDamper", "type": "NV", "inst": 87}, {"n": "열회수 지령·상태", "hit": "nvoERStatus", "type": "NV", "inst": 86}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "nviApplicMode", "type": "NV", "inst": 37}, {"n": "외기냉방 모드", "hit": "nviEconEnable", "type": "NV", "inst": 47}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": "nvoCprsrsRunning", "type": "NV", "inst": 71}, {"n": "냉방 지령", "hit": "nvoCoolPrimary", "type": "NV", "inst": 70}, {"n": "난방 지령", "hit": "nvoHeatPrimary", "type": "NV", "inst": 93}, {"n": "가습 지령", "hit": "nvoHumidifier", "type": "NV", "inst": 95}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": "nvoUnitPower", "type": "NV", "inst": 134}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["가습 지령", "급기 정압 설정값", "급기온도", "급기온도 설정값", "난방 지령", "냉방 지령", "배기 온도", "배기댐퍼 개도", "소비전력", "실내온도", "압축기 단수 상태", "열회수 지령·상태", "외기 엔탈피", "외기 풍량", "외기냉방 모드", "외기댐퍼 개도", "외기온도", "운전 모드", "혼합공기온도", "환기 CO2", "환기습도", "환기온도"]}]}, "e5.rtu": {"title": "루프탑 패키지(RTU·직팽) — BMS 기본화면", "basis": "냉방은 압축기, 난방은 가스·전기히터다. 코일 밸브가 아니라 '냉방/난방 지령(%)'과 '단수'가 부하 신호다. 원문 확인: Trane RT-PRC023AY(228p) chilled 0회·모델번호 T=DX Cooling / Y=DX Cooling, Gas Heat, York ZF/ZJ/ZR(194p+102p) chilled 0회·2 stages of cooling + Two Stage Natural Gas, Lennox Enlight LGT/LHT(각 42p) chilled 0회.", "pending": "", "coverageNote": "", "energyModel": {"cooling": "냉방 전력 = 냉방부하 ÷ COP(부분부하)", "fan": "팬 전력 = 풍량 × 정압 ÷ 팬효율 (부분풍량은 팬법칙으로 3제곱)", "heating": "난방 = 난방부하 ÷ 연소효율(가스) 또는 COP(히트펌프)", "oa": "외기부하 = 최소외기량 × 엔탈피차"}, "rows": [{"name": "급기온도", "objectType": "AI", "unit": "℃", "grade": "필수", "why": "급기-환기 온도차 × 풍량 = 코일 부하. 없으면 냉방·난방 항을 못 돌린다", "usedBy": ["cooling", "heating"], "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sensor temp", "appliesWhen": null, "concept": "discharge-temp", "group": "온도", "include": "(?:supply|discharge).*air.*temp|discharge.*temp|\\bsa[ ._-]?temp|\\bsat\\b|급기.?온도", "exclude": "setpoint|setp\\b|sp\\b|reheat|refrigerant|tempering status", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "환기온도", "objectType": "AI", "unit": "℃", "grade": "필수", "why": "코일 입구 조건. 혼합공기 계산과 외기부하 분리에 쓴다", "usedBy": ["cooling", "heating", "oa"], "haystack": "ahu ▸ return duct equip ▸ air return point sensor temp", "appliesWhen": null, "concept": "return-temp", "group": "온도", "include": "return.*air.*temp|\\bra temp|\\bra[ ._-]?temp|\\brat\\b|환기.?온도|리턴.?온도", "exclude": "setpoint|sp\\b|control temperature type", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "외기온도", "objectType": "AI", "unit": "℃", "grade": "필수", "why": "외기부하 = 외기량 × 엔탈피차 의 기준. 응축온도·COP 보정에도 쓴다", "usedBy": ["cooling", "heating", "oa"], "haystack": "ahu ▸ outside duct equip ▸ air outside point sensor temp", "appliesWhen": null, "concept": "oa-temp", "group": "온도", "include": "outdoor.*air.*temperature|outside.*air.*temperature|outdoortemp|outdoor temp|\\boa[ ._-]?temp|\\boat\\b|외기.?온도", "exclude": "flow|enthalpy|humidity|setpoint|sp\\b|enable|min|dew", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "실내온도", "objectType": "AI", "unit": "℃", "grade": "권장", "why": "RTU 는 실내온도로 제어한다. 부하 추정의 출발점이며 급기온도만으로는 실내 부하를 못 나눈다", "usedBy": ["cooling", "heating"], "haystack": "ahu ▸ thermostat equip ▸ air sensor temp zone", "appliesWhen": null, "concept": "zone-temp", "group": "온도", "include": "space.*temp|zone.*temp|room.*temp|indoor.*air.*temp|spacetemp|roomtmp", "exclude": "setpoint|sp\\b|\\balarm\\b|\\bfault\\b|offset|sensor error|failure|override|limit|unocc|setpt|dew|humid|source", "matchNote": ""}, {"name": "혼합공기온도", "objectType": "AI", "unit": "℃", "grade": "권장", "why": "코일 입구 실측. 외기·환기 혼합비 검증에 쓴다", "usedBy": ["cooling", "heating", "oa"], "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp", "appliesWhen": null, "concept": "혼합공기온도", "group": "온도", "include": "mixed.*air.*temp|mix.*air.*tmp", "exclude": "problem|\\bfault\\b|setpoint|sp\\b", "matchNote": ""}, {"name": "배기 온도", "objectType": "AI", "unit": "℃", "grade": "선택", "why": "열회수 효율 (SA-OA)/(RA-OA) 의 나머지 한 변. 열회수 지령만 있고 이 값이 없으면 회수량을 추정으로 채워야 한다", "usedBy": ["oa"], "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp", "appliesWhen": null, "concept": "배기-온도", "group": "온도", "include": "(?:exhaust|extract)[ ._-]*air[ ._-]*temp|erlvgexhtemp|\\bereat\\b|ea[ ._-]*d?[ ._-]*temperature|ea duct temperature|\\bea[ ._-]?temp|배기.?온도", "exclude": "setpoint|sp\\b|\\balarm\\b|\\bfault\\b|sensor error|failure|type|configuration|heat ?sink|regulation", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "급기습도", "objectType": "AI", "unit": "%", "grade": "권장", "why": "제습·재열 판정. 잠열 부하 분리에 쓴다", "usedBy": ["cooling"], "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor", "appliesWhen": null, "concept": "급기습도", "group": "습도·공기질", "include": "supply.*air.*(?:relative )?humidity|supply.*humidity|sply.*hum|\\bsa[ ._-]*humidity", "exclude": "setpoint|sp\\b|abs|temperature|\\btemp\\b", "matchNote": ""}, {"name": "환기습도", "objectType": "AI", "unit": "%", "grade": "권장", "why": "실내 잠열 부하와 혼합 엔탈피", "usedBy": ["cooling"], "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor", "appliesWhen": null, "concept": "환기습도", "group": "습도·공기질", "include": "return.*air.*(?:relative )?humidity|return.*humidity|space.*rh|room.*hum|(?:extract|\\bea)[ ._-]*humidity", "exclude": "setpoint|sp\\b|abs|temperature|\\btemp\\b", "matchNote": ""}, {"name": "외기 엔탈피", "objectType": "AI", "unit": "kJ/kg", "grade": "권장", "why": "엔탈피 이코노마이저 판정과 외기부하 직접항. 온도만으로는 습한 외기를 들이는 오판을 못 막는다", "usedBy": ["oa", "cooling"], "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor", "appliesWhen": null, "concept": "외기-엔탈피", "group": "습도·공기질", "include": "(?:outdoor|outside|oa).*enthalpy|nvooaenthalpy|outenth", "exclude": "setpoint|sp\\b|\\balarm\\b|\\bfault\\b|switch|changeover|type|configuration|diff", "matchNote": ""}, {"name": "급기 정압", "objectType": "AI", "unit": "Pa", "grade": "필수", "why": "팬 동력 = 풍량 × 정압 / 효율. 팬 전력의 직접 입력", "usedBy": ["fan"], "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor", "appliesWhen": null, "concept": "급기-정압", "group": "풍량·압력", "include": "(?:supply|discharge).*static.*pressure|duct.*static|ductstatpress|supplyprs", "exclude": "setpoint|sp\\b|reset", "matchNote": ""}, {"name": "외기 풍량", "objectType": "AI", "unit": "CMH", "grade": "권장", "why": "외기부하 = 외기량 × 엔탈피차 의 '량'. 댐퍼 개도만으로는 풍량이 안 나온다", "usedBy": ["oa"], "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation", "appliesWhen": null, "concept": "외기-풍량", "group": "풍량·압력", "include": "(?:outdoor|outside|ventilation|fresh)[ ._-]*air.*flow|\\boaflow\\b|nvooaflow|outdoor airflow", "exclude": "setpoint|sp\\b|\\balarm\\b|\\bfault\\b|station|minimum|\\bmin\\b|\\bmax\\b|percent|type|configuration|bad |sensor", "matchNote": ""}, {"name": "급기 풍량", "objectType": "AI", "unit": "CMH", "grade": "권장", "why": "코일 부하 = 풍량 × 엔탈피차. 팬 동력의 기준량", "usedBy": ["cooling", "heating", "fan"], "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor", "appliesWhen": null, "concept": "급기-풍량", "group": "풍량·압력", "include": "supply.*air.*flow|supplyflow|supply.*flow", "exclude": "setpoint|sp\\b|min|max|outdoor|outside|return|exhaust|percent", "matchNote": ""}, {"name": "환기 CO2", "objectType": "AI", "unit": "ppm", "grade": "권장", "why": "요구제어환기(DCV)의 외기량 결정 신호", "usedBy": ["oa"], "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor", "appliesWhen": null, "concept": "환기-co2", "group": "습도·공기질", "include": "(?:return|space|room).*co2|carbon dioxide", "exclude": "setpoint|sp\\b|limit|offset|calibrat|bad |sensor error|\\balarm\\b|\\bfault\\b", "matchNote": ""}, {"name": "급기온도 설정값", "objectType": "AV", "unit": "℃", "grade": "필수", "why": "제어 목표. 실제 급기온도와의 차가 곧 미달·초과 판정", "usedBy": ["cooling", "heating"], "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp", "appliesWhen": null, "concept": "급기온도-설정값", "group": "온도", "include": "(?:supply|discharge).*temp.*setpoint|discharge.*cooling.*setpoint|(cooling|heating).?target.?temp|급기.?온도.?설정", "exclude": "", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "급기 정압 설정값", "objectType": "AV", "unit": "Pa", "grade": "권장", "why": "정압 리셋 여부 판정 — 팬 절전량의 근거", "usedBy": ["fan"], "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp", "appliesWhen": null, "concept": "급기-정압-설정값", "group": "풍량·압력", "include": "static.*pressure.*setpoint|ductstaticsp|duct.*static.*(?:setpoint|\\bsp\\b)", "exclude": "current|reset", "matchNote": ""}, {"name": "급기팬 주파수 지령", "objectType": "AO", "unit": "Hz", "grade": "권장", "why": "팬 동력 ∝ 회전수³. 있으면 부분부하 팬 전력을 직접 얻는다", "usedBy": ["fan"], "haystack": "ahu ▸ discharge duct equip ▸ fan-motor equip ▸ cmd freq point vfd", "appliesWhen": null, "concept": "speed-cmd", "group": "제어 지령", "include": "sup.*fan.*(?:cap|speed|freq).*netin|supply.*fan.*(?:speed|frequency|setpoint)|nci.*supplyfan|^fan speed|\\bfan[ ._-]?speed\\b|급기.?팬.?(속도|주파수)", "exclude": "type|configuration|identifier|status|hours|runtime|unstable|lock|잠금|\\block\\b|-lo\\b|cond|condenser|응축|exhaust|배기|\\bret\\b|return|환기", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다. ⚠ 축약형 `fan speed` 를 받자 응축팬(COND FAN SPEED)까지 삼켰다 — 위치 낱말로 막는다."}, {"name": "환기팬 주파수 지령", "objectType": "AO", "unit": "Hz", "grade": "권장", "why": "환기팬 전력. 급배기 균형에도 쓴다", "usedBy": ["fan"], "haystack": "ahu ▸ return duct equip ▸ fan-motor equip ▸ cmd fan freq point return vfd", "appliesWhen": null, "concept": "speed-cmd", "group": "제어 지령", "include": "(?:return|exhaust|ret).*fan.*(?:cap|speed|freq).*netin|(?:return|exhaust).*fan.*(?:command|speed|frequency|setpoint)", "exclude": "type|configuration|identifier|status|hours|runtime|pressure|lock|잠금|-lo\\b|cond|condenser|응축|supply|급기|\\bsa\\b", "matchNote": "⚠ 축약형 `fan speed` 를 받자 응축팬(COND FAN SPEED)까지 삼켰다 — 위치 낱말로 막는다."}, {"name": "외기댐퍼 개도", "objectType": "AO", "unit": "%", "grade": "필수", "why": "외기 도입량 결정. 외기부하 계산항의 유일한 조작량", "usedBy": ["oa"], "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point", "appliesWhen": null, "concept": "외기댐퍼-개도", "group": "풍량·압력", "include": "econcapacity|outdoor.*air.*damper|outside.*air.*damper|economizer.*(?:position|capacity)", "exclude": "minimum|maximum|min|max|setpoint|sp\\b|bypass|bp ?damper|total flow", "matchNote": ""}, {"name": "환기댐퍼 개도", "objectType": "AO", "unit": "%", "grade": "선택", "why": "혼합비 검증용. 외기댐퍼와 연동이라 단독으로는 계산에 안 쓴다", "usedBy": [], "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return", "appliesWhen": null, "concept": "환기댐퍼-개도", "group": "풍량·압력", "include": "return.*air.*damper|return.*damper|return bypass", "exclude": "\\balarm\\b|\\bfault\\b|active alarm", "matchNote": ""}, {"name": "배기댐퍼 개도", "objectType": "AO", "unit": "%", "grade": "권장", "why": "배기량 = 급기 - 외기 균형. 실내 압력과 열회수 배기측 유량", "usedBy": ["oa"], "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point", "appliesWhen": null, "concept": "배기댐퍼-개도", "group": "풍량·압력", "include": "exhaust.*damper|exh.*damper", "exclude": "bypass|bp ?damper|\\balarm\\b|\\bfault\\b|active alarm|ala[a-z]*status|manual", "matchNote": ""}, {"name": "열회수 지령·상태", "objectType": "AO/BO", "unit": "%", "grade": "권장", "why": "외기부하를 회수율만큼 깎는다. 없으면 겨울 외기부하를 통째로 과대계상한다", "usedBy": ["oa", "heating"], "haystack": "ahu ▸ cmd heatWheel point", "appliesWhen": null, "concept": "열회수-지령-상태", "group": "제어 지령", "include": "(?:heat ?wheel|energy recovery|heat recovery|hrec|rotary exchanger|erwheel|erwhl)[a-z]*(?:speed|spd|output|position|pos|cmd|command|on ?off|status|capacity|signal|level)|erstatus|hrecpos", "exclude": "\\balarm\\b|\\bfault\\b|defrost|frost|hours|trip|year|setpoint|sp\\b|failure|sensor|bypass|preheat|leaving|exhaust temp|motor ?speed", "matchNote": ""}, {"name": "필터 차압", "objectType": "AI/BI", "unit": "Pa", "grade": "권장", "why": "필터 막힘 → 정압 상승 → 팬 전력 상승. 열화 추적", "usedBy": ["fan"], "haystack": "ahu ▸ filter point sensor  (Haystack proto 에는 물리량이 없다 — 차압/스위치 구분은 우리 규정)", "appliesWhen": null, "concept": "filter-dp", "group": "정비", "include": "dirtyfilter|dirty.*filter|filter.*(?:pressure|alarm|switch)|differential.*pressure", "exclude": "", "matchNote": ""}, {"name": "동결 방지 경보", "objectType": "BI", "unit": "—", "grade": "권장", "why": "코일 동결 보호. 계산에는 안 들어가고 정지 원인 판별에 쓴다", "usedBy": [], "haystack": "ahu ▸ freezeStat point sensor", "appliesWhen": null, "concept": "동결-방지-경보", "group": "경보", "include": "freeze.*(?:fault|alarm|switch)|frost.*alarm|low.*temp.*alarm", "exclude": "suct|refrigerant|control mode|setpoint|evaporation|evaporator", "matchNote": ""}, {"name": "운전 모드", "objectType": "MSO", "unit": "—", "grade": "필수", "why": "정지/냉방/난방/송풍/외기냉방. 어느 계산항을 켤지 고르는 스위치", "usedBy": ["cooling", "heating", "fan", "oa"], "haystack": "ahu ▸ hvacMode point sp", "appliesWhen": null, "concept": "mode", "group": "제어 지령", "include": "appliccmd|application.*mode|hvac mode|unit.*(?:state(?![a-z])|mode(?![a-z]))|currentstate|operation.*mode|drive mode", "exclude": "\\balarm\\b|problem|\\bfault\\b|type|configuration|identifier|setpoint|sp\\b|occupancy|enabled for operation|exits.*mode", "matchNote": ""}, {"name": "외기냉방 모드", "objectType": "BV", "unit": "—", "grade": "권장", "why": "기계냉방을 끄고 외기로 식히는 구간. 냉방 전력이 0 이 되는 조건", "usedBy": ["cooling", "oa"], "haystack": "ahu ▸ cmd economizing point", "appliesWhen": null, "concept": "외기냉방-모드", "group": "제어 지령", "include": "econo.*(?:status|enable|mode)|economizer.*(?:status|enable|mode)|free.*cool", "exclude": "setpoint|sp\\b|config|type|identifier|limit", "matchNote": ""}, {"name": "압축기 단수 상태", "objectType": "AI/BI", "unit": "단", "grade": "권장", "why": "부분부하 COP(IEER)는 단수별로 다르다. 단수를 모르면 정격 COP 로만 계산해 부분부하 전력을 과소평가한다", "usedBy": ["cooling"], "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage", "appliesWhen": null, "concept": "압축기-단수-상태", "group": "상태", "include": "compressor.*(?:running|status|enable|signal)|cprsrsrunning|stage.*enabled|comp.*stage|gencondstages|compcfg|comp\\.? ?status|압축기.?상태", "exclude": "\\balarm\\b|\\bfault\\b|lockout|failure|hours|run ?time|starts|setpoint|type|configuration|delay|dehum|freeze|freezing", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "난방 단수 상태", "objectType": "AI/BI", "unit": "단", "grade": "권장", "why": "가스 입열 = 단수 × 단당 입열. 연료 소비의 직접 입력", "usedBy": ["heating"], "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat point run stage", "appliesWhen": null, "concept": "난방-단수-상태", "group": "상태", "include": "heat.*stage.*(?:command|status|enabled|output)|staged heating|gas valve.*(?:input|output)|heat.*run.*stage|maxhtgstages|heating stage [0-9].*command|heat run", "exclude": "\\balarm\\b|\\bfault\\b|lockout|failure|run ?time|hours|delay|setpoint|type|configuration", "matchNote": ""}, {"name": "냉방 지령", "objectType": "AO", "unit": "%", "grade": "필수", "why": "냉방 전력 = 부하 ÷ COP 의 부하측 신호. 직팽 RTU 에서 냉수밸브 자리를 대신하는 값이며, 없으면 부분부하 거동이 통째로 사라진다", "usedBy": ["cooling"], "haystack": "ahu ▸ cmd cool point", "appliesWhen": null, "concept": "냉방-지령", "group": "제어 지령", "include": "cool.*(?:capacity|demand|primary|command|position)|(?:clg|cool)cap|cool.*enable|coolenable|modulating cooling|staged cooling|^capacity\\b|cooling.?target|냉방.?지령", "exclude": "\\balarm\\b|\\bfault\\b|sensor error|setpoint|sp\\b|limit|lockout|type|configuration|reset|failure|bad |adaptive|morning|run ?time|hours|dehum|valve|ewma|target.?temp|setpoint|설정", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "난방 지령", "objectType": "AO", "unit": "%", "grade": "필수", "why": "가스 입열·전기히터 입력·히트펌프 능력÷COP 의 부하측 신호. RTU 에서 온수밸브 자리를 대신한다", "usedBy": ["heating"], "haystack": "ahu ▸ cmd heat point", "appliesWhen": null, "concept": "난방-지령", "group": "제어 지령", "include": "heat.*(?:capacity|demand|primary|secondary|command|position)|(?:htg|heat)cap|heat.*enable|heatenable|modulating heat|heating.?target|난방.?지령", "exclude": "\\balarm\\b|\\bfault\\b|sensor error|setpoint|sp\\b|setback|lockout|type|configuration|reset|failure|bad |rev acting|wheel|reheat|hot gas|run ?time|hours|valve|recovery|ewma|target.?temp|setpoint|설정", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "가습 지령", "objectType": "AO/BO", "unit": "%", "grade": "선택", "why": "가습 열량. RTU 에는 가습기가 거의 없다", "usedBy": [], "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)", "appliesWhen": null, "concept": "가습-지령", "group": "제어 지령", "include": "humid.*(?:command|enable|output)|humidifier", "exclude": "setpoint|sp\\b|dehumid|\\balarm\\b|\\bfault\\b|active alarm|limit|under\\s*floor.*humidity|air humidity bas", "matchNote": ""}, {"name": "냉수밸브 개도", "objectType": "AO", "unit": "%", "grade": "선택", "why": "냉수 구성일 때의 코일 부하 조작량. 직팽 구성에서는 '냉방 지령'이 이 자리를 대신한다", "usedBy": ["cooling"], "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water", "appliesWhen": "냉수코일 구성일 때만. 판정 근거는 벤더 구성 태그다 — Daikin MicroTech MSV:113 ClgType = 3(Chilled Water), AAON RN 냉수코일 사양(Brochure p3-4 'Available as a chilled water … air handling unit', IOM Table 29 Chilled Water Coil Connection Sizes). 직팽 RTU 에는 밸브가 물리적으로 없다.", "concept": "냉수밸브-개도", "group": "유량·수측", "include": "chilled.*water.*valve|cool.*valve|cooling.*valve", "exclude": "type|configuration|identifier|enable|setpoint|sp\\b|active alarm|ala[a-z]*status|bad |sensor error|reheat|hot gas|rev acting", "matchNote": ""}, {"name": "온수밸브 개도", "objectType": "AO", "unit": "%", "grade": "선택", "why": "온수 구성일 때의 코일 부하 조작량. 가스·전기 구성에서는 '난방 지령'과 '난방 단수'가 이 자리를 대신한다", "usedBy": ["heating"], "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water", "appliesWhen": "온수·증기코일 구성일 때만. 판정 근거는 Daikin MicroTech MSV:119 HtgType = 6(SteamWtr), AAON RN 'Hot water or steam heating coils'(Brochure p4), Daikin RoofPak CAT218-4 p11/p15 Hot Water Heat·Steam Coils. 가스·전기 난방 RTU 에는 밸브가 없다.", "concept": "온수밸브-개도", "group": "유량·수측", "include": "hot.*water.*valve|heat.*valve|heating.*valve", "exclude": "type|configuration|identifier|enable|action|setpoint|sp\\b|active alarm|ala[a-z]*status|bad |sensor error|reheat|hot gas|rev acting|gas|heat exchanger", "matchNote": ""}, {"name": "운전/정지 지령", "objectType": "BO", "unit": "—", "grade": "필수", "why": "꺼진 시간은 전력 0 이다. 이것 없이 적산하면 24시간 가동으로 계산된다", "usedBy": ["cooling", "heating"], "haystack": "cmd enable point", "appliesWhen": null, "concept": "run-cmd", "group": "제어 지령", "include": "operating on ?/ ?off|start.?stop.*(cmd|command)|\\bon.?off\\b|unit.*enable|기동.?정지|운전.?정지", "exclude": "status|상태|mode|모드|damper|댐퍼", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "운전 상태", "objectType": "BI", "unit": "—", "grade": "필수", "why": "지령과 실제가 다를 수 있다. 시뮬레이터는 실제 운전시간으로 적산해야 한다", "usedBy": ["cooling", "heating"], "haystack": "point run sensor", "appliesWhen": null, "concept": "run-status", "group": "상태", "include": "^operation status|unit.*run.*(status|state)|\\brun status|운전.?상태", "exclude": "odu|comp|압축기|defrost|제상|error|알람", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "고장·경보", "objectType": "BI", "unit": "—", "grade": "필수", "why": "고장 중의 값은 시뮬레이터 대조에서 빼야 한다", "usedBy": ["cooling", "heating"], "haystack": "alarm point sensor", "appliesWhen": null, "concept": "alarm", "group": "경보", "include": "^error status|unit.*(alarm|fault)|general.*(alarm|fault)|고장|경보", "exclude": "code|코드|freeze|동결|filter|필터|odu", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "고장 코드", "objectType": "AI/MSO", "unit": "—", "grade": "권장", "why": "왜 섰는지 가른다. 코드표는 벤더 문서 밖이라 statesRef 로 둔다", "usedBy": ["cooling", "heating"], "haystack": "표준에 짝이 애매하다 — defs 에 `alarm-text` 토큰이 없다", "appliesWhen": null, "concept": "alarm-code", "group": "경보", "include": "(error|fault|alarm).{0,6}code|고장.?코드|에러.?코드", "exclude": "", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "소비전력", "objectType": "AI", "unit": "kW", "grade": "권장", "why": "순시 전력. 정격표의 소비전력과 같은 물리량이라 부분부하 곡선을 직접 맞춘다", "usedBy": ["cooling", "heating"], "haystack": "elec power point sensor", "appliesWhen": null, "concept": "power", "group": "전력", "include": "\\bpower\\b(?!.?(factor|supply|up))|소비.?전력|\\bkw\\b", "exclude": "factor|supply|kwh|적산|accum", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}, {"name": "적산 전력량", "objectType": "AI", "unit": "kWh", "grade": "권장", "why": "시뮬레이터 결과를 실측과 맞추는 정산 기준", "usedBy": ["cooling", "heating"], "haystack": "elec energy point sensor", "appliesWhen": null, "concept": "energy", "group": "전력", "include": "\\bkwh\\b|energy.*(total|accum|counter)|적산.?전력", "exclude": "reset|리셋", "matchNote": "LG AHU 통신킷(0CAA0-02M)이 28점 중 2점만 붙어 드러났다 — 원문 표기가 축약형(`SA Temp.`·`Fan Speed`)이라 긴 영문 기준 정규식에 안 걸렸다. 축약형을 함께 받는다."}], "models": [{"id": "aaon-vccx2-rn-rq-series-rooftop-bacnet", "name": "AAON — VCCX2 RN/RQ Series Rooftop", "short": "VCCX2 — RN/RQ Series R", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "급기온도", "hit": "Supply Air Temperature", "type": "AI", "inst": 9}, {"n": "환기온도", "hit": "Return Air Temperature", "type": "AI", "inst": 14}, {"n": "외기온도", "hit": "Outdoor Air Temperature", "type": "AI", "inst": 16}, {"n": "실내온도", "hit": "Space Temperature", "type": "AI", "inst": 12}, {"n": "혼합공기온도", "hit": "Mixed Air Temp", "type": "AI", "inst": 280}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": "Supply Air Relative Humidity", "type": "AI", "inst": 283}, {"n": "환기습도", "hit": "Return Air Humidity", "type": "AI", "inst": 15}, {"n": "외기 엔탈피", "hit": "Outdoor Enthalpy", "type": "AI", "inst": 145}, {"n": "급기 정압", "hit": "Duct Static Pressure", "type": "AI", "inst": 21}, {"n": "외기 풍량", "hit": "Outdoor Airflow", "type": "AI", "inst": 25}, {"n": "급기 풍량", "hit": "Supply Airflow", "type": "AI", "inst": 26}, {"n": "환기 CO2", "hit": "Carbon Dioxide", "type": "AI", "inst": 29}, {"n": "급기온도 설정값", "hit": "Supply Air Cooling Staging Window", "type": "AV", "inst": 14}, {"n": "급기 정압 설정값", "hit": "Duct Static Pressure Control Deadband", "type": "AV", "inst": 56}, {"n": "급기팬 주파수 지령", "hit": "Single Zone VAV Fan Speed Integral", "type": "AV", "inst": 61}, {"n": "환기팬 주파수 지령", "hit": "Return Fan Speed", "type": "AI", "inst": 147}, {"n": "외기댐퍼 개도", "hit": "Outdoor Air Damper Override", "type": "AV", "inst": 70}, {"n": "환기댐퍼 개도", "hit": "Return Damper Position", "type": "AI", "inst": 32}, {"n": "배기댐퍼 개도", "hit": "Return Plenum Control Signal", "type": "AI", "inst": 279}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "Dirty Filter Alarm", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "Low Supply Temp Cutoff Alarm", "type": "AV", "inst": 21}, {"n": "운전 모드", "hit": "HVAC Mode", "type": "AI", "inst": 4}, {"n": "외기냉방 모드", "hit": "Maximum Economizer in Heating Mode", "type": "AV", "inst": 48}, {"n": "압축기 단수 상태", "hit": "Compressor Running A", "type": "BI", "inst": 127}, {"n": "난방 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "냉방 지령", "hit": "Modulating Cooling Position", "type": "AI", "inst": 34}, {"n": "난방 지령", "hit": "Modulating Heat Position", "type": "AI", "inst": 35}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["급기 정압", "급기 정압 설정값", "급기 풍량", "급기습도", "급기온도", "급기온도 설정값", "급기팬 주파수 지령", "난방 지령", "냉방 지령", "동결 방지 경보", "배기댐퍼 개도", "실내온도", "압축기 단수 상태", "외기 엔탈피", "외기 풍량", "외기냉방 모드", "외기댐퍼 개도", "외기온도", "운전 모드", "필터 차압", "혼합공기온도", "환기 CO2", "환기댐퍼 개도", "환기습도", "환기온도", "환기팬 주파수 지령"]}, {"id": "carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co", "name": "Carrier — ComfortLink 48/50N WeatherExpert Rooftop 75-150 Ton · Co", "short": "ComfortLink — 48/50N W", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "급기온도", "hit": "sat cond temp a 1 _ _ _ _", "type": "AV", "inst": 1602}, {"n": "환기온도", "hit": "rat 1 _", "type": "AV", "inst": 135}, {"n": "외기온도", "hit": "oat 1 _", "type": "AV", "inst": 1003}, {"n": "실내온도", "hit": "spt 1 _", "type": "AV", "inst": 137}, {"n": "혼합공기온도", "hit": "ma temp 1 _ _", "type": "AV", "inst": 1500}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "rarh 1 _", "type": "AV", "inst": 134}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": null, "type": null, "inst": null}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": "sa static stpt 1 _ _ _", "type": "AV", "inst": 3050}, {"n": "급기팬 주파수 지령", "hit": "sf vfd output 1 _ _ _", "type": "AV", "inst": 2050}, {"n": "환기팬 주파수 지령", "hit": "ef vfd output 1 _ _ _", "type": "AV", "inst": 2075}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": "frz 1 _", "type": "BV", "inst": 41}, {"n": "운전 모드", "hit": "hvac mode 1 _ _", "type": "AV", "inst": 1022}, {"n": "외기냉방 모드", "hit": "uefcntlo 1 _", "type": "AV", "inst": 166}, {"n": "압축기 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "난방 단수 상태", "hit": "heat run 1 _ _", "type": "AV", "inst": 2003}, {"n": "냉방 지령", "hit": "cool demand level 1 _ _ _", "type": "AV", "inst": 9006}, {"n": "난방 지령", "hit": "heat demand level 1 _ _ _", "type": "AV", "inst": 9036}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": "vfd1pwr 1 _", "type": "AV", "inst": 81}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["급기 정압 설정값", "급기온도", "급기팬 주파수 지령", "난방 단수 상태", "난방 지령", "냉방 지령", "동결 방지 경보", "소비전력", "실내온도", "외기냉방 모드", "외기온도", "운전 모드", "혼합공기온도", "환기습도", "환기온도", "환기팬 주파수 지령"]}, {"id": "daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet", "name": "Daikin — MicroTech III/4 Rebel·RoofPak·Maverick II Rooftop & Self-Contained", "short": "MicroTech III/4 — Rebe", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "급기온도", "hit": "DischAirTemp", "type": "AI", "inst": 1}, {"n": "환기온도", "hit": "RATemp", "type": "AI", "inst": 2}, {"n": "외기온도", "hit": "OutdoorTemp", "type": "AI", "inst": 4}, {"n": "실내온도", "hit": "SpaceTemp", "type": "AI", "inst": 3}, {"n": "혼합공기온도", "hit": "MATemp", "type": "AI", "inst": 5}, {"n": "배기 온도", "hit": "EREAT", "type": "AI", "inst": 17}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "SpaceRH", "type": "AI", "inst": 11}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": "DuctStatPress", "type": "AV", "inst": 6}, {"n": "외기 풍량", "hit": "OAFlow", "type": "AV", "inst": 42}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": "SpaceCO2", "type": "AI", "inst": 13}, {"n": "급기온도 설정값", "hit": "EffDATempSP", "type": "AV", "inst": 39}, {"n": "급기 정압 설정값", "hit": "DuctStaticSP", "type": "AV", "inst": 7}, {"n": "급기팬 주파수 지령", "hit": "SupFanCapNetIn", "type": "AV", "inst": 21}, {"n": "환기팬 주파수 지령", "hit": "ExhFanCapNetIn", "type": "AV", "inst": 23}, {"n": "외기댐퍼 개도", "hit": "EconCapacity", "type": "AV", "inst": 15}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": "ERWhlOnOff", "type": "MSV", "inst": 37}, {"n": "필터 차압", "hit": "DirtyFilterSw", "type": "BI", "inst": 3}, {"n": "동결 방지 경보", "hit": "FreezeFltSw", "type": "BI", "inst": 19}, {"n": "운전 모드", "hit": "ApplicCmd", "type": "MSV", "inst": 5}, {"n": "외기냉방 모드", "hit": "FreeClgStatus", "type": "MSV", "inst": 50}, {"n": "압축기 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "난방 단수 상태", "hit": "MaxHtgStages", "type": "AV", "inst": 164}, {"n": "냉방 지령", "hit": "ClgCapacity", "type": "AV", "inst": 1}, {"n": "난방 지령", "hit": "HtgCapacity", "type": "AV", "inst": 2}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": "HiDLTempPrb", "type": "BI", "inst": 35}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["고장·경보", "급기 정압", "급기 정압 설정값", "급기온도", "급기온도 설정값", "급기팬 주파수 지령", "난방 단수 상태", "난방 지령", "냉방 지령", "동결 방지 경보", "배기 온도", "실내온도", "열회수 지령·상태", "외기 풍량", "외기냉방 모드", "외기댐퍼 개도", "외기온도", "운전 모드", "필터 차압", "혼합공기온도", "환기 CO2", "환기습도", "환기온도", "환기팬 주파수 지령"]}, {"id": "johnson-controls-verasys-vec100-generic-rtu-controller", "name": "Johnson Controls — Verasys VEC100 범용 옥상형 컨트롤러", "short": "Verasys VEC100 Generic", "scopes": [{"label": "an-heatpump", "map": [{"n": "급기온도", "hit": "Supply Air Temperature", "type": null, "inst": null}, {"n": "환기온도", "hit": "Return Air Temperature", "type": null, "inst": null}, {"n": "외기온도", "hit": "Outdoor Air Temperature", "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": "Duct Static Pressure", "type": null, "inst": null}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": "Supply Air Temperature Setpoint", "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": "Duct Static Pressure Setpoint", "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "Dirty Filter Switch", "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": "Economizer Status", "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": "Compressor Stage 1 Status", "type": null, "inst": null}, {"n": "난방 단수 상태", "hit": "Supplemental Heating Stage Command", "type": null, "inst": null}, {"n": "냉방 지령", "hit": "Cooling Mode Enabled For Operation", "type": null, "inst": null}, {"n": "난방 지령", "hit": "Heat Pump % Command", "type": null, "inst": null}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "Unit Enable", "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "an-modheat-modcool", "map": [{"n": "급기온도", "hit": "Supply Air Temperature", "type": null, "inst": null}, {"n": "환기온도", "hit": "Return Air Temperature", "type": null, "inst": null}, {"n": "외기온도", "hit": "Outdoor Air Temperature", "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "혼합공기온도", "hit": "Mixed Air Temperature", "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": "Duct Static Pressure", "type": null, "inst": null}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": "Supply Air Temperature Setpoint", "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": "Duct Static Pressure Setpoint", "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "Dirty Filter Switch", "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": "Economizer Status", "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "난방 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "냉방 지령", "hit": "Cooling Mode Enabled For Operation", "type": null, "inst": null}, {"n": "난방 지령", "hit": "Heating Mode Enabled For Operation", "type": null, "inst": null}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": "Cooling Valve", "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": "Heating Valve", "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "Unit Enable", "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "an-modheat-stgcool", "map": [{"n": "급기온도", "hit": "Supply Air Temperature", "type": null, "inst": null}, {"n": "환기온도", "hit": "Return Air Temperature", "type": null, "inst": null}, {"n": "외기온도", "hit": "Outdoor Air Temperature", "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "혼합공기온도", "hit": "Mixed Air Temperature", "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": "Duct Static Pressure", "type": null, "inst": null}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": "Supply Air Temperature Setpoint", "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": "Duct Static Pressure Setpoint", "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "Dirty Filter Switch", "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": "Economizer Status", "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": "Compressor Stage 1 Command", "type": null, "inst": null}, {"n": "난방 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "냉방 지령", "hit": "Compressor Stage 3 Command", "type": null, "inst": null}, {"n": "난방 지령", "hit": "Heating Mode Enabled For Operation", "type": null, "inst": null}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": "Heating Valve", "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "Unit Enable", "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "an-stgheat-modcool", "map": [{"n": "급기온도", "hit": "Supply Air Temperature", "type": null, "inst": null}, {"n": "환기온도", "hit": "Return Air Temperature", "type": null, "inst": null}, {"n": "외기온도", "hit": "Outdoor Air Temperature", "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "혼합공기온도", "hit": "Mixed Air Temperature", "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": "Duct Static Pressure", "type": null, "inst": null}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": "Supply Air Temperature Setpoint", "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": "Duct Static Pressure Setpoint", "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "Dirty Filter Switch", "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": "Economizer Status", "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "난방 단수 상태", "hit": "Heating Stage 1 Status", "type": null, "inst": null}, {"n": "냉방 지령", "hit": "Cooling Mode Enabled For Operation", "type": null, "inst": null}, {"n": "난방 지령", "hit": "Heating Stage 1 Command", "type": null, "inst": null}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": "Cooling Valve", "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "Unit Enable", "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "an-stgheat-stgcool", "map": [{"n": "급기온도", "hit": "Supply Air Temperature", "type": null, "inst": null}, {"n": "환기온도", "hit": "Return Air Temperature", "type": null, "inst": null}, {"n": "외기온도", "hit": "Outdoor Air Temperature", "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": "Duct Static Pressure", "type": null, "inst": null}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": "Supply Air Temperature Setpoint", "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": "Duct Static Pressure Setpoint", "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "Dirty Filter Switch", "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": "Economizer Status", "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": "Compressor Stage 1 Status", "type": null, "inst": null}, {"n": "난방 단수 상태", "hit": "Heating Stage 1 Status", "type": null, "inst": null}, {"n": "냉방 지령", "hit": "Compressor Stage 3 Command", "type": null, "inst": null}, {"n": "난방 지령", "hit": "Heating Stage 1 Command", "type": null, "inst": null}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "Unit Enable", "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 1, "any": ["급기 정압", "급기 정압 설정값", "급기온도", "급기온도 설정값", "난방 단수 상태", "난방 지령", "냉방 지령", "냉수밸브 개도", "압축기 단수 상태", "온수밸브 개도", "외기냉방 모드", "외기온도", "운전/정지 지령", "필터 차압", "혼합공기온도", "환기온도"]}, {"id": "johnson-controls-york-l-series-lswu-lswd-lswf-self-contained", "name": "Johnson Controls / YORK — L-Series LSWU/LSWD/LSWF Self-Contained", "short": "L-Series LSWU/LSWD/LSW", "scopes": [{"label": "iom_145-05-fa2", "map": [{"n": "급기온도", "hit": null, "type": null, "inst": null}, {"n": "환기온도", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": "Outside Air Temperature BAS Point", "type": "AV", "inst": 49}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": null, "type": null, "inst": null}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": null, "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "난방 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "냉방 지령", "hit": null, "type": null, "inst": null}, {"n": "난방 지령", "hit": null, "type": null, "inst": null}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "iom_145-05-nom7", "map": [{"n": "급기온도", "hit": "Supply Air Temp", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "Return Air Temp", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": "Outside Air Temperature (OAT) BAS", "type": "AI", "inst": 30}, {"n": "실내온도", "hit": "Zone Temp", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": "Mixed Air Temp", "type": "AI", "inst": 79}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "Return Air Humidity", "type": "AI", "inst": 39}, {"n": "외기 엔탈피", "hit": "Outside Air Enthalpy", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "Duct Static Pres 1", "type": "AI", "inst": 17}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": "Evap Leaving Air Temp High Setpoint", "type": "AV", "inst": 7}, {"n": "급기 정압 설정값", "hit": "Duct Static High Setp", "type": "AV", "inst": 3}, {"n": "급기팬 주파수 지령", "hit": "OA Damper Min Posi- tion", "type": "AV", "inst": 16}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": "Active Bypass Active Sp", "type": "AI", "inst": 37}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "Filter Status", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "Hot Water Frz Status", "type": "BI", "inst": 33}, {"n": "운전 모드", "hit": "Unit Mode", "type": "AI", "inst": 58}, {"n": "외기냉방 모드", "hit": "Econo Sys Status", "type": "AI", "inst": 19}, {"n": "압축기 단수 상태", "hit": "Compressor A", "type": "BI", "inst": 3}, {"n": "난방 단수 상태", "hit": "Electric Heat Stage 1", "type": "BI", "inst": 26}, {"n": "냉방 지령", "hit": null, "type": null, "inst": null}, {"n": "난방 지령", "hit": "Night Set Back (for Heating)", "type": null, "inst": 1112}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 1, "any": ["급기 정압", "급기 정압 설정값", "급기온도", "급기온도 설정값", "급기팬 주파수 지령", "난방 단수 상태", "난방 지령", "동결 방지 경보", "실내온도", "압축기 단수 상태", "외기 엔탈피", "외기냉방 모드", "외기온도", "운전 모드", "필터 차압", "혼합공기온도", "환기댐퍼 개도", "환기습도", "환기온도"]}, {"id": "johnson-controls-york-millenium-packaged-rooftop-unit", "name": "Johnson Controls / YORK — Millenium Packaged Rooftop Unit", "short": "Millenium Packaged Roo", "scopes": [{"label": "iom_100-50-nom8", "map": [{"n": "급기온도", "hit": "SUPPLY AIR TEMP", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "RETURN AIR TEMP", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": "OUTSIDE AIR TEMP", "type": "AI", "inst": 30}, {"n": "실내온도", "hit": "ZONE TEMP", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "RETURN AIR HUMIDITY", "type": "AI", "inst": 39}, {"n": "외기 엔탈피", "hit": "OUTSIDE AIR ENTHALPY", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "DUCT STATIC SET POINT", "type": "AI", "inst": 1}, {"n": "외기 풍량", "hit": "OUTSIDE AIR TOTAL FLOW", "type": null, "inst": 576}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": "SF SPEED FOR HIGH SAT", "type": "AV", "inst": 29}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": "ACTIVE BYPASS ACTIVE SP", "type": "AI", "inst": 37}, {"n": "배기댐퍼 개도", "hit": "EXHAUST OUTPUT", "type": "AI", "inst": 21}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "FILTER STATUS", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "HOT WATER FRZ STATUS", "type": "BI", "inst": 33}, {"n": "운전 모드", "hit": "RAT HEATING SETP", "type": "AV", "inst": 15}, {"n": "외기냉방 모드", "hit": "ECONOMIZER SUITABLE ECON INSTALLED", "type": "AI", "inst": 19}, {"n": "압축기 단수 상태", "hit": "COMPRESSOR 1A", "type": "BI", "inst": 3}, {"n": "난방 단수 상태", "hit": "ELECTRIC HEAT STAGE 1 STG GAS FURNACE 1", "type": "BI", "inst": 26}, {"n": "냉방 지령", "hit": "STG 1 COOLING", "type": "AV", "inst": 31}, {"n": "난방 지령", "hit": "STG 1 HEATING", "type": "AV", "inst": 32}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "SUPPLY AIR TEMP RST BAS", "type": "AV", "inst": 28}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["급기 정압", "급기온도", "급기팬 주파수 지령", "난방 단수 상태", "난방 지령", "냉방 지령", "동결 방지 경보", "배기댐퍼 개도", "실내온도", "압축기 단수 상태", "외기 엔탈피", "외기 풍량", "외기냉방 모드", "외기온도", "운전 모드", "운전/정지 지령", "필터 차압", "환기댐퍼 개도", "환기습도", "환기온도"]}, {"id": "johnson-controls-york-rooftop-25-30-40-ton-ipu-control", "name": "Johnson Controls / YORK — Rooftop 25/30/40 Ton (IPU Control)", "short": "Rooftop 25/30/40 Ton (", "scopes": [{"label": "iom_5276178-jim-e-0119", "map": [{"n": "급기온도", "hit": "SUPPLY AIR TEMP", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "RETURN AIR TEMP", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": "OUTSIDE AIR TEMP", "type": "AI", "inst": 30}, {"n": "실내온도", "hit": "ZONE TEMP", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "RETURN AIR HUMIDITY", "type": "AI", "inst": 39}, {"n": "외기 엔탈피", "hit": "OUTSIDE AIR ENTHALPY", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "DUCT STATIC SET POINT", "type": "AI", "inst": 1}, {"n": "외기 풍량", "hit": "OUTSIDE AIR TOTAL FLOW", "type": null, "inst": 576}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": "SF SPEED FOR HIGH SAT", "type": "AV", "inst": 29}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": "ACTIVE BYPASS ACTIVE SP", "type": "AI", "inst": 37}, {"n": "배기댐퍼 개도", "hit": "EXHAUST OUTPUT", "type": "AI", "inst": 21}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "FILTER STATUS", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "HOT WATER FRZ STATUS", "type": "BI", "inst": 33}, {"n": "운전 모드", "hit": "RAT HEATING SETP", "type": "AV", "inst": 15}, {"n": "외기냉방 모드", "hit": "ECONOMIZER SUITABLE ECON INSTALLED", "type": "AI", "inst": 19}, {"n": "압축기 단수 상태", "hit": "COMPRESSOR 1A", "type": "BI", "inst": 3}, {"n": "난방 단수 상태", "hit": "ELECTRIC HEAT STAGE 1 STG GAS FURNACE 1", "type": "BI", "inst": 26}, {"n": "냉방 지령", "hit": "STG 1 COOLING", "type": "AV", "inst": 31}, {"n": "난방 지령", "hit": "STG 1 HEATING", "type": "AV", "inst": 32}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "SUPPLY AIR TEMP RST BAS", "type": "AV", "inst": 28}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["급기 정압", "급기온도", "급기팬 주파수 지령", "난방 단수 상태", "난방 지령", "냉방 지령", "동결 방지 경보", "배기댐퍼 개도", "실내온도", "압축기 단수 상태", "외기 엔탈피", "외기 풍량", "외기냉방 모드", "외기온도", "운전 모드", "운전/정지 지령", "필터 차압", "환기댐퍼 개도", "환기습도", "환기온도"]}, {"id": "johnson-controls-york-rtc-rth-compact-horizontal-heat-pump-roomtop", "name": "Johnson Controls / YORK — RTC·RTH Compact Horizontal Heat Pump (Roomtop)", "short": "RTC·RTH Compact Horizo", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus", "name": "Johnson Controls / YORK — Simplicity SE (Smart Equipment) YORK Rooftop Units", "short": "Simplicity SE (Smart E", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "급기온도", "hit": "Supply Air Temperature", "type": "AV", "inst": 158}, {"n": "환기온도", "hit": "Return Air Temperature", "type": "AV", "inst": 139}, {"n": "외기온도", "hit": "Net Ovrd OA Temperature", "type": "AV", "inst": 6}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "혼합공기온도", "hit": "Mixed Air Temperature", "type": "AV", "inst": 255}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": "Supply Air Humidity", "type": "AV", "inst": 256}, {"n": "환기습도", "hit": "Return Air Humidity", "type": "MB", "inst": 138}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": "Duct Static Pressure", "type": "AV", "inst": 159}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": "Exhaust Damper Output", "type": "AV", "inst": 261}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "Dirty Filter Switch", "type": "MB", "inst": 306}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": null, "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "난방 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "냉방 지령", "hit": null, "type": null, "inst": null}, {"n": "난방 지령", "hit": null, "type": null, "inst": null}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["급기 정압", "급기습도", "급기온도", "배기댐퍼 개도", "외기온도", "필터 차압", "혼합공기온도", "환기습도", "환기온도"]}, {"id": "johnson-controls-york-sunline-3000-rooftop", "name": "Johnson Controls / YORK — Sunline 3000 Rooftop", "short": "Sunline 3000 Rooftop", "scopes": [{"label": "sunline3000-revj-01", "map": [{"n": "급기온도", "hit": "Discharge Static Temperature", "type": null, "inst": null}, {"n": "환기온도", "hit": "Return Air Temperature", "type": null, "inst": null}, {"n": "외기온도", "hit": "Outside Air Temperature", "type": null, "inst": null}, {"n": "실내온도", "hit": "Space Temperature", "type": null, "inst": null}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": "Discharge Static Pressure", "type": null, "inst": null}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": "Actual Discharge Air Temperature Setpoint", "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": "Discharge Static Air Pressure Setpoint", "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": null, "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": "Comp. #1 Number of Stages Operating", "type": null, "inst": null}, {"n": "난방 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "냉방 지령", "hit": null, "type": null, "inst": null}, {"n": "난방 지령", "hit": null, "type": null, "inst": null}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": "Heating Coil Water Diverting Valve Position", "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "Panel On-Off Switch", "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": "Air Hndling Unit Alarm", "type": null, "inst": null}, {"n": "고장 코드", "hit": "Comp. #1 Fault Code", "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["고장 코드", "고장·경보", "급기 정압", "급기 정압 설정값", "급기온도", "급기온도 설정값", "실내온도", "압축기 단수 상태", "온수밸브 개도", "외기온도", "운전/정지 지령", "환기온도"]}, {"id": "johnson-controls-york-tempmaster-omnielite-packaged-rooftop-unit", "name": "Johnson Controls / YORK — TempMaster OmniElite Packaged Rooftop Unit", "short": "TempMaster OmniElite P", "scopes": [{"label": "iom_tpm2-nom1", "map": [{"n": "급기온도", "hit": "Supply Air Temp Current", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "Return Air Temp Current", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": "OA Temperature", "type": "AI", "inst": 30}, {"n": "실내온도", "hit": "Zone Temp Current", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "Return Air Humidity", "type": "AI", "inst": 39}, {"n": "외기 엔탈피", "hit": "OA Enthalpy", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "Duct Static Press Current (VAV)", "type": "AI", "inst": 17}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": "Duct Static Press Active Sp", "type": "AI", "inst": 1}, {"n": "급기팬 주파수 지령", "hit": "Fan Speed Sp For Hi Supply Air Temp", "type": "AV", "inst": 29}, {"n": "환기팬 주파수 지령", "hit": "Exhaust Damper BAS Control", "type": "AV", "inst": 52}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": "Exhaust Damper Position", "type": "AI", "inst": 21}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "Filter Status", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "Hw/Steam Coil Freezestat Status", "type": "BI", "inst": 33}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": "Econ Method Active", "type": "AI", "inst": 18}, {"n": "압축기 단수 상태", "hit": "Compressor 1A Status", "type": "BI", "inst": 3}, {"n": "난방 단수 상태", "hit": "Elect Heat Stage 1 Status Staged Gas Furn 1 Lo Status Mod Gas Furn 1A Low Status", "type": "BI", "inst": 26}, {"n": "냉방 지령", "hit": null, "type": null, "inst": null}, {"n": "난방 지령", "hit": "Heating System", "type": "AV", "inst": 83}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "Economizer System", "type": "AV", "inst": 81}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "iom_tpm2-nom2", "map": [{"n": "급기온도", "hit": "SAT CURRENT", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "RAT CURRENT", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": "OA TEMPERATURE CURRENT", "type": "AI", "inst": 30}, {"n": "실내온도", "hit": "ZONE TEMP CURRENT", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": "OA ENTHALPY", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "DUCT STATIC PRESS CURRENT", "type": "AI", "inst": 17}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": "HEATING SAT SP", "type": "AV", "inst": 9}, {"n": "급기 정압 설정값", "hit": "DUCT STATIC PRESS ACTIVE SP", "type": "AI", "inst": 1}, {"n": "급기팬 주파수 지령", "hit": "SUPPLY FAN VFD SPEED", "type": "AI", "inst": 48}, {"n": "환기팬 주파수 지령", "hit": "EXHAUST CONTROL BAS", "type": "BV", "inst": 24}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": "EXH DAMPER POSITION", "type": "AI", "inst": 21}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "FILTER STATUS", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "HW/STEAM FREEZESTAT STATUS", "type": "BI", "inst": 33}, {"n": "운전 모드", "hit": "UNIT MODE", "type": "AI", "inst": 58}, {"n": "외기냉방 모드", "hit": "ECON METHOD ACTIVE", "type": "AI", "inst": 18}, {"n": "압축기 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "난방 단수 상태", "hit": "ELECT HEAT STAGE 1 STATUS", "type": "BI", "inst": 26}, {"n": "냉방 지령", "hit": "Y1 LOW COOL BAS", "type": "AV", "inst": 98}, {"n": "난방 지령", "hit": "W1 LOW HEAT BAS", "type": "AV", "inst": 96}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": "LOCKOAT-OAR SENSOR", "type": "BI", "inst": 66}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "iom_tpm3-nom1", "map": [{"n": "급기온도", "hit": "Supply Air Temp Current", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "Return Air Temp Current", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": "OA Temperature", "type": "AI", "inst": 30}, {"n": "실내온도", "hit": "Zone Temp Current", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "Return Air Humidity", "type": "AI", "inst": 39}, {"n": "외기 엔탈피", "hit": "OA Enthalpy", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "Duct Static Press Current (VAV)", "type": "AI", "inst": 17}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": "Duct Static Press Active Sp", "type": "AI", "inst": 1}, {"n": "급기팬 주파수 지령", "hit": "Fan Speed SP for Hi Supply Air Temp", "type": "AV", "inst": 29}, {"n": "환기팬 주파수 지령", "hit": "Exhaust Damper BAS Control", "type": "AV", "inst": 52}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": "Exhaust Damper Position", "type": "AI", "inst": 21}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "Filter Status", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "Hw/Steam Coil Freezestat Status", "type": "BI", "inst": 33}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": "Econ Method Active", "type": "AI", "inst": 18}, {"n": "압축기 단수 상태", "hit": "Compressor 1A Status", "type": "BI", "inst": 3}, {"n": "난방 단수 상태", "hit": "Elect Heat Stage 1 Status Staged Gas Furn 1 Lo Status Mod Gas Furn 1A Low Status", "type": "BI", "inst": 26}, {"n": "냉방 지령", "hit": "Y1 Lo Cool BAS", "type": "AV", "inst": 98}, {"n": "난방 지령", "hit": "W1 Lo Heat BAS", "type": "AV", "inst": 96}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "Economizer System", "type": "AV", "inst": 81}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 1, "any": ["고장·경보", "급기 정압", "급기 정압 설정값", "급기온도", "급기온도 설정값", "급기팬 주파수 지령", "난방 단수 상태", "난방 지령", "냉방 지령", "동결 방지 경보", "배기댐퍼 개도", "실내온도", "압축기 단수 상태", "외기 엔탈피", "외기냉방 모드", "외기온도", "운전 모드", "운전/정지 지령", "필터 차압", "환기습도", "환기온도", "환기팬 주파수 지령"]}, {"id": "johnson-controls-york-vac", "name": "Johnson Controls / YORK — VAC", "short": "VAC", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "johnson-controls-york-vah", "name": "Johnson Controls / YORK — VAH", "short": "VAH", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "johnson-controls-york-vch", "name": "Johnson Controls / YORK — VCH", "short": "VCH", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "johnson-controls-york-versecon-yswu-yswd-water-cooled-self-contained", "name": "Johnson Controls / YORK — Versecon YSWU/YSWD Water-Cooled Self-Contained", "short": "Versecon YSWU/YSWD Wat", "scopes": [{"label": "iom_145-05-nom3", "map": [{"n": "급기온도", "hit": "Supply Air Temp", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "Return air temp", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": "Outside Air Temp", "type": "AI", "inst": 30}, {"n": "실내온도", "hit": "Zone Temp", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": "Mixed Air Temp", "type": "AI", "inst": 79}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "Return air humidity", "type": "AI", "inst": 39}, {"n": "외기 엔탈피", "hit": "Outside Air Enthalpy", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "Duct Static Set Point", "type": "AI", "inst": 1}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": "SF Speed for High Sat", "type": "AV", "inst": 29}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": "Active bypass ac- tive SP", "type": "AI", "inst": 37}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "Filter Status", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "Hot Water FRZ Status", "type": "BI", "inst": 33}, {"n": "운전 모드", "hit": "Rat heating setp", "type": "AV", "inst": 15}, {"n": "외기냉방 모드", "hit": "Econo Sys Status", "type": "AI", "inst": 19}, {"n": "압축기 단수 상태", "hit": "Compressor A", "type": "BI", "inst": 3}, {"n": "난방 단수 상태", "hit": "Electric Heat Stage 1", "type": "BI", "inst": 26}, {"n": "냉방 지령", "hit": "STG 1 Cooling", "type": "AV", "inst": 31}, {"n": "난방 지령", "hit": "STG 1 Heating", "type": "AV", "inst": 32}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "Supply Air Temp RST BAS", "type": "AV", "inst": 28}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": "Unit Overall Status", "type": "AI", "inst": 88}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["고장·경보", "급기 정압", "급기온도", "급기팬 주파수 지령", "난방 단수 상태", "난방 지령", "냉방 지령", "동결 방지 경보", "실내온도", "압축기 단수 상태", "외기 엔탈피", "외기냉방 모드", "외기온도", "운전 모드", "운전/정지 지령", "필터 차압", "혼합공기온도", "환기댐퍼 개도", "환기습도", "환기온도"]}, {"id": "johnson-controls-york-vir", "name": "Johnson Controls / YORK — VIR", "short": "VIR", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "johnson-controls-york-ykn2open-control-board", "name": "Johnson Controls / YORK — YKN2Open Control Board", "short": "YKN2Open Control Board", "scopes": [{"label": "ykn2open-bms-gateway", "map": [{"n": "급기온도", "hit": "Discharge Temperature 1", "type": "AI", "inst": 6}, {"n": "환기온도", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": "Outdoor Temperature", "type": "AI", "inst": 3}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": null, "type": null, "inst": null}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": null, "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "난방 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "냉방 지령", "hit": null, "type": null, "inst": null}, {"n": "난방 지령", "hit": null, "type": null, "inst": null}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "ON/OFF", "type": "BV", "inst": 2}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": "Error Code", "type": "AI", "inst": 31}, {"n": "소비전력", "hit": "General Power Hours", "type": "AI", "inst": 36}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["고장 코드", "급기온도", "소비전력", "외기온도", "운전/정지 지령"]}, {"id": "johnson-controls-york-ypal-packaged-rooftop-unit", "name": "Johnson Controls / YORK — YPAL Packaged Rooftop Unit", "short": "YPAL Packaged Rooftop ", "scopes": [{"label": "eco2-ipu-lonandn2verj-03", "map": [{"n": "급기온도", "hit": "SUPPLY AIR TEMP", "type": null, "inst": null}, {"n": "환기온도", "hit": "RETURN AIR TEMP", "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "실내온도", "hit": "ZONE TEMP", "type": null, "inst": null}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": "OUTSIDE AIR ENTHALPY", "type": null, "inst": null}, {"n": "급기 정압", "hit": "DUCT STATIC PRES RST", "type": null, "inst": null}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": "ACTIVE DUCT STATIC SETPOINT", "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": "EXHAUST DAMPER", "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "UNIT MODE", "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": "ECONO SYS STATUS", "type": null, "inst": null}, {"n": "압축기 단수 상태", "hit": "COMPRESSOR~STATUS 1", "type": null, "inst": null}, {"n": "난방 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "냉방 지령", "hit": null, "type": null, "inst": null}, {"n": "난방 지령", "hit": null, "type": null, "inst": null}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": "HEATING VALVE", "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "eco2-ipu-nativebacnetmodbus", "map": [{"n": "급기온도", "hit": "SUPPLY AIR TEMP", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "RETURN AIR TEMP", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "실내온도", "hit": "ZONE TEMP", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": "OUTSIDE AIR ENTHALPY", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "DUCT STATIC PRES RST", "type": "AI", "inst": 16}, {"n": "외기 풍량", "hit": "OUTSIDE AIR FLOW TOTAL", "type": "AI", "inst": 63}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": "FAN SPEED SETP FOR~HIGH SAT", "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": "EXHAUST DAMPER", "type": "AI", "inst": 21}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "UNIT MODE", "type": "AI", "inst": 58}, {"n": "외기냉방 모드", "hit": "ECONO SYS STATUS", "type": "AI", "inst": 19}, {"n": "압축기 단수 상태", "hit": "COMPRESSOR~STATUS 1", "type": "BI", "inst": 12}, {"n": "난방 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "냉방 지령", "hit": null, "type": null, "inst": null}, {"n": "난방 지령", "hit": null, "type": null, "inst": null}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": "HEATING VALVE", "type": "AI", "inst": 24}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "iom_100-50-nom10", "map": [{"n": "급기온도", "hit": "Supply Air Temp", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "Return Air Temp", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": "OA Temperature", "type": "AI", "inst": 30}, {"n": "실내온도", "hit": "Zone Temp Current", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "Return Air Humidity", "type": "AI", "inst": 39}, {"n": "외기 엔탈피", "hit": "OA Enthalpy", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "Duct Static Press Current (VAV Or Flexsys)", "type": "AI", "inst": 17}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": "Evap Leaving Air Temp High", "type": "AV", "inst": 7}, {"n": "급기 정압 설정값", "hit": "Duct Static Press Active SP", "type": "AI", "inst": 1}, {"n": "급기팬 주파수 지령", "hit": "Fan Speed Sp For Hi Supply Air Temp", "type": "AV", "inst": 29}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": "Return Air Bypass Active SP", "type": "AI", "inst": 37}, {"n": "배기댐퍼 개도", "hit": "Exhaust Damper Position", "type": "AI", "inst": 21}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "Filter Status", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "Hw/Steam Coil Freezestat Status", "type": "BI", "inst": 33}, {"n": "운전 모드", "hit": "Unit Mode", "type": "AI", "inst": 58}, {"n": "외기냉방 모드", "hit": "Econ Method Active", "type": "AI", "inst": 18}, {"n": "압축기 단수 상태", "hit": "Compressor 1A Status", "type": "BI", "inst": 3}, {"n": "난방 단수 상태", "hit": "Elect Heat Stage 1 Status Staged Gas Furn 1 Lo Status Mod Gas Furn 1A Low Status", "type": "BI", "inst": 26}, {"n": "냉방 지령", "hit": "Y1 Lo Cool BAS (CV Only)", "type": "AV", "inst": 98}, {"n": "난방 지령", "hit": "Night Set Back (For Heating)", "type": "AV", "inst": 87}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "Active Slab Control (Flexsys Only)", "type": "AV", "inst": 77}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "iom_100-50-nom11", "map": [{"n": "급기온도", "hit": "SUPPLY AIR TEMP CURRENT", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "RETURN AIR TEMP CURRENT", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": "OA TEMPERATURE", "type": "AI", "inst": 30}, {"n": "실내온도", "hit": "ZONE TEMP CURRENT", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "RETURN AIR HUMIDITY", "type": "AI", "inst": 39}, {"n": "외기 엔탈피", "hit": "OA ENTHALPY", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "DUCT STATIC PRESS CURRENT (VAV or FLEXSYS)", "type": "AI", "inst": 17}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": "DUCT STATIC PRESS ACTIVE SP", "type": "AI", "inst": 1}, {"n": "급기팬 주파수 지령", "hit": "FAN SPEED SP FOR HI SUPPLY AIR TEMP", "type": "AV", "inst": 29}, {"n": "환기팬 주파수 지령", "hit": "EXHAUST DAMPER BAS CONTROL", "type": "AV", "inst": 52}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": "RETURN AIR BYPASS ACTIVE SP", "type": "AI", "inst": 37}, {"n": "배기댐퍼 개도", "hit": "EXHAUST DAMPER POSITION", "type": "AI", "inst": 21}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "FILTER STATUS", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "HW/STEAM COIL FREEZESTAT STATUS", "type": "BI", "inst": 33}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": "ECON METHOD ACTIVE", "type": "AI", "inst": 18}, {"n": "압축기 단수 상태", "hit": "COMPRESSOR 1A STATUS", "type": "BI", "inst": 3}, {"n": "난방 단수 상태", "hit": "ELECT HEAT STAGE 1 STATUS STAGED GAS FURN 1 LO STATUS MOD GAS FURN 1A LOW STATUS", "type": "BI", "inst": 26}, {"n": "냉방 지령", "hit": "Y1 LO COOL BAS", "type": "AV", "inst": 98}, {"n": "난방 지령", "hit": "W1 LO HEAT BAS", "type": "AV", "inst": 96}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "ACTIVE SLAB CONTROL (FLEXSYS ONLY)", "type": "AV", "inst": 77}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "iom_100-50-nom12", "map": [{"n": "급기온도", "hit": "SAT CURRENT", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "RAT CURRENT", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": "OA TEMPERATURE CURRENT", "type": "AI", "inst": 30}, {"n": "실내온도", "hit": "ZONE TEMP CURRENT", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": "OA ENTHALPY", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "DUCT STATIC PRESS CURRENT", "type": "AI", "inst": 17}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": "HEATING SAT SP", "type": "AV", "inst": 9}, {"n": "급기 정압 설정값", "hit": "DUCT STATIC PRESS ACTIVE SP", "type": "AI", "inst": 1}, {"n": "급기팬 주파수 지령", "hit": "SUPPLY FAN VFD SPEED", "type": "AI", "inst": 48}, {"n": "환기팬 주파수 지령", "hit": "EXHAUST CONTROL BAS", "type": "BV", "inst": 24}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": "RETURN AIR BYPASS ACTIVE SP", "type": "AI", "inst": 37}, {"n": "배기댐퍼 개도", "hit": "EXH DAMPER POSITION", "type": "AI", "inst": 21}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "FILTER STATUS", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "HW/STEAM FREEZESTAT STATUS", "type": "BI", "inst": 33}, {"n": "운전 모드", "hit": "UNIT MODE", "type": "AI", "inst": 58}, {"n": "외기냉방 모드", "hit": "ECON METHOD ACTIVE", "type": "AI", "inst": 18}, {"n": "압축기 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "난방 단수 상태", "hit": "ELECT HEAT STAGE 1 STATUS", "type": "BI", "inst": 26}, {"n": "냉방 지령", "hit": "Y1 LOW COOL BAS", "type": "AV", "inst": 98}, {"n": "난방 지령", "hit": "W1 LOW HEAT BAS", "type": "AV", "inst": 96}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": "LOCKOAT-OAR SENSOR", "type": "BI", "inst": 66}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "iom_100-50-nom3", "map": [{"n": "급기온도", "hit": "SUPPLY AIR TEMP", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "RETURN AIR TEMP", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": "OUTSIDE AIR TEMP", "type": "AI", "inst": 30}, {"n": "실내온도", "hit": "ZONE TEMP", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "RETURN AIR HUMIDITY", "type": "AI", "inst": 39}, {"n": "외기 엔탈피", "hit": "OUTSIDE AIR ENTHALPY", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "DUCT STATIC SET POINT", "type": "AI", "inst": 1}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": "SF SPEED FOR HIGH SAT", "type": "AV", "inst": 29}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": "ACTIVE BYPASS ACTIVE SP", "type": "AI", "inst": 37}, {"n": "배기댐퍼 개도", "hit": "EXHAUST OUTPUT", "type": "AI", "inst": 21}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "FILTER STATUS", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "HOT WATER FRZ STATUS", "type": "BI", "inst": 33}, {"n": "운전 모드", "hit": "RAT HEATING SETP", "type": "AV", "inst": 15}, {"n": "외기냉방 모드", "hit": "ECONOMIZER SUITABLE ECON INSTALLED", "type": "AI", "inst": 19}, {"n": "압축기 단수 상태", "hit": "COMPRESSOR 1A", "type": "BI", "inst": 3}, {"n": "난방 단수 상태", "hit": "ELECTRIC HEAT STAGE 1 STG GAS FURNACE 1 LOW MOD GAS FURNACE 1A LOW", "type": "BI", "inst": 26}, {"n": "냉방 지령", "hit": "STG 1 COOLING", "type": "AV", "inst": 31}, {"n": "난방 지령", "hit": "STG 1 HEATING", "type": "AV", "inst": 32}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "SUPPLY AIR TEMP RST BAS", "type": "AV", "inst": 28}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "iom_100-50-nom4", "map": [{"n": "급기온도", "hit": "SUPPLY AIR TEMP", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "RETURN AIR TEMP", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": "OUTSIDE AIR TEMP", "type": "AI", "inst": 30}, {"n": "실내온도", "hit": "ZONE TEMP", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "RETURN AIR HUMIDITY", "type": "AI", "inst": 39}, {"n": "외기 엔탈피", "hit": "OUTSIDE AIR ENTHALPY", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "DUCT STATIC SET POINT", "type": "AI", "inst": 1}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": "SF SPEED FOR HIGH SAT", "type": "AV", "inst": 29}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": "ACTIVE BYPASS ACTIVE SP", "type": "AI", "inst": 37}, {"n": "배기댐퍼 개도", "hit": "EXHAUST OUTPUT", "type": "AI", "inst": 21}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "FILTER STATUS", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "HOT WATER FRZ STATUS", "type": "BI", "inst": 33}, {"n": "운전 모드", "hit": "RAT HEATING SETP", "type": "AV", "inst": 15}, {"n": "외기냉방 모드", "hit": "ECONOMIZER SUITABLE ECON INSTALLED", "type": "AI", "inst": 19}, {"n": "압축기 단수 상태", "hit": "COMPRESSOR 1A", "type": "BI", "inst": 3}, {"n": "난방 단수 상태", "hit": "ELECTRIC HEAT STAGE 1 STG GAS FURNACE 1 LOW MOD GAS FURNACE 1A LOW", "type": "BI", "inst": 26}, {"n": "냉방 지령", "hit": "STG 1 COOLING", "type": "AV", "inst": 31}, {"n": "난방 지령", "hit": "STG 1 HEATING", "type": "AV", "inst": 32}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "SUPPLY AIR TEMP RST BAS", "type": "AV", "inst": 28}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "iom_100-50-nom5", "map": [{"n": "급기온도", "hit": "SUPPLY AIR TEMP CURRENT", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "RETURN AIR TEMP CURRENT", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": "OA TEMPERATURE", "type": "AI", "inst": 30}, {"n": "실내온도", "hit": "ZONE TEMP CURRENT", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "RETURN AIR-HUMIDITY ACTIVE", "type": "AI", "inst": 82}, {"n": "외기 엔탈피", "hit": "OA ENTHALPY", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "DUCT STATIC PRESS CURRENT (VAV or FLEXSYS)", "type": "AI", "inst": 17}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": "DUCT STATIC PRESS ACTIVE SP", "type": "AI", "inst": 1}, {"n": "급기팬 주파수 지령", "hit": "FAN SPEED SP FOR HI SUPPLY AIR TEMP", "type": "AV", "inst": 29}, {"n": "환기팬 주파수 지령", "hit": "EXHAUST DAMPER BAS CONTROL", "type": "AV", "inst": 52}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": "RETURN AIR BYPASS ACTIVE SP", "type": "AI", "inst": 37}, {"n": "배기댐퍼 개도", "hit": "EXHAUST DAMPER POSITION", "type": "AI", "inst": 21}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "FILTER STATUS", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "HW/STEAM COIL FREEZESTAT STATUS", "type": "BI", "inst": 33}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": "ECON METHOD ACTIVE", "type": "AI", "inst": 18}, {"n": "압축기 단수 상태", "hit": "COMPRESSOR 1A STATUS", "type": "BI", "inst": 3}, {"n": "난방 단수 상태", "hit": "ELECT HEAT STAGE 1 STATUS STAGED GAS FURN 1 LO STATUS MOD GAS FURN 1A LOW STATUS", "type": "BI", "inst": 26}, {"n": "냉방 지령", "hit": "Y1 LO COOL BAS (CV ONLY)", "type": "AV", "inst": 98}, {"n": "난방 지령", "hit": "W1 LO HEAT BAS (CV ONLY)", "type": "AV", "inst": 96}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "ACTIVE SLAB CONTROL (FLEXSYS ONLY)", "type": "AV", "inst": 77}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "iom_100-50-nom9", "map": [{"n": "급기온도", "hit": "Supply Air Temp Current", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "Return Air Temp Current", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": "OA Temperature", "type": "AI", "inst": 30}, {"n": "실내온도", "hit": "Zone Temp Current", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "Return Air Humidity", "type": "AI", "inst": 39}, {"n": "외기 엔탈피", "hit": "OA Enthalpy", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "Duct Static Press Current (VAV Or FlexSys)", "type": "AI", "inst": 17}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": "Duct Static Press Active Sp", "type": "AI", "inst": 1}, {"n": "급기팬 주파수 지령", "hit": "Fan Speed Sp For Hi Supply Air Temp", "type": "AV", "inst": 29}, {"n": "환기팬 주파수 지령", "hit": "Exhaust Damper BAS Control", "type": "AV", "inst": 52}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": "Return Air Bypass Active Sp", "type": "AI", "inst": 37}, {"n": "배기댐퍼 개도", "hit": "Exhaust Damper Position", "type": "AI", "inst": 21}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "Filter Status", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "Hw/Steam Coil Freezestat Status", "type": "BI", "inst": 33}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": "Econ Method Active", "type": "AI", "inst": 18}, {"n": "압축기 단수 상태", "hit": "Compressor 1A Status", "type": "BI", "inst": 3}, {"n": "난방 단수 상태", "hit": "Elect Heat Stage 1 Status Staged Gas Furn 1 Lo Status Mod Gas Furn 1A Low Status", "type": "BI", "inst": 26}, {"n": "냉방 지령", "hit": "Y1 Lo Cool BAS (CV Only)", "type": "AV", "inst": 98}, {"n": "난방 지령", "hit": "W1 Lo Heat BAS (CV Only)", "type": "AV", "inst": 96}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "Active Slab Control (FlexSys Only)", "type": "AV", "inst": 77}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "iom_100-50-su8", "map": [{"n": "급기온도", "hit": "SUPPLY AIR TEMP CURRENT", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "RETURN AIR TEMP CURRENT", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": "OA TEMPERATURE", "type": "AI", "inst": 30}, {"n": "실내온도", "hit": "ZONE TEMP CURRENT", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "RETURN AIR HUMIDITY", "type": "AI", "inst": 39}, {"n": "외기 엔탈피", "hit": "OA ENTHALPY", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "DUCT STATIC PRESS CURRENT (VAV or FLEXSYS)", "type": "AI", "inst": 17}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": "DUCT STATIC PRESS ACTIVE SP", "type": "AI", "inst": 1}, {"n": "급기팬 주파수 지령", "hit": "FAN SPEED SP FOR HI SUPPLY AIR TEMP", "type": "AV", "inst": 29}, {"n": "환기팬 주파수 지령", "hit": "EXHAUST FAN CONTROL", "type": "BV", "inst": 24}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": "RETURN AIR BYPASS ACTIVE SP", "type": "AI", "inst": 37}, {"n": "배기댐퍼 개도", "hit": "EXHAUST DAMPER POSITION", "type": "AI", "inst": 21}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "FILTER STATUS", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "HW/STEAM COIL FREEZESTAT STATUS", "type": "BI", "inst": 33}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": "ECON METHOD ACTIVE", "type": "AI", "inst": 18}, {"n": "압축기 단수 상태", "hit": "COMPRESSOR 1A STATUS", "type": "BI", "inst": 3}, {"n": "난방 단수 상태", "hit": "ELECT HEAT STAGE 1 STATUS STAGED GAS FURN 1 LO STATUS MOD GAS FURN 1A LOW STATUS", "type": "BI", "inst": 26}, {"n": "냉방 지령", "hit": "Y1 LO COOL BAS", "type": "AV", "inst": 98}, {"n": "난방 지령", "hit": "W1 LO HEAT BAS", "type": "AV", "inst": 96}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "DEW POINT RESET (FLEXSYS)", "type": "AV", "inst": 80}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}, {"label": "iom_yrk3-nom1", "map": [{"n": "급기온도", "hit": "Supply Air Temp Current", "type": "AI", "inst": 46}, {"n": "환기온도", "hit": "Return Air Temp Current", "type": "AI", "inst": 40}, {"n": "외기온도", "hit": "OA Temperature", "type": "AI", "inst": 30}, {"n": "실내온도", "hit": "Zone Temp Current", "type": "AI", "inst": 60}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "Return Air Humidity", "type": "AI", "inst": 39}, {"n": "외기 엔탈피", "hit": "OA Enthalpy", "type": "AI", "inst": 26}, {"n": "급기 정압", "hit": "Duct Static Press Current (VAV)", "type": "AI", "inst": 17}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기 정압 설정값", "hit": "Duct Static Press Active Sp", "type": "AI", "inst": 1}, {"n": "급기팬 주파수 지령", "hit": "Fan Speed SP for Hi Supply Air Temp", "type": "AV", "inst": 29}, {"n": "환기팬 주파수 지령", "hit": "Exhaust Damper BAS Control", "type": "AV", "inst": 52}, {"n": "외기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": "Exhaust Damper Position", "type": "AI", "inst": 21}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": "Filter Status", "type": "BI", "inst": 25}, {"n": "동결 방지 경보", "hit": "Hw/Steam Coil Freezestat Status", "type": "BI", "inst": 33}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": "Econ Method Active", "type": "AI", "inst": 18}, {"n": "압축기 단수 상태", "hit": "Compressor 1A Status", "type": "BI", "inst": 3}, {"n": "난방 단수 상태", "hit": "Elect Heat Stage 1 Status Staged Gas Furn 1 Lo Status Mod Gas Furn 1A Low Status", "type": "BI", "inst": 26}, {"n": "냉방 지령", "hit": "Y1 Lo Cool BAS", "type": "AV", "inst": 98}, {"n": "난방 지령", "hit": "W1 Lo Heat BAS", "type": "AV", "inst": 96}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "Economizer System", "type": "AV", "inst": 81}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 2, "any": ["고장·경보", "급기 정압", "급기 정압 설정값", "급기온도", "급기온도 설정값", "급기팬 주파수 지령", "난방 단수 상태", "난방 지령", "냉방 지령", "동결 방지 경보", "배기댐퍼 개도", "실내온도", "압축기 단수 상태", "온수밸브 개도", "외기 엔탈피", "외기 풍량", "외기냉방 모드", "외기온도", "운전 모드", "운전/정지 지령", "필터 차압", "환기댐퍼 개도", "환기습도", "환기온도", "환기팬 주파수 지령"]}, {"id": "lennox-core-unit-controller-enlight-model-l-rooftop-bacnet", "name": "Lennox — CORE Unit Controller Enlight·Model L Rooftop", "short": "CORE Unit Controller —", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "급기온도", "hit": "Discharge Air Temperature", "type": "AI", "inst": 240}, {"n": "환기온도", "hit": "Return Air Temperature", "type": "AI", "inst": 281}, {"n": "외기온도", "hit": "Local Outside Air Temperature", "type": "AI", "inst": 242}, {"n": "실내온도", "hit": "Space Temperature", "type": "AI", "inst": 239}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": "Duct Static Pressure", "type": "AI", "inst": 283}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": "Space CO2 Sensor (Eff)", "type": "AI", "inst": 274}, {"n": "급기온도 설정값", "hit": "Discharge Air Cooling Setpoint", "type": "AO", "inst": 125}, {"n": "급기 정압 설정값", "hit": "Duct Static Setpoint", "type": "AO", "inst": 123}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": "Outside Air Damper", "type": "AI", "inst": 244}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "Application Mode Control*", "type": "AO", "inst": 101}, {"n": "외기냉방 모드", "hit": "Economizer Enabled", "type": "AI", "inst": 248}, {"n": "압축기 단수 상태", "hit": "Compressor Enable Control", "type": "AO", "inst": 115}, {"n": "난방 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "냉방 지령", "hit": "Cool Primary", "type": "AI", "inst": 247}, {"n": "난방 지령", "hit": "Heat Primary", "type": "AI", "inst": 245}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["급기 정압", "급기 정압 설정값", "급기온도", "급기온도 설정값", "난방 지령", "냉방 지령", "실내온도", "압축기 단수 상태", "외기냉방 모드", "외기댐퍼 개도", "외기온도", "운전 모드", "환기 CO2", "환기온도"]}, {"id": "trane-symbio-700-odyssey-lontalk-scc", "name": "Trane — Symbio™ 700 Odyssey™ · SCC 프로파일 (실내 쾌적 제어)", "short": "Symbio™ 700 — Odyssey™", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "급기온도", "hit": "nvoDischAirTemp", "type": "NV", "inst": 77}, {"n": "환기온도", "hit": "nvoRATemp", "type": "NV", "inst": 104}, {"n": "외기온도", "hit": "nvoOutdoorTemp", "type": "NV", "inst": 103}, {"n": "실내온도", "hit": "nvoLocalSpaceTmp", "type": "NV", "inst": 97}, {"n": "혼합공기온도", "hit": "nvoMixedAirTemp", "type": "NV", "inst": 98}, {"n": "배기 온도", "hit": "nvoERLvgExhTemp", "type": "NV", "inst": 83}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "nvoSpaceRH", "type": "NV", "inst": 112}, {"n": "외기 엔탈피", "hit": "nvoOAEnthalpy", "type": "NV", "inst": 100}, {"n": "급기 정압", "hit": null, "type": null, "inst": null}, {"n": "외기 풍량", "hit": "nvoOAFlow", "type": "NV", "inst": 101}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": "nvoSpaceCO2", "type": "NV", "inst": 110}, {"n": "급기온도 설정값", "hit": "nciDAClSP", "type": "NCI", "inst": 5}, {"n": "급기 정압 설정값", "hit": "nciBldgStaticSP", "type": "NCI", "inst": 0}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": "nvoOADamper", "type": "NV", "inst": 99}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": "nvoExhDamper", "type": "NV", "inst": 87}, {"n": "열회수 지령·상태", "hit": "nvoERStatus", "type": "NV", "inst": 86}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "nviApplicMode", "type": "NV", "inst": 37}, {"n": "외기냉방 모드", "hit": "nviEconEnable", "type": "NV", "inst": 47}, {"n": "압축기 단수 상태", "hit": "nvoCprsrsRunning", "type": "NV", "inst": 71}, {"n": "난방 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "냉방 지령", "hit": "nvoCoolPrimary", "type": "NV", "inst": 70}, {"n": "난방 지령", "hit": "nvoHeatPrimary", "type": "NV", "inst": 93}, {"n": "가습 지령", "hit": "nvoHumidifier", "type": "NV", "inst": 95}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": "nvoUnitPower", "type": "NV", "inst": 134}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["가습 지령", "급기 정압 설정값", "급기온도", "급기온도 설정값", "난방 지령", "냉방 지령", "배기 온도", "배기댐퍼 개도", "소비전력", "실내온도", "압축기 단수 상태", "열회수 지령·상태", "외기 엔탈피", "외기 풍량", "외기냉방 모드", "외기댐퍼 개도", "외기온도", "운전 모드", "혼합공기온도", "환기 CO2", "환기습도", "환기온도"]}, {"id": "trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac", "name": "Trane — Symbio™ 700 Precedent® and Axiom™ Rooftop WSHP · DAC 프로파일 (급기 제어)", "short": "Symbio™ 700 — Preceden", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "급기온도", "hit": "nvoDischAirTemp", "type": "NV", "inst": 83}, {"n": "환기온도", "hit": "nvoRATemp", "type": "NV", "inst": 115}, {"n": "외기온도", "hit": "nvoLocalOATemp", "type": "NV", "inst": 107}, {"n": "실내온도", "hit": "nvoSpaceTemp", "type": "NV", "inst": 123}, {"n": "혼합공기온도", "hit": "nvoMATemp", "type": "NV", "inst": 108}, {"n": "배기 온도", "hit": "nvoERLvgExhTemp", "type": "NV", "inst": 92}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "nvoSpaceRH", "type": "NV", "inst": 122}, {"n": "외기 엔탈피", "hit": "nvoOAEnthalpy", "type": "NV", "inst": 111}, {"n": "급기 정압", "hit": "nvoDuctStatPress", "type": "NV", "inst": 84}, {"n": "외기 풍량", "hit": "nvoOAFlow", "type": "NV", "inst": 112}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": "nvoSpaceCO2", "type": "NV", "inst": 120}, {"n": "급기온도 설정값", "hit": "nvoEffDADewPtSP", "type": "NV", "inst": 86}, {"n": "급기 정압 설정값", "hit": "nvoEffDuctStatSP", "type": "NV", "inst": 88}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": "nvoOADamper", "type": "NV", "inst": 109}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": "nvoExhDamper", "type": "NV", "inst": 96}, {"n": "열회수 지령·상태", "hit": "nvoERStatus", "type": "NV", "inst": 95}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "nviApplicMode", "type": "NV", "inst": 42}, {"n": "외기냉방 모드", "hit": "nviEconEnable", "type": "NV", "inst": 53}, {"n": "압축기 단수 상태", "hit": "nvoCprsrsRunning", "type": "NV", "inst": 77}, {"n": "난방 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "냉방 지령", "hit": "nvoCoolPrimary", "type": "NV", "inst": 76}, {"n": "난방 지령", "hit": "nvoHeatPrimary", "type": "NV", "inst": 101}, {"n": "가습 지령", "hit": "nvoHumidifier", "type": "NV", "inst": 103}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": "nvoUnitPower", "type": "NV", "inst": 145}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["가습 지령", "급기 정압", "급기 정압 설정값", "급기온도", "급기온도 설정값", "난방 지령", "냉방 지령", "배기 온도", "배기댐퍼 개도", "소비전력", "실내온도", "압축기 단수 상태", "열회수 지령·상태", "외기 엔탈피", "외기 풍량", "외기냉방 모드", "외기댐퍼 개도", "외기온도", "운전 모드", "혼합공기온도", "환기 CO2", "환기습도", "환기온도"]}, {"id": "trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc", "name": "Trane — Symbio™ 700 Precedent® and Axiom™ Rooftop WSHP · SCC 프로파일 (실내 쾌적 제어)", "short": "Symbio™ 700 — Preceden", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "급기온도", "hit": "nvoDischAirTemp", "type": "NV", "inst": 77}, {"n": "환기온도", "hit": "nvoRATemp", "type": "NV", "inst": 104}, {"n": "외기온도", "hit": "nvoOutdoorTemp", "type": "NV", "inst": 103}, {"n": "실내온도", "hit": "nvoLocalSpaceTmp", "type": "NV", "inst": 97}, {"n": "혼합공기온도", "hit": "nvoMixedAirTemp", "type": "NV", "inst": 98}, {"n": "배기 온도", "hit": "nvoERLvgExhTemp", "type": "NV", "inst": 83}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": "nvoSpaceRH", "type": "NV", "inst": 112}, {"n": "외기 엔탈피", "hit": "nvoOAEnthalpy", "type": "NV", "inst": 100}, {"n": "급기 정압", "hit": null, "type": null, "inst": null}, {"n": "외기 풍량", "hit": "nvoOAFlow", "type": "NV", "inst": 101}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": "nvoSpaceCO2", "type": "NV", "inst": 110}, {"n": "급기온도 설정값", "hit": "nciDAClSP", "type": "NCI", "inst": 5}, {"n": "급기 정압 설정값", "hit": "nciBldgStaticSP", "type": "NCI", "inst": 0}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": "nvoOADamper", "type": "NV", "inst": 99}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": "nvoExhDamper", "type": "NV", "inst": 87}, {"n": "열회수 지령·상태", "hit": "nvoERStatus", "type": "NV", "inst": 86}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "nviApplicMode", "type": "NV", "inst": 37}, {"n": "외기냉방 모드", "hit": "nviEconEnable", "type": "NV", "inst": 47}, {"n": "압축기 단수 상태", "hit": "nvoCprsrsRunning", "type": "NV", "inst": 71}, {"n": "난방 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "냉방 지령", "hit": "nvoCoolPrimary", "type": "NV", "inst": 70}, {"n": "난방 지령", "hit": "nvoHeatPrimary", "type": "NV", "inst": 93}, {"n": "가습 지령", "hit": "nvoHumidifier", "type": "NV", "inst": 95}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": null, "type": null, "inst": null}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": "nvoUnitPower", "type": "NV", "inst": 134}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["가습 지령", "급기 정압 설정값", "급기온도", "급기온도 설정값", "난방 지령", "냉방 지령", "배기 온도", "배기댐퍼 개도", "소비전력", "실내온도", "압축기 단수 상태", "열회수 지령·상태", "외기 엔탈피", "외기 풍량", "외기냉방 모드", "외기댐퍼 개도", "외기온도", "운전 모드", "혼합공기온도", "환기 CO2", "환기습도", "환기온도"]}, {"id": "trane-symbio-800-intellicore-split-system-rauk-bacnet", "name": "Trane — Symbio™ 800 IntelliCore™ Split System (RAUK)", "short": "Symbio™ 800 — IntelliC", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "급기온도", "hit": "Discharge Temperature", "type": "AI", "inst": 10124}, {"n": "환기온도", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": "Outdoor Air Temperature Active", "type": "AI", "inst": 10118}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "혼합공기온도", "hit": null, "type": null, "inst": null}, {"n": "배기 온도", "hit": null, "type": null, "inst": null}, {"n": "급기습도", "hit": null, "type": null, "inst": null}, {"n": "환기습도", "hit": null, "type": null, "inst": null}, {"n": "외기 엔탈피", "hit": null, "type": null, "inst": null}, {"n": "급기 정압", "hit": null, "type": null, "inst": null}, {"n": "외기 풍량", "hit": null, "type": null, "inst": null}, {"n": "급기 풍량", "hit": null, "type": null, "inst": null}, {"n": "환기 CO2", "hit": null, "type": null, "inst": null}, {"n": "급기온도 설정값", "hit": "Discharge Cooling Setpoint BAS", "type": "AV", "inst": 10121}, {"n": "급기 정압 설정값", "hit": null, "type": null, "inst": null}, {"n": "급기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "환기팬 주파수 지령", "hit": null, "type": null, "inst": null}, {"n": "외기댐퍼 개도", "hit": "Outdoor Air Damper Position", "type": "AI", "inst": 10111}, {"n": "환기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "배기댐퍼 개도", "hit": null, "type": null, "inst": null}, {"n": "열회수 지령·상태", "hit": null, "type": null, "inst": null}, {"n": "필터 차압", "hit": null, "type": null, "inst": null}, {"n": "동결 방지 경보", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "외기냉방 모드", "hit": "Economizer Airside Status", "type": "BI", "inst": 10219}, {"n": "압축기 단수 상태", "hit": "Compressor 1A Status", "type": "BI", "inst": 10111}, {"n": "난방 단수 상태", "hit": null, "type": null, "inst": null}, {"n": "냉방 지령", "hit": "Cooling Capacity Status", "type": "AI", "inst": 10101}, {"n": "난방 지령", "hit": null, "type": null, "inst": null}, {"n": "가습 지령", "hit": null, "type": null, "inst": null}, {"n": "냉수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "온수밸브 개도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "고장·경보", "hit": "Diagnostic Shutdown Present", "type": "BI", "inst": 10619}, {"n": "고장 코드", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": "Total Reactive Energy", "type": "AI", "inst": 10270}, {"n": "적산 전력량", "hit": "Energy Consumption Lifetime", "type": "AI", "inst": 10249}]}], "best": 0, "any": ["고장·경보", "급기온도", "급기온도 설정값", "냉방 지령", "소비전력", "압축기 단수 상태", "외기냉방 모드", "외기댐퍼 개도", "외기온도", "적산 전력량"]}]}, "e6.vav": {"title": "VAV 터미널 — BMS 기본화면", "basis": "정격(data/units)부터 채우고 화면 행은 그다음이다 — 규칙 0 순서.", "pending": "행이 비어 있다 = 신설 과제(규칙 ④). Belimo VAV Compact 4모델 98점이 있다. ⚠ 현장 VAV 제조사가 미확정이라(나라컨트롤 후보, 근거 약함) 화면 행을 확정하기 전에 제조사부터 정해야 한다 — 10-site-driven-priority.md 참고.", "coverageNote": "", "energyModel": {"airside": "터미널 풍량 = 공칭 풍량 × 개도. 공조기 급기 풍량 배분의 입력이다", "electrical": "구동부 전력 = 운전/정지 소비전력 × 대수"}, "rows": [], "models": [{"id": "belimo-vav-compact-bacnet", "name": "Belimo — VAV-Compact", "short": "VAV-Compact (BACnet)", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "belimo-vav-compact-modbus", "name": "Belimo — VAV-Compact", "short": "VAV-Compact (Modbus)", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "belimo-vav-compact-mv-d3-mod", "name": "Belimo — VAV-Compact — 압력센서 + VAV 컨트롤러 + 댐퍼 액추에이터 일체형", "short": "VAV-Compact (..MV-D3-M", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}, {"id": "belimo-vru-d3-bac", "name": "Belimo — Belimo VAV-Universal VRU (BACnet)", "short": "Belimo VAV-Universal V", "scopes": [{"label": "평면(옛 추출본)", "map": []}], "best": 0, "any": []}]}, "e8.vrf": {"title": "시스템에어컨 VRF — BMS 기본화면", "basis": "국내 VRF 게이트웨이 5모델 619점(LG AC Smart 264 · 삼성 MIM-B17BN 264 · JCI SI-VRFCBN02 실내기 32·실외기 26 · Daikin DMS502B71 33)을 실제로 훑어 벤더를 가로질러 되풀이되는 개념만 남겼다. 이름은 벤더마다 전혀 다르다 — 실내온도 하나가 RoomTemp(Daikin) · ZN-T(JCI) · RoomTemperature_XXX(LG) · AC_RoomTemp_xx(삼성) 넷으로 적힌다. 그래서 화면(왼쪽 열)은 모델을 몰라도 설계되고 모델은 주소를 붙일 때만 필요하다 — 그 흡수를 각 행의 match.include 가 한다. 씨앗은 data/equips/e8.json 의 손으로 쓴 11행이었고 실측 노출로 22행으로 늘렸다: 운전/정지·운전상태·적산 전력량·배관온도·EEV 개도·외기온도가 빠져 있었다 — 전력 계산의 뼈대인데 없었다.", "pending": "", "coverageNote": "", "energyModel": {"cooling": "실외기 압축기 전력 = 실내기 총 냉방부하 ÷ COP(부분부하). 정격점 COP = 정격 냉방능력 ÷ 통합 냉방 소비전력, 부분부하 보정은 IEER (100/75/50/25 % 가중 — 원문 64쪽 각주 13)로 한다.", "heating": "난방 전력 = 난방부하 ÷ COP. 외기 -15 ℃ 부근은 저온 난방능력·저온 난방 소비전력으로 갈아탄다 — 정격(외기 7 ℃) COP 를 그대로 쓰면 한파일 소비량을 과소평가한다.", "electrical": "전기 용량·간선 검토 = 전원 사양 × 운전 전류(정격·최대).", "thermalMass": "기동·정지 과도 응답 = 제품 중량(금속 열용량) + 냉매 충진량(냉매측 축열)."}, "rows": [{"name": "설정온도 상·하한", "objectType": "AV", "unit": "℃", "grade": "선택", "why": "설정온도 행이 이것을 먼저 집어 가지 않게 앞에 둔다. 계산에는 안 쓰지만 운전 범위 상한이라 시뮬레이터가 설정온도를 훑을 때 경계로 쓴다", "usedBy": ["cooling", "heating"], "haystack": "표준에 없음 — 국내 중앙제어 관행(사용자 조작 범위 제한)", "appliesWhen": null, "concept": "설정온도-상-하한", "group": "온도", "include": "limit.?temp|(?:cool|heat).?limit|상한|하한", "exclude": "", "matchNote": ""}, {"name": "설정온도", "objectType": "AV", "unit": "℃", "grade": "필수", "why": "실내온도와의 차가 곧 요구 부하다. 없으면 부분부하율을 못 낸다", "usedBy": ["cooling", "heating"], "haystack": "vrf-indoorUnit-fcu/equip.thermostat/air.effective.point.sp.temp.zone (추정 0.83)", "appliesWhen": null, "concept": "설정온도", "group": "온도", "include": "temp.?set|set.?(?:room.?)?temp|\\bzn-sp\\b|tempadjust|설정.?온도", "exclude": "limit|상한|하한|\\bmode\\b", "matchNote": ""}, {"name": "실내온도", "objectType": "AI", "unit": "℃", "grade": "필수", "why": "부하 계산의 기준점이자 시뮬레이터가 되돌려 주는 상태량. 실측-계산 대조의 잣대다", "usedBy": ["cooling", "heating", "thermalMass"], "haystack": "vrf-indoorUnit-fcu/equip.thermostat/air.point.sensor.temp.zone (일치 1.00)", "appliesWhen": null, "concept": "zone-temp", "group": "온도", "include": "room.?temp|\\bzn-t\\b|indoor.?temp|실내.?온도", "exclude": "set|\\bsp\\b|limit|outdoor|outside", "matchNote": ""}, {"name": "급기(토출) 온도", "objectType": "AI", "unit": "℃", "grade": "권장", "why": "실내온도와의 차 × 풍량 = 실제 코일 부하. 정격 능력 대비 실부하를 가르는 유일한 실측값이다", "usedBy": ["cooling", "heating"], "haystack": "vrf-indoorUnit-fcu/discharge.duct.equip/air.discharge.point.sensor.temp (일치 1.00)", "appliesWhen": null, "concept": "discharge-temp", "group": "온도", "include": "\\bda-t\\b|discharge.*temp|급기.*온도|토출.*온도", "exclude": "inverter|compressor|comp\\b|refrig|냉매|압축기", "matchNote": "집힌 것을 하나씩 보고 고쳤다 — 오답 여덟 건이 있었다(가스 적산을 전력 적산으로, 리모컨 잠금을 풍량 지령으로, 압축기 누적 운전시간을 운전율로, 압축기 냉매 토출온도를 급기온도로 집었다). 정규식은 이름만으로 뜻을 가르지 못한다 — 반드시 집힌 결과를 본다."}, {"name": "환기(리턴) 온도", "objectType": "AI", "unit": "℃", "grade": "권장", "why": "코일 입구 조건. 실내온도 센서와 위치가 달라 외기 혼입을 가른다", "usedBy": ["cooling", "heating"], "haystack": "표준의 return duct equip 자리 — proto 는 있으나 우리 행에 위치 태그가 없어 자동 대조는 애매로 떨어진다", "appliesWhen": null, "concept": "return-temp", "group": "온도", "include": "\\bra-t\\b|return.*air.*temp|리턴.*온도", "exclude": "erv|ventilation", "matchNote": ""}, {"name": "배관 온도 (액관·가스관)", "objectType": "AI", "unit": "℃", "grade": "권장", "why": "액관·가스관 온도차가 냉매 순환의 실제 과열도·과냉도다. 정격 COP 를 운전점 COP 로 보정할 때 쓴다", "usedBy": ["cooling", "heating"], "haystack": "표준에 없음 — 냉매측 상태량은 Haystack VRF proto 에 자리가 없다", "appliesWhen": null, "concept": "배관-온도-액관-가스관", "group": "온도", "include": "pipe.*temp|liq-?pipe|gas-?pipe|액관|가스관", "exclude": "", "matchNote": ""}, {"name": "외기온도", "objectType": "AI", "unit": "℃", "grade": "권장", "why": "응축·증발 온도의 기준. 정격(외기 35/7 ℃)에서 벗어난 만큼 능력·소비전력을 보정한다. 저온난방 항으로 갈아탈 판단도 이 값이다", "usedBy": ["cooling", "heating"], "haystack": "표준의 outside air temp — 실외기(ODU) 쪽이라 실내기 proto 트리에서는 안 잡힌다", "appliesWhen": null, "concept": "oa-temp", "group": "온도", "include": "outdoor.?temp|outside.?air.?temp|외기.*온도", "exclude": "set|humid|습도", "matchNote": ""}, {"name": "운전/정지 지령", "objectType": "BO", "unit": "—", "grade": "필수", "why": "꺼진 시간은 소비전력 0 이다. 이것 없이 적산하면 24시간 가동으로 계산된다", "usedBy": ["cooling", "heating", "electrical"], "haystack": "표준의 cmd.enable.point", "appliesWhen": null, "concept": "run-cmd", "group": "제어 지령", "include": "start.?stop.?command|on.?off.?command|ac_power|_power_|운전.?정지", "exclude": "status|상태|\\bmode\\b|kwh|baseline|period", "matchNote": "밑줄은 낱말 문자라 \b 가 'AC_Power_xx'·'AC_Period_kWh_xx' 를 가로막는다 — 국내 게이트웨이 이름은 밑줄로 이어 붙는다."}, {"name": "운전 상태", "objectType": "BI", "unit": "—", "grade": "필수", "why": "지령과 실제가 다를 수 있다(인터록·보호정지). 시뮬레이터는 실제 운전시간으로 적산해야 한다", "usedBy": ["electrical"], "haystack": "표준의 run point sensor", "appliesWhen": null, "concept": "run-status", "group": "상태", "include": "start.?stop.?status|operat\\w*.?status|\\bsf-s\\b|운전.*상태", "exclude": "", "matchNote": ""}, {"name": "운전 모드", "objectType": "MSO", "unit": "—", "grade": "필수", "why": "냉방항과 난방항 중 어느 쪽을 도는지 가른다. 모드를 모르면 같은 온도차에 두 배 틀린다", "usedBy": ["cooling", "heating"], "haystack": "vrf-indoorUnit-fcu ▸ hvacMode point sp — 대조에서 '태그 없음'으로 떨어졌던 것을 고쳤다. 열거값이라 태그가 아니라고 봤는데 표준에 설비 직속 proto 가 있다.", "appliesWhen": null, "concept": "mode", "group": "제어 지령", "include": "operation.?mode|airconmode|\\bhtclg|mode.*command|운전.?모드", "exclude": "lock|limit|제한|잠금|remote|리모컨|-lo\\b", "matchNote": "집힌 것을 하나씩 보고 고쳤다 — 오답 여덟 건이 있었다(가스 적산을 전력 적산으로, 리모컨 잠금을 풍량 지령으로, 압축기 누적 운전시간을 운전율로, 압축기 냉매 토출온도를 급기온도로 집었다). 정규식은 이름만으로 뜻을 가르지 못한다 — 반드시 집힌 결과를 본다."}, {"name": "풍량 단계", "objectType": "MSO", "unit": "—", "grade": "필수", "why": "실내기 팬 전력과 코일 통과 풍량을 같이 정한다. 단계별 풍량은 형번별 정격표의 '풍량 (강/약/미)' 에 있다", "usedBy": ["cooling", "heating", "electrical"], "haystack": "동점 7개 — proto 는 하나인데 붙는 위치(덕트)가 여럿이다. 위치 태그를 넣어야 고를 수 있다", "appliesWhen": null, "concept": "speed-cmd", "group": "제어 지령", "include": "fan.?speed|fanspd|airflowrate|fanflow|풍량", "exclude": "louver|vane|풍향|lock|-lo\\b|잠금|limit|제한", "matchNote": "집힌 것을 하나씩 보고 고쳤다 — 오답 여덟 건이 있었다(가스 적산을 전력 적산으로, 리모컨 잠금을 풍량 지령으로, 압축기 누적 운전시간을 운전율로, 압축기 냉매 토출온도를 급기온도로 집었다). 정규식은 이름만으로 뜻을 가르지 못한다 — 반드시 집힌 결과를 본다."}, {"name": "풍향 (루버)", "objectType": "MSO", "unit": "—", "grade": "선택", "why": "전력·열 계산에 안 들어간다. 대부분 벤더가 내주기 때문에 화면 조작용으로만 둔다", "usedBy": [], "haystack": "표준에 없음", "appliesWhen": null, "concept": "풍향-루버", "group": "풍량·압력", "include": "louver|vane|swing|air.?direction|풍향", "exclude": "lock|-lo\\b|잠금|limit|제한", "matchNote": "집힌 것을 하나씩 보고 고쳤다 — 오답 여덟 건이 있었다(가스 적산을 전력 적산으로, 리모컨 잠금을 풍량 지령으로, 압축기 누적 운전시간을 운전율로, 압축기 냉매 토출온도를 급기온도로 집었다). 정규식은 이름만으로 뜻을 가르지 못한다 — 반드시 집힌 결과를 본다."}, {"name": "에러 코드", "objectType": "AI/MSO", "unit": "—", "grade": "필수", "why": "고장 중의 운전 데이터는 시뮬레이터 대조에서 빼야 한다. 코드표는 벤더 문서 밖이라 statesRef 로 둔다", "usedBy": ["electrical"], "haystack": "동점 7개 (겹침 0.60) — defs 에 없는 토큰 `fault`·`alarm-text` 탓. 사람이 정해야 한다", "appliesWhen": null, "concept": "alarm-code", "group": "경보", "include": "(?:error|alarm|fault|malfunction|고장|에러).{0,6}(?:code|코드)", "exclude": "", "matchNote": "Daikin 의 'Alarm · 알람' 이 'MalfunctionCode · 고장 코드' 를 제치고 집혔었다. 매처가 보는 글자는 이름+비고인데 Alarm 의 비고가 'Normal / Malfunction' 이라 malfunction 하나만으로 걸린 것이다 — 그건 코드가 아니라 **상태 열거**다. 그래서 '코드'라는 낱말이 가까이 붙은 이름만 받는다."}, {"name": "필터 청소 신호", "objectType": "BI", "unit": "—", "grade": "권장", "why": "필터 막힘은 풍량 저하로 나타난다. 실측 풍량이 정격보다 낮을 때 원인을 가르는 신호", "usedBy": ["cooling", "heating"], "haystack": "vrf-indoorUnit-fcu ▸ filter point sensor — 우리 태그가 `airfilter` 였는데 defs 에 없는 토큰이라 동점 7개로 흩어졌다. 표준 낱말은 `filter` 다.", "appliesWhen": null, "concept": "filter-dp", "group": "정비", "include": "filter", "exclude": "reset|리셋", "matchNote": ""}, {"name": "팽창밸브(EEV) 개도", "objectType": "AI", "unit": "%", "grade": "권장", "why": "실내기가 실제로 끌어가는 냉매 유량의 대리 지표. 여러 실내기의 부하 배분을 재현할 때 쓴다", "usedBy": ["cooling", "heating"], "haystack": "표준에 없음 — 냉매측 액추에이터는 VRF proto 에 자리가 없다", "appliesWhen": null, "concept": "팽창밸브-eev-개도", "group": "유량·수측", "include": "\\beev\\b|expv|팽창밸브", "exclude": "", "matchNote": ""}, {"name": "압축기 운전율", "objectType": "AI", "unit": "%", "grade": "권장", "why": "인버터 압축기 전력은 운전율의 비선형 함수다. 정격 소비전력 × 운전율 로는 안 맞고 이 값이 있어야 곡선을 맞춘다", "usedBy": ["cooling", "heating", "electrical"], "haystack": "표준에 없음 — 실외기(ODU) 쪽", "appliesWhen": null, "concept": "압축기-운전율", "group": "상태", "include": "comp\\w*.?(?:req|freq|load|rate|hz|speed)|압축기.*(?:속도|주파수|운전율)", "exclude": "\\bhrs\\b|hour|시간|누적", "matchNote": "집힌 것을 하나씩 보고 고쳤다 — 오답 여덟 건이 있었다(가스 적산을 전력 적산으로, 리모컨 잠금을 풍량 지령으로, 압축기 누적 운전시간을 운전율로, 압축기 냉매 토출온도를 급기온도로 집었다). 정규식은 이름만으로 뜻을 가르지 못한다 — 반드시 집힌 결과를 본다."}, {"name": "적산 전력량", "objectType": "AI", "unit": "kWh", "grade": "권장", "why": "시뮬레이터 결과를 실측과 맞추는 유일한 정산 기준이다. 이것이 없으면 계산을 검증할 방법이 없다", "usedBy": ["electrical"], "haystack": "표준의 elec energy sensor point", "appliesWhen": null, "concept": "energy", "group": "전력", "include": "kwh|accum.*power|total.?power|적산.*전력", "exclude": "gas|가스|baseline|기준", "matchNote": "집힌 것을 하나씩 보고 고쳤다 — 오답 여덟 건이 있었다(가스 적산을 전력 적산으로, 리모컨 잠금을 풍량 지령으로, 압축기 누적 운전시간을 운전율로, 압축기 냉매 토출온도를 급기온도로 집었다). 정규식은 이름만으로 뜻을 가르지 못한다 — 반드시 집힌 결과를 본다."}, {"name": "소비전력", "objectType": "AI", "unit": "kW", "grade": "선택", "why": "순시 전력. 형번별 정격표의 '통합 냉방·난방 소비전력' 과 같은 물리량이라 부분부하 곡선을 직접 맞출 수 있다", "usedBy": ["electrical"], "haystack": "표준의 elec power sensor point", "appliesWhen": "게이트웨이가 순시 전력을 안 낸다 — VRF 5모델 619점에서 0건이다(LG·삼성은 적산 kWh, Daikin 은 적산 전력·가스). 이 값은 별도 전력계(e19)나 형번별 정격표의 '통합 냉방·난방 소비전력' 에서 온다. 행을 지우지 않는 이유는 시뮬레이터가 실제로 쓰는 물리량이고, 미충족(missing)이 아니라 **여기서 나올 값이 아님**을 남겨야 하기 때문이다.", "concept": "power", "group": "전력", "include": "\\bpower\\b|소비.?전력|watt", "exclude": "ac_power|_power_|start|stop|on.?off|kwh|적산|accum|factor|supply|baseline|gas|가스", "matchNote": "집힌 것을 하나씩 보고 고쳤다 — 오답 여덟 건이 있었다(가스 적산을 전력 적산으로, 리모컨 잠금을 풍량 지령으로, 압축기 누적 운전시간을 운전율로, 압축기 냉매 토출온도를 급기온도로 집었다). 정규식은 이름만으로 뜻을 가르지 못한다 — 반드시 집힌 결과를 본다."}, {"name": "제상 상태", "objectType": "BI", "unit": "—", "grade": "선택", "why": "제상 중에는 난방 능력이 0 이고 전력은 든다. 겨울철 적산이 안 맞는 흔한 원인", "usedBy": ["heating"], "haystack": "표준에 없음", "appliesWhen": null, "concept": "제상-상태", "group": "상태", "include": "defrost|제상", "exclude": "", "matchNote": ""}, {"name": "통신 상태", "objectType": "BI", "unit": "—", "grade": "선택", "why": "통신 두절 구간의 값은 마지막 값이 유지될 뿐 실측이 아니다. 그 구간을 데이터에서 빼는 근거", "usedBy": [], "haystack": "표준에 없음 — 게이트웨이 자신의 상태다", "appliesWhen": null, "concept": "통신-상태", "group": "상태", "include": "communication.*status|통신.*상태", "exclude": "", "matchNote": ""}, {"name": "재실 감지", "objectType": "BI", "unit": "—", "grade": "선택", "why": "재실 스케줄은 내부발열의 입력이다. 다만 VRF 게이트웨이가 내주는 경우가 드물다(5모델 중 1)", "usedBy": ["cooling", "heating"], "haystack": "겹침 최대 0.50 — 표준에서 짝을 못 찾았다(가장 가까운 것도 filter point sensor)", "appliesWhen": null, "concept": "재실-감지", "group": "상태", "include": "occupan|재실", "exclude": "", "matchNote": ""}, {"name": "리모컨 잠금", "objectType": "BO", "unit": "—", "grade": "선택", "why": "계산에 안 들어간다. 다만 잠금이 걸린 구간은 설정온도가 안 바뀌므로 데이터 해석에 쓰인다", "usedBy": [], "haystack": "vrf-indoorUnit-fcu/equip.humidifier/cmd.enable.humidifier.point (추정 0.75 — 가습기 자리에 붙었다. 오탐으로 본다)", "appliesWhen": null, "concept": "리모컨-잠금", "group": "제어 지령", "include": "remocon|remote.?con|\\block\\b|잠금", "exclude": "unlock|해제", "matchNote": ""}], "models": [{"id": "daikin-dms502b71", "name": "Daikin — VRV BACnet 인터페이스 (DIII-NET ↔ BACnet 게이트웨이)", "short": "DMS502B71", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": "TempAdjust · 설정온도", "type": "AV", "inst": 10}, {"n": "실내온도", "hit": "RoomTemp · 실내온도", "type": "AI", "inst": 9}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "StartStopCommand · 운전·정지 지령", "type": "BO", "inst": 1}, {"n": "운전 상태", "hit": "StartStopStatus · 운전 상태", "type": "BI", "inst": 2}, {"n": "운전 모드", "hit": "AirConModeCommand · 운전모드 지령", "type": "MSO", "inst": 5}, {"n": "풍량 단계", "hit": "AirFlowRateCommand · 풍량 지령", "type": "MSO", "inst": 7}, {"n": "풍향 (루버)", "hit": "AirDirectionStatus · 풍향 상태", "type": "AI", "inst": 23}, {"n": "에러 코드", "hit": "MalfunctionCode · 고장 코드", "type": "MSI", "inst": 4}, {"n": "필터 청소 신호", "hit": "FilterSign · 필터 신호", "type": "BI", "inst": 11}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": "ElecTotalPower · 적산 전력", "type": "—", "inst": 19}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": "CommunicationStatus · 통신 상태", "type": "BI", "inst": 20}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": "RemoteControlStart · 리모컨 운전 허용", "type": "BV", "inst": 13}]}], "best": 0, "any": ["리모컨 잠금", "설정온도", "실내온도", "에러 코드", "운전 모드", "운전 상태", "운전/정지 지령", "적산 전력량", "통신 상태", "풍량 단계", "풍향 (루버)", "필터 청소 신호"]}, {"id": "johnson-controls-si-vrfcbn02-0sx-idu", "name": "Johnson Controls — VRF Smart Gateway (Metasys 연동) — 실내기(IDU)", "short": "SI-VRFCBN02-0Sx", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": "ZN-SP · 실내 설정온도", "type": "AO", "inst": 15}, {"n": "실내온도", "hit": "RZN-T · 리모컨 실내온도", "type": "AI", "inst": 16}, {"n": "급기(토출) 온도", "hit": "DA-T · 급기(토출) 온도", "type": "AI", "inst": 13}, {"n": "환기(리턴) 온도", "hit": "RA-T · 환기(리턴) 온도", "type": "AI", "inst": 12}, {"n": "배관 온도 (액관·가스관)", "hit": "LIQ-PIPE-T · 액관 온도", "type": "AI", "inst": 10}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": "SF-S · 팬 운전 상태", "type": "BI", "inst": 23}, {"n": "운전 모드", "hit": "HtClg-REQ · 냉난방 요구", "type": "BI", "inst": 7}, {"n": "풍량 단계", "hit": null, "type": null, "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "ALARM-CODE · 알람 코드", "type": "AI", "inst": 19}, {"n": "필터 청소 신호", "hit": null, "type": null, "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": "EXPV-% · 팽창밸브 개도", "type": "AI", "inst": 9}, {"n": "압축기 운전율", "hit": "COMP~REQ · 요구 압축기 속도", "type": "AI", "inst": 17}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": "DEFROST-S · 제상 상태", "type": "BI", "inst": 21}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["급기(토출) 온도", "배관 온도 (액관·가스관)", "설정온도", "실내온도", "압축기 운전율", "에러 코드", "운전 모드", "운전 상태", "제상 상태", "팽창밸브(EEV) 개도", "환기(리턴) 온도"]}, {"id": "johnson-controls-si-vrfcbn02-0sx-odu", "name": "Johnson Controls — VRF Smart Gateway (Metasys 연동) — 실외기(ODU)", "short": "SI-VRFCBN02-0Sx", "scopes": [{"label": "평면(옛 추출본)", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": null, "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": "OA-T · 외기온도", "type": "AI", "inst": 20}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": "EMERGRUN-S · 비상운전 상태", "type": "BI", "inst": 28}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "풍량 단계", "hit": null, "type": null, "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "ALARM-CODE · 알람 코드", "type": "AI", "inst": 3}, {"n": "필터 청소 신호", "hit": null, "type": null, "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": "EXPV-% · 팽창밸브 개도", "type": "AI", "inst": 16}, {"n": "압축기 운전율", "hit": "INV-FREQ · 인버터 압축기 주파수", "type": "AI", "inst": 13}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": "DEFROST-S · 제상 상태", "type": "BI", "inst": 27}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["압축기 운전율", "에러 코드", "외기온도", "운전 상태", "제상 상태", "팽창밸브(EEV) 개도"]}, {"id": "lg-ac-smart-bacnet-gateway", "name": "LG — AC Smart BACnet Gateway", "short": "AC Smart BACnet", "scopes": [{"label": "indoor-unit", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": "SetTempStatus_XXX", "type": "AI", "inst": null}, {"n": "실내온도", "hit": "RoomTemp_XXX", "type": "AI", "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "StartStopCommand_XXX", "type": "BO", "inst": null}, {"n": "운전 상태", "hit": "StartStopStatus_XXX", "type": "BI", "inst": null}, {"n": "운전 모드", "hit": "ModeStatus_XXX", "type": "MI", "inst": null}, {"n": "풍량 단계", "hit": "FanSpeedStatus_XXX", "type": "MI", "inst": null}, {"n": "풍향 (루버)", "hit": "SwingStatus_XXX", "type": "BI", "inst": null}, {"n": "에러 코드", "hit": "MalfunctionCode_XXX", "type": null, "inst": null}, {"n": "필터 청소 신호", "hit": "Filter Sign_XXX", "type": "BI", "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": "AccumPowerStatus_XXX", "type": "AI", "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": "OccupancyStatus_XXX", "type": "BI", "inst": null}, {"n": "리모컨 잠금", "hit": "LockStatus_XXX", "type": "BI", "inst": null}]}, {"label": "ventilation", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": null, "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "StartStopCommand_XXX", "type": "BO", "inst": null}, {"n": "운전 상태", "hit": "StartStopStatus_XXX", "type": "BI", "inst": null}, {"n": "운전 모드", "hit": "ModeStatus_XXX", "type": "MI", "inst": null}, {"n": "풍량 단계", "hit": "FanSpeedStatus_XXX", "type": "MI", "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "MalfunctionCode_XXX", "type": "AI", "inst": null}, {"n": "필터 청소 신호", "hit": "Filter Sign_XXX", "type": "BI", "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": "LockStatus_XXX", "type": "BI", "inst": null}]}, {"label": "ahu", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": "SetTempStatus_XXX", "type": "AI", "inst": null}, {"n": "실내온도", "hit": "RoomTemp_XXX", "type": "AI", "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": "OutdoorTempStatus_XXX", "type": "AI", "inst": null}, {"n": "운전/정지 지령", "hit": "StartStopCommand_XXX", "type": "BO", "inst": null}, {"n": "운전 상태", "hit": "StartStopStatus_XXX", "type": "BI", "inst": null}, {"n": "운전 모드", "hit": "ModeCommand_XXX", "type": "MO", "inst": null}, {"n": "풍량 단계", "hit": null, "type": null, "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "MalfunctionCode_XXX", "type": "AI", "inst": null}, {"n": "필터 청소 신호", "hit": "Filter Sign_XXX", "type": "BI", "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": null, "type": null, "inst": null}]}, {"label": "odu", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": null, "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": "LiquidPipeTemp_XXX", "type": "AI", "inst": null}, {"n": "외기온도", "hit": "OutdoorTemp_XXX", "type": "AI", "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": "CompOperStatus_XXX", "type": "BI", "inst": null}, {"n": "운전 모드", "hit": "OperationMode_XXX", "type": "MI", "inst": null}, {"n": "풍량 단계", "hit": null, "type": null, "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": null, "type": null, "inst": null}, {"n": "필터 청소 신호", "hit": null, "type": null, "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": "OutdoorEEV_XXX", "type": "AI", "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": null, "type": null, "inst": null}]}, {"label": "awhp", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": "SetRoomTempStatus_XXX", "type": "AI", "inst": null}, {"n": "실내온도", "hit": "RoomTemp_XXX", "type": "AI", "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": "SetPipeOutWaterTempStatus_XXX", "type": "AI", "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "StartStopCommand_XXX", "type": "BO", "inst": null}, {"n": "운전 상태", "hit": "StartStopStatus_XXX", "type": "BI", "inst": null}, {"n": "운전 모드", "hit": "ModeStatus_XXX", "type": "MI", "inst": null}, {"n": "풍량 단계", "hit": null, "type": null, "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "MalfunctionCode_XXX", "type": "AI", "inst": null}, {"n": "필터 청소 신호", "hit": null, "type": null, "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": "LockStatus_XXX", "type": "BI", "inst": null}]}, {"label": "gateway-general", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": "AllSetRoomTempCommand", "type": "AV", "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "AllStartStopCommand", "type": "BO", "inst": null}, {"n": "운전 상태", "hit": "PeakStartStopStatus", "type": "BI", "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "풍량 단계", "hit": null, "type": null, "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": null, "type": null, "inst": null}, {"n": "필터 청소 신호", "hit": null, "type": null, "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": "TotalAccumulatedPower", "type": "AI", "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": "AllTempLockCommand", "type": "AV", "inst": null}]}, {"label": "modbus-tcp-indoor", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": "SET ROOM TEMPERATURE", "type": null, "inst": 3}, {"n": "실내온도", "hit": "ROOM TEMPERATURE", "type": null, "inst": 6}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "OPERATION MODE", "type": null, "inst": 1}, {"n": "풍량 단계", "hit": "FAN SPEED", "type": null, "inst": 2}, {"n": "풍향 (루버)", "hit": "SWING", "type": null, "inst": 2}, {"n": "에러 코드", "hit": "ERROR CODE", "type": null, "inst": 7}, {"n": "필터 청소 신호", "hit": null, "type": null, "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": "LOCK", "type": null, "inst": 3}]}, {"label": "modbus-tcp-ventilation", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": "HRV_SETTEMP", "type": null, "inst": 6}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "OPERATION MODE", "type": null, "inst": 1}, {"n": "풍량 단계", "hit": "FAN SPEED", "type": null, "inst": 2}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "ERROR CODE", "type": null, "inst": 4}, {"n": "필터 청소 신호", "hit": "FILTER SIGN", "type": null, "inst": 3}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": "LOCK", "type": null, "inst": 2}]}, {"label": "modbus-tcp-ahu", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": "SET TEMP", "type": null, "inst": 2}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": "OUTDOOR TEMP", "type": null, "inst": 4}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "풍량 단계", "hit": null, "type": null, "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "ERROR CODE", "type": null, "inst": 12}, {"n": "필터 청소 신호", "hit": "FILTER SIGN", "type": null, "inst": 3}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": "LOCK", "type": null, "inst": 2}]}], "best": 0, "any": ["리모컨 잠금", "배관 온도 (액관·가스관)", "설정온도", "실내온도", "에러 코드", "외기온도", "운전 모드", "운전 상태", "운전/정지 지령", "재실 감지", "적산 전력량", "팽창밸브(EEV) 개도", "풍량 단계", "풍향 (루버)", "필터 청소 신호"]}, {"id": "samsung-mim-b17bn-bacnet-gateway", "name": "Samsung — BACnet Gateway (DMS2.5) — DVM S 실외기·실내기 정격 포함", "short": "MIM-B17BN", "scopes": [{"label": "indoor-basic", "map": [{"n": "설정온도 상·하한", "hit": "AC_Cool_LimitTemp_xx_xxxxxx", "type": "AV", "inst": 3}, {"n": "설정온도", "hit": "AC_Temp_Set_xx_xxxxxx", "type": "AV", "inst": 2}, {"n": "실내온도", "hit": "AC_RoomTemp_xx_xxxxxx", "type": "AI", "inst": 1}, {"n": "급기(토출) 온도", "hit": "AC_DisCurrentTemp_xx_xxxxxx", "type": "AI", "inst": 24}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "AC_Power_xx_xxxxxx", "type": "BV", "inst": 9}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "AC_Operation_Mode_xx_xxxxxx", "type": "MV", "inst": 14}, {"n": "풍량 단계", "hit": "AC_FanSpeed_xx_xxxxxx", "type": "MV", "inst": 15}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "AC_Error_Code_xx_xxxxxx", "type": "AI", "inst": 19}, {"n": "필터 청소 신호", "hit": "AC_FilterSign_xx_xxxxxx", "type": "BI", "inst": 12}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": "AC_Period_kWh_xx_xxxxxx", "type": "AI", "inst": 7}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": "AC_Remocon_Limit_xx_xxxxxx", "type": "MV", "inst": 18}]}, {"label": "indoor-advanced", "map": [{"n": "설정온도 상·하한", "hit": "AC_Cool_LimitTemp_xx_xxxxxx", "type": "AV", "inst": 3}, {"n": "설정온도", "hit": "AC_Temp_Set_xx_xxxxxx", "type": "AV", "inst": 2}, {"n": "실내온도", "hit": "AC_RoomTemp_xx_xxxxxx", "type": "AI", "inst": 1}, {"n": "급기(토출) 온도", "hit": "AC_DisCurrentTemp_xx_xxxxxx", "type": "AI", "inst": 24}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "AC_Power_xx_xxxxxx", "type": "BV", "inst": 9}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "AC_Operation_Mode_xx_xxxxxx", "type": "MV", "inst": 14}, {"n": "풍량 단계", "hit": "AC_FanSpeed_xx_xxxxxx", "type": "MV", "inst": 15}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "AC_Error_Code_xx_xxxxxx", "type": "AI", "inst": 19}, {"n": "필터 청소 신호", "hit": "AC_FilterSign_xx_xxxxxx", "type": "BI", "inst": 12}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": "AC_Period_kWh_xx_xxxxxx", "type": "AI", "inst": 7}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": "AC_Remocon_Limit_xx_xxxxxx", "type": "MV", "inst": 18}]}, {"label": "ahu-basic", "map": [{"n": "설정온도 상·하한", "hit": "AHU_Cool_LimitTemp_xx_xxxxxx", "type": "AV", "inst": 3}, {"n": "설정온도", "hit": "AHU_Temp_Set_xx_xxxxxx", "type": "AV", "inst": 2}, {"n": "실내온도", "hit": "AHU_RoomTemp_xx_xxxxxx", "type": "AI", "inst": 1}, {"n": "급기(토출) 온도", "hit": "AHU_Dis_CurrentTemp_xx_xxxxxx", "type": "AI", "inst": 20}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "AHU_Power_xx_xxxxxx", "type": "BV", "inst": 9}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "AHU_Operation_Mode_xx_xxxxxx", "type": "MV", "inst": 14}, {"n": "풍량 단계", "hit": "AHU_FanSpeed_xx_xxxxxx", "type": "MV", "inst": 24}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "AHU_Error_Code_xx_xxxxxx", "type": "AI", "inst": 17}, {"n": "필터 청소 신호", "hit": "AHU_FilterSign_xx_xxxxxx", "type": "BI", "inst": 12}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": "AHU_Period_kWh_xx_xxxxxx", "type": "AI", "inst": 7}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": "AHU_Remocon_Limit_xx_xxxxxx", "type": "MV", "inst": 16}]}, {"label": "ahu-advanced", "map": [{"n": "설정온도 상·하한", "hit": "AHU_Cool_LimitTemp_xx_xxxxxx", "type": "AV", "inst": 3}, {"n": "설정온도", "hit": "AHU_Temp_Set_xx_xxxxxx", "type": "AV", "inst": 2}, {"n": "실내온도", "hit": "AHU_RoomTemp_xx_xxxxxx", "type": "AI", "inst": 1}, {"n": "급기(토출) 온도", "hit": "AHU_Dis_CurrentTemp_xx_xxxxxx", "type": "AI", "inst": 20}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "AHU_Power_xx_xxxxxx", "type": "BV", "inst": 9}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "AHU_Operation_Mode_xx_xxxxxx", "type": "MV", "inst": 14}, {"n": "풍량 단계", "hit": "AHU_FanSpeed_xx_xxxxxx", "type": "MV", "inst": 24}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "AHU_Error_Code_xx_xxxxxx", "type": "AI", "inst": 17}, {"n": "필터 청소 신호", "hit": "AHU_FilterSign_xx_xxxxxx", "type": "BI", "inst": 12}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": "AHU_Period_kWh_xx_xxxxxx", "type": "AI", "inst": 7}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": "AHU_Remocon_Limit_xx_xxxxxx", "type": "MV", "inst": 16}]}, {"label": "ehs-basic", "map": [{"n": "설정온도 상·하한", "hit": "EHS_Cool_LimitTemp_xx_xxxxxx", "type": "AV", "inst": 5}, {"n": "설정온도", "hit": "EHS_Temp_Set_xx_xxxxxx", "type": "AV", "inst": 2}, {"n": "실내온도", "hit": "EHS_RoomTemp_xx_xxxxxx", "type": "AI", "inst": 1}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "EHS_Power_xx_xxxxxx", "type": "BV", "inst": 19}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "EHS_Operation_Mode_xx_xxxxxx", "type": "MV", "inst": 27}, {"n": "풍량 단계", "hit": null, "type": null, "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "EHS_Error_Code_xx_xxxxxx", "type": "AI", "inst": 31}, {"n": "필터 청소 신호", "hit": null, "type": null, "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": "EHS_Period_kWh_xx_xxxxxx", "type": "AI", "inst": 12}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": "EHS_Remocon_Limit_xx_xxxxxx", "type": "MV", "inst": 29}]}, {"label": "ehs-advanced", "map": [{"n": "설정온도 상·하한", "hit": "EHS_Cool_LimitTemp_xx_xxxxxx", "type": "AV", "inst": 5}, {"n": "설정온도", "hit": "EHS_Temp_Set_xx_xxxxxx", "type": "AV", "inst": 2}, {"n": "실내온도", "hit": "EHS_RoomTemp_xx_xxxxxx", "type": "AI", "inst": 1}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "EHS_Power_xx_xxxxxx", "type": "BV", "inst": 19}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "EHS_Operation_Mode_xx_xxxxxx", "type": "MV", "inst": 27}, {"n": "풍량 단계", "hit": null, "type": null, "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "EHS_Error_Code_xx_xxxxxx", "type": "AI", "inst": 31}, {"n": "필터 청소 신호", "hit": null, "type": null, "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": "EHS_Period_kWh_xx_xxxxxx", "type": "AI", "inst": 12}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": "EHS_Remocon_Limit_xx_xxxxxx", "type": "MV", "inst": 29}]}, {"label": "erv", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": null, "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "ERV_Power_xx_xxxxxx", "type": "BV", "inst": 1}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "ERV_Operation_Mode_xx_xxxxxx", "type": "MV", "inst": 4}, {"n": "풍량 단계", "hit": "ERV_FanSpeed_xx_xxxxxx", "type": "MV", "inst": 5}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "ERV_Error_Code_xx_xxxxxx", "type": "AI", "inst": 7}, {"n": "필터 청소 신호", "hit": "ERV_FilterSign_xx_xxxxxx", "type": "BI", "inst": 2}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": "ERV_Plus_Period_kWh_xx_xxxxxx", "type": "AI", "inst": 10}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": "ERV_Remocon_Limit_xx_xxxxxx", "type": "MV", "inst": 6}]}, {"label": "dvm-chiller", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": "MC_WaterTemp_Set_xx_xxxxxx", "type": "AV", "inst": 2}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": "MC_Power_xx_xxxxxx", "type": "BV", "inst": 6}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": "MC_Operation_Mode_xx_xxxxxx", "type": "MV", "inst": 10}, {"n": "풍량 단계", "hit": null, "type": null, "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "MC_Error_Code_xx_xxxxxx", "type": "AI", "inst": 12}, {"n": "필터 청소 신호", "hit": null, "type": null, "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": "MC_Remocon_Limit_xx_xxxxxx", "type": "MV", "inst": 11}]}, {"label": "sim-pim", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": null, "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "풍량 단계", "hit": null, "type": null, "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "SIM_Error_Code_xx_xx", "type": "AI", "inst": 1}, {"n": "필터 청소 신호", "hit": null, "type": null, "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": null, "type": null, "inst": null}]}, {"label": "centralized-controller", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": null, "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "풍량 단계", "hit": null, "type": null, "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "Central_Error_Code_xx_xx", "type": "AI", "inst": 1}, {"n": "필터 청소 신호", "hit": null, "type": null, "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": null, "type": null, "inst": null}]}, {"label": "interface-module-odu-basic", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": null, "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "풍량 단계", "hit": null, "type": null, "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "Repeater_Error_Code_xx_xxxx", "type": "AI", "inst": 5}, {"n": "필터 청소 신호", "hit": null, "type": null, "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": null, "type": null, "inst": null}]}, {"label": "interface-module-odu-advanced", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": null, "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "풍량 단계", "hit": null, "type": null, "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "Repeater_Error_Code_xx_xxxx", "type": "AI", "inst": 5}, {"n": "필터 청소 신호", "hit": null, "type": null, "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": null, "type": null, "inst": null}]}, {"label": "gateway", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": null, "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "풍량 단계", "hit": null, "type": null, "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": "BACnetApp_Error_Code_xx", "type": "AI", "inst": 3}, {"n": "필터 청소 신호", "hit": null, "type": null, "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": null, "type": null, "inst": null}]}, {"label": "ddc", "map": [{"n": "설정온도 상·하한", "hit": null, "type": null, "inst": null}, {"n": "설정온도", "hit": null, "type": null, "inst": null}, {"n": "실내온도", "hit": null, "type": null, "inst": null}, {"n": "급기(토출) 온도", "hit": null, "type": null, "inst": null}, {"n": "환기(리턴) 온도", "hit": null, "type": null, "inst": null}, {"n": "배관 온도 (액관·가스관)", "hit": null, "type": null, "inst": null}, {"n": "외기온도", "hit": null, "type": null, "inst": null}, {"n": "운전/정지 지령", "hit": null, "type": null, "inst": null}, {"n": "운전 상태", "hit": null, "type": null, "inst": null}, {"n": "운전 모드", "hit": null, "type": null, "inst": null}, {"n": "풍량 단계", "hit": null, "type": null, "inst": null}, {"n": "풍향 (루버)", "hit": null, "type": null, "inst": null}, {"n": "에러 코드", "hit": null, "type": null, "inst": null}, {"n": "필터 청소 신호", "hit": null, "type": null, "inst": null}, {"n": "팽창밸브(EEV) 개도", "hit": null, "type": null, "inst": null}, {"n": "압축기 운전율", "hit": null, "type": null, "inst": null}, {"n": "적산 전력량", "hit": null, "type": null, "inst": null}, {"n": "소비전력", "hit": null, "type": null, "inst": null}, {"n": "제상 상태", "hit": null, "type": null, "inst": null}, {"n": "통신 상태", "hit": null, "type": null, "inst": null}, {"n": "재실 감지", "hit": null, "type": null, "inst": null}, {"n": "리모컨 잠금", "hit": null, "type": null, "inst": null}]}], "best": 0, "any": ["급기(토출) 온도", "리모컨 잠금", "설정온도", "설정온도 상·하한", "실내온도", "에러 코드", "운전 모드", "운전/정지 지령", "적산 전력량", "풍량 단계", "필터 청소 신호"]}]}}, "shared": [{"canon": "운전 상태", "cid": "run-status", "group": "상태", "cols": {"e13.fan": "필수", "e15.vfd": "필수", "e5.ahu": "필수", "e5.rtu": "필수", "e8.vrf": "필수"}, "raw": [["e13.fan", "운전 상태"], ["e15.vfd", "운전 상태"], ["e5.ahu", "운전 상태"], ["e5.rtu", "운전 상태"], ["e8.vrf", "운전 상태"]], "n": 5, "split": false, "haystack": "point run sensor"}, {"canon": "소비전력", "cid": "power", "group": "전력", "cols": {"e13.fan": "권장", "e15.vfd": "필수", "e5.ahu": "권장", "e5.rtu": "권장", "e8.vrf": "선택"}, "raw": [["e13.fan", "출력 전력"], ["e15.vfd", "출력 전력"], ["e5.ahu", "소비전력"], ["e5.rtu", "소비전력"], ["e8.vrf", "소비전력"]], "n": 5, "split": true, "haystack": "elec power point sensor"}, {"canon": "적산 전력량", "cid": "energy", "group": "전력", "cols": {"e13.fan": "권장", "e15.vfd": "권장", "e5.ahu": "권장", "e5.rtu": "권장", "e8.vrf": "권장"}, "raw": [["e13.fan", "적산 전력량"], ["e15.vfd", "적산 전력량"], ["e5.ahu", "적산 전력량"], ["e5.rtu", "적산 전력량"], ["e8.vrf", "적산 전력량"]], "n": 5, "split": false, "haystack": "elec energy point sensor"}, {"canon": "운전/정지 지령", "cid": "run-cmd", "group": "제어 지령", "cols": {"e13.fan": "필수", "e15.vfd": "필수", "e5.ahu": "필수", "e5.rtu": "필수", "e8.vrf": "필수"}, "raw": [["e13.fan", "기동/정지 지령"], ["e15.vfd", "운전/정지 지령"], ["e5.ahu", "운전/정지 지령"], ["e5.rtu", "운전/정지 지령"], ["e8.vrf", "운전/정지 지령"]], "n": 5, "split": true, "haystack": "cmd enable point"}, {"canon": "고장 코드", "cid": "alarm-code", "group": "경보", "cols": {"e15.vfd": "권장", "e5.ahu": "권장", "e5.rtu": "권장", "e8.vrf": "필수"}, "raw": [["e15.vfd", "트립 코드"], ["e5.ahu", "고장 코드"], ["e5.rtu", "고장 코드"], ["e8.vrf", "에러 코드"]], "n": 4, "split": true, "haystack": "표준에 짝이 애매하다 — defs 에 `alarm-text` 토큰이 없다"}, {"canon": "고장·경보", "cid": "alarm", "group": "경보", "cols": {"e13.fan": "필수", "e15.vfd": "필수", "e5.ahu": "필수", "e5.rtu": "필수"}, "raw": [["e13.fan", "고장·경보"], ["e15.vfd", "트립·고장"], ["e5.ahu", "고장·경보"], ["e5.rtu", "고장·경보"]], "n": 4, "split": true, "haystack": "alarm point sensor"}, {"canon": "필터 차압·신호", "cid": "filter-dp", "group": "정비", "cols": {"e13.fan": "권장", "e5.ahu": "권장", "e5.rtu": "권장", "e8.vrf": "권장"}, "raw": [["e13.fan", "필터 차압"], ["e5.ahu", "필터 차압"], ["e5.rtu", "필터 차압"], ["e8.vrf", "필터 청소 신호"]], "n": 4, "split": true, "haystack": "filter point sensor"}, {"canon": "속도·주파수 지령", "cid": "speed-cmd", "group": "제어 지령", "cols": {"e15.vfd": "필수", "e5.ahu": "권장", "e5.rtu": "권장", "e8.vrf": "필수"}, "raw": [["e15.vfd", "주파수 지령"], ["e5.ahu", "환기팬 주파수 지령"], ["e5.rtu", "환기팬 주파수 지령"], ["e8.vrf", "풍량 단계"]], "n": 4, "split": true, "haystack": "cmd freq point vfd"}, {"canon": "급기(토출) 온도", "cid": "discharge-temp", "group": "온도", "cols": {"e5.ahu": "필수", "e5.rtu": "필수", "e8.vrf": "권장"}, "raw": [["e5.ahu", "급기온도"], ["e5.rtu", "급기온도"], ["e8.vrf", "급기(토출) 온도"]], "n": 3, "split": true, "haystack": "air discharge point sensor temp"}, {"canon": "실내온도", "cid": "zone-temp", "group": "온도", "cols": {"e5.ahu": "권장", "e5.rtu": "권장", "e8.vrf": "필수"}, "raw": [["e5.ahu", "실내온도"], ["e5.rtu", "실내온도"], ["e8.vrf", "실내온도"]], "n": 3, "split": false, "haystack": "air point sensor temp zone"}, {"canon": "외기온도", "cid": "oa-temp", "group": "온도", "cols": {"e5.ahu": "필수", "e5.rtu": "필수", "e8.vrf": "권장"}, "raw": [["e5.ahu", "외기온도"], ["e5.rtu", "외기온도"], ["e8.vrf", "외기온도"]], "n": 3, "split": false, "haystack": "air outside point sensor temp"}, {"canon": "환기(리턴) 온도", "cid": "return-temp", "group": "온도", "cols": {"e5.ahu": "필수", "e5.rtu": "필수", "e8.vrf": "권장"}, "raw": [["e5.ahu", "환기온도"], ["e5.rtu", "환기온도"], ["e8.vrf", "환기(리턴) 온도"]], "n": 3, "split": true, "haystack": "air point return sensor temp"}, {"canon": "운전 모드", "cid": "mode", "group": "제어 지령", "cols": {"e5.ahu": "필수", "e5.rtu": "필수", "e8.vrf": "필수"}, "raw": [["e5.ahu", "운전 모드"], ["e5.rtu", "운전 모드"], ["e8.vrf", "운전 모드"]], "n": 3, "split": false, "haystack": "hvacMode point sp"}, {"canon": "동결 방지 경보", "cid": "동결-방지-경보", "group": "경보", "cols": {"e5.ahu": "권장", "e5.rtu": "권장"}, "raw": [["e5.ahu", "동결 방지 경보"], ["e5.rtu", "동결 방지 경보"]], "n": 2, "split": false, "haystack": "ahu ▸ freezeStat point sensor"}, {"canon": "속도·주파수 실측", "cid": "speed-fb", "group": "상태", "cols": {"e13.fan": "권장", "e15.vfd": "필수"}, "raw": [["e13.fan", "회전수"], ["e15.vfd", "현재 주파수"]], "n": 2, "split": true, "haystack": "freq point sensor vfd"}, {"canon": "압축기 단수 상태", "cid": "압축기-단수-상태", "group": "상태", "cols": {"e5.ahu": "선택", "e5.rtu": "권장"}, "raw": [["e5.ahu", "압축기 단수 상태"], ["e5.rtu", "압축기 단수 상태"]], "n": 2, "split": false, "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ cmd cool point run stage"}, {"canon": "급기습도", "cid": "급기습도", "group": "습도·공기질", "cols": {"e5.ahu": "권장", "e5.rtu": "권장"}, "raw": [["e5.ahu", "급기습도"], ["e5.rtu", "급기습도"]], "n": 2, "split": false, "haystack": "ahu ▸ discharge duct equip ▸ air discharge humidity point sensor"}, {"canon": "외기 엔탈피", "cid": "외기-엔탈피", "group": "습도·공기질", "cols": {"e5.ahu": "권장", "e5.rtu": "권장"}, "raw": [["e5.ahu", "외기 엔탈피"], ["e5.rtu", "외기 엔탈피"]], "n": 2, "split": false, "haystack": "ahu ▸ outside duct equip ▸ air enthalpy outside point sensor"}, {"canon": "환기 CO2", "cid": "환기-co2", "group": "습도·공기질", "cols": {"e5.ahu": "권장", "e5.rtu": "권장"}, "raw": [["e5.ahu", "환기 CO2"], ["e5.rtu", "환기 CO2"]], "n": 2, "split": false, "haystack": "ahu ▸ return duct equip ▸ air co2 concentration point return sensor"}, {"canon": "환기습도", "cid": "환기습도", "group": "습도·공기질", "cols": {"e5.ahu": "권장", "e5.rtu": "권장"}, "raw": [["e5.ahu", "환기습도"], ["e5.rtu", "환기습도"]], "n": 2, "split": false, "haystack": "ahu ▸ return duct equip ▸ air humidity point return sensor"}, {"canon": "급기온도 설정값", "cid": "급기온도-설정값", "group": "온도", "cols": {"e5.ahu": "필수", "e5.rtu": "필수"}, "raw": [["e5.ahu", "급기온도 설정값"], ["e5.rtu", "급기온도 설정값"]], "n": 2, "split": false, "haystack": "ahu ▸ discharge duct equip ▸ air discharge point sp temp"}, {"canon": "모듈·방열판 온도", "cid": "drive-temp", "group": "온도", "cols": {"e13.fan": "권장", "e15.vfd": "권장"}, "raw": [["e13.fan", "모듈 온도"], ["e15.vfd", "방열판 온도"]], "n": 2, "split": true, "haystack": "표준에 없음 — 인버터 내부값"}, {"canon": "배기 온도", "cid": "배기-온도", "group": "온도", "cols": {"e5.ahu": "권장", "e5.rtu": "선택"}, "raw": [["e5.ahu", "배기 온도"], ["e5.rtu", "배기 온도"]], "n": 2, "split": false, "haystack": "ahu ▸ exhaust duct equip ▸ air exhaust point sensor temp"}, {"canon": "혼합공기온도", "cid": "혼합공기온도", "group": "온도", "cols": {"e5.ahu": "권장", "e5.rtu": "권장"}, "raw": [["e5.ahu", "혼합공기온도"], ["e5.rtu", "혼합공기온도"]], "n": 2, "split": false, "haystack": "ahu ▸ mixed duct equip ▸ air mixed point sensor temp"}, {"canon": "냉수밸브 개도", "cid": "냉수밸브-개도", "group": "유량·수측", "cols": {"e5.ahu": "필수", "e5.rtu": "선택"}, "raw": [["e5.ahu", "냉수밸브 개도"], ["e5.rtu", "냉수밸브 개도"]], "n": 2, "split": false, "haystack": "ahu ▸ duct equip ▸ coolingCoil equip ▸ chilled cmd cool point valve water"}, {"canon": "온수밸브 개도", "cid": "온수밸브-개도", "group": "유량·수측", "cols": {"e5.ahu": "필수", "e5.rtu": "선택"}, "raw": [["e5.ahu", "온수밸브 개도"], ["e5.rtu", "온수밸브 개도"]], "n": 2, "split": false, "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat hot point valve water"}, {"canon": "DC 링크 전압", "cid": "dc-volt", "group": "전력", "cols": {"e13.fan": "선택", "e15.vfd": "권장"}, "raw": [["e13.fan", "DC 링크 전압"], ["e15.vfd", "DC 링크 전압"]], "n": 2, "split": false, "haystack": "표준에 없음 — 인버터 내부값"}, {"canon": "출력 전류", "cid": "current", "group": "전력", "cols": {"e13.fan": "권장", "e15.vfd": "필수"}, "raw": [["e13.fan", "출력 전류"], ["e15.vfd", "출력 전류"]], "n": 2, "split": false, "haystack": "elec current point sensor"}, {"canon": "누적 운전시간", "cid": "runtime", "group": "정비", "cols": {"e13.fan": "권장", "e15.vfd": "권장"}, "raw": [["e13.fan", "누적 운전시간"], ["e15.vfd", "누적 운전시간"]], "n": 2, "split": false, "haystack": "표준에 없음"}, {"canon": "가습 지령", "cid": "가습-지령", "group": "제어 지령", "cols": {"e5.ahu": "선택", "e5.rtu": "선택"}, "raw": [["e5.ahu", "가습 지령"], ["e5.rtu", "가습 지령"]], "n": 2, "split": false, "haystack": "ahu ▸ humidifier equip ▸ cmd enable humidifier point / cmd humidifier point run  (Haystack 에 변조(%) proto 는 없다 — 우리 AO % 는 초과분)"}, {"canon": "난방 지령", "cid": "난방-지령", "group": "제어 지령", "cols": {"e5.ahu": "권장", "e5.rtu": "필수"}, "raw": [["e5.ahu", "난방 지령"], ["e5.rtu", "난방 지령"]], "n": 2, "split": false, "haystack": "ahu ▸ cmd heat point"}, {"canon": "냉방 지령", "cid": "냉방-지령", "group": "제어 지령", "cols": {"e5.ahu": "권장", "e5.rtu": "필수"}, "raw": [["e5.ahu", "냉방 지령"], ["e5.rtu", "냉방 지령"]], "n": 2, "split": false, "haystack": "ahu ▸ cmd cool point"}, {"canon": "열회수 지령·상태", "cid": "열회수-지령-상태", "group": "제어 지령", "cols": {"e5.ahu": "권장", "e5.rtu": "권장"}, "raw": [["e5.ahu", "열회수 지령·상태"], ["e5.rtu", "열회수 지령·상태"]], "n": 2, "split": false, "haystack": "ahu ▸ cmd heatWheel point"}, {"canon": "외기냉방 모드", "cid": "외기냉방-모드", "group": "제어 지령", "cols": {"e5.ahu": "권장", "e5.rtu": "권장"}, "raw": [["e5.ahu", "외기냉방 모드"], ["e5.rtu", "외기냉방 모드"]], "n": 2, "split": false, "haystack": "ahu ▸ cmd economizing point"}, {"canon": "급기 정압", "cid": "급기-정압", "group": "풍량·압력", "cols": {"e5.ahu": "필수", "e5.rtu": "필수"}, "raw": [["e5.ahu", "급기 정압"], ["e5.rtu", "급기 정압"]], "n": 2, "split": false, "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sensor"}, {"canon": "급기 정압 설정값", "cid": "급기-정압-설정값", "group": "풍량·압력", "cols": {"e5.ahu": "권장", "e5.rtu": "권장"}, "raw": [["e5.ahu", "급기 정압 설정값"], ["e5.rtu", "급기 정압 설정값"]], "n": 2, "split": false, "haystack": "ahu ▸ discharge duct equip ▸ air discharge point pressure sp"}, {"canon": "급기 풍량", "cid": "급기-풍량", "group": "풍량·압력", "cols": {"e5.ahu": "권장", "e5.rtu": "권장"}, "raw": [["e5.ahu", "급기 풍량"], ["e5.rtu", "급기 풍량"]], "n": 2, "split": false, "haystack": "ahu ▸ discharge duct equip ▸ air discharge flow point sensor"}, {"canon": "배기댐퍼 개도", "cid": "배기댐퍼-개도", "group": "풍량·압력", "cols": {"e5.ahu": "권장", "e5.rtu": "권장"}, "raw": [["e5.ahu", "배기댐퍼 개도"], ["e5.rtu", "배기댐퍼 개도"]], "n": 2, "split": false, "haystack": "ahu ▸ exhaust duct equip ▸ damper-actuator equip ▸ cmd damper exhaust point"}, {"canon": "외기 풍량", "cid": "외기-풍량", "group": "풍량·압력", "cols": {"e5.ahu": "권장", "e5.rtu": "권장"}, "raw": [["e5.ahu", "외기 풍량"], ["e5.rtu", "외기 풍량"]], "n": 2, "split": false, "haystack": "ahu ▸ ventilation duct equip ▸ air flow point sensor ventilation"}, {"canon": "외기댐퍼 개도", "cid": "외기댐퍼-개도", "group": "풍량·압력", "cols": {"e5.ahu": "필수", "e5.rtu": "필수"}, "raw": [["e5.ahu", "외기댐퍼 개도"], ["e5.rtu", "외기댐퍼 개도"]], "n": 2, "split": false, "haystack": "ahu ▸ outside duct equip ▸ damper-actuator equip ▸ cmd damper outside point"}, {"canon": "환기댐퍼 개도", "cid": "환기댐퍼-개도", "group": "풍량·압력", "cols": {"e5.ahu": "권장", "e5.rtu": "선택"}, "raw": [["e5.ahu", "환기댐퍼 개도"], ["e5.rtu", "환기댐퍼 개도"]], "n": 2, "split": false, "haystack": "ahu ▸ return duct equip ▸ damper-actuator equip ▸ cmd damper point return"}, {"canon": "난방 단수 상태", "cid": "난방-단수-상태", "group": "상태", "cols": {"e5.rtu": "권장"}, "raw": [["e5.rtu", "난방 단수 상태"]], "n": 1, "split": false, "haystack": "ahu ▸ duct equip ▸ heatingCoil equip ▸ cmd heat point run stage"}, {"canon": "모터 토크", "cid": "모터-토크", "group": "상태", "cols": {"e15.vfd": "권장"}, "raw": [["e15.vfd", "모터 토크"]], "n": 1, "split": false, "haystack": "표준에 없음 — 인버터 내부 추정값이다"}, {"canon": "압축기 운전율", "cid": "압축기-운전율", "group": "상태", "cols": {"e8.vrf": "권장"}, "raw": [["e8.vrf", "압축기 운전율"]], "n": 1, "split": false, "haystack": "표준에 없음 — 실외기(ODU) 쪽"}, {"canon": "재실 감지", "cid": "재실-감지", "group": "상태", "cols": {"e8.vrf": "선택"}, "raw": [["e8.vrf", "재실 감지"]], "n": 1, "split": false, "haystack": "겹침 최대 0.50 — 표준에서 짝을 못 찾았다(가장 가까운 것도 filter point sensor)"}, {"canon": "제상 상태", "cid": "제상-상태", "group": "상태", "cols": {"e8.vrf": "선택"}, "raw": [["e8.vrf", "제상 상태"]], "n": 1, "split": false, "haystack": "표준에 없음"}, {"canon": "탈취기 상태·경보", "cid": "탈취기-상태-경보", "group": "상태", "cols": {"e13.fan": "선택"}, "raw": [["e13.fan", "탈취기 상태·경보"]], "n": 1, "split": false, "haystack": "표준에 없음 — 주방 배기 계통의 부속이다"}, {"canon": "통신 상태", "cid": "통신-상태", "group": "상태", "cols": {"e8.vrf": "선택"}, "raw": [["e8.vrf", "통신 상태"]], "n": 1, "split": false, "haystack": "표준에 없음 — 게이트웨이 자신의 상태다"}, {"canon": "배관 온도 (액관·가스관)", "cid": "배관-온도-액관-가스관", "group": "온도", "cols": {"e8.vrf": "권장"}, "raw": [["e8.vrf", "배관 온도 (액관·가스관)"]], "n": 1, "split": false, "haystack": "표준에 없음 — 냉매측 상태량은 Haystack VRF proto 에 자리가 없다"}, {"canon": "설정온도", "cid": "설정온도", "group": "온도", "cols": {"e8.vrf": "필수"}, "raw": [["e8.vrf", "설정온도"]], "n": 1, "split": false, "haystack": "vrf-indoorUnit-fcu/equip.thermostat/air.effective.point.sp.temp.zone (추정 0.83)"}, {"canon": "설정온도 상·하한", "cid": "설정온도-상-하한", "group": "온도", "cols": {"e8.vrf": "선택"}, "raw": [["e8.vrf", "설정온도 상·하한"]], "n": 1, "split": false, "haystack": "표준에 없음 — 국내 중앙제어 관행(사용자 조작 범위 제한)"}, {"canon": "팽창밸브(EEV) 개도", "cid": "팽창밸브-eev-개도", "group": "유량·수측", "cols": {"e8.vrf": "권장"}, "raw": [["e8.vrf", "팽창밸브(EEV) 개도"]], "n": 1, "split": false, "haystack": "표준에 없음 — 냉매측 액추에이터는 VRF proto 에 자리가 없다"}, {"canon": "출력 전압", "cid": "출력-전압", "group": "전력", "cols": {"e15.vfd": "권장"}, "raw": [["e15.vfd", "출력 전압"]], "n": 1, "split": false, "haystack": "elec volt point sensor"}, {"canon": "리모컨 잠금", "cid": "리모컨-잠금", "group": "제어 지령", "cols": {"e8.vrf": "선택"}, "raw": [["e8.vrf", "리모컨 잠금"]], "n": 1, "split": false, "haystack": "vrf-indoorUnit-fcu/equip.humidifier/cmd.enable.humidifier.point (추정 0.75 — 가습기 자리에 붙었다. 오탐으로 본다)"}, {"canon": "정·역 지령", "cid": "정-역-지령", "group": "제어 지령", "cols": {"e15.vfd": "선택"}, "raw": [["e15.vfd", "정·역 지령"]], "n": 1, "split": false, "haystack": "표준에 없음"}, {"canon": "제어어 · 상태어", "cid": "제어어-상태어", "group": "제어 지령", "cols": {"e15.vfd": "권장"}, "raw": [["e15.vfd", "제어어 · 상태어"]], "n": 1, "split": false, "haystack": "표준에 없음 — 필드버스 규약(PROFIdrive)의 비트 묶음이다"}, {"canon": "급기 댐퍼 열림 상태", "cid": "급기-댐퍼-열림-상태", "group": "풍량·압력", "cols": {"e13.fan": "권장"}, "raw": [["e13.fan", "급기 댐퍼 열림 상태"]], "n": 1, "split": false, "haystack": "damper discharge point sensor"}, {"canon": "급기 댐퍼 열림/닫힘 지령", "cid": "급기-댐퍼-열림-닫힘-지령", "group": "풍량·압력", "cols": {"e13.fan": "권장"}, "raw": [["e13.fan", "급기 댐퍼 열림/닫힘 지령"]], "n": 1, "split": false, "haystack": "cmd damper discharge point"}, {"canon": "배기 댐퍼 열림 상태", "cid": "배기-댐퍼-열림-상태", "group": "풍량·압력", "cols": {"e13.fan": "권장"}, "raw": [["e13.fan", "배기 댐퍼 열림 상태"]], "n": 1, "split": false, "haystack": "damper exhaust point sensor"}, {"canon": "배기 댐퍼 열림/닫힘 지령", "cid": "배기-댐퍼-열림-닫힘-지령", "group": "풍량·압력", "cols": {"e13.fan": "권장"}, "raw": [["e13.fan", "배기 댐퍼 열림/닫힘 지령"]], "n": 1, "split": false, "haystack": "cmd damper exhaust point"}, {"canon": "외기 댐퍼 열림 상태", "cid": "외기-댐퍼-열림-상태", "group": "풍량·압력", "cols": {"e13.fan": "권장"}, "raw": [["e13.fan", "외기 댐퍼 열림 상태"]], "n": 1, "split": false, "haystack": "damper outside point sensor"}, {"canon": "외기 댐퍼 열림/닫힘 지령", "cid": "외기-댐퍼-열림-닫힘-지령", "group": "풍량·압력", "cols": {"e13.fan": "권장"}, "raw": [["e13.fan", "외기 댐퍼 열림/닫힘 지령"]], "n": 1, "split": false, "haystack": "cmd damper outside point"}, {"canon": "풍향 (루버)", "cid": "풍향-루버", "group": "풍량·압력", "cols": {"e8.vrf": "선택"}, "raw": [["e8.vrf", "풍향 (루버)"]], "n": 1, "split": false, "haystack": "표준에 없음"}], "calc": [{"pid": "e5.rtu", "key": "cooling", "text": "냉방 전력 = 냉방부하 ÷ COP(부분부하)"}, {"pid": "e5.rtu", "key": "fan", "text": "팬 전력 = 풍량 × 정압 ÷ 팬효율 (부분풍량은 팬법칙으로 3제곱)"}, {"pid": "e5.rtu", "key": "heating", "text": "난방 = 난방부하 ÷ 연소효율(가스) 또는 COP(히트펌프)"}, {"pid": "e5.rtu", "key": "oa", "text": "외기부하 = 최소외기량 × 엔탈피차"}, {"pid": "e5.ahu", "key": "cooling", "text": "냉방 코일 부하 = 풍량 × 엔탈피차 (냉수 유량 제어)"}, {"pid": "e5.ahu", "key": "heating", "text": "난방 코일 부하 = 풍량 × 비열 × 온도차"}, {"pid": "e5.ahu", "key": "fan", "text": "팬 전력 = 풍량 × 정압 ÷ 팬효율 (인버터 비례제어)"}, {"pid": "e8.vrf", "key": "cooling", "text": "실외기 압축기 전력 = 실내기 총 냉방부하 ÷ COP(부분부하). 정격점 COP = 정격 냉방능력 ÷ 통합 냉방 소비전력, 부분부하 보정은 IEER (100/75/50/25 % 가중 — 원문 64쪽 각주 13)로 한다."}, {"pid": "e8.vrf", "key": "heating", "text": "난방 전력 = 난방부하 ÷ COP. 외기 -15 ℃ 부근은 저온 난방능력·저온 난방 소비전력으로 갈아탄다 — 정격(외기 7 ℃) COP 를 그대로 쓰면 한파일 소비량을 과소평가한다."}, {"pid": "e8.vrf", "key": "electrical", "text": "전기 용량·간선 검토 = 전원 사양 × 운전 전류(정격·최대)."}, {"pid": "e8.vrf", "key": "thermalMass", "text": "기동·정지 과도 응답 = 제품 중량(금속 열용량) + 냉매 충진량(냉매측 축열)."}, {"pid": "e13.fan", "key": "electrical", "text": "팬 축동력 = 풍량 × 정압 ÷ (팬효율 × 모터효율). 인버터 팬은 상사법칙으로 회전수 비의 3제곱에 비례한다 — 그래서 '인버터 출력(%)' 하나가 전력의 지배 변수다"}, {"pid": "e13.fan", "key": "airside", "text": "급기·배기 풍량이 공조 계통의 질량유량이다. 댐퍼 개폐가 그 경로를 정한다"}, {"pid": "e13.fan", "key": "maintenance", "text": "필터 차압이 오르면 같은 풍량에 더 큰 정압이 필요해 전력이 는다"}, {"pid": "e15.vfd", "key": "electrical", "text": "인버터 입력전력 = 모터 축동력 ÷ (모터효율 × 인버터효율). 인버터 자체 손실(정격의 2~4%)이 방열로 나온다"}, {"pid": "e15.vfd", "key": "thermal", "text": "제어반 발열 = 인버터 손실 합. 방열판 온도가 그 대리 지표다"}, {"pid": "e15.vfd", "key": "dynamics", "text": "가감속 시간이 기동 돌입전류와 계통 순간전압강하를 정한다"}, {"pid": "e16.actuator", "key": "electrical", "text": "액추에이터 총 전력 = Σ(운전 중인 대수 × 운전 소비전력) + Σ(정지 중인 대수 × 정지 소비전력). ⚠ 정지 소비전력을 0 으로 두면 안 된다 — 24 V 액추에이터는 정지 위치에서도 0.2~1 W 를 계속 먹고, 대수가 많아 이것만으로 상시 부하가 된다."}, {"pid": "e16.actuator", "key": "dynamics", "text": "개도 변화율 = 90° ÷ 구동 시간. 밸브·댐퍼가 지령을 따라가는 속도라 제어 응답을 흉내 낼 때 쓴다 — 이것이 없으면 계단 응답으로만 돈다"}, {"pid": "e16.actuator", "key": "sizing", "text": "변압기 용량(VA) 합이 제어반 전원 용량 검토의 입력이다"}, {"pid": "e16.valve", "key": "hydronic", "text": "밸브 통과 유량 = Kvs × √(Δp[bar]) × 개도특성. Kvs 가 없으면 수측 유량을 못 낸다 — 코일 부하가 통째로 추정값이 된다"}, {"pid": "e16.valve", "key": "thermal", "text": "코일 열량 = 유량 × 비열 × (입구-출구 온도차). 유량이 이 표에서 온다"}, {"pid": "e16.valve", "key": "electrical", "text": "밸브 액추에이터 전력은 액추에이터 프로파일과 같은 식으로 더한다"}, {"pid": "e6.vav", "key": "airside", "text": "터미널 풍량 = 공칭 풍량 × 개도. 공조기 급기 풍량 배분의 입력이다"}, {"pid": "e6.vav", "key": "electrical", "text": "구동부 전력 = 운전/정지 소비전력 × 대수"}], "groups": ["온도", "습도·공기질", "풍량·압력", "유량·수측", "전력", "설정값", "제어 지령", "상태", "경보", "정비", "기타"], "split": [{"canon": "소비전력", "cid": "power", "group": "전력", "cols": {"e13.fan": "권장", "e15.vfd": "필수", "e5.ahu": "권장", "e5.rtu": "권장", "e8.vrf": "선택"}, "raw": [["e13.fan", "출력 전력"], ["e15.vfd", "출력 전력"], ["e5.ahu", "소비전력"], ["e5.rtu", "소비전력"], ["e8.vrf", "소비전력"]], "n": 5, "split": true, "haystack": "elec power point sensor"}, {"canon": "운전/정지 지령", "cid": "run-cmd", "group": "제어 지령", "cols": {"e13.fan": "필수", "e15.vfd": "필수", "e5.ahu": "필수", "e5.rtu": "필수", "e8.vrf": "필수"}, "raw": [["e13.fan", "기동/정지 지령"], ["e15.vfd", "운전/정지 지령"], ["e5.ahu", "운전/정지 지령"], ["e5.rtu", "운전/정지 지령"], ["e8.vrf", "운전/정지 지령"]], "n": 5, "split": true, "haystack": "cmd enable point"}, {"canon": "고장 코드", "cid": "alarm-code", "group": "경보", "cols": {"e15.vfd": "권장", "e5.ahu": "권장", "e5.rtu": "권장", "e8.vrf": "필수"}, "raw": [["e15.vfd", "트립 코드"], ["e5.ahu", "고장 코드"], ["e5.rtu", "고장 코드"], ["e8.vrf", "에러 코드"]], "n": 4, "split": true, "haystack": "표준에 짝이 애매하다 — defs 에 `alarm-text` 토큰이 없다"}, {"canon": "고장·경보", "cid": "alarm", "group": "경보", "cols": {"e13.fan": "필수", "e15.vfd": "필수", "e5.ahu": "필수", "e5.rtu": "필수"}, "raw": [["e13.fan", "고장·경보"], ["e15.vfd", "트립·고장"], ["e5.ahu", "고장·경보"], ["e5.rtu", "고장·경보"]], "n": 4, "split": true, "haystack": "alarm point sensor"}, {"canon": "필터 차압·신호", "cid": "filter-dp", "group": "정비", "cols": {"e13.fan": "권장", "e5.ahu": "권장", "e5.rtu": "권장", "e8.vrf": "권장"}, "raw": [["e13.fan", "필터 차압"], ["e5.ahu", "필터 차압"], ["e5.rtu", "필터 차압"], ["e8.vrf", "필터 청소 신호"]], "n": 4, "split": true, "haystack": "filter point sensor"}, {"canon": "속도·주파수 지령", "cid": "speed-cmd", "group": "제어 지령", "cols": {"e15.vfd": "필수", "e5.ahu": "권장", "e5.rtu": "권장", "e8.vrf": "필수"}, "raw": [["e15.vfd", "주파수 지령"], ["e5.ahu", "환기팬 주파수 지령"], ["e5.rtu", "환기팬 주파수 지령"], ["e8.vrf", "풍량 단계"]], "n": 4, "split": true, "haystack": "cmd freq point vfd"}, {"canon": "급기(토출) 온도", "cid": "discharge-temp", "group": "온도", "cols": {"e5.ahu": "필수", "e5.rtu": "필수", "e8.vrf": "권장"}, "raw": [["e5.ahu", "급기온도"], ["e5.rtu", "급기온도"], ["e8.vrf", "급기(토출) 온도"]], "n": 3, "split": true, "haystack": "air discharge point sensor temp"}, {"canon": "환기(리턴) 온도", "cid": "return-temp", "group": "온도", "cols": {"e5.ahu": "필수", "e5.rtu": "필수", "e8.vrf": "권장"}, "raw": [["e5.ahu", "환기온도"], ["e5.rtu", "환기온도"], ["e8.vrf", "환기(리턴) 온도"]], "n": 3, "split": true, "haystack": "air point return sensor temp"}, {"canon": "속도·주파수 실측", "cid": "speed-fb", "group": "상태", "cols": {"e13.fan": "권장", "e15.vfd": "필수"}, "raw": [["e13.fan", "회전수"], ["e15.vfd", "현재 주파수"]], "n": 2, "split": true, "haystack": "freq point sensor vfd"}, {"canon": "모듈·방열판 온도", "cid": "drive-temp", "group": "온도", "cols": {"e13.fan": "권장", "e15.vfd": "권장"}, "raw": [["e13.fan", "모듈 온도"], ["e15.vfd", "방열판 온도"]], "n": 2, "split": true, "haystack": "표준에 없음 — 인버터 내부값"}]};

var D=DATA;
var S={tab:'shared', q:'', pid:'', grp:'', grade:'', hit:'', mdl:0, scp:null,
       page:0, size:25, sel:null, core:true};
function esc(s){return String(s==null?'':s).replace(/[&<>"]/g,function(c){
  return {'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;'}[c];});}
function gcls(g){return g==='필수'?'f':g==='권장'?'r':'o';}
function el(id){return document.getElementById(id);}
function opt(list,cur,ph){
  return '<option value="">'+ph+'</option>'+list.map(function(x){
    return '<option value="'+esc(x[0])+'"'+(String(cur)===String(x[0])?' selected':'')
      +'>'+esc(x[1])+'</option>';}).join('');}

/* ── 1) 공용 포인트 탭 ─────────────────────────────────────────────── */
function sharedRows(){
  var q=S.q.toLowerCase();
  return D.shared.filter(function(s){
    if(S.core && s.n<3) return false;
    if(S.pid && !s.cols[S.pid]) return false;
    if(S.grp && s.group!==S.grp) return false;
    if(!q) return true;
    return s.canon.toLowerCase().indexOf(q)>=0
      || s.raw.some(function(r){return r[1].toLowerCase().indexOf(q)>=0;});
  });
}
function drawShared(){
  var rows=sharedRows(), page=slice(rows);
  var h='<table><thead><tr><th>묶음</th><th>개념</th>';
  D.order.forEach(function(pid){h+='<th class="pid">'
    +esc(pid.split('.')[1]||pid)+'<span class="e">'+esc(pid.split('.')[0])+'</span></th>';});
  h+='<th>계열</th></tr></thead><tbody>';
  page.forEach(function(s,i){
    h+='<tr data-i="'+i+'"'+(S.sel===s.cid?' class="sel"':'')+'>'
      +'<td class="grp">'+esc(s.group)+'</td><td class="k">'
      +esc(s.canon)+(s.split?'<span class="g w">갈림</span>':'')+'</td>';
    D.order.forEach(function(pid){
      var g=s.cols[pid];
      var nm=(s.raw.filter(function(r){return r[0]===pid;})[0]||[])[1];
      h+='<td class="c '+(g?'y':'n')+'" title="'+esc(nm||'')+'">'
        +(g?'<b>●</b>'+(nm!==s.canon?'<span class="nm">'+esc(nm)+'</span>':''):'·')+'</td>';
    });
    h+='<td class="c y"><b>'+s.n+'</b></td></tr>';
  });
  h+='</tbody></table>'+pager(rows.length);
  el('grid').innerHTML=h;
  bind(page,function(s){S.sel=s.cid;detailShared(s);drawShared();});
  if(!S.sel) detailShared(null);
}
function detailShared(s){
  var h='';
  if(s){
    var by={}; s.raw.forEach(function(r){(by[r[1]]=by[r[1]]||[]).push(r[0]);});
    h+='<div class="card"><b>'+esc(s.canon)+'</b> <span class="nm">'+esc(s.cid)
      +' · '+esc(s.group)+'</span>'
      +'<div class="f"><span class="lbl">계열마다 쓰는 이름</span>'
      +Object.keys(by).map(function(n){return '<code>'+esc(n)+'</code> <span class="nm">'
        +by[n].join(' ')+'</span>';}).join('<br>')+'</div>'
      +(s.split?'<div class="f"><span class="lbl">⚠ 이름 갈림</span>표기를 아직 안 바꿨다 — '
        +'행 순서와 매칭 규칙이 이름에 매여 있어 함께 손봐야 한다.</div>':'')+'</div>';
  }
  h+='<h3>계산식</h3><p class="ax">각 계열 요구 프로파일의 <code>energyModel</code>. '
    +'템플릿 행의 <b>쓰임</b> 칸이 이 열쇠를 가리킨다.</p>';
  var byk={}; D.calc.forEach(function(c){(byk[c.key]=byk[c.key]||[]).push(c);});
  Object.keys(byk).forEach(function(k){
    h+='<details class="card"><summary>'+esc(k)+' <span class="nm">'+byk[k].length
      +'</span></summary>';
    byk[k].forEach(function(c){
      h+='<div class="f"><span class="pid2">'+esc(c.pid)+'</span>'+esc(c.text)+'</div>';});
    h+='</details>';
  });
  el('side').innerHTML=h;
}

/* ── 2) 템플릿 행 탭 ───────────────────────────────────────────────── */
function curProfile(){ return S.pid || D.order[0]; }
function curScope(){
  var p=D.profiles[curProfile()], m=p.models[S.mdl];
  if(!m||!m.scopes.length) return null;
  var i=(S.scp==null)?m.best:S.scp;
  return m.scopes[Math.min(i,m.scopes.length-1)];
}
function rowRows(){
  var p=D.profiles[curProfile()], sc=curScope(), by={};
  if(sc) sc.map.forEach(function(x){by[x.n]=x;});
  var q=S.q.toLowerCase();
  return p.rows.filter(function(r){
    if(S.grade && r.grade!==S.grade) return false;
    if(S.grp && r.group!==S.grp) return false;
    var g=by[r.name];
    if(S.hit==='y' && !(g&&g.hit)) return false;
    if(S.hit==='n' && (g&&g.hit)) return false;
    if(!q) return true;
    return (r.name+' '+(g&&g.hit||'')+' '+r.why).toLowerCase().indexOf(q)>=0;
  }).map(function(r){return {r:r, g:by[r.name]};});
}
function drawRows(){
  var p=D.profiles[curProfile()];
  if(!p.rows.length){
    el('grid').innerHTML='<div class="empty">이 계열은 행이 아직 없다 — 오른쪽에 사유가 있다.</div>';
    el('side').innerHTML='<div class="card"><b>'+esc(curProfile())+'</b><div class="f">'
      +esc(p.pending||'사유가 안 적혀 있다')+'</div></div>';
    return;
  }
  var rows=rowRows(), page=slice(rows);
  var h='<table><thead><tr><th>묶음</th><th>개념</th><th>종류</th><th>단위</th>'
    +'<th>등급</th><th>붙은 포인트</th></tr></thead><tbody>';
  page.forEach(function(x,i){
    var r=x.r,g=x.g;
    h+='<tr data-i="'+i+'"'+(S.sel===r.name?' class="sel"':'')+'>'
      +'<td class="grp">'+esc(r.group)+'</td>'
      +'<td class="k">'+esc(r.name)+'</td><td class="mono">'+esc(r.objectType)+'</td>'
      +'<td class="mono">'+esc(r.unit)+'</td>'
      +'<td><span class="g '+gcls(r.grade)+'">'+esc(r.grade)+'</span></td>'
      +(g&&g.hit?'<td class="hit" title="'+esc(g.hit)+'">'+esc(g.hit)
          +(g.type?' <span class="nm">'+esc(g.type)+(g.inst!=null?' #'+g.inst:'')+'</span>':'')
          +'</td>'
        :'<td class="miss">— 이 판에 없다</td>')+'</tr>';
  });
  h+='</tbody></table>'+pager(rows.length);
  el('grid').innerHTML=h;
  bind(page,function(x){S.sel=x.r.name;detailRow(x);drawRows();});
  if(!S.sel||!page.some(function(x){return x.r.name===S.sel;})) detailRow(page[0]||null);
}
function detailRow(x){
  var p=D.profiles[curProfile()], h='';
  if(x){
    var r=x.r;
    h+='<div class="card"><b>'+esc(r.name)+'</b> <span class="nm">'+esc(r.concept)
      +' · '+esc(r.group)+'</span>'
      +'<div class="f"><span class="lbl">왜 필요한가</span>'+esc(r.why)+'</div>'
      +'<div class="f"><span class="lbl">쓰임</span><code>'
        +esc((r.usedBy||[]).join(' ')||'—')+'</code></div>'
      +'<div class="f"><span class="lbl">Haystack 근거</span>'+esc(r.haystack||'—')+'</div>'
      +'<div class="f"><span class="lbl">매칭 규칙</span><code>include '+esc(r.include)
        +(r.exclude?'<br>exclude '+esc(r.exclude):'')+'</code></div>'
      +(r.matchNote?'<div class="f"><span class="lbl">주의</span>'+esc(r.matchNote)+'</div>':'')
      +(r.appliesWhen?'<div class="f"><span class="lbl">적용 조건</span>'
        +esc(r.appliesWhen)+'</div>':'')
      +'</div>';
  }
  var tot=p.rows.length;
  h+='<h3>모델별 덮개</h3><div class="card">';
  p.models.slice().sort(function(a,b){return b.any.length-a.any.length;})
   .forEach(function(m,i){
    h+='<div class="f"><span class="pid2">'+m.any.length+'/'+tot+'</span>'+esc(m.short)
      +'</div>';});
  if(!p.models.length) h+='<div class="f">붙는 모델이 아직 없다</div>';
  h+='</div>';
  var none=p.rows.filter(function(r){
    return !p.models.some(function(m){return m.any.indexOf(r.name)>=0;});});
  h+='<h3>아무 모델도 안 내주는 행 — '+none.length+'/'+tot+'</h3><div class="card">'
    +(none.length?none.map(function(r){return '<div class="f">'+esc(r.name)+'</div>';}).join('')
      :'<div class="f">없다. 모든 행을 최소 한 모델이 낸다.</div>')+'</div>';
  if(p.coverageNote) h+='<div class="card"><b>덮개 메모</b><div class="f">'
    +esc(p.coverageNote)+'</div></div>';
  el('side').innerHTML=h;
}

/* ── 공통: 페이징 · 필터 바 ────────────────────────────────────────── */
function slice(rows){
  var n=S.size==='all'?rows.length:+S.size;
  var max=Math.max(0,Math.ceil(rows.length/n)-1);
  if(S.page>max) S.page=max;
  return S.size==='all'?rows:rows.slice(S.page*n,(S.page+1)*n);
}
function pager(total){
  var n=S.size==='all'?total:+S.size;
  var pages=Math.max(1,Math.ceil(total/n)), from=total?S.page*n+1:0;
  var to=Math.min(total,(S.page+1)*n);
  return '<div class="pager"><span class="pos">'+from+'–'+to+' / '+total+'</span>'
    +'<button id="pp"'+(S.page<=0?' disabled':'')+'>‹</button>'
    +'<span class="pos">'+(S.page+1)+' / '+pages+'</span>'
    +'<button id="pn"'+(S.page>=pages-1?' disabled':'')+'>›</button>'
    +'<select id="ps">'+[25,50,100].map(function(v){
       return '<option'+(String(S.size)===String(v)?' selected':'')+'>'+v+'</option>';})
       .join('')+'<option value="all"'+(S.size==='all'?' selected':'')+'>전체</option>'
    +'</select><span>행</span></div>';
}
function bind(page,pick){
  [].forEach.call(document.querySelectorAll('#grid tbody tr'),function(tr){
    tr.onclick=function(){pick(page[+tr.dataset.i]);};});
  var pp=el('pp'),pn=el('pn'),ps=el('ps');
  if(pp) pp.onclick=function(){S.page--;draw();};
  if(pn) pn.onclick=function(){S.page++;draw();};
  if(ps) ps.onchange=function(){S.size=ps.value;S.page=0;draw();};
}
/* ⚠ 함수 이름을 top 으로 두면 안 된다 — 브라우저에서 window.top 은 **읽기 전용
   전역**이라 덮이지 않고, 호출하는 순간 'top is not a function' 으로 죽는다.
   페이지가 통째로 안 열렸다. node 검사에는 window.top 이 없어 통과했다. */
function drawBar(){
  var h='<div class="tabs">'
    +'<button data-t="shared" aria-current="'+(S.tab==='shared')+'">공용 포인트</button>'
    +'<button data-t="rows" aria-current="'+(S.tab==='rows')+'">템플릿 행</button></div>';
  h+='<div class="bar"><input id="q" placeholder="개념·포인트 이름 검색" value="'
    +esc(S.q)+'">'
    +'<select id="fgr">'+opt(D.groups.map(function(g){return [g,g];}),S.grp,'전 묶음')
    +'</select>';
  if(S.tab==='shared'){
    h+='<select id="fp">'+opt(D.order.map(function(p){return [p,p];}),S.pid,'전 계열')
      +'</select>'
      +'<button class="chip" id="fc" aria-pressed="'+S.core+'">계열 3개 이상만</button>';
  }else{
    h+='<select id="fp">'+D.order.map(function(p){
        return '<option value="'+p+'"'+(curProfile()===p?' selected':'')+'>'
          +esc(D.profiles[p].title)+' ('+D.profiles[p].rows.length+')</option>';}).join('')
      +'</select>';
    var p=D.profiles[curProfile()];
    if(p.models.length){
      h+='<select id="fm">'+p.models.map(function(m,i){
        return '<option value="'+i+'"'+(S.mdl===i?' selected':'')+'>'+esc(m.short)
          +'</option>';}).join('')+'</select>';
      var m=p.models[S.mdl], sc=curScope();
      if(m&&m.scopes.length>1) h+='<select id="fs">'+m.scopes.map(function(s,i){
        var n=s.map.filter(function(x){return x.hit;}).length;
        return '<option value="'+i+'"'+(sc===s?' selected':'')+'>'+esc(s.label)+' '
          +n+'/'+p.rows.length+'</option>';}).join('')+'</select>';
    }
    h+='<select id="fg">'+opt([['필수','필수'],['권장','권장'],['선택','선택']],
        S.grade,'전 등급')+'</select>'
      +'<select id="fh">'+opt([['y','붙은 것만'],['n','안 붙은 것만']],S.hit,'붙음 무관')
      +'</select>';
  }
  h+='<span class="sp"></span><span class="cnt" id="cnt"></span></div>';
  el('top').innerHTML=h;
  [].forEach.call(document.querySelectorAll('.tabs button'),function(b){
    b.onclick=function(){S.tab=b.dataset.t;S.page=0;S.sel=null;
      if(S.tab==='rows'&&!D.profiles[S.pid]) S.pid=D.order[0];
      if(S.tab==='shared') S.pid='';
      render();};});
  var q=el('q');
  q.oninput=function(){S.q=q.value;S.page=0;draw();cnt();};
  var fp=el('fp'); if(fp) fp.onchange=function(){S.pid=fp.value;S.page=0;S.mdl=0;
    S.scp=null;S.sel=null;render();};
  var fgr=el('fgr'); if(fgr) fgr.onchange=function(){S.grp=fgr.value;S.page=0;draw();cnt();};
  var fc=el('fc'); if(fc) fc.onclick=function(){S.core=!S.core;S.page=0;render();};
  var fm=el('fm'); if(fm) fm.onchange=function(){S.mdl=+fm.value;S.scp=null;render();};
  var fs=el('fs'); if(fs) fs.onchange=function(){S.scp=+fs.value;draw();cnt();};
  var fg=el('fg'); if(fg) fg.onchange=function(){S.grade=fg.value;S.page=0;draw();cnt();};
  var fh=el('fh'); if(fh) fh.onchange=function(){S.hit=fh.value;S.page=0;draw();cnt();};
}
function cnt(){
  var t=el('cnt'); if(!t) return;
  if(S.tab==='shared'){
    t.innerHTML='공용 개념 <b>'+sharedRows().length+'</b> / '+D.shared.length;
  }else{
    var p=D.profiles[curProfile()], sc=curScope();
    var n=sc?sc.map.filter(function(x){return x.hit;}).length:0;
    t.innerHTML='붙은 행 <b>'+n+'</b> / '+p.rows.length;
  }
}
function draw(){ S.tab==='shared'?drawShared():drawRows(); }
function render(){ drawBar(); draw(); cnt(); }
render();
</script></html>